P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.024247,22,21.864725,-10.044,-10.045426,97.137619,NaN,1.009187,NaN,27.148342,400,400.139282,25,27.556269,9.130232,35.657646,50.00518,402.036469,399.866211,399.609833,4088.624023,9.627784,9.061123,9.094797,1.596479,1.582597,1.521921,27.633696,42.212284,18.798498,-13.356038,42.34832,58.88538,93.052353,0,194.594711,424.628220358556,1.95762768068895,0.0681507211635561,0.921716399833837,-19.7923825904212,503.14686693976,2.03484286368234,0.0167518855948462,1.09554166648125,35.8907039238845,475.526509940685,72.4753674386843,0.0147902372000649,1.15577217639098
4,4.025501,22,21.864729,-10.044,-10.045426,97.137619,NaN,1.008766,NaN,27.148342,400,400.139282,25,27.556269,9.12175,35.606697,50.00518,402.036469,399.866211,399.609833,4088.624023,9.627784,9.061123,9.094797,1.596479,1.582597,1.521921,27.633696,42.212284,18.798498,-13.356038,42.34832,58.88538,93.052353,0,194.594711,424.624457940343,1.95758090444972,0.0681271805073746,0.921792916640363,-19.7840883415662,503.146862541298,2.03484283370776,0.0167518820085072,1.09554171108898,35.8907112815494,475.510349130146,72.4613901752339,0.0147890416470408,1.15582981150135
4,4.024354,22,21.863226,-10.044,-10.025358,97.185493,NaN,1.009592,NaN,27.161938,400,400.287231,25,27.548782,9.125422,35.472206,50.00518,401.338989,399.16745,398.867065,4079.616211,9.568822,9.024064,9.052585,1.581779,1.569868,1.508776,27.623781,42.060806,18.829971,-13.374117,42.317692,58.887794,93.028954,0,194.603134,424.646395664777,1.95769398663963,0.0681561978231451,0.921642447269881,-19.7916747901421,503.200960961649,2.03499572280421,0.0167568169795199,1.09546442283655,35.8879465678555,475.547210233723,72.4913737694151,0.0147928759780395,1.1556759615734
4,4.023514,22,21.863365,-10.044,-10.01092,97.159218,NaN,1.009264,NaN,27.160557,400,399.987915,25,27.530506,9.108416,35.35886,50.00518,401.453247,399.232056,398.994507,4073.802734,9.602313,9.054611,9.064718,1.595708,1.586941,1.52638,27.635963,42.104282,18.831839,-13.372723,42.334084,58.935429,93.018257,0,194.435806,424.662220254731,1.95777588701952,0.0681773609515756,0.921533474266717,-19.7972317411317,503.172024387208,2.03491695499764,0.0167547235688882,1.09549917280879,35.8882022593348,475.575725043255,72.5162251260094,0.0147948770341391,1.15557663633833
4,4.023394,22,21.861416,-10.044,-10.000225,97.096848,NaN,1.009019,NaN,27.169516,400,399.970703,25,27.518467,9.10538,35.363434,50.00518,401.453247,399.232056,398.994507,4073.802734,9.602313,9.054611,9.064718,1.595708,1.586941,1.52638,27.635963,42.104282,18.831839,-13.372723,42.334084,58.935429,93.018257,0,194.435806,424.672435497334,1.95781781611719,0.0681836048923978,0.921483416221717,-19.7980256638661,503.105839623329,2.0347470298387,0.016751797070912,1.09555641826012,35.8846169476005,475.58733492813,72.5237966161187,0.0147971790117985,1.15550611860402
4,4.023803,22,21.861008,-10.044,-10.008968,97.041412,NaN,1.009218,NaN,27.173309,400,399.978241,25,27.510687,9.118237,35.375706,50.00518,401.933441,399.749817,399.511505,4086.217773,9.636527,9.070486,9.096303,1.599816,1.58495,1.529615,27.653393,42.114647,18.849962,-13.380199,42.320118,58.859673,93.069946,0,193.844757,424.663152706144,1.9577719430879,0.0681726599450897,0.921543265428261,-19.7953197850548,503.04555347089,2.03458603665452,0.016748007206031,1.09562226902626,35.8838663745016,475.570874457923,72.509033426311,0.0147962669335477,1.1555584867977
4,4.024303,22,21.860636,-10.044,-10.03367,96.993362,NaN,1.009151,NaN,27.187138,400,400.052826,25,27.502481,9.12497,35.36042,50.00518,401.796814,399.533508,399.374054,4075.076172,9.622091,9.035826,9.069676,1.587291,1.582167,1.520756,27.66185,42.163868,18.872868,-13.395518,42.334045,58.85817,93.081017,0,193.349991,424.638887808414,1.9576667737634,0.0681540550367618,0.921672655103083,-19.7920121510993,502.993316989934,2.03444660374442,0.0167447379283543,1.0956792998213,35.8831820191806,475.53397306296,72.4766286940197,0.0147938194918089,1.15568415973621
4,4.023902,22,21.859152,-10.044,-10.049684,96.957748,NaN,1.008819,NaN,27.179934,400,400.211792,25,27.495161,9.099795,35.26255,50.00518,401.796814,399.533508,399.374054,4075.076172,9.622091,9.035826,9.069676,1.587291,1.582167,1.520756,27.66185,42.163868,18.872868,-13.395518,42.334045,58.85817,93.081017,0,193.349991,424.625330795656,1.95762563479895,0.0681556116197983,0.921712441162966,-19.7946648484906,502.955929382215,2.03435230388423,0.0167433976493697,1.09570814402791,35.8804518687034,475.517559279492,72.4605402802085,0.0147937085020836,1.15572029808265
4,4.023779,22,21.859329,-10.044,-10.06912,96.964516,NaN,1.009699,NaN,27.175442,400,400.197784,25,27.488474,9.091282,35.16143,50.001854,401.752777,399.569641,399.369873,4076.4375,9.600873,9.022864,9.073956,1.595114,1.577678,1.517649,27.64941,42.068836,18.871006,-13.382788,42.340023,58.827084,93.101181,0,193.353592,424.607784824052,1.9575621293445,0.0681506698621961,0.921783009973917,-19.7954785593896,502.963150143321,2.03437101285914,0.0167437465486231,1.09570148272236,35.8807775072401,475.49587354911,72.4420020911984,0.0147919765359543,1.15580022029983
4,4.023971,22,21.85862,-10.044,-10.090525,96.965302,NaN,1.009146,NaN,27.168293,400,400.204041,25,27.472374,9.084764,35.214321,50.001854,401.752777,399.569641,399.369873,4076.4375,9.600873,9.022864,9.073956,1.595114,1.577678,1.517649,27.64941,42.068836,18.871006,-13.382788,42.340023,58.827084,93.101181,0,193.353592,424.587476587961,1.95747995880776,0.0681390767335475,0.921880882606887,-19.7942083848885,502.964792306709,2.0343786572949,0.0167444412517274,1.09569254655765,35.8794731012962,475.466428462706,72.4156257834541,0.0147903286100444,1.15589456263298
4,4.022732,22,21.858311,-10.044,-10.097039,96.910782,NaN,1.00951,NaN,27.186546,400,400.173096,25,27.475275,9.085733,35.265495,50.001854,401.532196,399.351746,399.137512,4075.007568,9.588363,9.027866,9.064326,1.593435,1.574446,1.522374,27.614182,42.14399,18.859747,-13.370852,42.385105,58.7915,93.128639,0,193.727982,424.585192259868,1.95750337355373,0.0681599182649289,0.921831366459863,-19.8024057972253,502.905393791151,2.03421955685205,0.0167406287902315,1.09575877789818,35.8789045984,475.474062832674,72.4218377032026,0.0147911213323001,1.1558626792491
4,4.023264,22,21.856991,-10.044,-10.09133,96.879333,NaN,1.009074,NaN,27.208019,400,400.03595,25,27.4844,9.079407,35.316116,50.001854,401.850952,399.670959,399.49884,4079.645996,9.606582,9.044773,9.084742,1.603497,1.579309,1.522664,27.631119,42.089188,18.860796,-13.372934,42.368713,58.788563,93.132874,0,193.523331,424.588857488088,1.95750352306477,0.0681520546074165,0.921840902215298,-19.798885767322,502.872387830132,2.03413633380929,0.0167394529229053,1.09578427391996,35.8764759737366,475.472162016208,72.4185148135406,0.0147919598608063,1.15584960462585
4,4.023264,22,21.856991,-10.044,-10.086433,96.869293,NaN,1.009074,NaN,27.212267,400,400.044098,25,27.482241,9.099303,35.351974,50.001854,401.850952,399.670959,399.49884,4079.645996,9.606582,9.044773,9.084742,1.603497,1.579309,1.522664,27.631119,42.089188,18.860796,-13.372934,42.368713,58.788563,93.132874,0,193.523331,424.593371694714,1.95752068336064,0.0681538822565011,0.921821188779828,-19.798885767322,502.861386091403,2.03410660133403,0.0167386995999502,1.09579714746283,35.8764759737366,475.478092117618,72.4236453734702,0.0147923976653787,1.15582845533482
4,4.023766,22,21.857189,-10.044,-10.084509,96.885628,NaN,1.008874,NaN,27.193886,400,399.999756,25,27.476267,9.108581,35.343578,50.001854,401.208527,399.091064,398.880981,4077.065186,9.602467,9.052175,9.0805,1.593917,1.561664,1.508654,27.632135,42.168571,18.882034,-13.38391,42.318741,58.819416,93.112846,0,193.836319,424.593638061153,1.95750869109467,0.0681451714792943,0.921844125085679,-19.7955645624688,502.879067503545,2.03415348967982,0.0167397476929878,1.0957784245619,35.8768402745243,475.474240810571,72.4205650743469,0.014791966496818,1.15584516834209
4,4.023781,22,21.856867,-10.044,-10.084509,96.885628,NaN,1.009685,NaN,27.193886,400,399.999756,25,27.476267,9.112391,35.289677,50.001854,401.678986,399.530548,399.341187,4082.540039,9.62482,9.061397,9.086514,1.5913,1.576837,1.518691,27.617199,42.074448,18.893501,-13.386719,42.348927,58.856377,93.104996,0,193.82428,424.593593024111,1.95750813133068,0.0681448897770175,0.921845041858064,-19.7954653281675,502.879422456579,2.03415590560275,0.0167400364242563,1.09577481625913,35.8762478244935,475.473571068621,72.4195762116573,0.0147921558479679,1.15584271380073
4,4.024537,22,21.856171,-10.044,-10.086512,96.921112,NaN,1.009536,NaN,27.190708,400,399.961578,25,27.476028,9.103585,35.204155,50.001854,401.678986,399.530548,399.341187,4082.540039,9.62482,9.061397,9.086514,1.5913,1.576837,1.518691,27.617199,42.074448,18.893501,-13.386719,42.348927,58.856377,93.104996,0,193.82428,424.58947653444,1.95747290164805,0.068129947290322,0.921899320283691,-19.790464286631,502.919071070623,2.03426619735605,0.01674332273301,1.09572159486276,35.8749672266632,475.460367462192,72.4072680104519,0.0147916971836861,1.15587934650052
4,4.023779,22,21.854851,-10.044,-10.087099,96.939476,NaN,1.009194,NaN,27.19846,400,400.014618,25,27.475883,9.090721,35.123158,50.001854,401.65451,399.482758,399.256775,4081.39502,9.578444,9.031902,9.06041,1.589894,1.567288,1.523726,27.636309,42.205807,18.901817,-13.393796,42.395363,58.760998,93.160187,0,193.157379,424.591211437208,1.9574991298852,0.0681439608044836,0.921855347199413,-19.7954785593896,502.940646952864,2.03433047035381,0.0167458842739489,1.09568334598182,35.8725384217143,475.467478275008,72.4117414393854,0.0147932012218004,1.15583412066197
4,4.023801,22,21.855629,-10.044,-10.095824,97.012489,NaN,1.009511,NaN,27.192028,400,399.943207,25,27.487103,9.094396,35.048576,50.001854,401.228302,399.112183,398.874603,4081.591797,9.56007,9.025235,9.062973,1.59074,1.569419,1.518034,27.663681,42.242085,18.910353,-13.403027,42.349274,58.740047,93.179245,0,192.568726,424.583102026374,1.95746773260169,0.0681402915616259,0.921891837300828,-19.7953330162032,503.019786182778,2.03454076689675,0.0167506627417169,1.09559895848562,35.8739699580911,475.457779552829,72.4043398500843,0.0147919080750087,1.15588042657514
4,4.023144,22,21.854214,-10.044,-10.104616,97.077782,NaN,1.009467,NaN,27.189993,400,399.847809,25,27.501255,9.091591,35.082161,50.001854,401.228302,399.112183,398.874603,4081.591797,9.56007,9.025235,9.062973,1.59074,1.569419,1.518034,27.663681,42.242085,18.910353,-13.403027,42.349274,58.740047,93.179245,0,192.568726,424.576969982624,1.95746144128662,0.0681493498483693,0.921887088020892,-19.7996797278582,503.092875147984,2.03474460431453,0.0167568282458832,1.09550021619972,35.8713662995412,475.453512472494,72.398848708383,0.0147926425006751,1.15587436384958
4,4.02303,22,21.853401,-10.044,-10.104507,97.168564,NaN,1.008433,NaN,27.188583,400,399.947723,25,27.508465,9.111295,35.116833,50.007767,401.794525,399.636047,399.393921,4085.837891,9.619226,9.070888,9.093564,1.596127,1.58587,1.518812,27.625113,42.167583,18.883074,-13.369112,42.309856,58.773846,93.168633,0,192.252136,424.577412871342,1.9574660785225,0.0681515320504474,0.921879675578962,-19.8004340071893,503.193215231627,2.03501927374308,0.0167643632162962,1.09537633304212,35.8698702880921,475.453912194923,72.3981605783698,0.014793275072085,1.15586070481551
4,4.022774,22,21.85195,-10.044,-10.110146,97.199356,NaN,1.009003,NaN,27.203508,400,399.974945,25,27.518654,9.112858,35.144104,50.007767,401.507843,399.382599,399.105377,4079.162109,9.60732,9.05525,9.08404,1.598419,1.576607,1.522691,27.633972,42.144905,18.886618,-13.369166,42.306126,58.794865,93.153564,0,191.39502,424.572983310349,1.95745587163432,0.0681542365151008,0.921886745624512,-19.8021278871531,503.228537793717,2.03512122316503,0.0167679735102766,1.09532136191231,35.8672001800167,475.44823870675,72.3914067154876,0.0147939325132446,1.155859117755
4,4.023381,22,21.851089,-10.044,-10.116906,97.200745,NaN,1.009871,NaN,27.199781,400,400.065369,25,27.520025,9.103406,35.053967,50.007767,401.507843,399.382599,399.105377,4079.162109,9.60732,9.05525,9.08404,1.598419,1.576607,1.522691,27.633972,42.144905,18.886618,-13.369166,42.306126,58.794865,93.153564,0,191.39502,424.564927658572,1.95740951992087,0.0681403107482087,0.921951157772997,-19.7981116732641,503.231005219297,2.03513178394625,0.0167688506033595,1.09531002755866,35.8656157174006,475.430948914158,72.3753534805642,0.0147932943953758,1.15590788053349
4,4.023529,22,21.851198,-10.044,-10.129795,97.175735,NaN,1.009568,NaN,27.195141,400,400.071869,25,27.515734,9.096221,34.916134,50.007767,401.770905,399.620667,399.380157,4082.631592,9.618014,9.050443,9.082129,1.576057,1.563139,1.498553,27.6346,42.101658,18.904123,-13.383849,42.324085,58.752213,93.185181,0,191.19519,424.552599529972,1.95735881574676,0.0681327199242551,0.922012267419818,-19.7971325020709,503.203491327773,2.03505699647288,0.0167668782526535,1.09534274909319,35.8658163082012,475.413590954774,72.3604758271722,0.0147919315388067,1.15597152424181
4,4.0237,22,21.849283,-10.044,-10.139773,97.122581,NaN,1.010059,NaN,27.216774,400,400.110352,25,27.508999,9.101746,34.957771,50.007767,401.770905,399.620667,399.380157,4082.631592,9.618014,9.050443,9.082129,1.576057,1.563139,1.498553,27.6346,42.101658,18.904123,-13.383849,42.324085,58.752213,93.185181,0,191.19519,424.542885495953,1.95731745295264,0.068125783990013,0.922063081063369,-19.7960011967599,503.147373444673,2.03491411944555,0.0167646129072175,1.09538850045128,35.8622920566741,475.396467364859,72.34322628841,0.0147920874154432,1.15600388783012
4,4.0237,22,21.849283,-10.044,-10.151337,97.135414,NaN,1.010059,NaN,27.226425,400,400.107208,25,27.504723,9.107443,35.142796,50.007767,401.427368,399.33847,399.012421,4083.759277,9.588937,9.038212,9.074434,1.59078,1.567876,1.517115,27.654982,42.254723,18.872023,-13.34813,42.295761,58.709927,93.210663,0,190.622192,424.53222248796,1.95727690988122,0.0681214668868072,0.922109876009893,-19.7960011967599,503.16143046126,2.03495208275615,0.0167655750152086,1.09537228786922,35.8622920566741,475.382460255252,72.3311097148137,0.0147910527265624,1.15605397635447
4,4.022984,22,21.851133,-10.044,-10.159073,97.111382,NaN,1.009634,NaN,27.23057,400,400.009735,25,27.496269,9.115702,35.187424,50.007767,401.752594,399.573914,399.360748,4087.374023,9.607256,9.032393,9.085788,1.59237,1.573766,1.514881,27.657459,42.193249,18.876198,-13.358193,42.279861,58.749615,93.205322,0,189.954071,424.527241891047,1.9572765192958,0.0681320247803194,0.922097290318423,-19.8007383701565,503.13307160581,2.03486711806053,0.0167621125043759,1.09542328958925,35.8656966899255,475.385061549603,72.3357141737387,0.0147898725421087,1.15607254076517
4,4.022856,22,21.848942,-10.044,-10.159073,97.111382,NaN,1.009037,NaN,27.23057,400,400.009735,25,27.496269,9.123356,35.160568,50.007767,401.752594,399.573914,399.360748,4087.374023,9.607256,9.032393,9.085788,1.59237,1.573766,1.514881,27.657459,42.193249,18.876198,-13.358193,42.279861,58.749615,93.205322,0,189.954071,424.527626766488,1.95728129885516,0.0681344290493205,0.922089440207757,-19.801585307235,503.135481113589,2.03488354511015,0.0167640794103137,1.09539885491469,35.8616644761012,475.383472183265,72.3315510794801,0.0147913804580452,1.15604521991288
4,4.02368,22,21.848772,-10.044,-10.1569,97.019714,NaN,1.009487,NaN,27.235815,400,400.001373,25,27.49773,9.124145,35.107834,50.007767,401.268555,399.152313,398.886566,4080.541504,9.568698,9.021649,9.063254,1.58969,1.580676,1.513441,27.623985,42.142796,18.872662,-13.334432,42.264339,58.699017,93.23262,0,189.988998,424.527152865715,1.95725815148476,0.0681197655094744,0.922131177186954,-19.7961335112666,503.035249895694,2.03461357728481,0.0167573577099022,1.09551314726321,35.8613516032466,475.37522383035,72.3241998331082,0.0147908972535848,1.15607216467286
4,4.023275,22,21.847836,-10.044,-10.160019,96.980942,NaN,1.009069,NaN,27.223957,400,399.938843,25,27.495512,9.110303,35.124886,50.008442,401.21286,399.093018,398.777679,4082.984863,9.58962,9.041938,9.068315,1.602233,1.59232,1.526991,27.627541,42.11903,18.885998,-13.351992,42.292912,58.735977,93.213867,0,190.317642,424.525494564079,1.95726233671172,0.0681262061683242,0.922118969489636,-19.7988129884969,502.993804394912,2.03450584508543,0.0167552895152714,1.09555199471613,35.8596289290523,475.375285255308,72.3230616890922,0.0147915962174262,1.1560578426408
4,4.023994,22,21.847393,-10.044,-10.171993,96.953354,NaN,1.009584,NaN,27.209042,400,399.826813,25,27.487852,9.095731,35.221786,50.008442,401.21286,399.093018,398.777679,4082.984863,9.58962,9.041938,9.068315,1.602233,1.59232,1.526991,27.627541,42.11903,18.885998,-13.351992,42.292912,58.735977,93.213867,0,190.317642,424.512290215794,1.9571935037149,0.0681082352051635,0.922211625102963,-19.7940562316868,502.96406777096,2.03442750664087,0.0167536174043987,1.09558218294997,35.8588135840454,475.350850823297,72.3013625478177,0.0147901196851359,1.15613861892437
4,4.02413,22,21.846947,-10.044,-10.174739,96.932716,NaN,1.009498,NaN,27.208237,400,399.921021,25,27.483698,9.100624,35.270912,50.008442,401.667908,399.549072,399.25,4079.063477,9.598146,9.036773,9.084088,1.589879,1.583317,1.520424,27.662601,42.086998,18.892044,-13.35353,42.293053,58.735092,93.207603,0,190.074463,424.50934871086,1.95717879612456,0.0681046569640983,0.922231115734071,-19.7931565568049,502.941948228408,2.03436975803496,0.016752469225111,1.09560351353149,35.8579927048539,475.345110470188,72.2958296870642,0.0147900264542382,1.15615245213001
4,4.022637,22,21.847668,-10.044,-10.181143,96.939537,NaN,1.009228,NaN,27.220585,400,399.841614,25,27.490713,9.115964,35.25835,50.008442,401.667908,399.549072,399.25,4079.063477,9.598146,9.036773,9.084088,1.589879,1.583317,1.520424,27.662601,42.086998,18.892044,-13.35353,42.293053,58.735092,93.207603,0,190.074463,424.507934051556,1.95721208969997,0.0681303009883613,0.922165436523049,-19.8030344115529,502.948627045036,2.03438454099515,0.0167523338787778,1.09560287944357,35.8593197251975,475.357678167052,72.3076179674698,0.0147904200779708,1.15611832034144
4,4.02185,22,21.847075,-10.044,-10.181142,97.024506,NaN,1.008896,NaN,27.220572,400,399.830353,25,27.496637,9.126184,35.258568,50.008442,401.234344,399.005676,398.703644,4079.359131,9.565416,9.013686,9.04987,1.581799,1.573112,1.509432,27.635906,42.11026,18.911621,-13.366646,42.280674,58.760269,93.226135,0,189.942047,424.510302299869,1.95724148741989,0.0681450876851849,0.922117122434881,-19.8082424225852,503.042367423344,2.03464048749965,0.0167592405463762,1.09548810220012,35.8582282947993,475.366956834142,72.3148889969411,0.0147915455556205,1.15607617470098
4,4.02185,22,21.847075,-10.044,-10.183376,97.143036,NaN,1.008896,NaN,27.229046,400,400.095734,25,27.494884,9.120542,35.275124,50.008442,401.841339,399.64624,399.439148,4082.768066,9.596898,9.033054,9.091081,1.586489,1.5777,1.516972,27.632994,42.168884,18.922863,-13.384578,42.310196,58.710796,93.248688,0,189.295609,424.508242280102,1.95723365368424,0.0681442532319441,0.922126178681316,-19.8082424225852,503.172206726355,2.03499118296496,0.0167681290705658,1.0953380568179,35.8582282947993,475.364250562947,72.3125480959529,0.0147913456148459,1.15608585928794
4,4.022913,22,21.845646,-10.044,-10.183376,97.143036,NaN,1.009294,NaN,27.229046,400,400.095734,25,27.494884,9.122819,35.358498,50.008442,401.841339,399.64624,399.439148,4082.768066,9.596898,9.033054,9.091081,1.586489,1.5777,1.516972,27.632994,42.168884,18.922863,-13.384578,42.310196,58.710796,93.248688,0,189.295609,424.505044555925,1.95719395131966,0.0681242828650462,0.922191440435937,-19.8012081529999,503.173777672066,2.03500189665024,0.0167694124347456,1.09532213233737,35.8555980945338,475.348421516973,72.2970372978069,0.0147912363880075,1.15612098443817
4,4.022986,22,21.846605,-10.044,-10.176581,97.351524,NaN,1.009608,NaN,27.238939,400,400.127258,25,27.481524,9.116049,35.594215,50.008442,401.619751,399.333221,399.147339,4077.991211,9.595785,9.041382,9.071658,1.574205,1.5686,1.512946,27.617521,42.033131,18.912672,-13.371987,42.27496,58.652531,93.279587,NaN,187.506775,424.511091174924,1.95721505375349,0.0681254493887162,0.922168359201162,-19.8007251369325,503.401059841155,2.03561117024645,0.0167841755496075,1.09507119695253,35.8573632328302,475.357129857961,72.3057905524877,0.0147911682445205,1.15610426248485
4,4.022085,22,21.846064,-10.044,-10.167723,97.490486,NaN,1.009984,NaN,27.23283,400,400.138062,25,27.46509,9.102287,35.799133,50.008442,401.830627,399.65332,399.46283,4086.219238,9.629385,9.06749,9.113961,1.589988,1.577622,1.523507,27.621065,42.139786,18.884954,-13.352192,42.327667,58.649498,93.295189,NaN,185.314651,424.521969144108,1.95727976256375,0.0681456837357278,0.92207717575617,-19.8066872167769,503.553813756714,2.03602583365683,0.0167950685916094,1.09489243690824,35.8563674738156,475.378684214018,72.3237465880325,0.0147931621633323,1.15601898749871
4,4.022557,22,21.84429,-10.044,-10.172327,97.509239,NaN,1.008643,NaN,27.219254,400,400.127991,25,27.459232,9.105705,35.821064,50.008442,401.830627,399.65332,399.46283,4086.219238,9.629385,9.06749,9.113961,1.589988,1.577622,1.523507,27.621065,42.139786,18.884954,-13.352192,42.327667,58.649498,93.295189,NaN,185.314651,424.516304310744,1.95724599170434,0.068135096269725,0.922124784939595,-19.8035637798028,503.576289034116,2.03609451030057,0.0167980673104169,1.09484959786948,35.85310213658,475.364393187011,72.3091264644589,0.01479342277837,1.15604338089288
4,4.022635,22,21.843609,-10.044,-10.184444,97.43576,NaN,1.009243,NaN,27.236689,400,400.034027,25,27.459286,9.10823,35.554726,50.001343,401.76709,399.552002,399.372131,4081.263184,9.619869,9.034142,9.087422,1.592007,1.572826,1.514261,27.639343,42.074551,18.886003,-13.354351,42.346291,58.677593,93.286369,NaN,183.140579,424.504895978013,1.95720058846511,0.0681291057122927,0.922178703857817,-19.8030476456587,503.496583647427,2.03588253826634,0.0167931774334357,1.09493312328754,35.8518485912647,475.347701165439,72.2938209314945,0.0147926947762725,1.15609285875794
4,4.023106,22,21.842283,-10.044,-10.207641,97.347473,NaN,1.009698,NaN,27.24054,400,400.078918,25,27.460045,9.119359,35.391533,50.001343,401.76709,399.552002,399.372131,4081.263184,9.619869,9.034142,9.087422,1.592007,1.572826,1.514261,27.639343,42.074551,18.886003,-13.354351,42.346291,58.677593,93.286369,NaN,183.140579,424.482085485769,1.95710163973264,0.0681115957251898,0.922301861858689,-19.7999311524665,503.401365085267,2.03563157550618,0.016787756138999,1.0950282902243,35.8494076823317,475.311560171353,72.2608726639865,0.0147910080127323,1.15620233439867
4,4.023174,22,21.841124,-10.044,-10.244179,97.294342,NaN,1.009349,NaN,27.217791,400,400.046906,25,27.449417,9.10588,35.503464,50.001343,401.303558,399.146057,398.879791,4081.834473,9.568282,9.019122,9.058067,1.605559,1.586334,1.533992,27.662998,42.149704,18.908699,-13.379523,42.29213,58.703419,93.259331,NaN,180.617432,424.448178878858,1.95697091867495,0.0680966702771116,0.922454865688067,-19.7994812360193,503.344455484744,2.03548321279018,0.0167848168033296,1.09508177577031,35.8472740960145,475.264696319874,72.2188663931163,0.0147884042529311,1.15635297571194
4,4.023004,22,21.841486,-10.044,-10.255925,97.301193,NaN,1.009461,NaN,27.206978,400,400.057739,25,27.43951,9.104332,35.543709,50.001343,401.493011,399.302368,399.019592,4082.210449,9.583549,9.040272,9.061207,1.615521,1.600391,1.534212,27.651464,42.151817,18.892035,-13.371103,42.288342,58.728878,93.246185,NaN,179.274017,424.437855623993,1.95693605513956,0.0680954738461865,0.922492331814373,-19.8006060381096,503.351560561478,2.03550075227492,0.0167850048265044,1.09507723074814,35.8479405057895,475.253191026561,72.2093781954684,0.0147872851571564,1.15639976142902
4,4.023004,22,21.841486,-10.044,-10.260262,97.307594,NaN,1.009461,NaN,27.209112,400,399.999939,25,27.442961,9.105063,35.537956,50.001343,401.493011,399.302368,399.019592,4082.210449,9.583549,9.040272,9.061207,1.615521,1.600391,1.534212,27.651464,42.151817,18.892035,-13.371103,42.288342,58.728878,93.246185,NaN,179.274017,424.433854736344,1.95692083638405,0.0680938534157676,0.922510043691282,-19.8006060381096,503.358570125224,2.03551967380445,0.0167854844858929,1.09506923010439,35.8479405057895,475.247935121686,72.204833173806,0.0147868966314561,1.15641864396697
4,4.02214,22,21.841152,-10.044,-10.267327,97.306358,NaN,1.009359,NaN,27.209612,400,399.895508,25,27.456272,9.110003,35.525982,50.001343,401.792908,399.608643,399.355896,4081.47998,9.604628,9.065737,9.080801,1.603608,1.582222,1.533502,27.633442,42.106007,18.901415,-13.393582,42.257782,58.718861,93.25853,0,178.396439,424.429940692224,1.95692832955656,0.0681074393581345,0.922485643881225,-19.8063232424828,503.357583168445,2.03551852301459,0.0167856920789705,1.09506706559775,35.8473256418198,475.250029040992,72.2062182763003,0.0147872992504015,1.15640607777223
4,4.022521,22,21.83997,-10.044,-10.267327,97.306358,NaN,1.009075,NaN,27.209612,400,399.895508,25,27.456272,9.110261,35.514786,50.001343,401.17392,399.061737,398.750244,4079.54834,9.602123,9.058356,9.065118,1.597245,1.575486,1.519409,27.661526,42.060833,18.903086,-13.396865,42.271992,58.728901,93.263084,0,177.725937,424.428792602026,1.95691409184637,0.0681002834137228,0.922509131595098,-19.8038019981637,503.358880348645,2.03552738050003,0.0167867545782397,1.09505393944278,35.8451496288451,475.243364130238,72.1989486124401,0.0147876836527143,1.15641217621124
4,4.022438,22,21.839584,-10.044,-10.260914,97.320572,NaN,1.009058,NaN,27.193151,400,400.094604,25,27.468288,9.10712,35.51693,50.001343,401.17392,399.061737,398.750244,4079.54834,9.602123,9.058356,9.065118,1.597245,1.575486,1.519409,27.661526,42.060833,18.903086,-13.396865,42.271992,58.728901,93.263084,0,177.725937,424.434958648021,1.95693969723368,0.068104238609063,0.92247782203246,-19.8043512300067,503.374868868424,2.03557228780489,0.0167881667233126,1.09503190146156,35.8444389995173,475.251636186478,72.2056100535302,0.0147885816403922,1.15637662956583
4,4.021928,22,21.838879,-10.044,-10.247335,97.34697,NaN,1.009616,NaN,27.171234,400,400.026276,25,27.474924,9.103021,35.506844,50.001343,401.770172,399.666412,399.386047,4079.425293,9.613376,9.059174,9.08173,1.597268,1.575403,1.511811,27.634808,42.071972,18.899754,-13.405414,42.309071,58.80315,93.199699,0,177.257645,424.449020766131,1.95700639971777,0.0681188926336199,0.922391000974626,-19.8077262188859,503.404548455516,2.03565559305967,0.0167907785929514,1.09499114686355,35.8431410638563,475.273630195258,72.2237322929765,0.0147907308161805,1.15628701954637
4,4.021399,22,21.836792,-10.044,-10.247007,97.38797,NaN,1.008617,NaN,27.203962,400,400.079102,25,27.479992,9.105789,35.511097,50.001343,401.770172,399.666412,399.386047,4079.425293,9.613376,9.059174,9.08173,1.597268,1.575403,1.511811,27.634808,42.071972,18.899754,-13.405414,42.309071,58.80315,93.199699,0,177.257645,424.450916633978,1.95702731856227,0.0681289548103643,0.922357090419862,-19.8112272892741,503.451730455341,2.0357923929568,0.0167957272046309,1.09491696013449,35.8392986198943,475.27776800503,72.2246520592556,0.0147925859560707,1.15624067449452
4,4.021833,22,21.8377,-10.044,-10.259061,97.429077,NaN,1.009493,NaN,27.234337,400,400.139893,25,27.48954,9.096465,35.477131,50.004791,401.24295,399.117218,398.835052,4076.478271,9.573402,9.021992,9.045296,1.597689,1.581721,1.516878,27.640278,42.142834,18.875788,-13.383096,42.279472,58.805557,93.214561,0,176.942261,424.438490739824,1.95696880736559,0.068116295534358,0.922432976806639,-19.8083549295238,503.495742948976,2.03590705052431,0.0167979900047089,1.09487596457712,35.8409704026049,475.258903238808,72.2094939030213,0.0147905172171199,1.15632208794675
4,4.022248,22,21.836956,-10.044,-10.268367,97.440041,NaN,1.009747,NaN,27.270945,400,400.051422,25,27.49622,9.083712,35.417408,50.004791,401.549408,399.396301,399.108582,4079.598145,9.579908,9.036691,9.062282,1.594685,1.576751,1.511215,27.625778,42.07164,18.875589,-13.377386,42.253078,58.743435,93.270805,0,176.780945,424.428655858534,1.95692064405582,0.0681050221178371,0.92249655002129,-19.805608540471,503.508562461772,2.03594501578314,0.0167994804388287,1.09485412538129,35.8396005757363,475.241169590109,72.1932099208267,0.0147897583521524,1.15637454688
4,4.021553,22,21.836792,-10.044,-10.278304,97.375053,NaN,1.009642,NaN,27.298363,400,400.091858,25,27.511332,9.092752,35.327026,50.004791,401.549408,399.396301,399.108582,4079.598145,9.579908,9.036691,9.062282,1.594685,1.576751,1.511215,27.625778,42.07164,18.875589,-13.377386,42.253078,58.743435,93.270805,0,176.780945,424.421583495229,1.95691174733748,0.0681143643122074,0.922494298653903,-19.8102080376311,503.43758730922,2.03575422306926,0.0167947594392482,1.0949330255446,35.8392986198943,475.237854631812,72.1901342452208,0.0147896349858049,1.15638398060217
4,4.02172,22,21.835194,-10.044,-10.296067,97.29512,NaN,1.008859,NaN,27.303019,400,400.101746,25,27.519381,9.096378,35.252033,50.004791,401.154419,399.028381,398.727631,4078.249512,9.583045,9.059356,9.055323,1.602603,1.577023,1.526749,27.610731,42.133278,18.879745,-13.383446,42.251049,58.695778,93.302559,0,176.850769,424.404693083539,1.95684316464355,0.068104587342946,0.922577252524684,-19.8091027791064,503.351815876111,2.03552995494688,0.0167902065982591,1.09501494047805,35.8363563016241,475.21180779527,72.1655737280485,0.0147888951852204,1.15645347209499
4,4.02165,22,21.834515,-10.044,-10.300088,97.258011,NaN,1.009723,NaN,27.310726,400,400.058777,25,27.531487,9.105473,35.291515,50.004791,401.659882,399.541016,399.325623,4082.85498,9.623842,9.067482,9.084699,1.601534,1.586564,1.533356,27.616098,42.142712,18.876205,-13.379789,42.300533,58.642727,93.339005,0,176.588348,424.401194433553,1.95683166798602,0.0681043992924829,0.922589393234731,-19.809566056851,503.31192558924,2.03542534499393,0.0167880356313956,1.09505379349055,35.8351060431313,475.206833679992,72.1604069788222,0.014789031392473,1.15646110207178
4,4.021767,22,21.835066,-10.044,-10.300088,97.258011,NaN,1.009776,NaN,27.310726,400,400.058777,25,27.531487,9.103431,35.268978,50.004791,401.659882,399.541016,399.325623,4082.85498,9.623842,9.067482,9.084699,1.601534,1.586564,1.533356,27.616098,42.142712,18.876205,-13.379789,42.300533,58.642727,93.339005,0,176.588348,424.40084165077,1.95682729442018,0.0681022013661841,0.922596616528325,-19.8087917246755,503.311320639392,2.03542121452992,0.0167875401351389,1.09505991712857,35.8361206144992,475.206138304918,72.1605081136758,0.0147885709442108,1.15647192894301
4,4.020473,22,21.834827,-10.044,-10.291197,97.247238,NaN,1.009175,NaN,27.33139,400,399.925232,25,27.540117,9.089771,35.182293,50.004791,401.252045,399.107971,398.843994,4079.043213,9.568998,9.025367,9.041308,1.599115,1.576725,1.5271,27.610291,42.034786,18.894341,-13.402117,42.256577,58.659954,93.347069,0,176.286194,424.412945126574,1.95690687342726,0.0681298412202113,0.922480381025143,-19.8173566669354,503.299785916447,2.03539115667643,0.016786947463464,1.09507074722789,35.835680539648,475.233265218156,72.1836611048753,0.0147907543497912,1.15637079453521
4,4.020473,22,21.834827,-10.044,-10.288467,97.23555,NaN,1.009175,NaN,27.349392,400,399.782501,25,27.549278,9.087609,35.169743,50.004791,401.473602,399.332397,399.106659,4083.963379,9.586365,9.040205,9.069799,1.583172,1.55901,1.509124,27.615671,42.059849,18.914543,-13.423796,42.213428,58.654396,93.34668,0,175.964783,424.415463482782,1.95691645401997,0.0681308618646351,0.922469222485877,-19.8173566669354,503.286986644004,2.03535660060236,0.0167860712379562,1.0950853876977,35.835680539648,475.236573732717,72.186522238677,0.0147909989984112,1.15635890701487
4,4.020448,22,21.834751,-10.044,-10.283003,97.213547,NaN,1.009211,NaN,27.34668,400,399.979034,25,27.562819,9.098922,35.156849,50.004791,401.473602,399.332397,399.106659,4083.963379,9.586365,9.040205,9.069799,1.583172,1.55901,1.509124,27.615671,42.059849,18.914543,-13.423796,42.213428,58.654396,93.34668,0,175.964783,424.420579140985,1.95693656321396,0.068133374553749,0.922445355296103,-19.8175221618944,503.262974655722,2.03529211339541,0.0167844899438923,1.09511212809194,35.8355405987598,475.243405815931,72.1923337187174,0.0147915606161463,1.15633321632416
4,4.021588,22,21.83433,-10.044,-10.277402,97.193443,NaN,1.009449,NaN,27.322697,400,399.956818,25,27.569321,9.098898,35.20084,50.004791,401.262604,399.112732,398.878174,4078.159424,9.552668,9.02636,9.053902,1.574933,1.553855,1.504947,27.603773,42.058098,18.883089,-13.396064,42.318535,58.702785,93.319679,0,175.648178,424.422310100221,1.95691360453415,0.0681140438559971,0.922492771000921,-19.8099763937217,503.241420790138,2.03523582322235,0.0167833610989912,1.09513267600577,35.8347653932153,475.234854585764,72.1844021234289,0.0147912408644306,1.1563575776624
4,4.021065,22,21.834051,-10.044,-10.265529,97.176811,NaN,1.009436,NaN,27.318407,400,399.929932,25,27.573433,9.100115,35.291302,50.004791,401.262604,399.112732,398.878174,4078.159424,9.552668,9.02636,9.053902,1.574933,1.553855,1.504947,27.603773,42.058098,18.883089,-13.396064,42.318535,58.702785,93.319679,0,175.648178,424.434838377133,1.95697481536854,0.0681283092792499,0.922412047507229,-19.8134379767628,503.223512937318,2.03518873179171,0.01678236479503,1.09515046414051,35.8342516521815,475.255580628608,72.2019707356966,0.0147929806039352,1.15627892819485
4,4.021006,22,21.833815,-10.044,-10.259956,97.205544,NaN,1.00934,NaN,27.323786,400,400.012146,25,27.573942,9.09653,35.445343,50.013424,401.2854,399.101898,398.869385,4084.61499,9.565103,9.035254,9.053255,1.581111,1.567051,1.521904,27.568218,42.09771,18.852255,-13.372819,42.316887,58.670231,93.343994,0,175.62532,424.440156659928,1.95699657469339,0.0681315011247239,0.922385676970763,-19.8138285020552,503.255238619707,2.03527546741848,0.0167847315470994,1.09511175632794,35.8338170859872,475.262746195193,72.2078671851787,0.0147936856869589,1.15624964464929
4,4.020859,22,21.832638,-10.044,-10.267233,97.259995,NaN,1.009277,NaN,27.338146,400,400.038147,25,27.579353,9.109636,35.448711,50.013424,401.719818,399.521088,399.334595,4081.975586,9.608953,9.056108,9.083131,1.596346,1.580624,1.521453,27.588394,42.083923,18.873295,-13.391393,42.277863,58.683609,93.328651,0,174.958405,424.433887266994,1.95697653615415,0.0681315440723517,0.922406306480782,-19.8148015248609,503.316158886554,2.03544528129117,0.0167898724764995,1.09503045208957,35.8316497259985,475.254084588465,72.1988763043129,0.0147939192394474,1.15626296608019
4,4.020758,22,21.832289,-10.044,-10.268127,97.23098,NaN,1.00943,NaN,27.34272,400,400.034729,25,27.580444,9.11227,35.305748,50.013424,401.719818,399.521088,399.334595,4081.975586,9.608953,9.056108,9.083131,1.596346,1.580624,1.521453,27.588394,42.083923,18.873295,-13.391393,42.277863,58.683609,93.328651,0,174.958405,424.433366952993,1.95697717454814,0.068133108304557,0.922403730435018,-19.8154700801414,503.28476931773,2.03536211711716,0.0167880110738367,1.09506289389039,35.8310070508262,475.25378874503,72.1981757045281,0.0147941565418687,1.15625875899789
4,4.021648,22,21.831429,-10.044,-10.271622,97.177666,NaN,1.009,NaN,27.317087,400,399.993652,25,27.582954,9.090984,35.257942,50.013424,401.372864,399.2034,399.007172,4078.49707,9.589181,9.020595,9.067237,1.585339,1.574933,1.518014,27.599714,42.123257,18.884956,-13.389338,42.253807,58.694595,93.331711,0,174.876541,424.427461232566,1.95693164518533,0.0681150768700841,0.922472856504409,-19.809579293447,503.227330295399,2.03521092300744,0.0167847867839521,1.09512020444111,35.8294233481093,475.236793352948,72.1823813975432,0.0147935383794478,1.1563068006113
4,4.021612,22,21.832674,-10.044,-10.271622,97.177666,NaN,1.008628,NaN,27.317087,400,399.993652,25,27.582954,9.087597,35.208469,50.013424,401.372864,399.2034,399.007172,4078.49707,9.589181,9.020595,9.067237,1.585339,1.574933,1.518014,27.599714,42.123257,18.884956,-13.389338,42.253807,58.694595,93.331711,0,174.876541,424.42756971724,1.9569329906751,0.0681157532454228,0.92247063711782,-19.809817553072,503.225962322908,2.03520158638729,0.0167836671289964,1.09513406208655,35.8317160186925,475.239099744792,72.1859627678041,0.0147927843882026,1.15631731819971
4,4.020383,22,21.830284,-10.044,-10.268149,97.137657,NaN,1.009125,NaN,27.317366,400,400.057831,25,27.585453,9.097886,35.210922,50.013424,401.391724,399.175079,398.990906,4084.380859,9.585757,9.021591,9.06213,1.602344,1.595424,1.529269,27.615021,42.036278,18.89809,-13.403021,42.248215,58.73101,93.313019,0,173.6884,424.434476536805,1.95699111505877,0.0681401494094789,0.922380711782776,-19.8179524524766,503.184773213796,2.03510118901967,0.0167828158366356,1.09515775848908,35.8273147402703,475.255636676954,72.197218903058,0.0147957823497271,1.15622185553893
4,4.020383,22,21.830284,-10.044,-10.270802,97.118126,NaN,1.009125,NaN,27.332766,400,400.075317,25,27.578604,9.094134,35.257019,50.013424,401.129669,398.97467,398.777893,4076.999023,9.552876,9.005049,9.051509,1.602287,1.590461,1.527937,27.595535,41.979206,18.864351,-13.364885,42.270271,58.723282,93.316086,0,173.463287,424.432029446419,1.95698180630381,0.0681391576641528,0.92239153585788,-19.8179524524766,503.163383447498,2.03504342222668,0.0167813507847732,1.09518235109526,35.8273147402703,475.252421937549,72.1944385340922,0.0147955446042734,1.15623339400914
4,4.019008,22,21.829897,-10.044,-10.270332,97.1325,NaN,1.009285,NaN,27.347197,400,399.960358,25,27.568853,9.086926,35.286339,50.013424,401.129669,398.97467,398.777893,4076.999023,9.552876,9.005049,9.051509,1.602287,1.590461,1.527937,27.595535,41.979206,18.864351,-13.364885,42.270271,58.723282,93.316086,0,173.463287,424.436605758534,1.95703486194146,0.0681651918328557,0.922304896932907,-19.8270560031357,503.179550879124,2.03508883950651,0.0167827770752307,1.09515993829667,35.8266020302804,475.270172181006,72.2092976358539,0.0147971447748792,1.15616386039479
4,4.020372,22,21.82913,-10.044,-10.261594,97.183083,NaN,1.00972,NaN,27.364416,400,399.959442,25,27.573896,9.095344,35.263611,50.013424,401.051453,398.862671,398.598145,4071.390137,9.556967,9.020598,9.038605,1.595484,1.581125,1.527972,27.611465,42.043324,18.841431,-13.352527,42.267418,58.704636,93.335999,0,173.273087,424.440555792861,1.95701452532818,0.0681428065354269,0.922353300804669,-19.8180252714108,503.235788434504,2.03524418316331,0.0167872609205838,1.0950878161522,35.8251894733876,475.262013885325,72.2012640115184,0.0147971112167228,1.15618155008167
4,4.020854,22,21.829082,-10.044,-10.26214,97.173737,NaN,1.009501,NaN,27.386282,400,399.840607,25,27.586136,9.09857,35.2038,50.013424,401.051453,398.862671,398.598145,4071.390137,9.556967,9.020598,9.038605,1.595484,1.581125,1.527972,27.611465,42.043324,18.841431,-13.352527,42.267418,58.704636,93.335999,0,173.273087,424.4386000929,1.95699459304791,0.0681335417097485,0.92238522052281,-19.8148346213551,503.22560643044,2.03521690622068,0.0167866031598655,1.09509901604966,35.8251010722286,475.255059283348,72.1951877604621,0.014796632530605,1.15620578081418
4,4.020559,22,21.828659,-10.044,-10.256187,97.152115,NaN,1.008915,NaN,27.398876,400,399.745392,25,27.576265,9.093469,35.148071,50.01461,401.566071,399.450165,399.184235,4076.911133,9.615645,9.056182,9.08947,1.588184,1.566514,1.514123,27.647251,41.992138,18.836229,-13.352764,42.231228,58.715046,93.329933,0,173.261047,424.444979608054,1.95702650579679,0.068141312064658,0.922342777175807,-19.8167873702969,503.202392790884,2.03515613709565,0.0167853619315986,1.09512147497748,35.8243220306244,475.265454411099,72.2036396267789,0.0147977155784611,1.15616209718722
4,4.020227,22,21.827536,-10.044,-10.257483,97.173775,NaN,1.009003,NaN,27.379616,400,399.877625,25,27.572021,9.096806,35.080711,50.01461,401.531158,399.363678,399.036835,4082.630371,9.594466,9.033802,9.059593,1.566849,1.551289,1.50331,27.659641,42.105408,18.824341,-13.354242,42.269501,58.68924,93.349342,0,173.702835,424.444784334149,1.95703436873695,0.0681470694184082,0.92232761272986,-19.818985171665,503.227346744272,2.0352286138963,0.0167879968187735,1.09508176118718,35.8222537393586,475.2665080694,72.2031199999672,0.014798627864002,1.15614136657302
4,4.020211,22,21.827017,-10.044,-10.270221,97.192116,NaN,1.009308,NaN,27.363276,400,399.753296,25,27.588583,9.095629,35.185371,50.01461,401.531158,399.363678,399.036835,4082.630371,9.594466,9.033802,9.059593,1.566849,1.551289,1.50331,27.659641,42.105408,18.824341,-13.354242,42.269501,58.68924,93.349342,0,173.702835,424.433083603096,1.95699027474644,0.0681426085595399,0.922378565791497,-19.819091093312,503.248001577526,2.03528674045072,0.0167898393743408,1.09505297146794,35.821297841075,475.250512365226,72.1886234915578,0.0147978303951161,1.15619092172357
4,4.020446,22,21.827795,-10.044,-10.282148,97.186386,NaN,1.008946,NaN,27.357473,400,399.725159,25,27.599201,9.0994,35.290012,50.01461,401.20929,399.05069,398.703094,4077.255127,9.558313,9.00845,9.039114,1.589382,1.570176,1.514291,27.65048,41.957432,18.824778,-13.351431,42.254059,58.645454,93.401344,0,173.978516,424.421373857948,1.95693963831418,0.0681337317898515,0.922441739512956,-19.8175354015294,503.240872177211,2.035263962401,0.0167887096437867,1.0950688155447,35.8227307611542,475.23417718512,72.1754870535521,0.0147960441332602,1.15626131438561
4,4.020876,22,21.826593,-10.044,-10.291638,97.20491,NaN,1.01032,NaN,27.355019,400,399.880066,25,27.598894,9.108079,35.391621,50.01461,401.147644,399.00769,398.66153,4080.726563,9.57128,9.015353,9.045466,1.580555,1.57097,1.507561,27.637199,42.037464,18.830389,-13.359015,42.24789,58.50309,93.487396,0,173.723312,424.411323478158,1.95689025945553,0.0681221016480145,0.922507047115088,-19.8146889970165,503.262477306955,2.0353277495179,0.0167911804067456,1.09503221548049,35.8205169017455,475.21534739396,72.1576701202748,0.0147955442654641,1.1563108018276
4,4.021689,22,21.824791,-10.044,-10.291638,97.20491,NaN,1.009296,NaN,27.355019,400,399.880066,25,27.598894,9.101743,35.462486,50.01461,401.147644,399.00769,398.66153,4080.726563,9.57128,9.015353,9.045466,1.580555,1.57097,1.507561,27.637199,42.037464,18.830389,-13.359015,42.24789,58.50309,93.487396,0,173.723312,424.408872594212,1.95685986822231,0.068106825249267,0.92255721336547,-19.80930794421,503.2644566111,2.03534126417863,0.0167928020197137,1.0950121733705,35.8171977813013,475.202187087267,72.1439915177336,0.014795909513256,1.15633087500025
4,4.021681,22,21.824224,-10.044,-10.3018,97.211288,NaN,1.008918,NaN,27.328718,400,399.905945,25,27.594397,9.09493,35.556889,50.01461,401.291107,399.124176,398.802704,4082.528076,9.589794,9.045704,9.067682,1.612922,1.599192,1.532331,27.63245,42.031498,18.825808,-13.359746,42.23423,58.572666,93.448067,0,173.72934,424.399521479181,1.95682450008463,0.0681031769561555,0.922598317678966,-19.8093608902308,503.272063313739,2.03536437392718,0.0167937906671423,1.09499787923453,35.8161533757932,475.189135982799,72.1319820774949,0.0147953652177161,1.15636923289386
4,4.021681,22,21.824224,-10.044,-10.307224,97.23085,NaN,1.008918,NaN,27.28904,400,399.864044,25,27.594055,9.112351,35.436623,50.01461,401.291107,399.124176,398.802704,4082.528076,9.589794,9.045704,9.067682,1.612922,1.599192,1.532331,27.63245,42.031498,18.825808,-13.359746,42.23423,58.572666,93.448067,0,173.72934,424.394517245656,1.95680546139554,0.068101149350173,0.922620535669832,-19.8093608902308,503.293483422738,2.03542220811241,0.0167952577458077,1.09497339567883,35.8161533757932,475.182562321192,72.1262973928658,0.0147948788484706,1.15639287752622
4,4.020926,22,21.8241,-10.044,-10.307778,97.230919,NaN,1.009067,NaN,27.279682,400,399.80722,25,27.592682,9.102454,35.352341,50.01461,401.598541,399.399567,399.102722,4082.312256,9.618562,9.061334,9.086028,1.606485,1.598399,1.529382,27.636786,42.063858,18.814972,-13.351987,42.285007,58.545364,93.471107,0,174.206039,424.396282905276,1.9568317426251,0.0681151279086315,0.922576180817278,-19.8143580348802,503.293695138474,2.03542334201989,0.0167953745297198,1.09497193101081,35.815924966911,475.191453243853,72.1338278782749,0.0147956287984385,1.15635902527722
4,4.021853,22,21.825129,-10.044,-10.310745,97.237297,NaN,1.009432,NaN,27.281118,400,399.800537,25,27.585848,9.098742,35.360806,50.006145,400.959106,398.860199,398.577209,4074.585938,9.583467,9.031087,9.062587,1.594213,1.580081,1.517908,27.63553,42.019428,18.859764,-13.398029,42.276325,58.552479,93.466293,0,173.998993,424.390749936982,1.95678667205504,0.0680966021570992,0.922645588693591,-19.8082225684487,503.299548981575,2.03543448078642,0.0167949266795578,1.09497539091256,35.8178203624525,475.177413727495,72.1229992805236,0.0147938255482045,1.15642508180575
4,4.021001,22,21.823898,-10.044,-10.307268,97.222763,NaN,1.007992,NaN,27.278982,400,399.746216,25,27.593786,9.101293,35.397148,50.006145,400.959106,398.860199,398.577209,4074.585938,9.583467,9.031087,9.062587,1.594213,1.580081,1.517908,27.63553,42.019428,18.859764,-13.398029,42.276325,58.552479,93.466293,0,173.998993,424.396527255466,1.95683072867673,0.0681139091758104,0.922578723448815,-19.8138615976232,503.284986336937,2.03540074465853,0.0167949446859407,1.09497988986204,35.815552879364,475.190804271642,72.1330090781066,0.0147957308748239,1.15635830603686
4,4.021492,22,21.823408,-10.044,-10.297898,97.202972,NaN,1.009283,NaN,27.276371,400,399.783691,25,27.599485,9.107615,35.256279,50.006145,401.447174,399.260529,398.988403,4082.428955,9.594717,9.03222,9.060493,1.600377,1.591016,1.533017,27.605663,42.056713,18.848928,-13.390867,42.193558,58.598476,93.434105,0,174.144653,424.403691275639,1.95684526093951,0.0681081862987492,0.922570673813106,-19.8106117636027,503.263853555807,2.03534590694075,0.0167939013993338,1.09499921969895,35.8146502799153,475.195097029651,72.1360966084308,0.0147964125853996,1.15633546471642
4,4.021289,22,21.824945,-10.044,-10.291362,97.19014,NaN,1.008802,NaN,27.258446,400,399.823608,25,27.603271,9.113823,35.100235,50.006145,401.048553,398.858276,398.558197,4071.603027,9.54996,9.005015,9.033756,1.593785,1.582164,1.51587,27.609543,42.10733,18.848087,-13.395103,42.239185,58.665894,93.410461,0,174.328827,424.41033307909,1.95687578899433,0.0681144437227382,0.922531401062204,-19.811955344433,503.248113968329,2.03529643805936,0.0167915556472062,1.09503239761251,35.8174814434423,475.207912334021,72.1491391217716,0.0147962186521092,1.15631262290362
4,4.022132,22,21.822777,-10.044,-10.284927,97.197075,NaN,1.009193,NaN,27.267574,400,399.731049,25,27.601105,9.099556,35.068703,50.006145,401.048553,398.858276,398.558197,4071.603027,9.54996,9.005015,9.033756,1.593785,1.582164,1.51587,27.609543,42.10733,18.848087,-13.395103,42.239185,58.665894,93.410461,0,174.328827,424.413728427166,1.95686686364705,0.0681010120463327,0.922557092464297,-19.8063761839853,503.258089444737,2.03533320433071,0.0167940270561712,1.09499958892771,35.8134879302341,475.201622512303,72.1409353585081,0.0147973642999573,1.15630247068758
4,4.021621,22,21.823032,-10.044,-10.274829,97.204498,NaN,1.009284,NaN,27.262493,400,399.629059,25,27.602818,9.104982,35.162823,50.006145,400.920807,398.733002,398.483368,4073.513672,9.582334,9.033134,9.05054,1.592424,1.581167,1.518521,27.660774,42.037308,18.826641,-13.36947,42.265888,58.638332,93.424545,0,174.259003,424.424584209981,1.9569214004126,0.0681143855294621,0.922484292626727,-19.8097579880041,503.265937509395,2.03535323888461,0.0167943542906893,1.09499312668133,35.8139576625704,475.2208313717,72.1578732487974,0.0147985959826348,1.15623730411309
4,4.020912,22,21.822798,-10.044,-10.268207,97.226631,NaN,1.009593,NaN,27.246258,400,399.743011,25,27.599382,9.115696,35.17374,50.006145,400.920807,398.733002,398.483368,4073.513672,9.582334,9.033134,9.05054,1.592424,1.581167,1.518521,27.660774,42.037308,18.826641,-13.36947,42.265888,58.638332,93.424545,0,174.259003,424.432829148034,1.95697113749229,0.0681301838538283,0.922413547409655,-19.8144507039687,503.290429645208,2.03542042964959,0.0167962249163945,1.09496282188832,35.8135266142302,475.237660026213,72.1721300361736,0.0148000149189154,1.15617334376885
