P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.02179,22,21.822334,-10.044,-10.268207,97.226631,NaN,1.009254,NaN,27.246258,400,399.743011,25,27.599382,9.110582,35.256809,50.006145,401.634247,399.461304,399.227081,4075.696533,9.61463,9.050878,9.080274,1.596945,1.583506,1.532371,27.642227,42.020264,18.82206,-13.367002,42.28038,58.632687,93.427048,0,174.346878,424.430183568765,1.95693832165907,0.0681136853604487,0.922467662826234,-19.8086395075726,503.290939169943,2.03542390956477,0.0167966426075939,1.09495766401104,35.8126718755381,475.225641466119,72.1611436142555,0.0147994706198892,1.15620948544595
4,4.02179,22,21.822334,-10.044,-10.259702,97.26342,NaN,1.009254,NaN,27.265524,400,399.793091,25,27.600054,9.101214,35.305664,50.006145,401.137909,398.954559,398.713867,4076.114258,9.584526,9.019435,9.053513,1.602711,1.600509,1.540048,27.602818,42.085625,18.81518,-13.362226,42.268074,58.70789,93.382141,0,173.948425,424.438029008573,1.95696816515949,0.0681168638418159,0.922432943098001,-19.8086395075726,503.331220721564,2.03553266251472,0.0167994015302595,1.0949116935083,35.8126718755381,475.235946891452,72.1700568694814,0.0148002330538575,1.15617248585683
4,4.021399,22,21.824043,-10.044,-10.252437,97.298203,NaN,1.009059,NaN,27.277693,400,399.766144,25,27.606476,9.102874,35.365208,50.006145,401.137909,398.954559,398.713867,4076.114258,9.584526,9.019435,9.053513,1.602711,1.600509,1.540048,27.602818,42.085625,18.81518,-13.362226,42.268074,58.70789,93.382141,0,173.948425,424.44590817489,1.95700826776809,0.0681269255633644,0.922379223543728,-19.8112272892741,503.367428949943,2.03562265805034,0.0168004710367927,1.09488728283811,35.8158199721753,475.25232480741,72.1864009266429,0.0148001744579298,1.15613951601038
4,4.021884,22,21.821415,-10.044,-10.251267,97.254898,NaN,1.009419,NaN,27.253031,400,399.824707,25,27.607065,9.111194,35.389168,49.998817,401.660645,399.488312,399.244324,4076.483398,9.593334,9.024699,9.075832,1.608802,1.595486,1.53939,27.622192,42.142414,18.821003,-13.36869,42.267754,58.689835,93.401352,0,173.185226,424.445526433188,1.956994248319,0.0681182499639485,0.922404323808977,-19.8080174097606,503.322898708861,2.03551436345573,0.0167995898619228,1.09491212469179,35.810978936468,475.243593801165,72.1754995927716,0.0148014819110654,1.15613116338673
4,4.021582,22,21.822079,-10.044,-10.250627,97.200905,NaN,1.008314,NaN,27.250763,400,399.815247,25,27.608231,9.108278,35.228474,49.998817,401.189911,398.969421,398.693695,4078.06543,9.565953,9.018631,9.045935,1.597037,1.585435,1.526748,27.633032,42.134445,18.803297,-13.354044,42.256435,58.589508,93.459381,0,172.710922,424.447026453477,1.95700777929481,0.0681241632687603,0.922383114492289,-19.8100161039953,503.263049965799,2.03534976378212,0.0167949426365135,1.09498702793002,35.8122021318138,475.249249246288,72.1812376163738,0.0148014067274918,1.15612089743508
4,4.022465,22,21.821943,-10.044,-10.24472,97.192398,NaN,1.008985,NaN,27.237148,400,399.827484,25,27.611927,9.109917,35.187675,49.998817,401.189911,398.969421,398.693695,4078.06543,9.565953,9.018631,9.045935,1.597037,1.585435,1.526748,27.633032,42.134445,18.803297,-13.354044,42.256435,58.589508,93.459381,0,172.710922,424.449815394855,1.95699550938711,0.068109782414264,0.922413407933509,-19.8041725632795,503.253884260141,2.03532563153221,0.0167944269648634,1.09499617212156,35.8119516001241,475.244810791323,72.1772252091861,0.01480117945859,1.15613476922343
4,4.022485,22,21.822117,-10.044,-10.237721,97.212631,NaN,1.009708,NaN,27.216652,400,399.717163,25,27.611629,9.115558,35.286705,49.998817,401.46167,399.261841,399.074371,4074.669434,9.579437,9.020938,9.067191,1.601291,1.591757,1.527727,27.621418,41.91127,18.79916,-13.346102,42.224518,58.549,93.491516,0,172.708511,424.456211035054,1.95701931771488,0.0681120217550828,0.922386108888654,-19.8040402181217,503.275847963583,2.03538414731847,0.0167957879392155,1.09497276880805,35.8122721331004,475.253290089106,72.184781241412,0.014801677422495,1.15610697474222
4,4.022699,22,21.822567,-10.044,-10.234735,97.235146,NaN,1.009661,NaN,27.197481,400,399.797943,25,27.609474,9.096075,35.359005,49.998817,401.46167,399.261841,399.074371,4074.669434,9.579437,9.020938,9.067191,1.601291,1.591757,1.527727,27.621418,41.91127,18.79916,-13.346102,42.224518,58.549,93.491516,0,172.708511,424.458320819483,1.95702179844546,0.0681091180864362,0.922387114282374,-19.8026241567093,503.30000685101,2.03544733494813,0.016797071458142,1.0949496055053,35.8131010887161,475.254812844309,72.1866718875094,0.0148014555737179,1.15610830621039
4,4.02159,22,21.822298,-10.044,-10.228808,97.232521,NaN,1.008608,NaN,27.187929,400,399.752686,25,27.59848,9.098839,35.266487,49.998817,400.967072,398.78064,398.499847,4076.003418,9.56602,9.036031,9.039083,1.591228,1.578263,1.526021,27.584362,42.025944,18.782482,-13.333874,42.26289,58.567593,93.482521,0,172.69046,424.467126874274,1.95708402552641,0.068132166162209,0.922294735124157,-19.8099631569745,503.297427978516,2.03544159217409,0.016797116752752,1.09494989785398,35.8126055590316,475.2759045096,72.2045733975871,0.0148032158176373,1.15602861824335
4,4.022296,22,21.819954,-10.044,-10.224472,97.224937,NaN,1.009412,NaN,27.17732,400,399.75412,25,27.596354,9.104668,35.168179,49.998817,401.361176,399.228088,398.970062,4078.734375,9.605935,9.056157,9.078901,1.590069,1.58209,1.517283,27.585457,42.01899,18.794146,-13.342667,42.227558,58.601089,93.467331,0,172.166794,424.469000399954,1.9570728580357,0.0681205217653199,0.922320520883552,-19.8052908998424,503.291697824262,2.03543675191388,0.0167986582945366,1.09493332696704,35.8082874389284,475.268577804092,72.1952486596006,0.0148044164992195,1.15601950287333
4,4.023581,22,21.819214,-10.044,-10.224472,97.224937,NaN,1.009414,NaN,27.17732,400,399.75412,25,27.596354,9.107059,35.250511,49.998817,401.361176,399.228088,398.970062,4078.734375,9.605935,9.056157,9.078901,1.590069,1.58209,1.517283,27.585457,42.01899,18.794146,-13.342667,42.227558,58.601089,93.467331,0,172.166794,424.465131443623,1.95702485625783,0.0680963906453632,0.922399582994042,-19.796788475516,503.292510415623,2.03544230228061,0.0167993246171876,1.09492510158921,35.8069241368587,475.250905510592,72.1790187312174,0.0148036592194941,1.15607169903943
4,4.022148,22,21.818901,-10.044,-10.218448,97.181961,NaN,1.009419,NaN,27.191038,400,399.822388,25,27.604597,9.101683,35.383053,49.998817,401.452667,399.259949,399.010712,4079.356689,9.577581,9.019742,9.055449,1.603931,1.590468,1.526172,27.598457,41.983227,18.845396,-13.394958,42.227371,58.573265,93.487564,0,171.751495,424.475001913111,1.95709951826098,0.0681255525975074,0.922286908286073,-19.8062703010931,503.24579761082,2.03531759159632,0.0167963827151025,1.09497540997397,35.8063474863787,475.27622587987,72.2005228250071,0.0148057653335621,1.15597620027859
4,4.022148,22,21.818901,-10.044,-10.214788,97.163589,NaN,1.009419,NaN,27.226915,400,399.789185,25,27.612511,9.103376,35.478596,49.998817,401.388306,399.213898,399.063965,4080.542969,9.579482,9.012195,9.068304,1.60917,1.594499,1.539807,27.619888,42.049759,18.835596,-13.384644,42.260582,58.605782,93.458992,0,171.139969,424.478377455956,1.95711235627652,0.0681269199217823,0.922272024014889,-19.8062703010931,503.225680511057,2.03526326844601,0.0167950044098732,1.09499844131736,35.8063474863787,475.280659519467,72.2043582586956,0.0148060933520072,1.15596031466323
4,4.021714,22,21.818539,-10.044,-10.218056,97.219032,NaN,1.008783,NaN,27.251333,400,399.99585,25,27.615221,9.103528,35.427441,49.998817,401.388306,399.213898,399.063965,4080.542969,9.579482,9.012195,9.068304,1.60917,1.594499,1.539807,27.619888,42.049759,18.835596,-13.384644,42.260582,58.605782,93.458992,0,171.139969,424.47666989101,1.95711710764315,0.0681338533764799,0.92225862646781,-19.8091424883796,503.286786114725,2.03542990841414,0.016799489527943,1.09492498164626,35.8056805537221,475.281764438824,72.2048528467869,0.0148064443056371,1.15595089356636
4,4.022094,22,21.820204,-10.044,-10.227533,97.30069,NaN,1.009081,NaN,27.270212,400,400.161102,25,27.614332,9.088148,35.245487,50.000835,402.105652,399.8367,399.726837,4078.56665,9.635104,9.053018,9.087244,1.610803,1.605549,1.545715,27.615738,42.031708,18.823517,-13.369483,42.242805,58.64547,93.452538,0,170.534454,424.466785355148,1.95706966706227,0.0681231729019404,0.922320552646831,-19.8066276570817,503.374364410489,2.03565879215918,0.0168041140865687,1.09484157256968,35.808748006035,475.267845924532,72.1949341407834,0.0148041764695128,1.15602589982928
4,4.022198,22,21.819252,-10.044,-10.239186,97.394569,NaN,1.009099,NaN,27.27383,400,400.292938,25,27.615372,9.086112,35.050884,50.000835,402.105652,399.8367,399.726837,4078.56665,9.635104,9.053018,9.087244,1.610803,1.605549,1.545715,27.615738,42.031708,18.823517,-13.369483,42.242805,58.64547,93.452538,0,170.534454,424.455724072558,1.95702490104529,0.0681168653207238,0.922374411019396,-19.8059394192042,503.478185161085,2.03594333076488,0.0168120094464907,1.09471440161002,35.8069941451163,475.250977230854,72.1791292015176,0.014803636271486,1.15607201552486
4,4.021539,22,21.818148,-10.044,-10.233248,97.464706,NaN,1.009812,NaN,27.274841,400,400.302765,25,27.623997,9.087458,35.069363,50.000835,402.122833,399.926117,399.721222,4083.67334,9.640868,9.079415,9.103518,1.600519,1.583255,1.523694,27.597578,42.007233,18.82477,-13.363071,42.225159,58.675983,93.435158,NaN,169.762833,424.463185410847,1.95707035594928,0.0681314654878798,0.922309668235016,-19.8103006956243,503.556171453023,2.03615878427372,0.0168182605379822,1.09461545403729,35.8049601833391,475.265039952409,72.189886771868,0.014805497689579,1.15600492482934
4,4.021325,22,21.81847,-10.044,-10.226484,97.511444,NaN,1.008246,NaN,27.304241,400,400.265503,25,27.628126,9.100238,35.243996,50.000835,402.180084,399.974335,399.618134,4084.070313,9.632902,9.097219,9.082401,1.600157,1.58087,1.534364,27.591274,42.025997,18.835184,-13.373721,42.224583,58.669765,93.448364,NaN,169.411316,424.470068096856,1.95710207953514,0.0681380145632796,0.922268978837974,-19.8117170701613,503.606977683699,2.03629440075367,0.0168214724130004,1.09456140507684,35.8055534302483,475.276472281052,72.2001867748463,0.0148061040785784,1.15596881293704
4,4.022201,22,21.817583,-10.044,-10.211735,97.536758,NaN,1.009329,NaN,27.335323,400,400.312836,25,27.62027,9.099134,35.373413,50.000835,402.180084,399.974335,399.618134,4084.070313,9.632902,9.097219,9.082401,1.600157,1.58087,1.534364,27.591274,42.025997,18.835184,-13.373721,42.224583,58.669765,93.448364,NaN,169.411316,424.481033608702,1.95712108491482,0.0681270647481288,0.922262870095679,-19.805919566394,503.635655947102,2.03637579421359,0.0168241682649234,1.09452046495868,35.8039192216287,475.281722476596,72.2035984051813,0.0148071521913966,1.1559366177752
4,4.0214,22,21.817604,-10.044,-10.206661,97.616837,NaN,1.009516,NaN,27.326612,400,400.418854,25,27.614769,9.097381,35.407955,50.000835,401.714325,399.581451,399.168884,4079.549805,9.586706,9.060072,9.065969,1.589851,1.574796,1.518179,27.587109,42.126495,18.84642,-13.383608,42.232819,58.660877,93.455856,NaN,168.843124,424.48812373083,1.95716880584134,0.0681440115709123,0.922193022158908,-19.8112206706445,503.723277147315,2.03661204868522,0.0168301475725641,1.09442247139464,35.803957912606,475.298234506547,72.2179100712655,0.0148083582232653,1.15587780375875
4,4.02113,22,21.817991,-10.044,-10.212193,97.693771,NaN,1.009509,NaN,27.320744,400,400.557343,25,27.615671,9.092032,35.370701,50.000835,402.301178,400.096313,399.686249,4082.088379,9.610439,9.083381,9.078757,1.584574,1.573323,1.521299,27.60001,42.133682,18.834543,-13.367834,42.213924,58.658241,93.466843,NaN,167.936676,424.483834721499,1.9571594916439,0.0681470194589387,0.922198897734612,-19.8130077421202,503.807048880641,2.03683621026383,0.0168355595296882,1.0943327605802,35.8046709269988,475.295590764305,72.2161159229762,0.0148078747881261,1.15589310720066
4,4.022319,22,21.819664,-10.044,-10.210515,97.675949,NaN,1.008495,NaN,27.327915,400,400.662933,25,27.616974,9.084991,35.278454,50.000835,402.301178,400.096313,399.686249,4082.088379,9.610439,9.083381,9.078757,1.584574,1.573323,1.521299,27.60001,42.133682,18.834543,-13.367834,42.213924,58.658241,93.466843,NaN,167.936676,424.481803604495,1.95712095601345,0.0681253037294193,0.922265164764573,-19.8051386980784,503.785716737443,2.03677109099609,0.0168327170559706,1.09437292458105,35.8077531760777,475.28475918992,72.208877010502,0.0148058292622564,1.15595714116271
4,4.021919,22,21.818256,-10.044,-10.210515,97.675949,NaN,1.009428,NaN,27.327915,400,400.662933,25,27.616974,9.090353,35.256733,50.000835,402.018341,399.862946,399.470215,4080.297852,9.572845,9.057845,9.063647,1.58938,1.577564,1.515154,27.615196,42.060394,18.802057,-13.324294,42.211132,58.585426,93.518059,0,166.688324,424.483007530111,1.95713589895008,0.0681328187374083,0.922240576011587,-19.8077857804584,503.787255820074,2.03678163291894,0.016833986279606,1.09435741542384,35.8051591613021,475.287835121588,72.2097439956213,0.0148071039071807,1.15592487820024
4,4.021551,22,21.818056,-10.044,-10.207061,97.583397,NaN,1.009144,NaN,27.343487,400,400.582336,25,27.624403,9.088729,35.372715,50.000298,401.610168,399.420624,398.997375,4078.636719,9.600962,9.087827,9.058644,1.59571,1.584652,1.536241,27.595072,42.119476,18.79851,-13.328577,42.225742,58.591328,93.51387,0,165.810776,424.487300425772,1.95716176151577,0.0681410242813355,0.922203925746425,-19.8102212744834,503.686184439493,2.03650994928461,0.0168272356132728,1.09446842580909,35.8047906829984,475.296470953249,72.2169602161204,0.0148078915627164,1.15589093640761
4,4.021551,22,21.818056,-10.044,-10.20662,97.472206,NaN,1.009144,NaN,27.32934,400,400.44693,25,27.632271,9.076389,35.475452,50.000298,401.610168,399.420624,398.997375,4078.636719,9.600962,9.087827,9.058644,1.59571,1.584652,1.536241,27.595072,42.119476,18.79851,-13.328577,42.225742,58.591328,93.51387,0,165.810776,424.487707117309,1.9571633082057,0.068141189039134,0.922202134619794,-19.8102212744834,503.564481805227,2.03618162469904,0.01681890545039,1.09460518264263,35.8047906829984,475.297005129156,72.2174223499881,0.0148079310824845,1.1558890239044
4,4.021035,22,21.817852,-10.044,-10.211052,97.407463,NaN,1.010289,NaN,27.317955,400,400.419739,25,27.641405,9.08777,35.449818,50.000298,402.135101,399.924316,399.553467,4077.441162,9.614277,9.079518,9.073544,1.593722,1.586239,1.528491,27.59071,42.048401,18.799143,-13.327431,42.199162,58.559986,93.531349,0,165.354523,424.485172860625,1.957167043019,0.0681492315006241,0.922188424645027,-19.8136365483908,503.493834788072,2.03599191642103,0.0168142371557548,1.09468292775557,35.8044148324931,475.297992928956,72.2180170306665,0.0148081558915426,1.15588240988825
4,4.021878,22,21.817402,-10.044,-10.216815,97.327614,NaN,1.01016,NaN,27.358139,400,400.309143,25,27.657484,9.096967,35.419266,50.000298,402.135101,399.924316,399.553467,4077.441162,9.614277,9.079518,9.073544,1.593722,1.586239,1.528491,27.59071,42.048401,18.799143,-13.327431,42.199162,58.559986,93.531349,0,165.354523,424.477320749996,1.9571153333679,0.0681312354550745,0.922263664607932,-19.8080571178074,503.40691511904,2.03575936830812,0.0168086565705732,1.09477698518978,35.8035857410774,475.279468156503,72.2014175639304,0.0148071200178698,1.15594196210752
4,4.021353,22,21.817427,-10.044,-10.217876,97.286766,NaN,1.00913,NaN,27.389221,400,400.387207,25,27.655819,9.093362,35.439571,50.000298,402.460876,400.242004,399.888885,4082.148926,9.630146,9.086403,9.088179,1.580318,1.566377,1.507041,27.601301,41.998634,18.828314,-13.352901,42.261017,58.579727,93.51825,0,165.011444,424.477922555118,1.95713122695688,0.0681407047073668,0.922235698508559,-19.8115317468477,503.362167196408,2.03563846381041,0.0168055710692377,1.09482809171503,35.8036318020504,475.284994086014,72.2062299151493,0.0148075102746853,1.15592254505984
4,4.022874,22,21.816568,-10.044,-10.212995,97.278481,NaN,1.009012,NaN,27.402395,400,400.506836,25,27.649279,9.081749,35.447079,50.000298,401.461914,399.62439,398.994446,4083.972656,9.526334,9.063488,9.095181,1.5703,1.549734,1.495517,27.623489,42.145706,18.812254,-13.333682,42.157249,58.51535,93.58947,0,164.669571,424.477845782019,1.95709152529359,0.0681139527503242,0.922309372533224,-19.8014662054645,503.354039229963,2.0356204190678,0.0168057235114154,1.09482887765421,35.8020491240406,475.27001120478,72.1921737087776,0.0148070405941736,1.15596325949159
4,4.021338,22,21.818056,-10.044,-10.203068,97.329376,NaN,1.00915,NaN,27.3925,400,400.464081,25,27.646357,9.096889,35.461437,50.000298,401.461914,399.62439,398.994446,4083.972656,9.526334,9.063488,9.095181,1.5703,1.549734,1.495517,27.623489,42.145706,18.812254,-13.333682,42.157249,58.51535,93.58947,0,164.669571,424.491623713554,1.95718372333872,0.0681465192194238,0.922174624135268,-19.8116310270731,503.408126732127,2.0357596715427,0.0168081995548213,1.09478204889617,35.8047906829984,475.304055912648,72.2235222958575,0.0148084527127117,1.15586378367689
4,4.022755,22,21.817017,-10.044,-10.195176,97.410484,NaN,1.009723,NaN,27.394165,400,400.288422,25,27.644985,9.099341,35.443768,50.000298,401.893188,399.974457,399.415771,4079.312256,9.548507,9.078759,9.095982,1.585156,1.566269,1.510578,27.630356,42.061852,18.812681,-13.334449,42.199951,58.537781,93.569336,0,164.014709,424.494637842002,1.95715846936066,0.0681228434091155,0.922229635396132,-19.8022536081011,503.498056989581,2.03600709951355,0.0168152159269608,1.09466994250015,35.8028763970155,475.293795388196,72.2133217391609,0.0148084664104589,1.15588484096972
4,4.02169,22,21.817825,-10.044,-10.187284,97.448395,NaN,1.009548,NaN,27.423054,400,400.18103,25,27.646421,9.099154,35.481163,50.000298,401.795532,399.915344,399.343536,4082.756592,9.57056,9.106857,9.117773,1.584885,1.560881,1.515769,27.615938,42.061382,18.798725,-13.322205,42.213375,58.552563,93.563202,0,163.77153,424.505119909102,1.95722592621814,0.0681458002230127,0.92213220182485,-19.8093013259557,503.538670894619,2.03611302862366,0.0168173292484977,1.09463201822011,35.8043650873708,475.318289832729,72.235542851436,0.0148096775580921,1.15580936622775
4,4.022305,22,21.817513,-10.044,-10.184033,97.439377,NaN,1.009769,NaN,27.417425,400,400.254456,25,27.650705,9.112993,35.550854,50.000298,401.795532,399.915344,399.343536,4082.756592,9.57056,9.106857,9.117773,1.584885,1.560881,1.515769,27.615938,42.061382,18.798725,-13.322205,42.213375,58.552563,93.563202,0,163.77153,424.506267721485,1.95721435492946,0.068135458572663,0.922156775369727,-19.8052313425398,503.529141309684,2.03608873008351,0.0168169345371367,1.09463970620145,35.8037902514961,475.313831241551,72.2312878884006,0.0148095797921043,1.15582061190153
4,4.022366,22,21.816021,-10.044,-10.184033,97.439377,NaN,1.008939,NaN,27.417425,400,400.254456,25,27.650705,9.110168,35.581081,50.002331,401.376404,399.518402,398.926941,4073.849121,9.546298,9.081429,9.086419,1.59131,1.584985,1.518489,27.617727,42.10392,18.826008,-13.361296,42.178356,58.5905,93.544685,0,163.17807,424.506084219034,1.95721207659185,0.0681343125545768,0.922160520477226,-19.8048276791293,503.530776070443,2.03609991213012,0.0168182790043027,1.0946231949194,35.8010412707001,475.310834696365,72.2267946799339,0.0148104679902834,1.15580883065225
4,4.022255,22,21.818541,-10.044,-10.188388,97.401161,NaN,1.009696,NaN,27.410889,400,400.210297,25,27.652731,9.108064,35.596451,50.002331,401.376404,399.518402,398.926941,4073.849121,9.546298,9.081429,9.086419,1.59131,1.584985,1.518489,27.617727,42.10392,18.826008,-13.361296,42.178356,58.5905,93.544685,0,163.17807,424.50240211484,1.95720095030414,0.0681347713295878,0.922171371396808,-19.8055622176973,503.486180841951,2.03596813472664,0.0168131440560353,1.09469836081646,35.8056842384571,475.310723917894,72.2299090351106,0.0148085852789057,1.15584723489664
4,4.022255,22,21.818541,-10.044,-10.196022,97.39431,NaN,1.009696,NaN,27.401337,400,400.364563,25,27.651804,9.105108,35.538635,50.002331,401.947876,400.108307,399.470306,4080.449463,9.550753,9.078216,9.101214,1.59116,1.576979,1.509554,27.578266,42.01157,18.824352,-13.3445,42.258038,58.456894,93.645729,0,162.464203,424.495362140343,1.95717417804398,0.0681319198618696,0.922202354157752,-19.8055622176973,503.478681034416,2.03594789493884,0.0168126305366154,1.09470684651113,35.8056842384571,475.301477425046,72.2219093962268,0.0148079012304388,1.15588032950274
4,4.022287,22,21.817556,-10.044,-10.215274,97.382538,NaN,1.009001,NaN,27.405832,400,400.430237,25,27.639517,9.100118,35.418976,50.002331,401.561401,399.690308,398.989807,4083.044434,9.526762,9.083117,9.071657,1.599645,1.57163,1.515473,27.579596,42.025154,18.815601,-13.333971,42.201324,58.473251,93.638603,0,161.402466,424.477510823302,1.95710545883934,0.0681241270634677,0.922282546988024,-19.8053504572349,503.466873943568,2.03592049954383,0.0168126355086118,1.09471052117619,35.8038694760434,475.276286013916,72.1988609591557,0.0148067700398193,1.15595568672839
4,4.021754,22,21.816826,-10.044,-10.212577,97.384781,NaN,1.009936,NaN,27.401634,400,400.375031,25,27.624264,9.097093,35.31414,50.002331,401.561401,399.690308,398.989807,4083.044434,9.526762,9.083117,9.071657,1.599645,1.57163,1.515473,27.579596,42.025154,18.815601,-13.333971,42.201324,58.473251,93.638603,0,161.402466,424.481602490915,1.9571348309113,0.0681351487480587,0.922238813375675,-19.8088777607324,503.470129670605,2.03593259852446,0.016813461354126,1.09469965383799,35.8025244851482,475.285348787742,72.2057709905419,0.0148079835353889,1.1559122060758
4,4.022348,22,21.81739,-10.044,-10.189121,97.398911,NaN,1.009317,NaN,27.420174,400,400.26178,25,27.625765,9.084404,35.293072,50.002331,401.324524,399.522003,398.893616,4074.402344,9.527498,9.075867,9.081566,1.601416,1.579756,1.516184,27.57645,42.035053,18.819141,-13.346912,42.200878,58.525051,93.60627,0,161.031708,424.501446367775,1.95719490610155,0.0681327503363746,0.922180056543878,-19.8049467924503,503.484979432201,2.03597011511534,0.0168140123833808,1.09468839888715,35.803563631793,475.30693188528,72.2251620312546,0.0148091608591809,1.15584344465164
4,4.022367,22,21.818367,-10.044,-10.176599,97.437149,NaN,1.009398,NaN,27.440525,400,400.246613,25,27.644108,9.08043,35.293758,50.002331,401.794922,399.929474,399.325714,4081.646973,9.575397,9.112729,9.103681,1.594938,1.571713,1.520127,27.598183,42.063393,18.848719,-13.368516,42.266884,58.603401,93.553818,NaN,160.405716,424.512936440504,1.95723810775938,0.0681370702723915,0.922130439174511,-19.804821061733,503.525766701996,2.03607574873901,0.0168159980901455,1.09465191096979,35.8053636656495,475.323299874694,72.2405679109419,0.0148096450327882,1.15579961832353
4,4.022501,22,21.818413,-10.044,-10.177291,97.463051,NaN,1.009297,NaN,27.443142,400,400.161926,25,27.658899,9.090018,35.339401,50.002331,401.794922,399.929474,399.325714,4081.646973,9.575397,9.112729,9.103681,1.594938,1.571713,1.520127,27.598183,42.063393,18.848719,-13.368516,42.266884,58.603401,93.553818,NaN,160.405716,424.511895273952,1.95723067663799,0.0681342944074574,0.9221414686536,-19.8039343423878,503.554069571054,2.03615191037823,0.0168178977415187,1.09462042795375,35.8054484149744,475.320801367358,72.2384647990125,0.0148094259870478,1.15580924905701
4,4.022278,22,21.819216,-10.044,-10.181438,97.426147,NaN,1.009143,NaN,27.438061,400,400.091248,25,27.664234,9.095619,35.346455,50.002331,401.184418,399.388153,398.741547,4076.67334,9.535484,9.076336,9.074114,1.588947,1.57667,1.512876,27.60858,42.021011,18.846434,-13.36293,42.234337,58.612324,93.570457,NaN,159.986801,424.508741922485,1.95722446329308,0.068136935066265,0.922144594255918,-19.805410014746,503.51279288604,2.03603688705548,0.0168144086535478,1.0946749116885,35.8069278215045,475.319844519178,72.2386597733819,0.014808757949919,1.1558247812681
4,4.023238,22,21.818295,-10.044,-10.181462,97.404488,NaN,1.009664,NaN,27.417166,400,400.126709,25,27.668205,9.096886,35.3382,50.008678,401.258972,399.362976,398.703827,4071.790283,9.528411,9.069442,9.055002,1.592346,1.57909,1.526923,27.60194,42.025883,18.86768,-13.378984,42.202709,58.643745,93.544312,0,159.671402,424.505831942007,1.95718852644738,0.0681188939969537,0.922203629821732,-19.7990577905586,503.490092534743,2.03597980729164,0.0168136150512388,1.09469151666303,35.8052310142727,475.306068705583,72.2255681458947,0.0148084238577206,1.15586018457023
4,4.02234,22,21.817745,-10.044,-10.187213,97.393677,NaN,1.010091,NaN,27.423052,400,400.138214,25,27.668301,9.086808,35.302917,50.008678,401.258972,399.362976,398.703827,4071.790283,9.528411,9.069442,9.055002,1.592346,1.57909,1.526923,27.60194,42.025883,18.86768,-13.378984,42.202709,58.643745,93.544312,0,159.671402,424.50322994741,1.95720189603678,0.0681336132826521,0.922171823799702,-19.8049997318132,503.478860665246,2.03595199146423,0.0168133002125831,1.09469881324697,35.8042176941543,475.30987176984,72.2281577726073,0.0148091142977019,1.15583827851882
4,4.021916,22,21.817995,-10.044,-10.192209,97.36319,NaN,1.008791,NaN,27.426107,400,400.092072,25,27.659296,9.106101,35.236046,50.008678,401.281158,399.382935,398.708008,4078.092529,9.508222,9.057793,9.056672,1.591869,1.579946,1.52379,27.574253,42.086617,18.855589,-13.363008,42.176212,58.628685,93.560211,0,159.36084,424.499898411455,1.95720021311564,0.0681397135819537,0.922166056437756,-19.807805634321,503.445211871256,2.03586004414774,0.0168107896036225,1.09473937911958,35.8046782966088,475.309660750852,72.2282936779457,0.0148089127335015,1.15584280433764
4,4.022771,22,21.817814,-10.044,-10.192209,97.36319,NaN,1.009763,NaN,27.426107,400,400.092072,25,27.659296,9.109484,35.199268,50.008678,401.825989,399.886627,399.266388,4082.396973,9.533091,9.07683,9.074442,1.596921,1.590666,1.534842,27.583117,42.059509,18.868298,-13.370763,42.234428,58.604336,93.569382,0,159.171829,424.497325938062,1.95716827744965,0.0681236510429122,0.922218570558883,-19.8021477378036,503.445410345289,2.03586140105166,0.0168109526600199,1.09473737293308,35.8043448208333,475.298362990862,72.2182887733795,0.0148082115334621,1.15588051179386
4,4.022395,22,21.818195,-10.044,-10.203382,97.336594,NaN,1.009787,NaN,27.431921,400,400.151031,25,27.655006,9.095412,35.212044,50.008678,401.825989,399.886627,399.266388,4082.396973,9.533091,9.07683,9.074442,1.596921,1.590666,1.534842,27.583117,42.059509,18.868298,-13.370763,42.234428,58.604336,93.569382,0,159.171829,424.488153301814,1.95714313549406,0.0681265405611548,0.922240847666462,-19.8046357752256,503.415876375938,2.03577995859299,0.0168086155202403,1.09477461999479,35.8050467756896,475.290244015595,72.2117502366348,0.0148073274935181,1.15591533068292
4,4.022395,22,21.818195,-10.044,-10.213157,97.370674,NaN,1.009787,NaN,27.423756,400,400.244934,25,27.646948,9.087244,35.232384,50.008678,401.357513,399.527283,398.863037,4076.214355,9.550668,9.102655,9.091754,1.601068,1.585441,1.535496,27.572847,42.092884,18.824968,-13.319311,42.227772,58.517021,93.644981,0,159.059875,424.47913820337,1.95710884995699,0.0681228891014912,0.9222805787891,-19.8046357752256,503.453185573833,2.03588065719486,0.0168111704744911,1.09473231151818,35.8050467756896,475.278403279186,72.2015068227076,0.0148064514578432,1.15595774416376
4,4.022379,22,21.817928,-10.044,-10.2211,97.426422,NaN,1.008403,NaN,27.443907,400,400.166687,25,27.625319,9.074111,35.224201,50.008678,401.357513,399.527283,398.863037,4076.214355,9.550668,9.102655,9.091754,1.601068,1.585441,1.535496,27.572847,42.092884,18.824968,-13.319311,42.227772,58.517021,93.644981,0,159.059875,424.471860568855,1.95708158581164,0.0681202223725808,0.922311904143007,-19.8047416531273,503.514505375394,2.03604735254237,0.0168155896779264,1.09466031327124,35.8045548555419,475.268592361547,72.1926794360585,0.0148059241365391,1.1559888711955
4,4.022007,22,21.819838,-10.044,-10.227132,97.51757,NaN,1.010074,NaN,27.435143,400,400.097351,25,27.620062,9.080789,35.248089,50.008678,401.207825,399.306854,398.623688,4074.958496,9.524567,9.072833,9.053308,1.589477,1.575856,1.521204,27.553244,42.003059,18.854557,-13.338606,42.215443,58.510529,93.654144,0,159.094788,424.467417146717,1.95707432421468,0.068124957199891,0.922313568104936,-19.8072034050299,503.612185191567,2.03630224176167,0.0168206986894968,1.09456898115363,35.8080737344368,475.268912410247,72.1953902848767,0.0148045275059307,1.15601655261553
4,4.022884,22,21.817516,-10.044,-10.229858,97.681297,NaN,1.009248,NaN,27.427124,400,400.08252,25,27.618345,9.085443,35.293053,50.008678,401.2659,399.382233,398.698181,4075.181641,9.518153,9.066306,9.060488,1.599138,1.573554,1.523909,27.580723,42.046135,18.835804,-13.31899,42.237751,58.569397,93.620918,0,158.996078,424.46226218866,1.95703199694385,0.0681074657566567,0.922378630912503,-19.8014000379814,503.793917265881,2.03680295597708,0.0168350538334619,1.09434274048528,35.8037957787955,475.25085762077,72.1768131206831,0.0148049183080143,1.15604623415836
4,4.022186,22,21.818262,-10.044,-10.22899,97.871574,NaN,1.00864,NaN,27.43051,400,400.089233,25,27.621172,9.087977,35.294262,50.008678,401.2659,399.382233,398.698181,4075.181641,9.518153,9.066306,9.060488,1.599138,1.573554,1.523909,27.580723,42.046135,18.835804,-13.31899,42.237751,58.569397,93.620918,0,158.996078,424.465164521914,1.95706111867832,0.0681209002152872,0.922332144186528,-19.8060188305814,504.001309676261,2.03735868885501,0.0168486222424013,1.09412001768911,35.8051702156102,475.262018746878,72.1874185802309,0.014805189376803,1.15601747606989
4,4.021194,22,21.818365,-10.044,-10.22503,97.963211,NaN,1.01025,NaN,27.434599,400,400.116272,25,27.630453,9.090957,35.263081,50.008678,401.471954,399.480927,398.858521,4080.248779,9.528513,9.072978,9.059152,1.591932,1.577269,1.523582,27.606899,42.084682,18.841427,-13.322002,42.244797,58.554295,93.63166,NaN,158.817917,424.471803448304,1.95711207473031,0.0681410199489881,0.922255007948019,-19.8125841316691,504.101454227356,2.03762810346324,0.0168553839174927,1.09401076603011,35.8053599808969,475.279768671082,72.2029046214289,0.0148064260499869,1.15595541777162
4,4.022183,22,21.819258,-10.044,-10.221634,97.958817,NaN,1.010112,NaN,27.451017,400,400.163391,25,27.643307,9.079197,35.346409,50.013195,401.90506,399.935211,399.403656,4079.654541,9.551661,9.078288,9.084832,1.579232,1.562334,1.509127,27.62636,42.066963,18.868715,-13.339444,42.251545,58.520245,93.666039,NaN,158.279831,424.471958118581,1.95708703497173,0.0681237048036568,0.922302021462447,-19.8060386834456,504.095673771651,2.03760847162647,0.0168542497694913,1.09402582737753,35.8070051990397,475.272443343379,72.1977056102073,0.0148052200124,1.15599514313754
4,4.022586,22,21.8202,-10.044,-10.211736,97.924957,NaN,1.008959,NaN,27.462049,400,400.159302,25,27.648722,9.07187,35.458141,50.013195,401.90506,399.935211,399.403656,4079.654541,9.551661,9.078288,9.084832,1.579232,1.562334,1.509127,27.62636,42.066963,18.868715,-13.339444,42.251545,58.520245,93.666039,NaN,158.279831,424.479873854829,1.95710669938352,0.0681198321844949,0.922286543905466,-19.8033718828911,504.057602237643,2.03750160040004,0.0168508677149368,1.09407689135134,35.8087406369946,475.280629130712,72.2059871522513,0.0148051251577204,1.15598002597603
4,4.022607,22,21.819435,-10.044,-10.206338,97.885445,NaN,1.0097,NaN,27.465212,400,400.163727,25,27.64447,9.071546,35.581791,50.013195,401.355591,399.433838,398.887695,4078.491211,9.542216,9.079981,9.078764,1.597454,1.579838,1.531698,27.594093,42.119549,18.901827,-13.361833,42.194054,58.580708,93.619957,NaN,157.680328,424.48478909535,1.95712484865595,0.0681214541062359,0.922265889614103,-19.8032329237007,504.015206597106,2.03739081732583,0.0168486020590912,1.09411614124757,35.8073312888505,475.285764493327,72.2094549058184,0.014806073924529,1.15595008451441
4,4.022687,22,21.820156,-10.044,-10.196447,97.807053,NaN,1.00998,NaN,27.477428,400,399.662842,25,27.639494,9.067549,35.390701,50.013195,401.355591,399.433838,398.887695,4078.491211,9.542216,9.079981,9.078764,1.597454,1.579838,1.531698,27.594093,42.119549,18.901827,-13.361833,42.194054,58.580708,93.619957,NaN,157.680328,424.493670302831,1.95715655153189,0.0681236459251157,0.922230619469249,-19.8027035604979,503.928645839782,2.0371542238094,0.0168420866735895,1.09421887042371,35.808659577463,475.297781090102,72.2207690822959,0.0148064267411344,1.15591792624584
4,4.022726,22,21.820286,-10.044,-10.196447,97.807053,NaN,1.009184,NaN,27.477428,400,399.662842,25,27.639494,9.073681,35.271412,50.013195,400.742554,398.771942,398.588593,4077.039551,9.551687,8.979576,9.067199,1.601987,1.584637,1.534168,27.581944,42.067051,18.919542,-13.382123,42.19426,58.598766,93.625542,NaN,156.948425,424.493552948534,1.95715509486746,0.0681229133889464,0.922233015570065,-19.8024454988472,503.928503922525,2.03715325101857,0.01684196946417,1.09422029868935,35.8088990711705,475.297470483646,72.2206659923625,0.0148063070941144,1.15592099962347
4,4.023332,22,21.821068,-10.044,-10.18327,97.730476,NaN,1.009998,NaN,27.466475,400,399.440002,25,27.643858,9.083914,35.165722,50.013195,400.402222,398.409668,398.216156,4075.782227,9.542763,8.980377,9.055302,1.600749,1.581446,1.527589,27.594896,42.068211,18.906628,-13.368419,42.245823,58.564354,93.64489,NaN,156.565613,424.503881800856,1.95717867562565,0.068116453646112,0.922216739103118,-19.7984358643931,503.843853906257,2.03692148380884,0.016835533439676,1.09432191702127,35.8103396951449,475.306772548881,72.2297096067328,0.0148064137107609,1.15589949228773
4,4.023412,22,21.823236,-10.044,-10.169406,97.659134,NaN,1.009181,NaN,27.457558,400,399.270111,25,27.654619,9.078626,35.136467,50.013195,400.402222,398.409668,398.216156,4075.782227,9.542763,8.980377,9.055302,1.600749,1.581446,1.527589,27.594896,42.068211,18.906628,-13.368419,42.245823,58.564354,93.64489,NaN,156.565613,424.516426417669,1.95722430631885,0.0681201284240874,0.922165412875287,-19.7979065743171,503.763409368617,2.03669472131996,0.0168282389914966,1.09443281981553,35.8143334454445,475.325742907775,72.2488831381319,0.0148062048914164,1.1558642985991
4,4.023412,22,21.823236,-10.044,-10.153121,97.595627,NaN,1.009181,NaN,27.460457,400,399.27832,25,27.659954,9.077366,35.155418,50.013195,400.957458,399.01712,398.687408,4079.792969,9.54999,9.014215,9.074366,1.583264,1.566425,1.514815,27.588661,42.061008,18.880796,-13.334827,42.243465,58.572647,93.651413,NaN,156.200867,424.531443344098,1.95728140734393,0.0681262088740381,0.92209943887766,-19.7979065743171,503.693902755571,2.03650725947104,0.0168234837758706,1.09451058625916,35.8143334454445,475.345466023427,72.2659471806726,0.0148076635893793,1.15579376079065
4,4.022795,22,21.821121,-10.044,-10.126897,97.52478,NaN,1.008845,NaN,27.459763,400,399.395447,25,27.654722,9.089503,35.206718,50.013195,400.897705,398.909027,398.636505,4075.516113,9.530226,9.009876,9.06179,1.582466,1.560698,1.516523,27.559835,42.066467,18.885796,-13.348059,42.210728,58.584827,93.652199,0,156.235779,424.557477118019,1.95739637567837,0.068147588550091,0.921955612050647,-19.8019889329497,503.618672393658,2.03631392097021,0.0168200828565699,1.09457428324565,35.8104373319278,475.382047307791,72.2949068974981,0.0148119418721711,1.15563120943747
4,4.021758,22,21.821337,-10.044,-10.111462,97.497025,NaN,1.009936,NaN,27.466656,400,399.341766,25,27.652552,9.10018,35.138073,50.013195,400.897705,398.909027,398.636505,4075.516113,9.530226,9.009876,9.06179,1.582466,1.560698,1.516523,27.559835,42.066467,18.885796,-13.348059,42.210728,58.584827,93.652199,0,156.235779,424.574821937727,1.95748919002501,0.0681728383071966,0.921829896877055,-19.8088512880899,503.588055468513,2.03623033995536,0.0168178089691727,1.09461085751072,35.8108352460069,475.414430823372,72.3232055555741,0.0148141760136565,1.15551893546386
4,4.022609,22,21.821625,-10.044,-10.115638,97.47583,NaN,1.009407,NaN,27.463661,400,399.236938,25,27.662998,9.091127,35.021553,50.014786,400.273407,398.307861,397.997467,4079.748779,9.525698,9.013721,9.055799,1.568783,1.550466,1.50633,27.59808,42.084087,18.899124,-13.354776,42.212032,58.575947,93.654793,0,155.928818,424.568415928353,1.95744278287867,0.0681552863764009,0.921898794792261,-19.8032196895195,503.564539457225,2.03616558556045,0.0168159615425941,1.09464018425795,35.8113657934676,475.398825332621,72.3100672781408,0.0148128077723983,1.15557892747257
4,4.023865,22,21.822788,-10.044,-10.116422,97.443626,NaN,1.009539,NaN,27.462984,400,399.19751,25,27.670763,9.099654,35.025322,50.014786,401.180084,399.059784,398.965302,4080.962891,9.60998,9.017527,9.087237,1.569938,1.556509,1.498369,27.608585,42.082439,18.8985,-13.354887,42.237514,58.605213,93.643761,0,155.700089,424.563919759119,1.95739315060829,0.0681314021165799,0.921978830936188,-19.7949096213161,503.528012722456,2.03606175064465,0.0168125009906602,1.09469283428174,35.8135081932843,475.383402273856,72.2982014878301,0.0148108022450822,1.15565148405227
4,4.023848,22,21.823961,-10.044,-10.120023,97.441177,NaN,1.009486,NaN,27.449175,400,399.312225,25,27.667189,9.093743,35.245773,50.014786,401.180084,399.059784,398.965302,4080.962891,9.60998,9.017527,9.087237,1.569938,1.556509,1.498369,27.608585,42.082439,18.8985,-13.354887,42.237514,58.605213,93.643761,0,155.700089,424.560650766407,1.95738116281644,0.0681303772598917,0.921992329470957,-19.7950220850876,503.524046508778,2.03604572698281,0.0168112610964592,1.09470884618591,35.8156689267517,475.380998361849,72.2976146023599,0.0148097521782114,1.15567773656395
4,4.024244,22,21.82263,-10.044,-10.121119,97.440453,NaN,1.009009,NaN,27.425325,400,399.354584,25,27.66379,9.069627,35.333271,50.014786,400.54715,398.437286,398.348511,4077.974854,9.568781,8.972831,9.047964,1.570988,1.553289,1.499701,27.629484,42.08596,18.903709,-13.35751,42.268459,58.58416,93.65741,0,155.273956,424.558450370936,1.95736254055387,0.0681225331365338,0.922021003465944,-19.792402435507,503.524712383357,2.03605356184939,0.0168124055279107,1.09469500926763,35.8132171414665,475.372594227556,72.2886481511,0.0148101204767856,1.15568769458135
4,4.023647,22,21.823904,-10.044,-10.114337,97.435738,NaN,1.008984,NaN,27.416639,400,399.462067,25,27.677525,9.080169,35.269615,50.014786,401.161774,399.072327,398.93335,4076.031006,9.575865,8.989143,9.069141,1.589216,1.567037,1.512216,27.612711,42.144608,18.894325,-13.346517,42.24659,58.498047,93.730476,0,155.182465,424.566497011394,1.95740859560917,0.0681362740267416,0.921957071409362,-19.7963518313332,503.518154830263,2.03603008738253,0.0168109048722794,1.09471494390123,35.8155639315089,475.390390646581,72.3056692444857,0.0148104890873025,1.15564334893602
4,4.023533,22,21.823772,-10.044,-10.099603,97.424385,NaN,1.009716,NaN,27.423443,400,399.440063,25,27.690283,9.088346,35.274895,50.014786,401.161774,399.072327,398.93335,4076.031006,9.575865,8.989143,9.069141,1.589216,1.567037,1.512216,27.612711,42.144608,18.894325,-13.346517,42.24659,58.498047,93.730476,0,155.182465,424.580423070974,1.95746449086198,0.0681439143104224,0.921890676394561,-19.7971060383615,503.505871115178,2.03599753890725,0.0168101730087886,1.09472753352569,35.8153207838302,475.409504925907,72.3220416849937,0.0148120006256968,1.15557316308401
4,4.023114,22,21.824196,-10.044,-10.084549,97.40654,NaN,1.009425,NaN,27.409075,400,399.410034,25,27.700157,9.094787,35.313354,50.014786,400.793213,398.644165,398.545898,4072.658447,9.550427,8.955173,9.042365,1.594471,1.579304,1.526072,27.621353,41.990322,18.902887,-13.346291,42.192005,58.451359,93.760513,0,154.983826,424.595558749482,1.95753288336976,0.0681574032160537,0.921804440341771,-19.799878220833,503.485870744165,2.03594164301838,0.016808453926001,1.09475433276296,35.8161017996808,475.433761419311,72.343572847999,0.014813478769759,1.15549307063619
4,4.024962,22,21.824076,-10.044,-10.083974,97.364685,NaN,1.00979,NaN,27.435387,400,399.5112,25,27.705589,9.090462,35.218544,50.014786,401.094788,399.027435,398.94278,4079.703369,9.561522,8.974272,9.081519,1.58084,1.556423,1.509596,27.60367,42.059414,18.895794,-13.343208,42.239559,58.435902,93.779953,0,155.018738,424.590540171678,1.95746593858642,0.0681229165406391,0.921915077719338,-19.7876531707143,503.440180307253,2.03581887815538,0.0168054250577344,1.09480493053698,35.8158807586243,475.410455357429,72.3232510547087,0.0148118448180446,1.15557435057
4,4.023838,22,21.824421,-10.044,-10.083974,97.364685,NaN,1.008852,NaN,27.435387,400,399.5112,25,27.705589,9.081983,35.180317,50.014786,401.094788,399.027435,398.94278,4079.703369,9.561522,8.974272,9.081519,1.58084,1.556423,1.509596,27.60367,42.059414,18.895794,-13.343208,42.239559,58.435902,93.779953,0,155.018738,424.593915071268,1.95750787901265,0.0681440189739557,0.921846371860517,-19.7950882404087,503.439801979767,2.03581629226788,0.0168051144369868,1.09480875518513,35.8165162491753,475.425455956159,72.336671443258,0.0148126973611375,1.155526058365
4,4.023586,22,21.82505,-10.044,-10.08292,97.349609,NaN,1.009383,NaN,27.455637,400,399.605652,25,27.712387,9.091911,35.214245,50.014786,400.931946,398.778748,398.716766,4082.229492,9.559358,8.977423,9.055524,1.577039,1.559287,1.501161,27.596832,42.098888,18.915165,-13.358766,42.215904,58.500755,93.748917,0,154.948929,424.595643289409,1.9575209765044,0.0681491450609492,0.921826728695611,-19.7967553962034,503.422606630661,2.03576702914946,0.0168034181378712,1.09483446389987,35.817674848578,475.430912717211,72.3421941590406,0.0148126330210572,1.15551607634
4,4.023586,22,21.82505,-10.044,-10.078731,97.338394,NaN,1.009383,NaN,27.448454,400,399.49411,25,27.721298,9.088856,35.360741,50.014786,400.931946,398.778748,398.716766,4082.229492,9.559358,8.977423,9.055524,1.577039,1.559287,1.501161,27.596832,42.098888,18.915165,-13.358766,42.215904,58.500755,93.748917,0,154.948929,424.59950478627,1.95753565514118,0.0681507083085982,0.92180987303768,-19.7967553962034,503.410327983948,2.03573388786602,0.0168025774865481,1.09484841099146,35.817674848578,475.435984103371,72.3465830428703,0.0148130079617752,1.15549800330211
4,4.0233,22,21.825663,-10.044,-10.089956,97.331863,NaN,1.008891,NaN,27.459805,400,399.406677,25,27.72781,9.087972,35.509129,50.019104,400.536896,398.479919,398.361511,4072.392822,9.55171,8.966546,9.048817,1.57208,1.555239,1.504007,27.59388,42.084507,18.912874,-13.363203,42.249722,58.561092,93.720848,0,154.699738,424.590015996837,1.95750699437884,0.0681518911782829,0.921837570751065,-19.7986475826761,503.402505054471,2.03570999245194,0.0168015361031901,1.09486333726631,35.8188039520977,475.426990012093,72.339579436337,0.0148118871453792,1.15553928531615
4,4.024311,22,21.827169,-10.044,-10.118973,97.378281,NaN,1.009161,NaN,27.46257,400,399.442505,25,27.725082,9.097577,35.659443,50.019104,402.269196,400.236694,399.86496,4084.225586,9.602289,9.06705,9.109067,1.57714,1.562009,1.505166,27.587526,42.135712,18.937864,-13.380603,42.231686,58.578583,93.705238,0,154.439713,424.560227704285,1.95736756246824,0.0681220762723379,0.922016437350745,-19.7919592315233,503.451673787146,2.03583586997705,0.0168036595748033,1.09482233112135,35.8215777976563,475.381050712094,72.3017436227628,0.0148073709178143,1.15572587627453
4,4.024101,22,21.827572,-10.044,-10.151855,97.473167,NaN,1.009135,NaN,27.448664,400,399.955414,25,27.722002,9.104107,35.654739,50.019104,402.269196,400.236694,399.86496,4084.225586,9.602289,9.06705,9.109067,1.57714,1.562009,1.505166,27.587526,42.135712,18.937864,-13.380603,42.231686,58.578583,93.705238,0,154.439713,424.530539179298,1.95726012337383,0.0681137448204183,0.922136563542348,-19.7933483972861,503.555110056697,2.03611316538591,0.0168104064444645,1.09470925643935,35.8223200438032,475.344534039284,72.2706622635,0.0148043712987741,1.15586245323888
4,4.024016,22,21.827585,-10.044,-10.182518,97.513481,NaN,1.010179,NaN,27.432116,400,400.446045,25,27.723429,9.101356,35.474113,50.019104,402.46344,400.359985,399.959412,4080.061523,9.600135,9.076955,9.099125,1.566105,1.559204,1.503241,27.584343,42.156528,18.956818,-13.403284,42.258663,58.557232,93.720383,0,153.852264,424.502517526081,1.95715577158005,0.0681038924185819,0.922255692520432,-19.7939106944547,503.599226927369,2.03623213425003,0.016813414573593,1.09465964038654,35.8223439870551,475.308509646078,72.239513881867,0.014801697719343,1.15599157182371
4,4.025132,22,21.830322,-10.044,-10.19923,97.520515,NaN,1.009786,NaN,27.418329,400,400.584106,25,27.72666,9.073483,35.346478,50.019104,402.46344,400.359985,399.959412,4080.061523,9.600135,9.076955,9.099125,1.566105,1.559204,1.503241,27.584343,42.156528,18.956818,-13.403284,42.258663,58.557232,93.720383,0,153.852264,424.483745413365,1.95705548606952,0.0680767096253952,0.922392206930777,-19.7865287880645,503.603929901271,2.03623240783106,0.0168114773188666,1.09468122149244,35.8273847216151,475.277923873485,72.2165438670804,0.0147974023064136,1.15614247329186
4,4.024182,22,21.829519,-10.044,-10.205141,97.508064,NaN,1.008992,NaN,27.437366,400,400.593658,25,27.737112,9.070571,35.365665,50.019104,401.841125,399.795074,399.325714,4083.003174,9.548456,9.060391,9.073157,1.586537,1.5723,1.518728,27.601686,42.04324,18.928921,-13.361454,42.271343,58.534424,93.74649,0,153.103516,424.481152645926,1.95707022382971,0.0680923288874549,0.922357848530768,-19.7928125696279,503.591179280776,2.03620165043788,0.0168112676437612,1.0946877020893,35.8259058856929,475.281825552908,72.2188955725834,0.0147982873768246,1.15611636522815
4,4.02429,22,21.829105,-10.044,-10.205141,97.508064,NaN,1.009522,NaN,27.437366,400,400.593658,25,27.737112,9.083111,35.458969,50.019104,401.955902,399.879913,399.474792,4081.182617,9.575322,9.079207,9.082311,1.590316,1.577307,1.52835,27.579056,42.156635,18.902451,-13.34429,42.251625,58.502186,93.770004,0,152.773651,424.480827569108,1.95706619080535,0.0680903019082501,0.922364489301002,-19.7920981455928,503.591632641782,2.03620475128827,0.0168116403428104,1.09468312492054,35.8251434311347,475.279820024132,72.2166334006465,0.0147984466382773,1.15611730827059
4,4.023998,22,21.828302,-10.044,-10.210452,97.489563,NaN,1.010228,NaN,27.434294,400,400.616882,25,27.745575,9.100187,35.426086,50.019104,401.955902,399.879913,399.474792,4081.182617,9.575322,9.079207,9.082311,1.590316,1.577307,1.52835,27.579056,42.156635,18.902451,-13.34429,42.251625,58.502186,93.770004,0,152.773651,424.476807834491,1.95705846497543,0.0680937991178652,0.922368146839583,-19.7940297703269,503.572259201646,2.03615612441729,0.0168109774637362,1.0946970793328,35.8236645327071,475.275963469771,72.2122745185238,0.0147987580308355,1.15611901798224
4,4.024823,22,21.829527,-10.044,-10.216153,97.449272,NaN,1.008976,NaN,27.417938,400,400.728088,25,27.746838,9.104544,35.292542,50.019104,401.392365,399.563049,399.048492,4080.796387,9.534698,9.064683,9.10239,1.587071,1.579072,1.51782,27.584356,42.036053,18.898506,-13.333737,42.285469,58.574955,93.721588,0,152.156128,424.469065529934,1.95700765686607,0.0680761880368309,0.922442114521041,-19.7885725459444,503.526809501085,2.03602793687309,0.0168068564457102,1.09476044009616,35.8259206190044,475.260229293777,72.2002263878741,0.0147966843146005,1.15619394627364
4,4.02457,22,21.82975,-10.044,-10.221687,97.440247,NaN,1.009457,NaN,27.407127,400,400.462128,25,27.743069,9.091139,35.183376,50.022305,401.779938,400.03479,399.405731,4083.854492,9.554942,9.083365,9.119367,1.537682,1.526674,1.474856,27.590561,42.13084,18.891203,-13.32766,42.269394,58.599545,93.710388,0,151.811829,424.464722479747,1.95699768965823,0.0680788685608423,0.922449098064674,-19.7902460035911,503.516684867811,2.03599960561333,0.0168059795932651,1.09477408138942,35.8263313084698,475.257117090197,72.1978188088821,0.0147962884949397,1.15620848074244
4,4.025436,22,21.829853,-10.044,-10.226764,97.511627,NaN,1.009759,NaN,27.404755,400,400.38855,25,27.734421,9.085153,35.165962,50.022305,401.779938,400.03479,399.405731,4083.854492,9.554942,9.083365,9.119367,1.537682,1.526674,1.474856,27.590561,42.13084,18.891203,-13.32766,42.269394,58.599545,93.710388,0,151.811829,424.457431213619,1.95694753820175,0.0680607264684371,0.922523111989629,-19.7845182180555,503.594713901872,2.03620967160704,0.0168112338359501,1.09468699907743,35.8265209980449,475.239950159491,72.1831028711642,0.0147949423641489,1.15627166275604
