P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.026095,22,21.83082,-10.044,-10.230663,97.637047,NaN,1.009911,NaN,27.424742,400,400.494171,25,27.722019,9.079255,35.136711,50.022305,402.190857,400.384888,399.752594,4084.501953,9.545415,9.081557,9.116956,1.544122,1.523574,1.477206,27.594009,42.10495,18.921827,-13.350577,42.240551,58.600769,93.719597,0,151.548203,424.451849427294,1.95690925095182,0.0680469125614941,0.922579611366367,-19.7801601780631,503.730942292467,2.03657275091049,0.0168197544317851,1.09454346170157,35.8283018369972,475.228159071288,72.1741381283204,0.0147933520966096,1.15632862024884
4,4.024018,22,21.831169,-10.044,-10.236318,97.686615,NaN,1.00947,NaN,27.404793,400,400.607178,25,27.718945,9.071849,35.154045,50.022305,402.159515,400.391846,399.663971,4084.997559,9.548077,9.093273,9.118799,1.561402,1.537148,1.495416,27.581593,42.099052,18.912247,-13.336991,42.248203,58.604904,93.733253,0,151.38208,424.452888260686,1.9569669727109,0.0680837631653399,0.922474775142263,-19.7938974638438,503.784813618074,2.03671644712666,0.0168231503696552,1.09448663796886,35.828944544955,475.248608619212,72.1922683487512,0.0147946052645559,1.15626044541158
4,4.024018,22,21.831169,-10.044,-10.226493,97.693199,NaN,1.00947,NaN,27.412907,400,400.54538,25,27.721497,9.07002,35.40287,50.022305,402.159515,400.391846,399.663971,4084.997559,9.548077,9.093273,9.118799,1.561402,1.537148,1.495416,27.581593,42.099052,18.912247,-13.336991,42.248203,58.604904,93.733253,0,151.38208,424.461951378517,1.95700144390474,0.0680874328352109,0.922434712757039,-19.7938974638438,503.792019691606,2.0367358788906,0.0168236431275871,1.09447859109127,35.828944544955,475.260513155858,72.2025642614794,0.0147954856292048,1.15621771527984
4,4.024513,22,21.832134,-10.044,-10.211469,97.691315,NaN,1.008956,NaN,27.410616,400,400.527954,25,27.722298,9.081446,35.496601,50.022305,401.628235,399.846069,399.154053,4081.518066,9.544918,9.103475,9.107797,1.547166,1.527707,1.477912,27.55941,42.133804,18.929949,-13.342633,42.235394,58.601665,93.730385,0,151.173828,424.474319446428,1.9570356651658,0.0680837539211635,0.922403963059073,-19.790623038774,503.788902869108,2.03672309648719,0.016822633207739,1.09449152414651,35.8307216195272,475.273759548926,72.2152506702302,0.0147957484372021,1.15618475547642
4,4.024386,22,21.830894,-10.044,-10.199169,97.688896,NaN,1.008997,NaN,27.38061,400,400.46347,25,27.719225,9.088212,35.298866,50.022305,401.628235,399.846069,399.154053,4081.518066,9.544918,9.103475,9.107797,1.547166,1.527707,1.477912,27.55941,42.133804,18.929949,-13.342633,42.235394,58.601665,93.730385,0,151.173828,424.486046933112,1.95708355430589,0.0680907302545257,0.922346095581392,-19.7914631143522,503.787610741343,2.03672523740114,0.016823568717089,1.09448082026878,35.8284381138307,475.288464261976,72.2263895782127,0.0147977568325641,1.15611331341922
4,4.026281,22,21.831371,-10.044,-10.183466,97.667793,NaN,1.008681,NaN,27.374212,400,400.395935,25,27.715521,9.075092,35.210907,50.022305,402.096161,400.37677,399.665894,4086.880615,9.567722,9.114759,9.134259,1.568812,1.548871,1.499703,27.588232,42.126423,18.929951,-13.331026,42.243462,58.613197,93.72274,0,150.791016,424.494828184931,1.95706788975985,0.0680610441559655,0.922398697355344,-19.7789302383819,503.763992120279,2.0366593819784,0.0168215597435754,1.09451188394057,35.829316538549,475.283759961361,72.2229282412502,0.0147970546440104,1.15613737654493
4,4.026214,22,21.831417,-10.044,-10.167816,97.635635,NaN,1.009607,NaN,27.389143,400,400.301666,25,27.712721,9.07739,35.204098,50.022305,401.359131,399.636597,398.898987,4086.044189,9.522419,9.071243,9.093562,1.546924,1.528144,1.481233,27.555607,42.120178,18.943073,-13.337612,42.255276,58.591869,93.751938,0,150.475616,424.509464771967,1.95712528174238,0.0680681416173713,0.922330967441589,-19.7793732761666,503.728743864233,2.03656411373048,0.0168191112164065,1.09455177623439,35.829401249596,475.30365016173,72.2401913765237,0.0147984912160519,1.15606678060898
4,4.025591,22,21.830948,-10.044,-10.167816,97.635635,NaN,1.009103,NaN,27.389143,400,400.301666,25,27.712721,9.080545,35.263515,50.022305,401.359131,399.636597,398.898987,4086.044189,9.522419,9.071243,9.093562,1.546924,1.528144,1.481233,27.555607,42.120178,18.943073,-13.337612,42.255276,58.591869,93.751938,0,150.475616,424.511338793351,1.95714853438432,0.0680798261747747,0.922292714195346,-19.7834931367087,503.729256804191,2.03656762456276,0.0168195334831303,1.09454660390161,35.8285375588716,475.310987392273,72.2459408050568,0.0147993821495222,1.1560334222802
4,4.026706,22,21.831055,-10.044,-10.157871,97.600418,NaN,1.010066,NaN,27.400623,400,400.314117,25,27.710947,9.084982,35.229351,50.022633,402.00412,400.268585,399.508087,4081.493408,9.535401,9.082329,9.109815,1.566213,1.546377,1.498479,27.566261,42.114761,18.945156,-13.335859,42.288555,58.531437,93.794067,0,150.252914,424.517157424543,1.95714179903437,0.0680626277534593,0.922320787682664,-19.7761200558255,503.690592329866,2.03646285709097,0.0168168006813258,1.09459099074604,35.8287346068206,475.30881938789,72.2442017173437,0.0147991423547432,1.15604280172
4,4.026811,22,21.831631,-10.044,-10.162306,97.553383,NaN,1.009487,NaN,27.403522,400,400.306824,25,27.718122,9.070685,35.162224,50.022633,401.611816,399.839142,399.052307,4077.708252,9.508591,9.064292,9.087458,1.583348,1.5638,1.507063,27.591797,42.00473,18.910591,-13.294991,42.265224,58.561367,93.778305,0,149.900208,424.51275106051,1.95712232679465,0.0680590042357928,0.922345243894722,-19.775425810452,503.638476394425,2.03631966686972,0.016812760410885,1.09465518669784,35.8297953383472,475.302946237761,72.2398550704004,0.0147982801978791,1.15607253086086
4,4.027857,22,21.832893,-10.044,-10.172775,97.52327,NaN,1.009301,NaN,27.429167,400,400.239014,25,27.722794,9.058187,35.134655,50.022633,401.611816,399.839142,399.052307,4077.708252,9.508591,9.064292,9.087458,1.583348,1.5638,1.507063,27.591797,42.00473,18.910591,-13.294991,42.265224,58.561367,93.778305,0,149.900208,424.499947712322,1.95704657615196,0.068035493475294,0.922452051517621,-19.7685105616208,503.604130667251,2.03622128965901,0.0168093695338425,1.09470624289396,35.83211929749,475.278650841863,72.2204482448237,0.0147955464077963,1.15617866601695
4,4.027688,22,21.832502,-10.044,-10.172272,97.517319,NaN,1.009383,NaN,27.466896,400,400.455078,25,27.726187,9.070753,35.202969,50.022633,402.11087,400.345306,399.610901,4081.269287,9.537274,9.091239,9.12109,1.582333,1.561498,1.508269,27.57671,42.126961,18.904327,-13.291949,42.232044,58.506355,93.812775,0,149.72084,424.500920186153,1.95705464643252,0.0680388478493599,0.922439620951179,-19.7696277504679,503.598044198698,2.03620664261522,0.0168092757652331,1.0947092621144,35.8313992861699,475.28085956908,72.2218604808947,0.0147960001200093,1.15616484406564
4,4.028892,22,21.834883,-10.044,-10.15936,97.516029,NaN,1.008446,NaN,27.476364,400,400.614624,25,27.726009,9.068597,35.215813,50.022633,402.208466,400.417236,399.696381,4084.588867,9.560462,9.113483,9.135733,1.572255,1.562167,1.502131,27.564892,42.154873,18.939112,-13.321056,42.224869,58.47736,93.847008,0,149.419876,424.50920864868,1.95705501775965,0.0680211099959503,0.922461066035081,-19.76166939005,503.594024734054,2.03618500191436,0.0168070364964247,1.09473717770617,35.8357836537473,475.284510564833,72.2280516421673,0.0147945018510546,1.1561876805495
4,4.028507,22,21.834959,-10.044,-10.14434,97.490601,NaN,1.008056,NaN,27.490681,400,400.580383,25,27.723579,9.072977,35.284691,50.022633,402.208466,400.417236,399.696381,4084.588867,9.560462,9.113483,9.135733,1.572255,1.562167,1.502131,27.564892,42.154873,18.939112,-13.321056,42.224869,58.47736,93.847008,0,149.419876,424.524221350647,1.95712205914902,0.0680339240951671,0.922376388728366,-19.7642140163417,503.566104112357,2.0361093291858,0.0168050638265752,1.09476942879501,35.8359235939924,475.307778309514,72.248273707265,0.0147961656424775,1.15610541773467
4,4.028541,22,21.835667,-10.044,-10.141895,97.441444,NaN,1.009075,NaN,27.499865,400,400.425598,25,27.714912,9.087793,35.511192,50.022633,401.309387,399.26416,399.038971,4086.037109,9.608354,9.041174,9.11335,1.56024,1.55674,1.488737,27.580585,42.15799,18.922863,-13.309959,42.24984,58.515804,93.825249,0,149.481293,424.526374308391,1.95712936558114,0.068034199203833,0.922368547808049,-19.7639892885961,503.51151115086,2.03595881597572,0.0168007450218935,1.09483811230617,35.83722723011,475.31134951199,72.2522644497369,0.0147959038888601,1.15610330088059
4,4.028909,22,21.83614,-10.044,-10.143374,97.429184,NaN,1.008775,NaN,27.506126,400,400.174316,25,27.709106,9.07854,35.57745,50.022633,401.537354,399.382935,399.140137,4084.855469,9.582838,9.009087,9.084538,1.566822,1.561453,1.495567,27.591082,42.105968,18.917871,-13.315599,42.269257,58.530575,93.817451,0,149.689529,424.523903468637,1.95711045218954,0.0680267545566214,0.922397137609311,-19.7615570342355,503.497569921707,2.03591905219649,0.0167994011676086,1.0948585527744,35.8380981442912,475.305516653949,72.2478216765192,0.0147951214553652,1.15613133668177
4,4.028909,22,21.83614,-10.044,-10.147802,97.469414,NaN,1.008775,NaN,27.522961,400,399.955566,25,27.69828,9.078771,35.55933,50.022633,401.537354,399.382935,399.140137,4084.855469,9.582838,9.009087,9.084538,1.566822,1.561453,1.495567,27.591082,42.105968,18.917871,-13.315599,42.269257,58.530575,93.817451,0,149.689529,424.519819054289,1.95709492235748,0.0680251029271768,0.922415125575318,-19.7615570342355,503.541615078205,2.0360379006581,0.0168024145129792,1.09480870329651,35.8380981442912,475.300152720304,72.2431821611989,0.0147947249169157,1.15615056199109
4,4.028551,22,21.835064,-10.044,-10.15471,97.517799,NaN,1.008956,NaN,27.523062,400,399.869873,25,27.692001,9.088346,35.541611,50.022633,401.100311,398.95697,398.733124,4080.479492,9.551642,8.99566,9.066817,1.561188,1.561551,1.506921,27.610828,42.159534,18.94515,-13.346509,42.266811,58.459541,93.870895,0,149.636581,424.51452374334,1.95708404801519,0.0680292315569347,0.92242121843626,-19.7639231924711,503.595764215567,2.03618887405501,0.0168070061800288,1.09473699398834,35.8361169318805,475.294804895711,72.2371860313479,0.0147951285379165,1.15615349965243
4,4.028376,22,21.836237,-10.044,-10.163293,97.520004,NaN,1.009959,NaN,27.513489,400,399.885864,25,27.699551,9.08948,35.584949,50.022633,401.100311,398.95697,398.733124,4080.479492,9.551642,8.99566,9.066817,1.561188,1.561551,1.506921,27.610828,42.159534,18.94515,-13.346509,42.266811,58.459541,93.870895,0,149.636581,424.507132917055,1.95706047186961,0.068029307770828,0.922445366479885,-19.7650798926978,503.596893650515,2.03618660255433,0.0168061158955649,1.09474724069887,35.8382767443787,475.288397435017,72.2331383051373,0.0147937838442484,1.156194172251
4,4.027973,22,21.835806,-10.044,-10.174535,97.539261,NaN,1.009502,NaN,27.492098,400,399.86972,25,27.709969,9.089325,35.690659,50.012592,401.552429,399.464691,399.313385,4083.213867,9.5853,9.018061,9.084872,1.577517,1.566051,1.508137,27.614861,42.167591,18.946402,-13.346313,42.265083,58.504833,93.839859,0,149.460815,424.497975153962,1.95703607424287,0.0680326633509858,0.922466341482433,-19.7677437545956,503.618446832619,2.03624670179687,0.0168079456317723,1.09471871756108,35.8374831662077,475.27933340479,72.2247497885745,0.0147934337385041,1.15622017849509
4,4.028646,22,21.837048,-10.044,-10.174535,97.539261,NaN,1.009234,NaN,27.492098,400,399.86972,25,27.709969,9.086476,35.644196,50.012592,401.453644,399.378021,399.262146,4082.04541,9.594123,9.019155,9.09366,1.600361,1.586699,1.524555,27.62001,42.133888,18.951612,-13.347268,42.1922,58.531273,93.832329,0,149.159866,424.495950079771,1.95701096449287,0.068020056214063,0.922507703683853,-19.7632952856058,503.617087072013,2.03623740226106,0.0168068281726987,1.09473244375685,35.8397699648486,475.272498441835,72.2204207560932,0.0147920063234443,1.15626344596498
4,4.029614,22,21.837299,-10.044,-10.180001,97.620728,NaN,1.009574,NaN,27.5198,400,399.844238,25,27.710039,9.077817,35.584385,50.012592,401.453644,399.378021,399.262146,4082.04541,9.594123,9.019155,9.09366,1.600361,1.586699,1.524555,27.62001,42.133888,18.951612,-13.347268,42.1922,58.531273,93.832329,0,149.159866,424.48799434728,1.95695567701967,0.0679998912517194,0.922589485756547,-19.7568978921137,503.705992977974,2.03647607726087,0.0168127011001275,1.09463495198,35.8402320997754,475.253775484056,72.2045484249246,0.0147904357692387,1.15633444675497
4,4.028732,22,21.837994,-10.044,-10.184432,97.688156,NaN,1.009482,NaN,27.528082,400,399.92804,25,27.700125,9.078187,35.512608,50.012592,401.474243,399.408722,399.243439,4088.199951,9.620657,9.045459,9.1029,1.594248,1.581441,1.524042,27.598505,42.081699,18.950994,-13.349072,42.254124,58.530003,93.840675,0,148.961243,424.486560985535,1.95697303611957,0.0680147530564685,0.922553306705006,-19.7627268744387,503.77903947033,2.03666992029004,0.0168171219104931,1.09455995280707,35.8415116954065,475.260798523253,72.2115075758705,0.0147904391062742,1.1563197213862
4,4.030455,22,21.838753,-10.044,-10.199118,97.660484,NaN,1.009108,NaN,27.532606,400,399.860413,25,27.684597,9.077456,35.441448,50.012592,401.403412,399.396179,399.210297,4088.549316,9.591804,9.020792,9.095911,1.623585,1.606679,1.548884,27.574472,42.155067,18.952026,-13.339627,42.231937,58.498066,93.867172,0,148.920319,424.467824262906,1.95685722908048,0.0679770199294817,0.922719253272018,-19.7513407822232,503.747920371693,2.0365825597477,0.0168143681947467,1.09460221149736,35.8429090890307,475.221927587399,72.1788609465437,0.0147870019363758,1.15647084894075
4,4.028307,22,21.83918,-10.044,-10.224706,97.611092,NaN,1.008933,NaN,27.523094,400,399.850891,25,27.666553,9.092054,35.412495,50.012592,401.403412,399.396179,399.210297,4088.549316,9.591804,9.020792,9.095911,1.623585,1.606679,1.548884,27.574472,42.155067,18.952026,-13.339627,42.231937,58.498066,93.867172,0,148.920319,424.450682933236,1.95684758204534,0.0680076842526924,0.922691537829405,-19.765535973672,503.693387122384,2.03643354881574,0.0168102874471331,1.09466754834914,35.8436952218294,475.219227590533,72.1770705332737,0.0147864854396888,1.15648700873685
4,4.029808,22,21.839375,-10.044,-10.230679,97.632622,NaN,1.009444,NaN,27.510323,400,399.83316,25,27.651171,9.089396,35.231457,50.012592,401.437683,399.390411,399.183105,4082.60791,9.59973,9.026048,9.086451,1.601286,1.581118,1.533444,27.602518,42.094303,18.940577,-13.323628,42.232712,58.451595,93.905907,0,148.46167,424.440649630907,1.95677060501259,0.0679773527015818,0.92280848714311,-19.7556159115433,503.716741735324,2.03649565384854,0.0168117234224681,1.09464325177337,35.8440542247385,475.192934521222,72.1545847797183,0.0147843966929534,1.15658455964243
4,4.029923,22,21.839882,-10.044,-10.219501,97.736786,NaN,1.008895,NaN,27.480305,400,400.007446,25,27.647909,9.079547,35.107304,50.012592,401.437683,399.390411,399.183105,4082.60791,9.59973,9.026048,9.086451,1.601286,1.581118,1.533444,27.602518,42.094303,18.940577,-13.323628,42.232712,58.451595,93.905907,0,148.46167,424.450618131079,1.9568055455932,0.0679793712109285,0.922769822302912,-19.7548559969677,503.830203520612,2.03679931810838,0.0168190613580537,1.09452130149127,35.8449876209243,475.205749450956,72.1663112828341,0.0147849680241854,1.15654609960985
4,4.029923,22,21.839882,-10.044,-10.205782,97.840355,NaN,1.008895,NaN,27.467316,400,399.977844,25,27.660063,9.060177,35.110172,50.012592,401.621674,399.597748,399.402618,4081.096191,9.582459,9.009369,9.089296,1.601634,1.574591,1.531242,27.60043,42.098789,18.975988,-13.354902,42.316017,58.465096,93.904411,0,147.987381,424.463277225405,1.95685369049891,0.0679844896350921,0.922713726319163,-19.7548559969677,503.943555460629,2.03710489954443,0.016826807707916,1.0943951901732,35.8449876209243,475.222375016756,72.1806868409863,0.0147861972241803,1.15648629494878
4,4.030345,22,21.843002,-10.044,-10.19253,97.885017,NaN,1.008606,NaN,27.473652,400,399.946259,25,27.677572,9.07072,35.180592,50.016102,401.082184,399.005096,398.741089,4083.717773,9.58078,9.043126,9.08247,1.597929,1.577781,1.527931,27.574244,42.156094,18.960775,-13.34205,42.232857,58.50872,93.88546,0,147.792358,424.474234216137,1.95688444950875,0.0679815357357008,0.922685573662398,-19.7520675831857,503.989028000275,2.03721331225996,0.0168273390404148,1.09437527243416,35.8507312358847,475.237610416912,72.1978370875231,0.0147850086571412,1.15647864274442
4,4.029903,22,21.841572,-10.044,-10.172346,97.905632,NaN,1.009259,NaN,27.479221,400,399.996765,25,27.685833,9.08223,35.340088,50.016102,401.082184,399.005096,398.741089,4083.717773,9.58078,9.043126,9.08247,1.597929,1.577781,1.527931,27.574244,42.156094,18.960775,-13.34205,42.232857,58.50872,93.88546,0,147.792358,424.494186984649,1.95697175267815,0.0679973367957564,0.922576056727529,-19.7549881547984,504.013148205285,2.03728480411004,0.0168301671617063,1.09433460826301,35.8480988229039,475.265646873699,72.2202592025761,0.014788142075984,1.15635632520902
4,4.030242,22,21.842611,-10.044,-10.144958,97.947617,NaN,1.009411,NaN,27.475573,400,400.000977,25,27.68689,9.091287,35.56562,50.016102,401.623016,399.633087,399.382782,4079.758789,9.6006,9.045183,9.10755,1.593929,1.576654,1.520004,27.585697,42.145584,18.933487,-13.31849,42.269913,58.497417,93.897301,0,147.481781,424.518433389704,1.95705518215199,0.0680012060280933,0.922485404034325,-19.7527481469385,504.05795986501,2.03740085262432,0.0168323702975187,1.09429523851339,35.8500114771997,475.295998644414,72.2478315917413,0.0147896144902904,1.15626308121798
4,4.029921,22,21.843561,-10.044,-10.121456,98.024002,NaN,1.009333,NaN,27.468477,400,399.880707,25,27.691246,9.102936,35.591408,50.016102,401.043152,398.970245,398.671539,4081.594238,9.560293,9.01497,9.055899,1.587975,1.570667,1.51387,27.588696,42.135796,18.917868,-13.29624,42.25145,58.467548,93.931107,0,147.127853,424.541077501137,1.95714957607642,0.0680159786109067,0.922370252617533,-19.7548692127091,504.140509003341,2.03761896640082,0.0168372233544188,1.09421356288583,35.8517602345326,475.330008642632,72.278456510851,0.0147914229787966,1.15615549674716
4,4.030038,22,21.843206,-10.044,-10.100734,98.11837,NaN,1.008549,NaN,27.452692,400,399.896149,25,27.689615,9.097669,35.408039,50.016102,401.043152,398.970245,398.671539,4081.594238,9.560293,9.01497,9.055899,1.587975,1.570667,1.51387,27.588696,42.135796,18.917868,-13.29624,42.25145,58.467548,93.931107,0,147.127853,424.559838416052,1.95721787432149,0.0680215143961636,0.922293427253954,-19.7540960989654,504.244148830251,2.03789976308991,0.0168445925442454,1.0940964331472,35.8511067582755,475.353076333383,72.2979573570562,0.0147933910681131,1.15606754308206
4,4.030648,22,21.846422,-10.044,-10.100734,98.11837,NaN,1.008803,NaN,27.452692,400,399.896149,25,27.689615,9.096944,35.339878,50.016102,401.787506,399.739838,399.469666,4083.634033,9.590662,9.03419,9.094186,1.577838,1.558195,1.503927,27.633213,42.103886,18.906414,-13.28732,42.272095,58.513401,93.916298,0,146.406799,424.558005388588,1.95719513336633,0.0680100960039683,0.92233080091312,-19.7500656136766,504.240648050915,2.03787574398287,0.0168416973009016,1.09413157628907,35.8570264070124,475.349977634707,72.2993711680555,0.0147907755838775,1.15612710959108
4,4.029721,22,21.845472,-10.044,-10.082659,98.167923,NaN,1.009709,NaN,27.42663,400,400.046539,25,27.699036,9.100773,35.423195,50.016102,401.559875,399.471252,399.188721,4083.586914,9.563728,9.015713,9.071218,1.588192,1.567255,1.509669,27.598269,42.147602,18.980564,-13.356659,42.314842,58.503872,93.908295,0,146.04686,424.577460397324,1.95729306093949,0.0680341882935064,0.922200876585511,-19.7561908144776,504.295897705516,2.03802885704973,0.0168462529615418,1.09406193607265,35.8552778233126,475.382402693468,72.3262098012501,0.0147938762120338,1.15599677085888
4,4.030685,22,21.84551,-10.044,-10.080072,98.11692,NaN,1.008895,NaN,27.403934,400,400.077148,25,27.708885,9.087686,35.559547,50.016102,401.559875,399.471252,399.188721,4083.586914,9.563728,9.015713,9.071218,1.588192,1.567255,1.509669,27.598269,42.147602,18.980564,-13.356659,42.314842,58.503872,93.908295,0,146.04686,424.57695058364,1.95726619538028,0.068017105430595,0.922249419625623,-19.7498211566536,504.240054344005,2.03787828201276,0.0168424099612162,1.09412334634227,35.8553477677696,475.373177604684,72.3182780783928,0.0147931664371053,1.15603033707155
4,4.02946,22,21.846889,-10.044,-10.077291,98.056877,NaN,1.008877,NaN,27.390915,400,400.254303,25,27.702925,9.086843,35.609436,50.016102,401.705475,399.654205,399.417114,4087.502441,9.587328,9.036738,9.102123,1.578502,1.555336,1.510343,27.589939,42.178665,18.975977,-13.349393,42.276947,58.548916,93.891281,0,145.760345,424.583194589233,1.95732160837328,0.0680410772070931,0.922163210113768,-19.7579155804501,504.172855673603,2.03769101387093,0.0168366839773118,1.09421045647597,35.8578859528119,475.394361605171,72.338358297918,0.014793708170102,1.15597535883185
4,4.030005,22,21.844875,-10.044,-10.073022,98.000122,NaN,1.009095,NaN,27.389597,400,400.286102,25,27.697891,9.080048,35.597717,50.016102,401.705475,399.654205,399.417114,4087.502441,9.587328,9.036738,9.102123,1.578502,1.555336,1.510343,27.589939,42.178665,18.975977,-13.349393,42.276947,58.548916,93.891281,0,145.760345,424.585494562975,1.95731625616932,0.0680324630052501,0.922179306464186,-19.7543141549494,504.112946793868,2.03753874692595,0.0168342563540484,1.09425670499647,35.8541789470036,475.389532932319,72.3316181626564,0.0147948460753042,1.15596228484513
4,4.031359,22,21.846804,-10.044,-10.071685,97.943092,NaN,1.009646,NaN,27.413349,400,400.084808,25,27.702641,9.080199,35.474831,50.018932,401.593201,399.522491,399.243164,4082.146973,9.575239,9.040705,9.084266,1.594371,1.569691,1.517503,27.595175,42.081818,18.956825,-13.324922,42.290806,58.484364,93.943329,0,145.292084,424.582661096421,1.95727047736593,0.0680076180512848,0.922256750992488,-19.7453683757574,504.04843583334,2.03735617143307,0.0168282588028345,1.09434668452785,35.8577295054698,475.376571094076,72.3228604951591,0.0147924569334673,1.15603769442131
4,4.031012,22,21.846832,-10.044,-10.072123,97.887802,NaN,1.00955,NaN,27.427816,400,399.998291,25,27.711555,9.090451,35.425934,50.018932,401.185425,399.167114,398.865326,4091.188721,9.588629,9.05657,9.101404,1.585432,1.564893,1.516325,27.616072,42.051689,18.987452,-13.346437,42.291153,58.521072,93.90757,0,144.722672,424.583299328666,1.95728187400617,0.0680139481383155,0.922237287497173,-19.747660759934,503.987897004414,2.03719289580911,0.0168241011311,1.09441394283756,35.8577810411173,475.380549762681,72.3263377943576,0.0147927300952392,1.15602388551081
4,4.031012,22,21.846832,-10.044,-10.075298,97.838646,NaN,1.00955,NaN,27.432735,400,399.98407,25,27.717115,9.087879,35.475552,50.018932,401.185425,399.167114,398.865326,4091.188721,9.588629,9.05657,9.101404,1.585432,1.564893,1.516325,27.616072,42.051689,18.987452,-13.346437,42.291153,58.521072,93.90757,0,144.722672,424.580371204898,1.95727074368434,0.0680127648226242,0.922250125895907,-19.747660759934,503.934098526208,2.03704789160215,0.0168204263590359,1.0944736334994,35.8577810411173,475.376704518728,72.3230115472724,0.0147924460143305,1.15603763901046
4,4.032443,22,21.849783,-10.044,-10.078408,97.78891,NaN,1.008291,NaN,27.447506,400,400.001617,25,27.720869,9.094004,35.449039,50.018932,401.832855,399.75177,399.463593,4088.436523,9.597527,9.040476,9.096844,1.559743,1.545414,1.488678,27.620659,42.106236,19.002859,-13.352088,42.282833,58.588573,93.86911,0,144.237549,424.573204389044,1.95720651271241,0.0679848354686036,0.922350314332056,-19.7382081266172,503.876439185221,2.03687908237504,0.0168140537117147,1.0945666526931,35.8632122493765,475.35887956077,72.311349336493,0.0147889398671889,1.15614589446203
4,4.032812,22,21.849276,-10.044,-10.078035,97.796349,NaN,1.009606,NaN,27.444925,400,400.033569,25,27.717226,9.083342,35.46714,50.018932,401.130676,399.100647,398.759918,4078.610596,9.539782,9.009121,9.058715,1.570093,1.538462,1.500636,27.593443,42.103588,18.995985,-13.349183,42.253483,58.645443,93.852348,0,144.11235,424.572439914352,1.95719407127762,0.0679780744739006,0.922371399721694,-19.7357710721168,503.885135346302,2.0369048239817,0.0168150658356297,1.09455200345787,35.8622791738662,475.353831758292,72.306337921703,0.0147889430360579,1.15615632665446
4,4.029998,22,21.85047,-10.044,-10.071988,97.853401,NaN,1.009111,NaN,27.465919,400,399.967834,25,27.72117,9.07492,35.456768,50.018932,401.130676,399.100647,398.759918,4078.610596,9.539782,9.009121,9.058715,1.570093,1.538462,1.500636,27.593443,42.103588,18.995985,-13.349183,42.253483,58.645443,93.852348,0,144.11235,424.586469116093,1.95732014162529,0.0680329795022348,0.922174700715118,-19.7543604094225,503.94627647734,2.03706422351456,0.0168182574910556,1.09449567017101,35.8644765681066,475.399152068097,72.3470590847973,0.0147914051247057,1.15601216716792
4,4.026796,22,21.850264,-10.044,-10.055689,97.864029,NaN,1.009051,NaN,27.472025,400,399.978485,25,27.731073,9.068297,35.330711,50.018932,401.755188,399.651306,399.428223,4084.305176,9.584384,9.031866,9.091041,1.587605,1.569215,1.518724,27.578335,41.961887,18.941427,-13.313545,42.262566,58.665855,93.844521,0,144.071426,424.611110749014,1.95749664794239,0.0680990582387666,0.921913247811005,-19.7755249875092,503.958133537702,2.03709711634447,0.016819237195526,1.09448048991624,35.8640974596875,475.459834334848,72.39929478434,0.0147960397783401,1.15579237987408
4,4.026833,22,21.85281,-10.044,-10.047651,97.838425,NaN,1.009154,NaN,27.479492,400,399.906616,25,27.733223,9.065991,35.337784,50.018932,401.187653,399.091278,398.875336,4088.834961,9.572041,9.021269,9.07789,1.596446,1.582426,1.518965,27.566835,42.028069,18.942461,-13.326799,42.241001,58.653454,93.860428,0,143.854752,424.618409924003,1.95752343338118,0.0681013617777452,0.921883167475648,-19.7752803512813,503.927330596974,2.03700254904682,0.0168150340283609,1.09453960417496,35.8687827551237,475.472857170732,72.4137999246459,0.0147951124300798,1.15578423728166
4,4.026245,22,21.855026,-10.044,-10.053181,97.783836,NaN,1.009857,NaN,27.504669,400,399.960022,25,27.724709,9.066745,35.394543,50.018932,401.187653,399.091278,398.875336,4088.834961,9.572041,9.021269,9.07789,1.596446,1.582426,1.518965,27.566835,42.028069,18.942461,-13.326799,42.241001,58.653454,93.860428,0,143.854752,424.615076545939,1.95752598467984,0.0681103285082694,0.921869507221227,-19.7791682878432,503.865158362615,2.03682490840529,0.0168089611643914,1.094630534596,35.8728604287654,475.477017263529,72.4202169766325,0.0147937757211527,1.15580273418848
4,4.023805,22,21.8538,-10.044,-10.053181,97.783836,NaN,1.009232,NaN,27.504669,400,399.960022,25,27.724709,9.063266,35.401588,50.018932,401.662476,399.546326,399.336884,4088.975098,9.63063,9.06248,9.111756,1.577494,1.562047,1.50987,27.566896,42.022865,18.924755,-13.311972,42.245251,58.672981,93.853867,0,143.574265,424.622398598425,1.9576170027288,0.0681561287137851,0.92172056064628,-19.7953065538794,503.866497562647,2.03683407458504,0.0168100630651986,1.09461704330677,35.8706044982446,475.506657577103,72.4443044836794,0.0147968736106187,1.15567867569702
4,4.022853,22,21.854536,-10.044,-10.066259,97.76371,NaN,1.008985,NaN,27.51964,400,400.106781,25,27.705997,9.061868,35.445976,50.016285,401.353577,399.275696,399.002502,4086.389404,9.601707,9.037456,9.089272,1.572133,1.54867,1.502543,27.57811,41.930969,18.891022,-13.280191,42.213261,58.635139,93.890083,0,143.392487,424.613201186614,1.95760670843208,0.0681691327963355,0.921714970933381,-19.8016051575683,503.84366293481,2.03676917777734,0.0168078967767928,1.09464973327872,35.8719588040967,475.504188956215,72.4431040148034,0.0147961453177312,1.15569853222456
4,4.023674,22,21.855576,-10.044,-10.067063,97.785126,NaN,1.009274,NaN,27.547091,400,399.9664,25,27.69405,9.074167,35.529385,50.016285,401.353577,399.275696,399.002502,4086.389404,9.601707,9.037456,9.089272,1.572133,1.54867,1.502543,27.57811,41.930969,18.891022,-13.280191,42.213261,58.635139,93.890083,0,143.392487,424.60999606946,1.95757325455581,0.0681534094824477,0.921768329060996,-19.7961732057171,503.865969653938,2.03682460325544,0.0168085633199832,1.09463501157613,35.8738724382004,475.494166371584,72.4357539820577,0.0147946338790498,1.15574987561898
4,4.023827,22,21.857803,-10.044,-10.077097,97.824448,NaN,1.009627,NaN,27.557999,400,399.898102,25,27.690516,9.084312,35.516655,50.016285,401.605255,399.493927,399.274078,4080.316406,9.595981,9.01925,9.087734,1.576073,1.568851,1.508112,27.607431,42.067947,18.929749,-13.318617,42.17186,58.516205,93.970337,0,143.161346,424.600287535923,1.95753238746184,0.068146791794747,0.921818023689406,-19.795161011434,503.906580257754,2.03692398796111,0.0168095015308703,1.09461152549914,35.8779699590411,475.483337912502,72.4292163359808,0.0147921827578991,1.15582196192913
4,4.023901,22,21.856697,-10.044,-10.093888,97.881737,NaN,1.010036,NaN,27.561527,400,399.910706,25,27.698187,9.087251,35.465546,50.016285,401.605255,399.493927,399.274078,4080.316406,9.595981,9.01925,9.087734,1.576073,1.568851,1.508112,27.607431,42.067947,18.929749,-13.318617,42.17186,58.516205,93.970337,0,143.161346,424.584586495367,1.95747078546674,0.0681391361886984,0.92189015133389,-19.7946714639671,503.970494425614,2.03710127378972,0.0168147771744627,1.09452963487001,35.875935037647,475.460414232648,72.4079773666312,0.0147913105528163,1.15588709308487
4,4.024427,22,21.855383,-10.044,-10.10686,97.882248,NaN,1.009365,NaN,27.581266,400,399.838715,25,27.708359,9.081848,35.483162,50.016285,401.638153,399.504791,399.257904,4083.43042,9.594242,9.02388,9.091616,1.5855,1.578174,1.528906,27.613701,42.009174,18.94663,-13.326376,42.207069,58.565586,93.948296,0,142.817078,424.571047332377,1.95740569168671,0.0681244192471238,0.921974634615284,-19.7911919066277,503.972487659164,2.03711260104845,0.0168159964534071,1.09451458184178,35.8735173170877,475.435977778928,72.3851659688057,0.0147904807172339,1.15595455350215
4,4.024427,22,21.855383,-10.044,-10.106786,97.826927,NaN,1.009365,NaN,27.57822,400,399.889282,25,27.721577,9.070938,35.487411,50.016285,401.140442,399.014374,398.78421,4076.361816,9.582831,9.034518,9.086042,1.58569,1.577128,1.524447,27.63048,42.040531,18.939543,-13.319874,42.173462,58.575401,93.942627,0,142.180252,424.571115558489,1.957405951059,0.068124446862954,0.921974336001381,-19.7911919066277,503.911936157022,2.03694939147008,0.0168118616560455,1.09458189373721,35.8735173170877,475.436067401177,72.3852434997619,0.0147904873349958,1.15595423343759
4,4.024524,22,21.859371,-10.044,-10.099992,97.758835,NaN,1.009013,NaN,27.573606,400,399.920807,25,27.738499,9.072568,35.536266,50.016285,401.083374,398.9375,398.751068,4080.802002,9.556864,9.002262,9.068409,1.616154,1.604661,1.548873,27.653576,42.017204,18.934963,-13.320793,42.226234,58.611439,93.940208,0,141.732452,424.577088012098,1.95742614384153,0.0681251612879487,0.921952862128371,-19.7905502772875,503.833043596917,2.03671864057631,0.0168031879306836,1.09470893076058,35.8808547771077,475.448942927443,72.4014540034834,0.0147884809310681,1.15596827269554
4,4.023867,22,21.857691,-10.044,-10.095288,97.709961,NaN,1.009764,NaN,27.567787,400,399.856995,25,27.73735,9.07531,35.645802,50.016285,401.083374,398.9375,398.751068,4080.802002,9.556864,9.002262,9.068409,1.616154,1.604661,1.548873,27.653576,42.017204,18.934963,-13.320793,42.226234,58.611439,93.940208,0,141.732452,424.583397952431,1.95746714794539,0.0681392521882291,0.921893713461283,-19.7948963903147,503.781375897993,2.03658694200964,0.0168010427846075,1.09475030821946,35.8777638946038,475.460627475778,72.4094258681656,0.0147905891931582,1.15590128648476
4,4.024444,22,21.859058,-10.044,-10.099368,97.667435,NaN,1.009733,NaN,27.549381,400,399.756897,25,27.720287,9.075377,35.623238,50.016285,401.434998,399.290253,399.147919,4082.428223,9.595469,9.034968,9.099935,1.62757,1.616211,1.569476,27.641403,42.069588,18.931625,-13.31785,42.193222,58.59639,93.93808,0,141.797455,424.577903593117,1.95743131619504,0.0681268959557597,0.921945451559457,-19.7910794552737,503.73332439965,2.03645117435662,0.0167966345685335,1.09481761514541,35.880278929912,475.450267358948,72.4022016859811,0.0147888107610145,1.15595883403297
4,4.024576,22,21.858097,-10.044,-10.107224,97.625893,NaN,1.009962,NaN,27.51972,400,399.789307,25,27.710564,9.063309,35.524818,50.016285,401.434998,399.290253,399.147919,4082.428223,9.595469,9.034968,9.099935,1.62757,1.616211,1.569476,27.641403,42.069588,18.931625,-13.31785,42.193222,58.59639,93.93808,0,141.797455,424.570264133634,1.95739885542409,0.0681214863769556,0.921985221928963,-19.7902063159165,503.688893876912,2.03633570278367,0.0167943904771066,1.09485815079517,35.8785108743781,475.437629472556,72.3900467991157,0.0147885902071364,1.15598950222788
4,4.025026,22,21.857946,-10.044,-10.110298,97.593384,NaN,1.008773,NaN,27.508156,400,399.943909,25,27.723301,9.072532,35.49474,50.016285,401.475647,399.36322,399.184235,4082.799805,9.582496,9.011034,9.09077,1.613308,1.601052,1.547353,27.605648,42.048382,18.935999,-13.334806,42.187374,58.612972,93.94632,0,141.861252,424.566078005325,1.95737128796217,0.0681118931385775,0.922025175069425,-19.7872298694444,503.653465747567,2.03624083120714,0.0167920941230344,1.09489657939098,35.8782330580065,475.427880627184,72.3814215196607,0.0147879823703296,1.15602205604727
4,4.024051,22,21.859167,-10.044,-10.12858,97.60923,NaN,1.009303,NaN,27.517456,400,399.850616,25,27.741884,9.076722,35.529453,50.008003,401.34198,399.215668,398.974426,4086.189941,9.582174,9.019526,9.084946,1.610385,1.597086,1.538271,27.617929,42.018673,18.912882,-13.315719,42.210129,58.537758,93.98954,0,141.378525,424.552151073307,1.95734358980091,0.0681233717606907,0.922039331192114,-19.7936791592283,503.669479174796,2.03627849286024,0.0167921830421592,1.09489051187203,35.880479465268,475.420115636648,72.376257823659,0.0147865038659235,1.15606818691999
4,4.026295,22,21.85833,-10.044,-10.15162,97.647873,NaN,1.009789,NaN,27.527771,400,399.924011,25,27.752584,9.085184,35.575596,50.008003,401.34198,399.215668,398.974426,4086.189941,9.582174,9.019526,9.084946,1.610385,1.597086,1.538271,27.617929,42.018673,18.912882,-13.315719,42.210129,58.537758,93.98954,0,141.378525,424.524158732938,1.95717905783858,0.0680726669363025,0.922270195849717,-19.7788376640574,503.712703688292,2.0363988616667,0.0167958253233082,1.09483365126508,35.8789395550684,475.362032272827,72.3249548966428,0.014782835405765,1.15626341229283
4,4.025184,22,21.860302,-10.044,-10.163293,97.727142,NaN,1.010162,NaN,27.52137,400,400.062408,25,27.752512,9.097929,35.555504,50.008003,401.624207,399.49469,399.29834,4086.333984,9.583171,9.025377,9.090927,1.627268,1.610412,1.5595,27.625507,42.091438,18.896832,-13.292893,42.150097,58.538136,94.006279,0,140.990921,424.516734401084,1.95717958810833,0.0680891498447738,0.92224937238258,-19.7861848665123,503.797330768583,2.03661813434651,0.0167999821113465,1.09475801087445,35.8825675636053,475.365130522206,72.3301441970355,0.0147816027145754,1.15628203206029
4,4.024919,22,21.860441,-10.044,-10.163293,97.727142,NaN,1.008913,NaN,27.52137,400,400.062408,25,27.752512,9.100001,35.527905,50.008003,401.125305,399.057831,398.804382,4090.234375,9.563624,9.024225,9.084499,1.605606,1.588608,1.527815,27.599031,42.091457,18.866421,-13.285867,42.206509,58.564404,93.986153,0,141.036652,424.517531411657,1.95718948001106,0.0680941221539367,0.922233108060405,-19.7879375791625,503.797178837684,2.03661709505414,0.0167998572651438,1.09475954251543,35.8828232810118,475.368753459626,72.3334543757903,0.0147817672267706,1.15627114982457
4,4.024722,22,21.860689,-10.044,-10.165731,97.784683,NaN,1.009254,NaN,27.514469,400,400.026001,25,27.74935,9.086678,35.565315,50.008003,401.125305,399.057831,398.804382,4090.234375,9.563624,9.024225,9.084499,1.605606,1.588608,1.527815,27.599031,42.091457,18.866421,-13.285867,42.206509,58.564404,93.986153,0,141.036652,424.515875508973,1.95718828442787,0.0680969088568605,0.922230907184393,-19.7892405964471,503.85989945427,2.03678507277469,0.0168039362883901,1.09469182372983,35.8832795219568,475.368706990734,72.3337298009254,0.0147815800165041,1.15627505326553
4,4.024732,22,21.86281,-10.044,-10.157945,97.789429,NaN,1.009402,NaN,27.521772,400,399.928925,25,27.741312,9.078124,35.617432,50.008003,401.528412,399.465698,399.267029,4087.066406,9.603467,9.053287,9.114357,1.602152,1.571994,1.526295,27.579109,42.022308,18.900175,-13.312117,42.127789,58.584045,93.988396,0,140.913864,424.523025804036,1.95721521414495,0.0680996276765488,0.922199945658217,-19.7891744522402,503.862777955461,2.03678322488899,0.0168023859880127,1.09470936580722,35.8871813255646,475.381146053468,72.3471868121036,0.0147809268248308,1.15626246436516
4,4.026585,22,21.862484,-10.044,-10.14963,97.748955,NaN,1.00946,NaN,27.549587,400,399.863098,25,27.736256,9.078227,35.60136,50.008003,401.528412,399.465698,399.267029,4087.066406,9.603467,9.053287,9.114357,1.602152,1.571994,1.526295,27.579109,42.022308,18.900175,-13.312117,42.127789,58.584045,93.988396,0,140.913864,424.525121993141,1.95717521456308,0.0680679716139768,0.922279917011873,-19.77692010818,503.818825944072,2.03666620668356,0.0167996532501981,1.0947553137864,35.8865816327831,475.366844722566,72.3344036239704,0.0147801124697259,1.15630877259378
4,4.026323,22,21.861942,-10.044,-10.145712,97.728546,NaN,1.008864,NaN,27.560934,400,399.883484,25,27.719152,9.081864,35.564739,50.008003,401.16745,399.106812,398.896973,4082.051758,9.589626,9.035106,9.08701,1.585838,1.574717,1.521397,27.581572,42.089321,18.912039,-13.330341,42.196724,58.608517,93.978958,0,140.244568,424.529523244164,1.95719873038293,0.0680743465265458,0.922247953449805,-19.7786525161082,503.797075252324,2.03661001684583,0.0167986141767745,1.0947743605003,35.8855845825432,475.37416802966,72.3400473219219,0.0147810547657927,1.15627437464913
4,4.025914,22,21.862782,-10.044,-10.155661,97.714317,NaN,1.009448,NaN,27.584251,400,399.898773,25,27.695585,9.099902,35.679947,50.008003,401.676025,399.549438,399.400452,4086.96582,9.623785,9.039489,9.101192,1.6078,1.594093,1.536569,27.569756,42.040382,18.888716,-13.308376,42.233509,58.621197,93.975235,0,139.947235,424.521577610195,1.95717910557025,0.0680783042738966,0.922263209932019,-19.7813570966408,503.780579301542,2.03656173338021,0.0167967960001848,1.09480107712127,35.887129818475,475.368629454422,72.3363263389045,0.0147800234542758,1.15630686961365
4,4.025914,22,21.862782,-10.044,-10.166211,97.744446,NaN,1.009448,NaN,27.587608,400,399.932739,25,27.682451,9.096016,35.8326,50.008003,401.676025,399.549438,399.400452,4086.96582,9.623785,9.039489,9.101192,1.6078,1.594093,1.536569,27.569756,42.040382,18.888716,-13.308376,42.233509,58.621197,93.975235,0,139.947235,424.511847507496,1.95714210744358,0.0680743668045022,0.922306028648724,-19.7813570966408,503.813564006331,2.03665066985514,0.0167990485498999,1.09476412175194,35.887129818475,475.355847313249,72.3252722767058,0.0147790796981976,1.15635266949273
4,4.025845,22,21.86488,-10.044,-10.180082,97.759766,NaN,1.009531,NaN,27.593992,400,400.023468,25,27.685125,9.089101,35.885326,50.006077,401.353088,399.334045,399.023071,4083.3125,9.58526,9.021508,9.081657,1.564883,1.560836,1.502265,27.548256,42.057594,18.86705,-13.296191,42.209782,58.5937,94.006676,0,140.213257,424.499261417548,1.95709603346384,0.0680704835544942,0.922358146094933,-19.7818133913609,503.828043143581,2.0366802053422,0.0167983098994105,1.09476845895083,35.890989032577,475.343030475953,72.3168591514494,0.014776579267686,1.15643024388975
4,4.026303,22,21.864353,-10.044,-10.194619,97.757332,NaN,1.009202,NaN,27.60331,400,400.003784,25,27.693722,9.083892,35.778564,50.006077,401.660858,399.544861,399.376495,4090.366943,9.617356,9.039696,9.101008,1.569967,1.555659,1.498403,27.586931,41.999451,18.858101,-13.296177,42.233124,58.607578,94.001831,0,139.885834,424.484474203672,1.9570279457673,0.0680564686579254,0.922445438252814,-19.7787847645356,503.825954350682,2.03667696056853,0.0167986011464687,1.09476563656761,35.8900196567717,475.318730485058,72.2951760641739,0.0147751753996791,1.15650948152297
4,4.025695,22,21.8659,-10.044,-10.211985,97.789116,NaN,1.009907,NaN,27.607838,400,399.999634,25,27.703072,9.087494,35.652222,50.006077,401.660858,399.544861,399.376495,4090.366943,9.617356,9.039696,9.101008,1.569967,1.555659,1.498403,27.586931,41.999451,18.858101,-13.296177,42.233124,58.607578,94.001831,0,139.885834,424.470284966643,1.95698972032351,0.0680613870326804,0.922478784359939,-19.7828053571594,503.859059817105,2.03675920574637,0.0167995878313512,1.09474375953213,35.8928651934888,475.307811402195,72.2877045440821,0.0147732235119201,1.15657201826396
4,4.027095,22,21.866877,-10.044,-10.226584,97.827293,NaN,1.008905,NaN,27.595507,400,400.09079,25,27.710741,9.085188,35.489487,50.006077,401.555511,399.496002,399.297791,4091.532227,9.623297,9.054962,9.106135,1.563295,1.547838,1.501404,27.594614,42.104744,18.856627,-13.298703,42.196049,58.592239,94.022041,0,139.347748,424.452600762273,1.95688623078065,0.0680296902665045,0.922624547593089,-19.7735481115395,503.899786077569,2.03686456760055,0.0168015636899166,1.0947078498146,35.8946621991274,475.273506870347,72.2592899359223,0.0147699671452898,1.15671004098924
4,4.026183,22,21.868286,-10.044,-10.23001,97.835838,NaN,1.0081,NaN,27.580704,400,400.181244,25,27.710634,9.062595,35.363518,50.006077,401.504028,399.50589,399.262451,4089.671387,9.626023,9.052999,9.109617,1.616969,1.606553,1.549239,27.630083,42.032227,18.846014,-13.312413,42.200573,58.575951,94.053421,0,138.909561,424.45218682026,1.95690825667975,0.0680455064394979,0.922582365073434,-19.7795782656928,503.907601800134,2.0368792541157,0.0168009371868293,1.09471291401652,35.8972536793913,475.283195996771,72.2694608800367,0.0147696394949432,1.15669646697595
4,4.026958,22,21.869219,-10.044,-10.232338,97.796463,NaN,1.008833,NaN,27.584976,400,400.13504,25,27.715796,9.062053,35.319824,50.006077,401.504028,399.50589,399.262451,4089.671387,9.626023,9.052999,9.109617,1.616969,1.606553,1.549239,27.630083,42.032227,18.846014,-13.312413,42.200573,58.575951,94.053421,0,138.909561,424.447704596337,1.9568711533876,0.0680301097696729,0.922639618696322,-19.7744538902346,503.863477356119,2.03675608440027,0.0167971573451303,1.09477130352908,35.8989696147559,475.271757895704,72.2607607459607,0.0147681043616154,1.15675168105937
4,4.026145,22,21.87006,-10.044,-10.237692,97.759338,NaN,1.009105,NaN,27.561913,400,400.012146,25,27.721306,9.077358,35.323757,50.006077,401.471039,399.722046,399.366882,4092.371582,9.581608,9.039236,9.135119,1.626884,1.610327,1.556103,27.610477,42.007229,18.843727,-13.3315,42.206249,58.55019,94.066864,0,138.778336,424.445213893902,1.95688271866105,0.0680433506281307,0.922611404811956,-19.7798295448322,503.821914096564,2.03664022427738,0.0167936279976029,1.09482603846101,35.9005162999271,475.276994685064,72.2663589845493,0.0147678685486438,1.15674553912271
4,4.025551,22,21.869282,-10.044,-10.23889,97.751068,NaN,1.008457,NaN,27.553923,400,400.011566,25,27.718834,9.082038,35.320637,50.006077,401.062317,399.276642,398.891113,4085.649902,9.547795,9.015212,9.098691,1.62418,1.612349,1.556076,27.610022,42.02047,18.827059,-13.33287,42.187637,58.61504,94.038727,0,138.529144,424.445897979479,1.9569006949548,0.0680540416212655,0.92257970040524,-19.7837576709383,503.813710100217,2.03662162801905,0.0167937081247938,1.09482761013224,35.8990854797747,475.282055043926,72.2697428978497,0.0147688179956009,1.15671560005738
4,4.0251,22,21.872328,-10.044,-10.23889,97.751068,NaN,1.008945,NaN,27.553923,400,400.011566,25,27.718834,9.068882,35.40044,50.006077,401.062317,399.276642,398.891113,4085.649902,9.547795,9.015212,9.098691,1.62418,1.612349,1.556076,27.610022,42.02047,18.827059,-13.33287,42.187637,58.61504,94.038727,0,138.529144,424.447256526167,1.95691753705291,0.068062500656018,0.922551915198872,-19.7867404337909,503.810381161121,2.03659886214696,0.0167909747113823,1.09486116964053,35.9046871595507,475.292371098212,72.2825400814293,0.0147673252544798,1.1567244748371
4,4.026878,22,21.871485,-10.044,-10.237884,97.723503,NaN,1.009516,NaN,27.564962,400,400.022888,25,27.724621,9.077512,35.499187,50.01228,401.683685,399.838562,399.494415,4091.352051,9.570353,9.028253,9.12704,1.640721,1.622554,1.566704,27.599384,42.062191,18.842052,-13.352285,42.225655,58.533886,94.086411,0,138.178848,424.442828582467,1.95685467742729,0.0680295386187984,0.922657359408216,-19.7749828230345,503.781122418864,2.03652378996425,0.0167896708379634,1.09488573056442,35.9031369180083,475.269413157431,72.2616197742293,0.0147662542345416,1.1567943201263
4,4.02633,22,21.870758,-10.044,-10.243684,97.69313,NaN,1.009479,NaN,27.551109,400,400.085602,25,27.732832,9.087911,35.55574,50.01228,401.683685,399.838562,399.494415,4091.352051,9.570353,9.028253,9.12704,1.640721,1.622554,1.566704,27.599384,42.062191,18.842052,-13.352285,42.225655,58.533886,94.086411,0,138.178848,424.439128164175,1.9568547832529,0.0680376449801572,0.922647298861292,-19.7786062292647,503.74866188463,2.03643955298583,0.016788052697363,1.09491506642037,35.901799959204,475.268376187451,72.2597974362062,0.0147667156700886,1.15678707705245
4,4.025802,22,21.872192,-10.044,-10.248859,97.672798,NaN,1.009307,NaN,27.541828,400,400.054565,25,27.743572,9.080864,35.59861,50.01228,401.186127,399.318817,398.889709,4085.317627,9.530373,9.027654,9.089234,1.623425,1.607182,1.558239,27.604708,42.018032,18.834976,-13.339537,42.202663,58.528294,94.10836,0,138.141541,424.435944317922,1.95685633801108,0.06804561200021,0.92263591269551,-19.7820977520013,503.724831365529,2.03636879950061,0.0167852461387645,1.09495592720346,35.9044370643366,475.271030703954,72.2639185005871,0.0147658504905742,1.15679917220707
4,4.026224,22,21.871338,-10.044,-10.250666,97.633316,NaN,1.01017,NaN,27.546886,400,400.002197,25,27.751398,9.082289,35.668983,50.01228,401.74765,399.855804,399.490204,4088.173828,9.563772,9.048513,9.117492,1.627452,1.617517,1.563142,27.594934,42.027435,18.839766,-13.335872,42.222317,58.522346,94.095131,0,138.422028,424.433005544911,1.95683423792969,0.0680370250801587,0.922669320605749,-19.7793071507616,503.682533800432,2.03625859491171,0.0167830602927642,1.09499520331207,35.9028665865531,475.262136123558,72.2551419238694,0.0147658257611274,1.15681828666563
4,4.026224,22,21.871338,-10.044,-10.243749,97.613632,NaN,1.01017,NaN,27.545631,400,400.049286,25,27.750837,9.089418,35.683708,50.01228,401.239441,399.322998,398.929413,4087.534668,9.568498,9.063431,9.109771,1.616149,1.603975,1.559667,27.611681,42.000668,18.891014,-13.35503,42.207878,58.579197,94.065987,0,137.974197,424.439387550752,1.95685851308394,0.0680396079037183,0.922641031050865,-19.7793071507616,503.660979675553,2.03620046204516,0.0167815883810654,1.09501952145011,35.9028665865531,475.270520973864,72.2623902183968,0.0147664448021878,1.15678811549085
4,4.028511,22,21.873255,-10.044,-10.238457,97.642708,NaN,1.008883,NaN,27.542456,400,399.987396,25,27.759092,9.079452,35.68074,50.01228,401.239441,399.322998,398.929413,4087.534668,9.568498,9.063431,9.109771,1.616149,1.603975,1.559667,27.611681,42.000668,18.891014,-13.35503,42.207878,58.579197,94.065987,0,137.974197,424.437379966626,1.95679170831789,0.0679987314132384,0.922760366486851,-19.7641875776899,503.690720547924,2.03627199753582,0.016782042952065,1.09500477681417,35.9063918212669,475.250276732831,72.2473322732314,0.0147635318205574,1.15688992278406
4,4.028466,22,21.874725,-10.044,-10.237053,97.690193,NaN,1.009608,NaN,27.532337,400,400.029144,25,27.766584,9.080008,35.630981,50.01228,401.444031,399.621552,399.188995,4088.40918,9.568742,9.042647,9.120755,1.616428,1.609685,1.548844,27.621649,41.998905,18.882681,-13.331969,42.206963,58.600216,94.071098,0,137.758728,424.438811099326,1.95679831557982,0.0680000981619669,0.922751844897429,-19.7644850134865,503.741107870194,2.03640122642509,0.0167842743637915,1.09496244415035,35.9090948942168,475.25472906521,72.2530532267546,0.0147627730415397,1.15689608644559
