P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.02826,22,21.873997,-10.044,-10.240168,97.715408,NaN,1.009204,NaN,27.511639,400,399.993317,25,27.770256,9.0742,35.578278,50.01228,401.444031,399.621552,399.188995,4088.40918,9.568742,9.042647,9.120755,1.616428,1.609685,1.548844,27.621649,41.998905,18.882681,-13.331969,42.206963,58.600216,94.071098,0,137.758728,424.436557401575,1.95679507164288,0.0680027935124232,0.922751894769304,-19.7658466409477,503.769512896816,2.03648111530323,0.0167868121198863,1.09492337817399,35.9077562467351,475.25253386077,72.2502284446955,0.0147631495252533,1.15689299890511
4,4.028565,22,21.874796,-10.044,-10.251486,97.711823,NaN,1.008743,NaN,27.523056,400,400.197266,25,27.777935,9.074858,35.483978,50.01228,401.78421,399.917236,399.472412,4089.366211,9.563103,9.04934,9.116379,1.637828,1.622231,1.564257,27.595695,42.072598,18.918291,-13.360444,42.198677,58.649658,94.040779,0,137.875488,424.425194228116,1.95674396135818,0.0679928570900499,0.922817065295857,-19.7638306581077,503.764713990661,2.03646455899291,0.0167858274535866,1.09493659903389,35.9092254473169,475.236060199506,72.2370071160713,0.014761342337723,1.15696440432215
4,4.03073,22,21.874891,-10.044,-10.254038,97.69796,NaN,1.009704,NaN,27.515301,400,400.158478,25,27.782387,9.062916,35.387859,50.01228,401.385315,399.546204,399.116669,4089.018799,9.54881,9.032714,9.106582,1.648688,1.633552,1.571645,27.614529,42.057228,18.943499,-13.375565,42.226101,58.646069,94.046509,0,137.738266,424.416313376554,1.95665420455737,0.0679513854703894,0.922961153607225,-19.7495238463879,503.749430881707,2.03642291853098,0.0167847060464176,1.09495470998353,35.9094001305372,475.205200782678,72.2104567098141,0.0147589937958697,1.15707710010788
4,4.02933,22,21.87686,-10.044,-10.244608,97.692268,NaN,1.00949,NaN,27.521402,400,400.022919,25,27.790583,9.067103,35.363853,50.01228,401.385315,399.546204,399.116669,4089.018799,9.54881,9.032714,9.106582,1.648688,1.633552,1.571645,27.614529,42.057228,18.943499,-13.375565,42.226101,58.646069,94.046509,0,137.738266,424.429235949453,1.95673955179581,0.067981101641733,0.922836071023417,-19.7587746912187,503.741045086135,2.03639139461976,0.0167825146936817,1.09498344249582,35.9130205406335,475.237583780017,72.2409533332657,0.0147599282774402,1.15699008755135
4,4.028811,22,21.876902,-10.044,-10.239039,97.700569,NaN,1.009215,NaN,27.522865,400,400.115875,25,27.797932,9.079462,35.373459,50.012585,401.288025,399.430817,398.946686,4093.672852,9.549403,9.070938,9.106403,1.653754,1.633556,1.58513,27.615339,42.175777,18.938482,-13.357933,42.219227,58.630093,94.07357,0,137.492676,424.435938996193,1.95677846869873,0.0679928965424448,0.922781247302952,-19.762204737505,503.750088573495,2.03641559061877,0.0167830974769609,1.0949736802472,35.9130977635535,475.251087546854,72.2526785384687,0.0147608940172184,1.15694207150686
4,4.029545,22,21.878126,-10.044,-10.233714,97.746452,NaN,1.009556,NaN,27.525848,400,400.097626,25,27.798241,9.088767,35.474609,50.012585,401.710022,399.847046,399.499207,4088.228027,9.592565,9.074141,9.129134,1.647758,1.641017,1.580519,27.605745,42.086899,18.970367,-13.376538,42.2257,58.617062,94.089607,0,137.416855,424.438641302919,1.95676976644718,0.0679811426492225,0.922804700215515,-19.7573538656483,503.798990099619,2.03654190627911,0.0167854288581864,1.09493073054973,35.9153482106421,475.249888436174,72.2532011512378,0.0147599003286602,1.15696487300264
4,4.028472,22,21.878244,-10.044,-10.228525,97.793411,NaN,1.009335,NaN,27.530134,400,400.093872,25,27.799486,9.088559,35.59589,50.012585,401.710022,399.847046,399.499207,4088.228027,9.592565,9.074141,9.129134,1.647758,1.641017,1.580519,27.605745,42.086899,18.970367,-13.376538,42.2257,58.617062,94.089607,0,137.416855,424.446662103947,1.95682802152266,0.0680031686860128,0.922717321515225,-19.7644453552268,503.850276681838,2.03667964084078,0.016788831769632,1.09487439726423,35.9155651604677,475.270184614352,72.2708945841114,0.0147613111127281,1.15689356926273
4,4.027323,22,21.878633,-10.044,-10.228525,97.793411,NaN,1.009853,NaN,27.530134,400,400.093872,25,27.799486,9.071118,35.644936,50.012585,401.606323,399.759094,399.380524,4088.732178,9.582602,9.078504,9.124111,1.654653,1.634111,1.583441,27.597342,42.105324,18.962864,-13.363881,42.221004,58.557571,94.135201,0,137.9104,424.45012318281,1.95687090839375,0.0680246930844903,0.922646523875055,-19.7720407365398,503.849851694187,2.03667673455807,0.016788482895636,1.09487868055947,35.9162803531719,475.28557316162,72.2846918364384,0.0147621591777643,1.15684406331
4,4.027735,22,21.880325,-10.044,-10.229555,97.827087,NaN,1.009061,NaN,27.530287,400,400.075409,25,27.797447,9.065289,35.683517,50.012585,401.734375,399.849213,399.499573,4092.643066,9.585455,9.065201,9.117804,1.631535,1.625927,1.571007,27.571985,42.145596,18.965151,-13.356771,42.247723,58.627388,94.088112,0,138.027176,424.447931815291,1.95685191478469,0.0680165891645571,0.922676118292651,-19.7693170493794,503.884874207802,2.03676348729762,0.0167894812584692,1.09485605419333,35.9193910535008,475.281509749321,72.2833338813056,0.0147606080804483,1.15688421830492
4,4.027735,22,21.880325,-10.044,-10.2293,97.842964,NaN,1.009061,NaN,27.520542,400,400.047089,25,27.793865,9.065602,35.708103,50.012585,401.734375,399.849213,399.499573,4092.643066,9.585455,9.065201,9.117804,1.631535,1.625927,1.571007,27.571985,42.145596,18.965151,-13.356771,42.247723,58.627388,94.088112,0,138.027176,424.448167097568,1.95685280966437,0.068016684347425,0.922675075804372,-19.7693170493794,503.902257083141,2.03681034330029,0.0167906671962961,1.09483662847054,35.9193910535008,475.281818870682,72.2836010830747,0.0147606308930654,1.15688310591088
4,4.02846,22,21.879904,-10.044,-10.237383,97.784966,NaN,1.009155,NaN,27.508522,400,400.104034,25,27.787292,9.055764,35.671921,50.012585,401.219055,399.322845,398.871826,4087.667236,9.533555,9.040764,9.077841,1.635245,1.618354,1.573824,27.58482,42.018566,18.999121,-13.380491,42.252079,58.619392,94.101761,0,137.670853,424.438524668571,1.95679738131296,0.0680000873576232,0.922752825724426,-19.7645246717792,503.839216684925,2.03664231189984,0.0167867121624361,1.09490303313476,35.9186170724162,475.262051147525,72.2659783832285,0.0147594833083488,1.15694791161727
4,4.028314,22,21.881207,-10.044,-10.248219,97.747421,NaN,1.009795,NaN,27.513002,400,400.12265,25,27.774639,9.07023,35.66732,50.012585,401.219055,399.322845,398.871826,4087.667236,9.533555,9.040764,9.077841,1.635245,1.618354,1.573824,27.58482,42.018566,18.999121,-13.380491,42.252079,58.619392,94.101761,0,137.670853,424.428965461284,1.95676479789336,0.0679987770012037,0.922788194420863,-19.7654897043173,503.796683447606,2.0365217448071,0.0167827386815338,1.09496349750166,35.9210125164631,475.252719471892,72.2595723186932,0.0147578312495734,1.157001196393
4,4.028796,22,21.8799,-10.044,-10.250269,97.749115,NaN,1.009653,NaN,27.514011,400,400.213928,25,27.77492,9.08148,35.737812,50.012585,401.733337,399.72876,399.405457,4092.918213,9.564259,9.065024,9.105357,1.641696,1.63825,1.575055,27.583544,42.092808,18.985989,-13.362662,42.213585,58.665619,94.087975,0,137.50351,424.42562111154,1.95673961099423,0.0679889859694897,0.922826329275691,-19.7623038768358,503.799966899519,2.03653651176932,0.0167840370914788,1.09494700968407,35.9186097186197,475.242090953178,72.2487213668699,0.0147580130879536,1.15701975707416
4,4.029269,22,21.883059,-10.044,-10.244238,97.751488,NaN,1.008416,NaN,27.517006,400,400.266052,25,27.787294,9.075349,35.786095,50.021194,401.506439,399.473907,399.060669,4089.080566,9.532122,9.039545,9.06883,1.651867,1.641682,1.58516,27.580685,42.071987,19.021822,-13.401783,42.234638,58.679501,94.077255,0,137.582962,424.429761224788,1.95674312708687,0.0679823816034044,0.922830791763041,-19.7591778197442,503.799112382659,2.0365199138458,0.0167813823168871,1.09497890995241,35.9244170597506,475.247967178166,72.257823815984,0.01475611152053,1.15704628549028
4,4.02792,22,21.882147,-10.044,-10.240703,97.754013,NaN,1.008825,NaN,27.508928,400,400.095612,25,27.789881,9.067191,35.773773,50.021194,401.703094,399.685669,399.31723,4094.92627,9.567666,9.069656,9.104593,1.654056,1.645998,1.585393,27.598068,42.051075,19.025988,-13.400331,42.238487,58.677132,94.083084,0,137.173676,424.437088165102,1.95680588510787,0.0680089622321067,0.922733121569566,-19.7680941039784,503.802874013609,2.03653418211125,0.0167823885126669,1.09496575404186,35.9227405516988,475.268298946283,72.2742351043159,0.01475828608084,1.15695927401867
4,4.028749,22,21.883411,-10.044,-10.245455,97.791847,NaN,1.009592,NaN,27.499527,400,400.16275,25,27.787327,9.074128,35.672142,50.021194,401.703094,399.685669,399.31723,4094.92627,9.567666,9.069656,9.104593,1.654056,1.645998,1.585393,27.598068,42.051075,19.025988,-13.400331,42.238487,58.677132,94.083084,0,137.173676,424.430205184444,1.95675826290581,0.0679916627926215,0.922803702839393,-19.762614515199,503.842919044977,2.03663642337866,0.016784081920784,1.09493321484301,35.9250641188639,475.253714666875,72.2632395543557,0.0147562754873967,1.15703088959101
4,4.030306,22,21.88385,-10.044,-10.254878,97.891777,NaN,1.009292,NaN,27.488777,400,400.138275,25,27.789867,9.080942,35.575371,50.021194,401.864288,399.848145,399.47049,4096.967773,9.597495,9.073923,9.1127,1.64364,1.642447,1.583494,27.574551,42.117348,19.028063,-13.392093,42.206528,58.627743,94.118462,0,137.12674,424.416816228768,1.95666707716996,0.0679590039928357,0.92293842582569,-19.7523252707973,503.951850440172,2.03692805897874,0.0167911517557407,1.09481575075998,35.9258710934627,475.222866842678,72.2371389110584,0.0147536745439538,1.15714873568346
4,4.02964,22,21.885696,-10.044,-10.254235,98.051819,NaN,1.00917,NaN,27.487185,400,400.112396,25,27.797974,9.08191,35.572319,50.021194,401.864288,399.848145,399.47049,4096.967773,9.597495,9.073923,9.1127,1.64364,1.642447,1.583494,27.574551,42.117348,19.028063,-13.392093,42.206528,58.627743,94.118462,0,137.12674,424.419417213043,1.95669418862087,0.067971706455699,0.922894675828785,-19.7567260775183,504.125039677033,2.03738636847378,0.016801442846664,1.09464146883364,35.9292642965318,475.234954446058,72.2499365832898,0.0147532024370725,1.15713302235165
4,4.029399,22,21.886108,-10.044,-10.243215,98.212135,NaN,1.009585,NaN,27.486485,400,400.073334,25,27.806839,9.07711,35.717472,50.021194,401.298004,399.363129,398.886841,4087.630859,9.545879,9.040778,9.085234,1.657108,1.63722,1.58497,27.563673,42.115463,19.01619,-13.38234,42.23243,58.663223,94.110497,0,137.191742,424.430313524809,1.9567418663425,0.067980329915403,0.922834618524438,-19.7583186990062,504.300064447103,2.0378559100256,0.0168130322116045,1.09445273225307,35.9300215798419,475.252030542408,72.2652189451597,0.0147541580363478,1.15707768173313
4,4.029581,22,21.886314,-10.044,-10.232338,98.348686,NaN,1.009365,NaN,27.488813,400,400.000427,25,27.812868,9.067127,35.766483,50.021194,401.685333,399.719421,399.23703,4087.519775,9.556297,9.054593,9.095098,1.656799,1.638658,1.586911,27.585899,42.030106,18.989746,-13.354045,42.250885,58.685696,94.103256,0,137.261566,424.439802614905,1.9567732526434,0.067980982285225,0.922801285105505,-19.7571159656568,504.449278075638,2.03825670429352,0.0168230274685321,1.09429168290284,35.9304002174358,475.263175945194,72.2751138194346,0.0147548281835919,1.15704063105954
4,4.030946,22,21.886425,-10.044,-10.217297,98.351768,NaN,1.009352,NaN,27.489012,400,400.004028,25,27.820545,9.077272,35.693993,50.021194,401.685333,399.719421,399.23703,4087.519775,9.556297,9.054593,9.095098,1.656799,1.638658,1.586911,27.585899,42.030106,18.989746,-13.354045,42.250885,58.685696,94.103256,0,137.261566,424.449570480181,1.95677511561266,0.0679610526291674,0.922823845463817,-19.7480967924915,504.452530076327,2.03826495533656,0.0168231575636554,1.09428922005314,35.9306042394933,475.263983240727,72.2759528987655,0.0147548057247968,1.15703939843461
4,4.031225,22,21.888582,-10.044,-10.217297,98.351768,NaN,1.009537,NaN,27.489012,400,400.004028,25,27.820545,9.089272,35.65213,50.021194,401.245605,399.247589,398.802155,4091.161865,9.529789,9.045843,9.075374,1.639765,1.628122,1.563963,27.594109,42.132374,19.024519,-13.385388,42.236217,58.70052,94.091049,0,136.963013,424.448730049484,1.95676470811587,0.0679558340492889,0.922841040931472,-19.7462536012899,504.450186484314,2.03824887967052,0.0168212221180479,1.09431271486518,35.9345687285054,475.263570645011,72.2783431312837,0.014753181519351,1.15707344847385
4,4.029744,22,21.88946,-10.044,-10.197245,98.269951,NaN,1.009055,NaN,27.504997,400,400.018066,25,27.817612,9.096787,35.681213,50.021194,401.72821,399.729279,399.289063,4093.532715,9.560417,9.069414,9.096904,1.638284,1.624168,1.567958,27.624371,42.107109,19.057644,-13.424711,42.202583,58.668003,94.149796,0,136.788467,424.471693211953,1.95689032492693,0.0679910248848691,0.922667834787874,-19.7560388277268,504.35969435574,2.0380012930735,0.0168143361147322,1.09442001775878,35.9361823763484,475.308260189385,72.318086355105,0.0147558296186059,1.15692580424065
4,4.030558,22,21.889441,-10.044,-10.174971,98.195267,NaN,1.009649,NaN,27.522558,400,400.055511,25,27.823734,9.093927,35.690823,50.021194,401.72821,399.729279,399.289063,4093.532715,9.560417,9.069414,9.096904,1.638284,1.624168,1.567958,27.624371,42.107109,19.057644,-13.424711,42.202583,58.668003,94.149796,0,136.788467,424.489793989971,1.95693811320079,0.0679840992975903,0.92262703041976,-19.7506602460394,504.277976024201,2.03778134095948,0.0168087848067606,1.09450940501397,35.9361474573795,475.324741813944,72.3323085896498,0.0147570593997605,1.15686624583818
4,4.030502,22,21.891111,-10.044,-10.145959,98.139137,NaN,1.010099,NaN,27.548758,400,400.022461,25,27.840286,9.093957,35.697029,50.024185,401.321655,399.359436,398.877533,4085.931152,9.557953,9.066088,9.076943,1.632275,1.621769,1.565687,27.605942,42.049187,19.055984,-13.419076,42.217525,58.646076,94.162308,0,136.946167,424.516727966428,1.95704197558719,0.0679959666899009,0.922505439734013,-19.7510302446428,504.214720921351,2.03760342920321,0.0168031013935009,1.09459524785203,35.9392165630225,475.363090821095,72.3675843274626,0.014758653824536,1.15675364417375
4,4.030502,22,21.891111,-10.044,-10.142635,98.09243,NaN,1.010099,NaN,27.586588,400,399.98465,25,27.848591,9.096576,35.727829,50.024185,401.744537,399.796448,399.298798,4094.786621,9.595023,9.098121,9.110647,1.657772,1.631283,1.590838,27.589466,42.238091,19.014507,-13.395919,42.234726,58.590698,94.211159,0,136.831802,424.519794352043,1.95705363459526,0.0679972061902153,0.922491922081856,-19.7510302446428,504.16359434447,2.03746572037237,0.0167996175324312,1.09465165014574,35.9392165630225,475.36711923332,72.3710668644999,0.0147589509127654,1.15673918175225
4,4.03038,22,21.889027,-10.044,-10.161058,98.046249,NaN,1.009574,NaN,27.600359,400,400.112488,25,27.847443,9.084764,35.724918,50.024185,401.744537,399.796448,399.298798,4094.786621,9.595023,9.098121,9.110647,1.657772,1.631283,1.590838,27.589466,42.238091,19.014507,-13.395919,42.234726,58.590698,94.211159,0,136.831802,424.50316565278,1.95699356131668,0.0679926191447202,0.922559394158756,-19.7518363266671,504.115312242824,2.03734508757937,0.0167980404475951,1.09468471635925,35.9353865857659,475.343287608272,72.3478132875887,0.0147587332799624,1.15679335325425
4,4.029111,22,21.890667,-10.044,-10.176797,98.058815,NaN,1.008934,NaN,27.608997,400,400.205505,25,27.838945,9.074364,35.671459,50.024185,401.494812,399.494598,398.972382,4090.309082,9.573556,9.079525,9.074171,1.65373,1.637679,1.581742,27.601591,42.084335,18.992657,-13.381617,42.224476,58.589825,94.213554,0,136.612701,424.492464034592,1.95698568158561,0.0680105040704878,0.922545500624894,-19.7602220104925,504.127280792757,2.0373699088405,0.0167975078018054,1.09468746545209,35.9384006025587,475.342985502123,72.3496390638118,0.0147574991070824,1.15681916333498
4,4.02998,22,21.890152,-10.044,-10.197641,98.129768,NaN,1.009249,NaN,27.61549,400,400.070343,25,27.828909,9.072331,35.656372,50.024185,401.675568,399.765411,399.238037,4087.433838,9.570684,9.060335,9.094428,1.641886,1.623287,1.572367,27.598984,42.145733,18.998478,-13.389924,42.216236,58.548401,94.239975,0,136.569382,424.470617285473,1.95688013122192,0.0679864599293805,0.922683978332696,-19.754479349785,504.205509923579,2.0375829608734,0.0168032624215582,1.09459605715655,35.9374541462169,475.305759675639,72.3168058954526,0.0147551338840805,1.15694523925109
4,4.030936,22,21.892916,-10.044,-10.218512,98.157852,NaN,1.008427,NaN,27.627003,400,399.999695,25,27.829727,9.080689,35.692745,50.024185,401.675568,399.765411,399.238037,4087.433838,9.570684,9.060335,9.094428,1.641886,1.623287,1.572367,27.598984,42.145733,18.998478,-13.389924,42.216236,58.548401,94.239975,0,136.569382,424.448479369566,1.95677122430494,0.0679607864455354,0.92282820320227,-19.7481628584994,504.233241002433,2.03764513996043,0.0168028789520903,1.09459242746073,35.9425335704058,475.272215035731,72.2913326496084,0.0147506178190996,1.157107726102
4,4.03125,22,21.893677,-10.044,-10.23239,98.180603,NaN,1.009111,NaN,27.624699,400,399.981171,25,27.829012,9.090675,35.65934,50.024185,401.599579,399.63559,399.176178,4092.759766,9.570883,9.061548,9.091063,1.649597,1.632143,1.579928,27.600716,41.972733,19.002253,-13.395984,42.208611,58.625366,94.190369,0,136.62114,424.434725811536,1.95671079878247,0.0679497362371841,0.922904421822063,-19.746088445551,504.257315459321,2.0377065311234,0.0168038932937205,1.09457334273415,35.9439319806286,475.252464496078,72.2752334173355,0.0147485989699797,1.15719040727918
4,4.031042,22,21.894724,-10.044,-10.247643,98.212059,NaN,1.009906,NaN,27.611778,400,399.972198,25,27.822273,9.089344,35.662228,50.024185,401.599579,399.63559,399.176178,4092.759766,9.570883,9.061548,9.091063,1.649597,1.632143,1.579928,27.600716,41.972733,19.002253,-13.395984,42.208611,58.625366,94.190369,0,136.62114,424.421275223122,1.95666501409043,0.0679479358213857,0.92295416018,-19.7474625651314,504.290606514109,2.03779144272991,0.0168053000881002,1.09454694239845,35.9458558829547,475.238193643862,72.2642348661905,0.0147467732218113,1.15725769528517
4,4.031353,22,21.893967,-10.044,-10.264816,98.308052,NaN,1.009901,NaN,27.616833,400,400.056549,25,27.813826,9.088622,35.697266,50.024185,401.356049,399.396667,398.892395,4093.695801,9.582636,9.08094,9.09691,1.655092,1.637568,1.583228,27.587223,42.098705,19.007027,-13.419333,42.276592,58.661682,94.189056,0,136.314163,424.40448698163,1.95659311724709,0.0679357123006945,0.923043915466742,-19.7454080122392,504.396492735533,2.03807996125126,0.0168131341300016,1.09442358988812,35.9444648736468,475.212244014496,72.2408480263136,0.0147454178571478,1.15733993430656
4,4.03148,22,21.894102,-10.044,-10.275422,98.441666,NaN,1.009568,NaN,27.630531,400,400.086517,25,27.806747,9.091514,35.519039,50.017616,401.784302,399.751007,399.286499,4092.966797,9.608983,9.096641,9.103217,1.654738,1.641807,1.583151,27.580469,42.200306,19.018469,-13.441415,42.282524,58.621712,94.215523,0,136.089066,424.394313919541,1.95655113683616,0.0679293801846275,0.923095394779485,-19.7445690496907,504.542565844445,2.03847252197468,0.0168229682947427,1.09426586203355,35.9447129427061,475.197943677148,72.2286640935202,0.0147442632097676,1.1573936348036
4,4.033203,22,21.895311,-10.044,-10.272498,98.532639,NaN,1.009368,NaN,27.654526,400,400.065491,25,27.801483,9.095553,35.453651,50.017616,401.784302,399.751007,399.286499,4092.966797,9.608983,9.096641,9.103217,1.654738,1.641807,1.583151,27.580469,42.200306,19.018469,-13.441415,42.282524,58.621712,94.215523,0,136.089066,424.391816475182,1.95649712279989,0.0678982689949356,0.923189878353482,-19.7331889054737,504.640798279389,2.03873137175343,0.0168286588813951,1.09417124903429,35.9469344872663,475.181071187187,72.2156270764499,0.0147421260092707,1.15747290139201
4,4.033309,22,21.896067,-10.044,-10.282493,98.542473,NaN,1.009075,NaN,27.676891,400,400.026978,25,27.805468,9.086046,35.533882,50.017616,401.806122,399.834747,399.327362,4090.03125,9.590362,9.074229,9.098104,1.669442,1.651371,1.59765,27.588474,42.101093,19.016819,-13.443913,42.321625,58.587029,94.247002,0,135.978302,424.382269203146,1.95645806598238,0.0678925603325525,0.923237634235456,-19.7324889138129,504.65073839972,2.03875469207055,0.0168287129430322,1.09416783767194,35.9483235944173,475.168696945044,72.2058999933009,0.0147406551354283,1.15752909063685
4,4.033309,22,21.896067,-10.044,-10.300848,98.538589,NaN,1.009075,NaN,27.692266,400,400.075623,25,27.811155,9.086984,35.629173,50.017616,401.621765,399.554504,399.109558,4094.50293,9.583694,9.052155,9.08413,1.649088,1.6462,1.582774,27.590616,42.193283,19.010971,-13.454549,42.233864,58.601948,94.259331,0,135.88562,424.365322481307,1.95639359504899,0.0678857127289261,0.923313389724315,-19.7324889138129,504.646488642928,2.03874325848148,0.0168284237610953,1.09417242579883,35.9483235944173,475.146432149861,72.1866659019393,0.0147390125005269,1.15760967845757
4,4.032564,22,21.897736,-10.044,-10.320706,98.516975,NaN,1.008908,NaN,27.711,400,400.209381,25,27.822647,9.072458,35.522697,50.017616,401.621765,399.554504,399.109558,4094.50293,9.583694,9.052155,9.08413,1.649088,1.6462,1.582774,27.590616,42.193283,19.010971,-13.454549,42.233864,58.601948,94.259331,0,135.88562,424.349235750604,1.95635163402597,0.0678922209978024,0.923349310195862,-19.7374089652391,504.621028362473,2.03866720151347,0.0168253175384068,1.09421610120582,35.9513901585742,475.134401408725,72.1784009539808,0.0147368933933967,1.15767850526873
4,4.032751,22,21.897886,-10.044,-10.335514,98.463821,NaN,1.009694,NaN,27.734753,400,400.211182,25,27.839687,9.057583,35.331108,50.017616,401.746155,399.746063,399.254425,4091.591553,9.576379,9.061724,9.096924,1.648408,1.632032,1.573021,27.599903,42.219063,19.010344,-13.455423,42.249535,58.680367,94.224457,0,135.496796,424.334997606184,1.95629262963853,0.0678832010096878,0.923422182341767,-19.7361739338537,504.562701915857,2.0385095792632,0.0168212248794894,1.09428071193825,35.951665754821,475.114247069134,72.1611834800765,0.0147352957624631,1.15775382466739
4,4.032586,22,21.899397,-10.044,-10.335514,98.463821,NaN,1.009619,NaN,27.734753,400,400.211182,25,27.839687,9.062702,35.303093,50.017616,401.219299,399.194611,398.499664,4090.304199,9.523561,9.073714,9.055051,1.653459,1.648333,1.584983,27.614855,42.200031,19.003056,-13.468504,42.276173,58.632378,94.244781,0,135.218719,424.335495901536,1.95629878757002,0.0678862836579313,0.923411949205073,-19.7372636651601,504.5610618522,2.03849832659136,0.0168198700876478,1.09429713972284,35.9544418478599,475.118599931944,72.1668696729396,0.0147345022814452,1.15776091188294
4,4.034128,22,21.899582,-10.044,-10.336631,98.394547,NaN,1.009712,NaN,27.729195,400,399.957214,25,27.852713,9.081243,35.446892,50.017616,401.219299,399.194611,398.499664,4090.304199,9.523561,9.073714,9.055051,1.653459,1.648333,1.584983,27.614855,42.200031,19.003056,-13.468504,42.276173,58.632378,94.244781,0,135.218719,424.329807297443,1.95623732044625,0.067857067852309,0.923512229974993,-19.7270809630027,504.485051717404,2.03829292958115,0.0168145447085073,1.09438153066812,35.9547817301477,475.0976474207,72.149008728183,0.0147328200046923,1.15783971018809
4,4.034084,22,21.899887,-10.044,-10.334528,98.340714,NaN,1.01024,NaN,27.720686,400,399.900085,25,27.861433,9.086011,35.609375,50.017616,400.972168,398.907837,398.257019,4088.230957,9.520633,9.074436,9.038526,1.541517,1.557465,1.485225,27.599115,42.273983,19.002211,-13.469844,42.273071,58.679443,94.220375,0,135.195847,424.331882325278,1.95624635192352,0.0678586739814913,0.923500782452102,-19.7273714786517,504.425804683921,2.03813207634832,0.0168102609006123,1.09444908531646,35.9553420718678,475.101215347767,72.1524791922788,0.0147328582884365,1.15783138204514
4,4.033043,22,21.899387,-10.044,-10.327831,98.266426,NaN,1.009683,NaN,27.725704,400,399.710632,25,27.866039,9.081416,35.747955,50.017616,401.690552,399.525269,398.963196,4092.972656,9.580997,9.110558,9.068779,1.559683,1.573792,1.500751,27.623623,42.111671,18.985987,-13.452168,42.248241,58.685989,94.226814,0,135.048981,424.341210428438,1.95630872695794,0.0678806133753904,0.923408480066721,-19.7342455233721,504.345040737628,2.03791691201218,0.0168051733150417,1.09453257543088,35.9544234757837,475.122017449935,72.1698087738982,0.0147347617856399,1.15774837046156
4,4.033716,22,21.899765,-10.044,-10.319213,98.199142,NaN,1.010706,NaN,27.727985,400,399.658569,25,27.866047,9.083014,35.729549,50.017616,401.690552,399.525269,398.963196,4092.972656,9.580997,9.110558,9.068779,1.559683,1.573792,1.500751,27.623623,42.111671,18.985987,-13.452168,42.248241,58.685989,94.226814,0,135.048981,424.347136336933,1.95631389332473,0.0678712594659526,0.923414533368573,-19.7298013409962,504.270982107075,2.03771578862028,0.0167998194236414,1.09461756887303,35.9551179358885,475.124358476938,72.1723127269793,0.0147346556676913,1.15774560453797
4,4.033205,22,21.902533,-10.044,-10.302266,98.210709,NaN,1.008743,NaN,27.703251,400,399.764069,25,27.866264,9.085966,35.588001,50.009865,401.069214,398.975189,398.419922,4091.606934,9.557778,9.091266,9.052313,1.554857,1.572174,1.494397,27.626768,42.15406,18.958485,-13.432366,42.285099,58.702808,94.216309,0,134.841934,424.36432709577,1.95639249416069,0.0678871263475333,0.923312806817372,-19.7331756979505,504.280631318373,2.03772925079572,0.016798201877513,1.09463389433217,35.9602030176057,475.155580883711,72.2028100780935,0.0147349172038466,1.15767435642182
4,4.034284,22,21.90159,-10.044,-10.28695,98.284302,NaN,1.010103,NaN,27.6957,400,399.788757,25,27.866074,9.089989,35.558453,50.009865,401.84906,399.773804,399.159363,4090.071289,9.564773,9.089662,9.064441,1.582791,1.587378,1.513744,27.620193,42.066757,18.93829,-13.415046,42.230927,58.644871,94.260406,0,135.122406,424.375212497584,1.9564060421416,0.0678726891264297,0.923316358879271,-19.7260509725487,504.362210883656,2.03795317242506,0.016804531437012,1.09453517966788,35.9584706908071,475.158870180972,72.2044496047575,0.0147358553430237,1.15764818262121
4,4.035758,22,21.902925,-10.044,-10.282945,98.290718,NaN,1.009026,NaN,27.693815,400,399.899841,25,27.87401,9.096593,35.607632,50.009865,401.84906,399.773804,399.159363,4090.071289,9.564773,9.089662,9.064441,1.582791,1.587378,1.513744,27.620193,42.066757,18.93829,-13.415046,42.230927,58.644871,94.260406,0,135.122406,424.374462903544,1.9563651386035,0.0678466715224556,0.923391059829462,-19.71632038983,504.367781792862,2.03796213100382,0.0168038134276351,1.09454205461705,35.9609231198453,475.146711254145,72.1956482174286,0.014733973892366,1.15771241303398
4,4.034329,22,21.903301,-10.044,-10.283954,98.240509,NaN,1.009525,NaN,27.667789,400,399.891296,25,27.8925,9.078423,35.652027,50.009865,401.375793,399.285828,398.697296,4087.851318,9.531093,9.067534,9.040462,1.566473,1.579474,1.505159,27.61002,42.043678,18.915796,-13.397451,42.257587,58.646313,94.271194,0,135.026108,424.377842962761,1.9564148871436,0.0678729664107168,0.92330677624549,-19.7257538655907,504.3124153673,2.03781136143366,0.0167997349946991,1.09460643460286,35.9616138209769,475.164446104095,72.2114466716056,0.0147350046577193,1.15765387105547
4,4.035312,22,21.90391,-10.044,-10.28544,98.19091,NaN,1.009911,NaN,27.640921,400,399.940918,25,27.907276,9.075911,35.622963,50.009865,401.375793,399.285828,398.697296,4087.851318,9.531093,9.067534,9.040462,1.566473,1.579474,1.505159,27.61002,42.043678,18.915796,-13.397451,42.257587,58.646313,94.271194,0,135.026108,424.373504850516,1.95637300601452,0.0678540633367446,0.923373757272586,-19.7192643628205,504.257459636925,2.03766062402374,0.0167954926992309,1.09467279803391,35.9627325173004,475.150879524722,72.2005040596106,0.0147335549472198,1.1577122131792
4,4.033983,22,21.905706,-10.044,-10.28286,98.17041,NaN,1.010195,NaN,27.617271,400,399.933258,25,27.913088,9.069381,35.671867,50.009865,401.807159,399.67691,399.090057,4091.190918,9.565357,9.104043,9.057674,1.568764,1.576019,1.509926,27.615305,42.128517,18.927658,-13.417187,42.268528,58.526421,94.354622,0,134.663773,424.379896959049,1.95643163525792,0.0678798350963529,0.92328085005562,-19.7280383533151,504.23306330759,2.03758680163005,0.0167923562242394,1.09471716903081,35.9660315238156,475.173773987191,72.2225688773473,0.0147339190582323,1.15765647080346
4,4.034848,22,21.905855,-10.044,-10.283407,98.122139,NaN,1.009862,NaN,27.593834,400,399.871094,25,27.912052,9.072882,35.752113,50.009865,401.7612,399.612274,399.079987,4093.059082,9.578133,9.109516,9.06823,1.565509,1.580343,1.506952,27.61923,42.01326,18.959753,-13.43708,42.296246,58.608372,94.302574,0,134.39772,424.37678208962,1.95639745153616,0.0678634815374811,0.923336639083026,-19.722327415567,504.180056512523,2.03744336638133,0.0167886242116503,1.09477714960751,35.9663052072393,475.162187564457,72.2127504196529,0.01473295474329,1.15770067433553
4,4.034848,22,21.905855,-10.044,-10.291795,98.078461,NaN,1.009862,NaN,27.599464,400,399.979614,25,27.902985,9.063138,35.786015,50.009865,401.7612,399.612274,399.079987,4093.059082,9.578133,9.109516,9.06823,1.565509,1.580343,1.506952,27.61923,42.01326,18.959753,-13.43708,42.296246,58.608372,94.302574,0,134.39772,424.369036996601,1.95636798709754,0.0678603531538023,0.923371285789388,-19.722327415567,504.132237680714,2.03731456155104,0.0167853674328056,1.09483007875569,35.9663052072393,475.152011775308,72.2039609048816,0.0147322042996123,1.15773753251749
4,4.035513,22,21.905943,-10.044,-10.296125,98.034378,NaN,1.009848,NaN,27.623753,400,399.977081,25,27.908224,9.061609,35.847,50.009865,401.336456,399.217529,398.640869,4097.049316,9.584168,9.12189,9.063247,1.560889,1.566599,1.500332,27.601261,42.103935,18.930368,-13.41668,42.265408,58.703728,94.249947,0,134.193085,424.36303171424,1.95632797458925,0.0678463278199702,0.923430369296807,-19.7179375638565,504.083877169797,2.03718388437287,0.0167820011131011,1.09488458978156,35.9664668451051,475.138323171281,72.19224974206,0.0147311298808925,1.15778846829678
4,4.035491,22,21.907135,-10.044,-10.303475,97.977158,NaN,1.008547,NaN,27.654867,400,399.831848,25,27.913975,9.062438,35.832428,50.010925,401.608368,399.537354,398.946075,4094.695313,9.586684,9.117373,9.070486,1.567983,1.578606,1.517654,27.595196,42.156059,18.930363,-13.416212,42.255257,58.647205,94.289375,0,134.073914,424.356310799467,1.95630297306589,0.0678439971542279,0.923459412254313,-19.7180827831753,504.019925615683,2.03700619172581,0.0167766662161762,1.09496737193755,35.9686562549941,475.131445012793,72.1878284459245,0.0147297438807025,1.15783144006868
4,4.036711,22,21.907345,-10.044,-10.317191,97.923477,NaN,1.00919,NaN,27.669392,400,399.819946,25,27.919476,9.064856,35.848782,50.010925,401.608368,399.537354,398.946075,4094.695313,9.586684,9.117373,9.070486,1.567983,1.578606,1.517654,27.595196,42.156059,18.930363,-13.416212,42.255257,58.647205,94.289375,0,134.073914,424.339960287685,1.95620928180767,0.0678161254446317,0.923591865355396,-19.7100306284395,503.960915713408,2.03684622913459,0.0167724734377474,1.09503527139284,35.969041963822,475.099400462117,72.1604212386755,0.0147272257233371,1.15795088217662
4,4.035931,22,21.908909,-10.044,-10.322729,97.910019,NaN,1.009362,NaN,27.677944,400,399.835052,25,27.927212,9.065556,35.912628,50.010925,401.201935,399.108917,398.472504,4090.017578,9.555981,9.095289,9.036133,1.557578,1.570231,1.498408,27.581856,42.196747,18.952646,-13.43197,42.310322,58.586151,94.336617,0,133.691101,424.337200994437,1.95621891103917,0.0678286073037813,0.923566446484629,-19.7151785122805,503.94447138219,2.03679484388324,0.0167700699762442,1.09506894360454,35.9719144880418,475.105028848862,72.1672759493733,0.0147264881882253,1.15795412812403
4,4.03675,22,21.910629,-10.044,-10.318649,97.908432,NaN,1.008928,NaN,27.670483,400,399.90271,25,27.934227,9.063462,35.927055,50.010925,401.736816,399.633972,398.993195,4100.533203,9.573898,9.108695,9.055818,1.546003,1.55905,1.498698,27.557903,42.240582,18.970554,-13.455712,42.312038,58.575787,94.356064,0,133.687485,424.338495911389,1.95620270400824,0.0678148545158062,0.92360033098656,-19.7097732542561,503.940855920067,2.03677732707945,0.0167684129268864,1.09508980282148,35.975073350514,475.101965112385,72.1668230803082,0.0147249948175611,1.15799129042093
4,4.035929,22,21.910265,-10.044,-10.318649,97.908432,NaN,1.00934,NaN,27.670483,400,399.90271,25,27.934227,9.072145,35.742649,50.010925,401.736816,399.633972,398.993195,4100.533203,9.573898,9.108695,9.055818,1.546003,1.55905,1.498698,27.557903,42.240582,18.970554,-13.455712,42.312038,58.575787,94.356064,0,133.687485,424.340975150401,1.95623332237642,0.0678301663297404,0.923549408222654,-19.7151917129556,503.941253272627,2.03678004290162,0.016768738525669,1.0950857997402,35.974404862746,475.112002266583,72.1750269033226,0.0147260032153639,1.15794934342915
4,4.037216,22,21.911324,-10.044,-10.312585,97.913109,NaN,1.010152,NaN,27.666204,400,399.926514,25,27.945459,9.069763,35.576763,50.010925,401.214447,399.080475,398.452667,4093.598145,9.536418,9.099469,9.031766,1.56739,1.570266,1.504079,27.56299,42.09549,18.989113,-13.469151,42.317898,58.590282,94.350189,0,133.375702,424.342689435821,1.95620663614968,0.0678084273946528,0.92360408736633,-19.7066981102211,503.945218991654,2.03678594474162,0.0167681402190608,1.09509171512793,35.9763496980024,475.10434632792,72.1697654899431,0.0147246583467539,1.15799316646836
4,4.037288,22,21.913017,-10.044,-10.305337,97.924904,NaN,1.009866,NaN,27.670979,400,399.865204,25,27.953972,9.063967,35.601273,50.010925,401.306091,399.186707,398.602997,4102.459961,9.545389,9.091513,9.047731,1.548996,1.562901,1.498819,27.580832,42.121735,18.980568,-13.471014,42.33139,58.583752,94.357124,0,133.030212,424.349166229385,1.95622942014115,0.0678097876289236,0.923578505401076,-19.7062230049387,503.956287659193,2.03680812356805,0.0167675059761922,1.09509588186753,35.9794587152969,475.114707059661,72.1808709921216,0.0147241750525143,1.15798118225434
4,4.038349,22,21.914919,-10.044,-10.293418,97.946587,NaN,1.009124,NaN,27.680006,400,399.857544,25,27.957823,9.064584,35.594376,50.010925,401.306091,399.186707,398.602997,4102.459961,9.545389,9.091513,9.047731,1.548996,1.562901,1.498819,27.580832,42.121735,18.980568,-13.471014,42.33139,58.583752,94.357124,0,133.030212,424.356971376245,1.95623174595564,0.0677944562536534,0.923594885892884,-19.6992225534767,503.977956777494,2.03685792323519,0.0167674225089167,1.09509024317079,35.9829513219786,475.118310671235,72.1864075055783,0.0147230396864141,1.15799689041401
4,4.037912,22,21.914944,-10.044,-10.278465,97.942703,NaN,1.009892,NaN,27.659658,400,399.874481,25,27.953985,9.077643,35.587791,50.010925,401.93924,399.784241,399.316284,4103.982422,9.586139,9.109571,9.075334,1.55531,1.567508,1.496456,27.608639,42.137699,18.996189,-13.49183,42.319027,58.578445,94.359093,0,132.799088,424.372100164669,1.95630057128687,0.0678081738904339,0.923505907125043,-19.7021056977993,503.97367615515,2.03684627515412,0.0167671104444161,1.0950952717675,35.9829972274754,475.14211608003,72.2069975363771,0.0147247763591361,1.15791089829041
4,4.037686,22,21.915104,-10.044,-10.267502,97.892944,NaN,1.009124,NaN,27.657436,400,400.041321,25,27.943516,9.076309,35.61834,50.010925,401.93924,399.784241,399.316284,4103.982422,9.586139,9.109571,9.075334,1.55531,1.567508,1.496456,27.608639,42.137699,18.996189,-13.49183,42.319027,58.578445,94.359093,0,132.799088,424.382906141993,1.95634750782016,0.0678164728324641,0.923446591018723,-19.7035968456436,503.919009096374,2.03669822862909,0.0167632554506844,1.09515802221262,35.9832910217185,475.158561882019,72.2214047767314,0.0147258709095514,1.157853694906
4,4.038996,22,21.915417,-10.044,-10.261313,97.903107,NaN,1.011167,NaN,27.637142,400,400.128906,25,27.951981,9.066269,35.686546,50.010925,401.796356,399.659088,399.13681,4100.276367,9.595831,9.105033,9.068143,1.541366,1.551585,1.481882,27.578478,42.232327,18.96014,-13.45694,42.334625,58.59914,94.360794,0,133.007339,424.384669407228,1.95632042666838,0.0677943671500747,0.923502088516223,-19.6949543555495,503.929797408227,2.03672588977742,0.0167637337954022,1.09514899492123,35.9838657520059,475.149669831837,72.2141239846316,0.0147249848115661,1.1578906631954
4,4.039326,22,21.916759,-10.044,-10.269007,97.952148,NaN,1.009373,NaN,27.628,400,400.011627,25,27.957785,9.057787,35.845413,50.014366,401.760315,399.594727,399.003021,4102.300293,9.592235,9.106985,9.058839,1.546126,1.559913,1.485925,27.578579,42.197681,18.983057,-13.477299,42.291027,58.652775,94.331421,0,132.960403,424.376568131498,1.95628110016667,0.0677853529005023,0.923554337728054,-19.692777578505,503.982038726677,2.03686060946086,0.0167661920463501,1.0951036598307,35.9863298605177,475.138064002613,72.2058112515024,0.0147231407568163,1.15795305609877
4,4.039861,22,21.917786,-10.044,-10.298003,98.010017,NaN,1.009589,NaN,27.651386,400,399.985291,25,27.945877,9.072334,35.946762,50.014366,401.788483,399.593201,399.033051,4097.516602,9.579897,9.089041,9.053002,1.559196,1.569737,1.496982,27.60548,42.146,18.977232,-13.480276,42.325165,58.613655,94.355209,0,132.50174,424.348171707351,1.95615928021002,0.067764584248149,0.923707639248054,-19.689248850759,504.044289194605,2.03702370117848,0.0167695893660503,1.09504421988559,35.9882155056237,475.097506703953,72.1720978156041,0.0147193944994248,1.15811584347275
4,4.038676,22,21.917656,-10.044,-10.334227,98.058731,NaN,1.008699,NaN,27.669149,400,400.025391,25,27.930725,9.080195,35.831814,50.014366,401.788483,399.593201,399.033051,4097.516602,9.579897,9.089041,9.053002,1.559196,1.569737,1.496982,27.60548,42.146,18.977232,-13.480276,42.325165,58.613655,94.355209,0,132.50174,424.318288988946,1.95607613983532,0.0677731506870757,0.923784578219387,-19.6970652998428,504.097773440316,2.03716837934547,0.0167733376284371,1.09498342589321,35.9879768200735,475.068606203291,72.1469784094016,0.0147173594375614,1.1582189380891
4,4.038705,22,21.919933,-10.044,-10.381672,98.045624,NaN,1.009957,NaN,27.663536,400,399.964264,25,27.925579,9.06795,35.686646,50.014366,401.4039,399.213409,398.612488,4097.242188,9.549829,9.081338,9.038683,1.558944,1.570219,1.494608,27.58643,42.257854,18.987007,-13.483771,42.279686,58.604248,94.367676,0,132.317566,424.274367639209,1.95590825855574,0.0677549189042126,0.923984109521439,-19.6968739902331,504.080938957316,2.0371127400465,0.0167703245617822,1.09502436354365,35.9921573340472,475.013991516925,72.1027334973077,0.014711656455402,1.1584523184857
4,4.038705,22,21.919933,-10.044,-10.392993,98.016724,NaN,1.009957,NaN,27.664059,400,399.927094,25,27.919573,9.056357,35.630451,50.014366,401.4039,399.213409,398.612488,4097.242188,9.549829,9.081338,9.038683,1.558944,1.570219,1.494608,27.58643,42.257854,18.987007,-13.483771,42.279686,58.604248,94.367676,0,132.317566,424.263906947402,1.95586844813705,0.0677506966739807,0.924031410296754,-19.6968739902331,504.049292244118,2.03702748056828,0.0167681699414473,1.09505960391485,35.9921573340472,475.000247098419,72.0908692876048,0.0147106429767132,1.15850243497272
4,4.039278,22,21.9189,-10.044,-10.382273,97.984283,NaN,1.009406,NaN,27.673748,400,399.879211,25,27.925331,9.062142,35.704288,50.014366,401.662445,399.478119,398.90979,4098.38916,9.566787,9.095269,9.051567,1.551059,1.565912,1.486199,27.588943,42.077633,18.977449,-13.483574,42.334381,58.610687,94.37793,0,131.940781,424.272079370492,1.95588477657628,0.067744024323392,0.924022296644344,-19.6930941921622,504.0148936733,2.03693946641817,0.0167666744674719,1.09508788058385,35.9902608131808,475.004364696611,72.0931055154784,0.0147117068090418,1.15847175218596
4,4.03688,22,21.921003,-10.044,-10.366855,97.956978,NaN,1.008912,NaN,27.706339,400,399.88623,25,27.934675,9.070242,35.908611,50.014366,401.32785,399.157654,398.526978,4098.791992,9.560993,9.110331,9.046338,1.560132,1.574056,1.50311,27.622993,42.134979,18.983065,-13.496237,42.288776,58.616371,94.381386,0,131.455658,424.293575033276,1.95602842289827,0.0677944514854063,0.923808762102533,-19.708915354096,503.982697034679,2.0368432113044,0.0167627584731392,1.09514439045963,35.994121713059,475.057055171231,72.1412740461618,0.0147140440735174,1.1583116745621
4,4.037014,22,21.92197,-10.044,-10.364751,97.938637,NaN,1.009402,NaN,27.729372,400,399.833557,25,27.943731,9.071357,36.04031,50.014366,401.32785,399.157654,398.526978,4098.791992,9.560993,9.110331,9.046338,1.560132,1.574056,1.50311,27.622993,42.134979,18.983065,-13.496237,42.288776,58.616371,94.381386,0,131.455658,424.295113664632,1.95603082105307,0.0677927383147592,0.923808331212822,-19.7080310791646,503.96155537572,2.0367818730013,0.0167605264763701,1.09517749164245,35.995896935096,475.059306058341,72.1444504991134,0.0147134983578688,1.15831813338106
4,4.037259,22,21.921551,-10.044,-10.364751,97.938637,NaN,1.009126,NaN,27.729372,400,399.833557,25,27.943731,9.078658,36.154728,50.014366,401.333221,399.196442,398.586029,4099.904785,9.565269,9.09101,9.043353,1.557488,1.579217,1.504633,27.608595,42.122341,18.982443,-13.500096,42.299484,58.595047,94.402954,0,131.680771,424.29437307171,1.95602168256803,0.0677881714994256,0.923823565341653,-19.7064143660011,503.962012684893,2.0367849978156,0.0167609009171498,1.09517288474519,35.9951277406958,475.055534111657,72.140659759353,0.0147135286356139,1.15832551439429
4,4.036775,22,21.921076,-10.044,-10.354917,97.946495,NaN,1.009979,NaN,27.740252,400,399.792023,25,27.949505,9.079723,36.062675,50.014744,400.956055,398.862671,398.230377,4102.55957,9.564923,9.105079,9.051889,1.550293,1.562168,1.49034,27.59931,42.173107,18.999517,-13.514216,42.253445,58.632698,94.382187,0,131.595291,424.304920490794,1.95607430506109,0.0678008619997202,0.923752539274572,-19.709608271813,503.971136901281,2.03681173072294,0.0167619114549004,1.09515803272974,35.9942557287941,475.073005614927,72.1551379006597,0.0147151662432337,1.15825474186141
4,4.035655,22,21.922174,-10.044,-10.338567,98.002487,NaN,1.009022,NaN,27.741842,400,399.798279,25,27.946835,9.075744,35.843693,50.014744,400.956055,398.862671,398.230377,4102.55957,9.564923,9.105079,9.051889,1.550293,1.562168,1.49034,27.59931,42.173107,18.999517,-13.514216,42.253445,58.632698,94.382187,0,131.595291,424.323406793959,1.95617354854472,0.0678278483218326,0.923615028103404,-19.7170002538346,504.031257453183,2.03696876675864,0.0167651053167207,1.09510159215989,35.9962714314405,475.10889232946,72.1875227275178,0.0147170034594058,1.15814090983328
4,4.035654,22,21.922935,-10.044,-10.338849,98.073639,NaN,1.009757,NaN,27.726688,400,399.757019,25,27.947838,9.074723,35.842796,50.014744,401.334229,399.183197,398.555725,4100.746094,9.55981,9.096449,9.047354,1.545033,1.566942,1.493689,27.609215,42.130199,18.988691,-13.505013,42.29401,58.68977,94.34996,0,131.201645,424.323149355229,1.95617259479594,0.0678277617826283,0.923616136677015,-19.7170068545279,504.108343575645,2.03717300318181,0.0167697292926652,1.09502317198686,35.9976684263369,475.109682908146,72.1891754013777,0.0147165016186503,1.15814955770058
4,4.034496,22,21.92284,-10.044,-10.346581,98.116333,NaN,1.008314,NaN,27.707127,400,399.770569,25,27.950317,9.091094,35.878788,50.014744,401.656647,399.477722,398.90271,4098.088379,9.556505,9.091464,9.041606,1.556953,1.576406,1.503697,27.644951,42.078556,18.995155,-13.516738,42.259792,58.705505,94.345512,0,131.003036,424.319506402386,1.95618862397865,0.0678464857408365,0.923576343478262,-19.7246512908644,504.155196888219,2.03729963826745,0.0167729961664783,1.09497022012014,35.9974940334549,475.115078639792,72.1937132754174,0.0147169692392258,1.15812851856807
4,4.034594,22,21.923645,-10.044,-10.366176,98.144608,NaN,1.009241,NaN,27.724987,400,399.971375,25,27.94602,9.09466,35.755302,50.014744,401.656647,399.477722,398.90271,4098.088379,9.556505,9.091464,9.041606,1.556953,1.576406,1.503697,27.644951,42.078556,18.995155,-13.516738,42.259792,58.705505,94.345512,0,131.003036,424.301111940055,1.95611609819583,0.0678373449554466,0.923663831170692,-19.7240042872411,504.185279890043,2.03737702644725,0.0167743835480547,1.09494472193822,35.9989717655633,475.09121764999,72.1741372803546,0.0147146180660541,1.15822741821004
4,4.03544,22,21.922531,-10.044,-10.360594,98.170937,NaN,1.009706,NaN,27.718163,400,399.925659,25,27.932974,9.0772,35.598022,50.014744,401.621735,399.486053,398.903168,4094.579102,9.560223,9.080976,9.052385,1.545643,1.559664,1.478654,27.657635,42.113041,18.989735,-13.500919,42.276711,58.61964,94.405022,0,130.745407,424.303711090876,1.95610415196759,0.0678236418163403,0.923693192817468,-19.7184194302586,504.215321301189,2.03746296658802,0.0167773412523088,1.09490062018139,35.9969267936804,475.085453137427,72.1677400020234,0.0147150129770602,1.15823150824834
4,4.033915,22,21.923347,-10.044,-10.352722,98.203339,NaN,1.009368,NaN,27.707857,400,399.848999,25,27.927486,9.074929,35.589108,50.014744,401.719269,399.618896,399.058807,4102.339844,9.58162,9.121659,9.076441,1.55782,1.569831,1.500531,27.659922,42.014374,18.962461,-13.470567,42.221836,58.631561,94.403419,0,130.032776,424.31559007372,1.95618872215452,0.0678550402292112,0.923565760394726,-19.7284873454253,504.249909386231,2.0375524243392,0.0167790256993748,1.09487034512827,35.9984247341256,475.11585868649,72.1950330500104,0.0147166535787198,1.15813335936227
4,4.035223,22,21.921783,-10.044,-10.352539,98.21817,NaN,1.010023,NaN,27.713913,400,399.895782,25,27.92728,9.070421,35.586342,50.014744,401.719269,399.618896,399.058807,4102.339844,9.58162,9.121659,9.076441,1.55782,1.569831,1.500531,27.659922,42.014374,18.962461,-13.470567,42.221836,58.631561,94.403419,0,130.032776,424.311807002383,1.95614055988289,0.0678306956533517,0.923646229667259,-19.7198518670968,504.267849493236,2.03760780052565,0.0167815290092505,1.09483532178443,35.9955536444673,475.096924863267,72.1766911128424,0.0147164091169153,1.15817847706978
4,4.036488,22,21.923416,-10.044,-10.358008,98.177086,NaN,1.009415,NaN,27.693714,400,399.799591,25,27.928848,9.070948,35.680672,50.014744,401.000854,398.899353,398.300537,4101.426758,9.563089,9.10825,9.053933,1.563797,1.582099,1.505801,27.624762,42.203949,18.952644,-13.449798,42.249332,58.599258,94.432091,0,129.887115,424.302932549414,1.95607414525352,0.0678050601906137,0.92374756371427,-19.7115023173868,504.221090208739,2.03747450402555,0.0167770081565214,1.09490286057586,35.998551396267,475.076393608159,72.1610466850094,0.0147136938951681,1.15827786172979
4,4.036488,22,21.923416,-10.044,-10.36172,98.108658,NaN,1.009415,NaN,27.679277,400,399.746277,25,27.936069,9.087913,35.805592,50.014744,401.000854,398.899353,398.300537,4101.426758,9.563089,9.10825,9.053933,1.563797,1.582099,1.505801,27.624762,42.203949,18.952644,-13.449798,42.249332,58.599258,94.432091,0,129.887115,424.299503569789,1.95606109689608,0.0678036755103852,0.923763010827649,-19.7115023173868,504.14616535796,2.03727270954813,0.0167719093074218,1.09498585503837,35.998551396267,475.071887891977,72.1571566993251,0.01471336176592,1.15829425381008
4,4.036198,22,21.92461,-10.044,-10.365149,98.04985,NaN,1.009573,NaN,27.663485,400,399.753418,25,27.941193,9.083464,35.861206,50.017448,401.491486,399.399078,398.82373,4101.452148,9.589803,9.116086,9.072194,1.56003,1.577904,1.497413,27.625511,42.088787,18.996197,-13.483677,42.240101,58.700504,94.368599,0,129.764313,424.297212535637,1.9560598614155,0.0678078040793511,0.923759255734821,-19.7134162662067,504.080467585609,2.03709034241938,0.0167664590965747,1.09507052516565,36.0007431541825,475.073217998591,72.1598274913804,0.0147125812496912,1.15830750071496
4,4.034755,22,21.924374,-10.044,-10.374617,97.989754,NaN,1.010394,NaN,27.647585,400,399.754578,25,27.936531,9.057391,35.904335,50.017448,401.257935,399.0784,398.493134,4098.271484,9.580363,9.099349,9.047764,1.546966,1.567805,1.489705,27.62459,42.155437,18.986813,-13.477722,42.268543,58.722073,94.368523,0,129.556076,424.292828463872,1.9560804195976,0.0678311904507981,0.923708949686016,-19.7229413788752,504.01491347593,2.03691479346182,0.0167621899397292,1.09514131954049,36.0003099495781,475.079969772312,72.1653556509087,0.0147132525639492,1.15827936306885
