P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.034825,22,21.925375,-10.044,-10.393846,97.980576,NaN,1.010445,NaN,27.644537,400,399.841919,25,27.932673,9.052567,35.876423,50.017448,401.257935,399.0784,398.493134,4098.271484,9.580363,9.099349,9.047764,1.546966,1.567805,1.489705,27.62459,42.155437,18.986813,-13.477722,42.268543,58.722073,94.368523,0,129.556076,424.274854008394,1.95601020784876,0.067822708137682,0.923793390910561,-19.7224792549565,504.003770120398,2.0368802476334,0.0167606112565355,1.0951635455383,36.0021473736169,475.057197900289,72.1469728020999,0.0147108375789461,1.15837739856191
4,4.034991,22,21.924547,-10.044,-10.397743,97.990852,NaN,1.009166,NaN,27.62706,400,399.962341,25,27.931849,9.065397,35.807621,50.017448,401.423004,399.289307,398.662842,4094.935059,9.548623,9.076898,9.038893,1.544539,1.558846,1.480603,27.619249,42.125408,18.996609,-13.480168,42.283314,58.660782,94.39476,0,129.389938,424.270751910066,1.95599031124047,0.0678181564251284,0.923819971132282,-19.7213833856221,504.015927216707,2.03691674354785,0.0167621172201883,1.0951418769647,36.000627510923,475.049109684562,72.1389345352047,0.0147108505262155,1.15839430390929
4,4.035136,22,21.924627,-10.044,-10.397743,97.990852,NaN,1.009241,NaN,27.62706,400,399.962341,25,27.931849,9.066168,35.754841,50.017448,401.209778,399.049927,398.466675,4101.834473,9.548618,9.069269,9.04016,1.526497,1.543336,1.463236,27.623766,42.145092,18.995979,-13.470367,42.269203,58.689804,94.392998,0,129.872665,424.270313372537,1.95598489975057,0.0678154511685313,0.923828997257692,-19.7204261786384,504.015839945532,2.03691614709552,0.0167620457374008,1.09514275572794,36.0007743594622,475.047358846995,72.1375251343943,0.0147106626074585,1.15840189263863
4,4.035923,22,21.92495,-10.044,-10.377892,98.035561,NaN,1.009349,NaN,27.604242,400,400.011566,25,27.931334,9.078745,35.692612,50.017448,401.209778,399.049927,398.466675,4101.834473,9.548618,9.069269,9.04016,1.526497,1.543336,1.463236,27.623766,42.145092,18.995979,-13.470367,42.269203,58.689804,94.392998,0,129.872665,424.28627216682,1.95602532415401,0.0678081784954388,0.92379522040472,-19.7152313150324,504.064449262013,2.03704565307152,0.0167650901496927,1.09509168435474,36.0013672562942,475.061792315812,72.1503971204608,0.0147114889071403,1.15835423321829
4,4.036489,22,21.926243,-10.044,-10.366057,98.101059,NaN,1.009308,NaN,27.579147,400,399.915649,25,27.932974,9.07375,35.644844,50.017448,401.237488,399.093292,398.514587,4101.174805,9.582191,9.114568,9.066609,1.53448,1.547004,1.475258,27.612135,42.146538,18.972649,-13.464934,42.245064,58.706116,94.389366,0,129.586151,424.295494147705,1.95604581373539,0.067802039000425,0.923781127258856,-19.7114957177508,504.13476399067,2.03722922904281,0.0167688163711212,1.09502607570113,36.003740612902,475.070769648546,72.1597960038912,0.0147111993663515,1.15834114655819
4,4.036372,22,21.926096,-10.044,-10.358446,98.114174,NaN,1.009297,NaN,27.585667,400,399.882263,25,27.933781,9.06859,35.640034,50.017448,401.75174,399.519684,399.002319,4102.064941,9.615358,9.125789,9.072267,1.534375,1.555844,1.482108,27.635731,42.066624,19.008074,-13.502251,42.288666,58.617256,94.452011,0,129.217804,424.302878531077,1.95607693275311,0.0678070598466315,0.923742176819491,-19.7122678842817,504.149285317722,2.03726900691173,0.0167699250509057,1.09500851982837,36.0034707934834,475.081299226675,72.1686989557832,0.0147120835850733,1.15830060780444
4,4.036675,22,21.927427,-10.044,-10.340926,98.093994,NaN,1.009348,NaN,27.604355,400,399.93927,25,27.928808,9.071507,35.653175,50.017448,401.75174,399.519684,399.002319,4102.064941,9.615358,9.125789,9.072267,1.534375,1.555844,1.482108,27.635731,42.066624,19.008074,-13.502251,42.288666,58.617256,94.452011,0,129.217804,424.318146430712,1.95612721173535,0.0678079449208991,0.923688154715613,-19.7102682062911,504.125737296336,2.03719956681585,0.0167672318903773,1.0950476497649,36.0059138022831,475.100620167454,72.1870765641577,0.0147125283338584,1.15825049974466
4,4.03633,22,21.927279,-10.044,-10.324965,98.053894,NaN,1.009772,NaN,27.613861,400,399.907654,25,27.935488,9.074191,35.611305,50.017448,401.851471,399.679779,399.152008,4100.258301,9.596593,9.118454,9.083529,1.542632,1.561091,1.485954,27.636288,42.036831,18.998285,-13.493592,42.270611,58.606625,94.462402,0,129.258728,424.333930860522,1.95619617231943,0.0678203312913356,0.923600473193695,-19.7125450764377,504.081986260547,2.03708237905721,0.0167643756258596,1.09509487741498,36.0056421584764,475.124217748741,72.207262166766,0.0147143761943085,1.15816250887865
4,4.034245,22,21.927387,-10.044,-10.313742,98.040855,NaN,1.009284,NaN,27.61125,400,399.91922,25,27.937057,9.074377,35.517155,50.014023,401.32428,399.160645,398.604675,4104.95459,9.578186,9.086918,9.048592,1.56612,1.583197,1.514776,27.645969,42.059147,18.954956,-13.465739,42.244156,58.710854,94.39962,0,129.211777,424.350591263523,1.95631337871855,0.0678634231623989,0.923424681685377,-19.7263084672952,504.067589454446,2.03704310653915,0.0167633072852542,1.09511196950305,36.0058403851748,475.164856821611,72.2424912614462,0.0147172912688288,1.15801664394515
4,4.035209,22,21.926903,-10.044,-10.312933,98.073418,NaN,1.009317,NaN,27.617456,400,399.864532,25,27.939495,9.07309,35.420479,50.014023,401.32428,399.160645,398.604675,4104.95459,9.578186,9.086918,9.048592,1.56612,1.583197,1.514776,27.645969,42.059147,18.954956,-13.465739,42.244156,58.710854,94.39962,0,129.211777,424.348427948224,1.95628026120591,0.0678457316281842,0.923481085003452,-19.7199442844059,504.103776505493,2.0371427772101,0.016766166695774,1.09506695628358,36.0049520301189,475.15270616268,72.2313821265624,0.0147167521170286,1.15805339977153
4,4.036105,22,21.926487,-10.044,-10.310777,98.075096,NaN,1.009523,NaN,27.631887,400,399.786011,25,27.931435,9.075047,35.47345,50.014023,401.621124,399.494873,398.919281,4105.328613,9.5773,9.09623,9.07009,1.551482,1.576329,1.494239,27.601664,41.986763,18.974962,-13.496039,42.297215,58.735054,94.381157,0,129.223816,424.347713820852,1.95625441871643,0.0678298192009503,0.923527701875912,-19.714030072112,504.106067461962,2.03715082743656,0.0167666634652316,1.09506035010016,36.0041884733976,475.143168553488,72.2226162585034,0.0147163554309172,1.15808171708468
4,4.037053,22,21.928204,-10.044,-10.303519,98.073364,NaN,1.009962,NaN,27.64308,400,399.786011,25,27.917965,9.070158,35.508938,50.014023,401.248169,399.066895,398.462311,4100.750488,9.545321,9.078893,9.029576,1.531271,1.546476,1.470823,27.603041,42.079788,18.949745,-13.48033,42.312637,58.730297,94.393074,0,129.217804,424.351554761372,1.95624457018309,0.0678148467006178,0.923556403502095,-19.7077737197843,504.102299257006,2.03713292209055,0.016765000269007,1.09508129081416,36.0073399094621,475.142293816832,72.2240488387122,0.0147150276131398,1.15811086937731
4,4.036058,22,21.927952,-10.044,-10.294598,98.103584,NaN,1.008963,NaN,27.654776,400,399.872925,25,27.907684,9.067864,35.507229,50.014023,401.248169,399.066895,398.462311,4100.750488,9.545321,9.078893,9.029576,1.531271,1.546476,1.470823,27.603041,42.079788,18.949745,-13.48033,42.312637,58.730297,94.393074,0,129.217804,424.362796890357,1.95631301503898,0.0678367293629528,0.923457813395146,-19.7143402792184,504.135666660422,2.03722394151614,0.0167674774264629,1.09504173687637,36.0068773924119,475.165562725732,72.2438206508414,0.0147169275302804,1.15802262860944
4,4.036087,22,21.927021,-10.044,-10.278625,98.121483,NaN,1.009769,NaN,27.653547,400,399.98233,25,27.90345,9.063486,35.538944,50.014023,401.884338,399.751099,399.158936,4102.83252,9.572253,9.11132,9.069826,1.533959,1.547782,1.473136,27.60886,42.087315,18.907459,-13.458149,42.303295,58.63707,94.47094,0,128.922852,424.377459254649,1.9563680460192,0.0678421444066148,0.92339357817751,-19.7141488745144,504.156280933642,2.03728367128735,0.0167696430620518,1.09500977362681,36.0051686139215,475.183200232849,72.2578658730621,0.0147189121579973,1.15794460678596
4,4.036087,22,21.927021,-10.044,-10.26263,98.13488,NaN,1.009769,NaN,27.673853,400,399.964325,25,27.906246,9.074902,35.602673,50.014023,401.631104,399.482758,398.921448,4099.961914,9.564692,9.104913,9.051759,1.525451,1.538606,1.45974,27.641897,42.113358,18.900373,-13.462111,42.266434,58.614624,94.486862,0,128.370331,424.392228406723,1.95642422825953,0.067848108021455,0.923327546605863,-19.7141488745144,504.170950670567,2.03732318273095,0.0167706412842278,1.09499350140703,36.0051686139215,475.20260648959,72.2746256091097,0.0147203419522218,1.15787430150982
4,4.036501,22,21.928301,-10.044,-10.245633,98.17363,NaN,1.009776,NaN,27.677191,400,400.078674,25,27.901569,9.077979,35.615017,50.014023,401.631104,399.482758,398.921448,4099.961914,9.564692,9.104913,9.051759,1.525451,1.538606,1.45974,27.641897,42.113358,18.900373,-13.462111,42.266434,58.614624,94.486862,0,128.370331,424.406673296586,1.95646848915632,0.0678467213319062,0.923283063681808,-19.7114165221655,504.211986937874,2.03742792032331,0.0167723843860772,1.09496051117449,36.0075179407385,475.21977988033,72.2910877680493,0.014720665082946,1.15783146807996
4,4.035563,22,21.929193,-10.044,-10.243278,98.241554,NaN,1.009464,NaN,27.698736,400,400.188751,25,27.894812,9.065251,35.628784,50.014023,401.789856,399.692047,399.118622,4102.043945,9.599794,9.135949,9.091379,1.529763,1.543416,1.473068,27.664623,42.139809,18.909325,-13.47963,42.241268,58.594234,94.508179,0,128.513565,424.411675726385,1.95651172641166,0.0678651000852705,0.923215402171899,-19.7176075222316,504.28538757637,2.03762154596482,0.0167766464894412,1.09488809192641,36.0091550663891,475.236029238633,72.3062581116315,0.0147212056102448,1.15778614526623
4,4.035321,22,21.928219,-10.044,-10.252251,98.29744,NaN,1.009157,NaN,27.706945,400,400.147583,25,27.892542,9.062761,35.577534,50.014023,401.789856,399.692047,399.118622,4102.043945,9.599794,9.135949,9.091379,1.529763,1.543416,1.473068,27.664623,42.139809,18.909325,-13.47963,42.241268,58.594234,94.508179,0,128.513565,424.404121290176,1.95648923863552,0.067866271091387,0.923237400367143,-19.7192049528352,504.347633911627,2.03779353646717,0.0167816786276252,1.09481006324798,36.007367440108,475.226826952584,72.2970698650468,0.0147212445684266,1.1578047258073
4,4.036012,22,21.9298,-10.044,-10.249052,98.30381,NaN,1.009821,NaN,27.711811,400,399.92691,25,27.897873,9.067226,35.538342,50.009975,401.594696,399.457336,398.868134,4104.956055,9.600039,9.135576,9.069657,1.534347,1.550669,1.474461,27.64106,42.122211,18.894537,-13.475554,42.238735,58.530003,94.569946,0,128.495529,424.404991123246,1.95647471093903,0.0678545692917032,0.923266928906406,-19.7146438888614,504.352888466761,2.03780053994431,0.0167807397730925,1.09481965675011,36.0102690905092,475.224135725852,72.2967585691185,0.0147198828159195,1.15783835055111
4,4.035928,22,21.929316,-10.044,-10.249052,98.30381,NaN,1.009176,NaN,27.711811,400,399.92691,25,27.897873,9.079413,35.56163,50.009975,401.871002,399.753204,399.182892,4100.260742,9.602096,9.117136,9.073186,1.524508,1.547649,1.46773,27.635771,42.161564,18.887033,-13.472996,42.255566,58.592735,94.517349,0,128.23671,424.405244415561,1.95647784245029,0.0678561365552304,0.923261737203264,-19.7151983133018,504.353414826931,2.03780414351064,0.0167811723666922,1.09481437246327,36.0093808095727,475.224505044214,72.2964612612288,0.0147202661913674,1.15782970157664
4,4.035573,22,21.927782,-10.044,-10.247575,98.28688,NaN,1.010044,NaN,27.713589,400,399.972595,25,27.906345,9.085553,35.657291,50.009975,401.871002,399.753204,399.182892,4100.260742,9.602096,9.117136,9.073186,1.524508,1.547649,1.46773,27.635771,42.161564,18.887033,-13.472996,42.255566,58.592735,94.517349,0,128.23671,424.407678479785,1.95649626410626,0.0678633114793785,0.923233713895967,-19.7175415142835,504.336547969704,2.03776566512587,0.0167812829541457,1.09481800741936,36.0065653746652,475.22861055592,72.298053949622,0.0147216975950162,1.15779167028382
4,4.035875,22,21.928713,-10.044,-10.251482,98.247086,NaN,1.009796,NaN,27.723562,400,400.03125,25,27.916628,9.078476,35.741009,50.009975,401.938538,399.770447,399.187622,4102.441895,9.580797,9.112689,9.064495,1.535045,1.550546,1.482496,27.607887,42.069363,18.876631,-13.467523,42.254108,58.569946,94.535568,0,128.314957,424.403160699883,1.95647128452072,0.0678562195342901,0.923268474055956,-19.715548133271,504.291966782926,2.03764142916005,0.0167774874540767,1.09487616536088,36.0082741081905,475.221352004028,72.2929702117115,0.0147204776848091,1.15783200281303
4,4.035667,22,21.928537,-10.044,-10.23699,98.248726,NaN,1.009873,NaN,27.728943,400,400.01944,25,27.911827,9.074096,35.867264,50.009975,401.276825,399.14798,398.550201,4102.587891,9.55263,9.093944,9.04242,1.514683,1.527329,1.457007,27.604557,42.086231,18.836842,-13.436273,42.24696,58.575874,94.540169,0,128.35347,424.417167309496,1.95652992954738,0.0678655034355861,0.923195945267482,-19.7169210456999,504.293953885888,2.03764757456141,0.0167777668879754,1.09487226193336,36.0079510865216,475.241351919821,72.3100202711756,0.0147220804910037,1.15775698428948
4,4.035695,22,21.930817,-10.044,-10.217372,98.264458,NaN,1.008777,NaN,27.730886,400,399.976624,25,27.904335,9.076275,35.932327,50.009975,401.276825,399.14798,398.550201,4102.587891,9.55263,9.093944,9.04242,1.514683,1.527329,1.457007,27.604557,42.086231,18.836842,-13.436273,42.24696,58.575874,94.540169,0,128.35347,424.435193402007,1.95659776717243,0.0678722938168736,0.923117012565578,-19.7167362273931,504.308697735912,2.03767697258004,0.0167769008197267,1.09487819217977,36.0121355332104,475.268144655826,72.3360651877357,0.0147223759188786,1.15769455419621
4,4.035244,22,21.930178,-10.044,-10.217446,98.273796,NaN,1.00961,NaN,27.716099,400,399.92392,25,27.909344,9.074468,35.899971,50.009975,401.826233,399.641022,399.053833,4099.736328,9.589654,9.131597,9.069571,1.52227,1.546682,1.472962,27.593967,42.122963,18.856625,-13.449336,42.256344,58.608128,94.515755,0,128.148834,424.436484097403,1.95661431865819,0.0678806838957618,0.923089489131349,-19.7197132416041,504.319616798307,2.03770925725777,0.0167781671828135,1.09485994689891,36.0109628202389,475.272922204472,72.3393787106942,0.0147231980669292,1.15766764568395
4,4.035411,22,21.929352,-10.044,-10.228226,98.317108,NaN,1.009589,NaN,27.709986,400,399.928101,25,27.913363,9.070156,35.802319,50.009975,401.864349,399.690643,399.132935,4098.543457,9.614209,9.135749,9.079174,1.527012,1.547491,1.471736,27.59593,41.991859,18.842062,-13.439265,42.254318,58.589481,94.54451,0,128.130768,424.426029624408,1.95657024553672,0.0678735482341152,0.923144090456902,-19.7186108584973,504.367934416615,2.03784306871894,0.016782130256695,1.09479876411779,36.009446880569,475.256479635651,72.324124437969,0.0147225949453777,1.15771459482393
4,4.035437,22,21.929562,-10.044,-10.235197,98.285355,NaN,1.00962,NaN,27.732147,400,399.966309,25,27.904949,9.08639,35.761192,50.009975,401.864349,399.690643,399.132935,4098.543457,9.614209,9.135749,9.079174,1.527012,1.547491,1.471736,27.59593,41.991859,18.842062,-13.439265,42.254318,58.589481,94.54451,0,128.130768,424.41951591258,1.95654479968781,0.0678704642367763,0.923174363461334,-19.71843923313,504.332942243233,2.03774791606266,0.0167795783966764,1.09483928484662,36.0098322930619,475.247998010164,72.3170656940841,0.0147218156572776,1.15774843035126
4,4.035278,22,21.928726,-10.044,-10.239882,98.238182,NaN,1.009472,NaN,27.726603,400,400.077911,25,27.901829,9.096197,35.815464,50.009975,401.795715,399.65686,399.02597,4102.534668,9.592978,9.127936,9.061676,1.518216,1.542505,1.468406,27.631124,42.028835,18.840807,-13.449903,42.249939,58.531174,94.595825,0,128.142807,424.415670129086,1.95653427666657,0.0678716852317443,0.92318381882691,-19.7194888014864,504.28220381072,2.03761508296573,0.0167768127227147,1.09488705948202,36.0082979676675,475.243131926629,72.3117983546589,0.0147220725042361,1.15775340139082
4,4.036165,22,21.930099,-10.044,-10.238872,98.190941,NaN,1.009103,NaN,27.727964,400,400.020844,25,27.901714,9.081244,35.986534,50.011337,401.510803,399.377686,398.843109,4101.15918,9.593901,9.096025,9.065681,1.525549,1.540946,1.46406,27.628799,42.049236,18.831015,-13.43806,42.258579,58.651928,94.518539,0,128.116318,424.413928505332,1.95650475665439,0.0678555096469842,0.923234453845986,-19.7136340670644,504.228984044381,2.03746557247706,0.016772067262,1.09495921549249,36.0108178351478,475.234955199019,72.306483954465,0.01472045975575,1.15780371615287
4,4.036165,22,21.930099,-10.044,-10.240728,98.174042,NaN,1.009103,NaN,27.721207,400,399.935059,25,27.900599,9.080455,35.976448,50.011337,401.510803,399.377686,398.843109,4101.15918,9.593901,9.096025,9.065681,1.525549,1.540946,1.46406,27.628799,42.049236,18.831015,-13.43806,42.258579,58.651928,94.518539,0,128.116318,424.412214975094,1.9564982391049,0.0678548177949746,0.923242096012258,-19.7136340670644,504.2104801556,2.03741574142481,0.0167708084820691,1.09497969295164,36.0108178351478,475.232703675836,72.3045393111456,0.0147202939105445,1.15781186228732
4,4.035849,22,21.930597,-10.044,-10.248078,98.144188,NaN,1.009336,NaN,27.722818,400,399.892761,25,27.905876,9.083766,35.809944,50.011337,401.786133,399.594238,399.032471,4101.677734,9.592659,9.103951,9.063144,1.515947,1.5357,1.459774,27.615671,42.188152,18.799749,-13.415127,42.250019,58.612869,94.557228,0,128.221054,424.406381879684,1.95648420808636,0.0678579737004868,0.923252842051496,-19.7157197443897,504.177247631947,2.03732399133813,0.0167681395899478,1.0950213687123,36.0117317851905,475.228589671563,72.3016201542736,0.0147196244213966,1.15783427206397
4,4.035589,22,21.931381,-10.044,-10.249209,98.131325,NaN,1.010101,NaN,27.711985,400,399.982635,25,27.901031,9.079096,35.668278,50.011337,401.223541,399.026917,398.448761,4099.624023,9.564742,9.0819,9.041406,1.52393,1.543584,1.474222,27.629221,42.219093,18.797455,-13.40729,42.229767,58.596912,94.564941,0,128.513565,424.406121665528,1.95648992943664,0.0678624037049781,0.923241432799076,-19.7174359018151,504.162308162934,2.03728021390175,0.0167664809317374,1.09504558393963,36.0131705822906,475.23172013648,72.3053220850877,0.0147192781282208,1.15783478718755
4,4.035698,22,21.930588,-10.044,-10.242148,98.141762,NaN,1.009879,NaN,27.70104,400,399.898132,25,27.891754,9.071725,35.58633,50.011337,401.223541,399.026917,398.448761,4099.624023,9.564742,9.0819,9.041406,1.52393,1.543584,1.474222,27.629221,42.219093,18.797455,-13.40729,42.229767,58.596912,94.564941,0,128.513565,424.412311948423,1.95651066161557,0.0678630020667195,0.923219090494015,-19.7167164254998,504.17460091028,2.03731690359181,0.0167679668955776,1.09502421634961,36.0117152681615,475.237714941367,72.3094901347569,0.0147203031911347,1.15780111836714
4,4.035301,22,21.933079,-10.044,-10.234168,98.171288,NaN,1.009739,NaN,27.693287,400,399.938232,25,27.875261,9.076527,35.704536,50.011337,401.905975,399.677246,399.132233,4100.648438,9.581617,9.103512,9.05827,1.517485,1.542897,1.471776,27.621458,42.040695,18.829975,-13.438395,42.244164,58.595119,94.563133,0,128.370331,424.420875805184,1.95655348290493,0.0678733861933782,0.923161732515789,-19.7193369751691,504.204219375649,2.03738542263555,0.0167679411558825,1.09501565565019,36.0162866188412,475.256175138011,72.3286056200081,0.0147198299229145,1.15777197266272
4,4.036008,22,21.933901,-10.044,-10.220177,98.167198,NaN,1.009663,NaN,27.683308,400,399.938721,25,27.86557,9.068327,35.793682,50.011337,401.198761,398.997284,398.437866,4101.848633,9.551862,9.084169,9.036477,1.52239,1.540121,1.468895,27.616926,42.066761,18.817888,-13.421421,42.279274,58.644501,94.533234,0,128.212631,424.431660793976,1.95657625240923,0.0678654074440202,0.923147854452215,-19.7146702898252,504.198845543416,2.03736723851387,0.0167669023084045,1.09502961812401,36.017795023121,475.265251587467,72.3374915499854,0.0147198935720579,1.15775156982475
4,4.035714,22,21.934887,-10.044,-10.220177,98.167198,NaN,1.009186,NaN,27.683308,400,399.938721,25,27.86557,9.070174,35.726551,50.011337,401.198761,398.997284,398.437866,4101.848633,9.551862,9.084169,9.036477,1.52239,1.540121,1.468895,27.616926,42.066761,18.817888,-13.421421,42.279274,58.644501,94.533234,0,128.212631,424.432546785364,1.95658721090371,0.067870893687026,0.923129709916908,-19.7166108155424,504.197771718873,2.03735989439485,0.0167660216982411,1.09504041431678,36.0196043176973,475.270489006056,72.3432702749146,0.0147195538600069,1.15774752441848
4,4.036685,22,21.932264,-10.044,-10.21684,98.193283,NaN,1.009489,NaN,27.696819,400,399.846771,25,27.867924,9.0858,35.614513,50.011337,401.578033,399.429169,398.870667,4105.320313,9.579161,9.115561,9.071793,1.525271,1.540863,1.470415,27.596636,42.085125,18.812887,-13.416594,42.260059,58.6688,94.535736,0,128.534042,424.432701187944,1.95656273668833,0.0678540208018796,0.923175921053553,-19.7102022122822,504.229191295729,2.03745635264824,0.0167703074383351,1.09498006979848,36.0147910175318,475.258172428712,72.3292933406105,0.0147205766735212,1.15775244514889
4,4.03617,22,21.933132,-10.044,-10.21567,98.182518,NaN,1.009602,NaN,27.700052,400,399.788055,25,27.865242,9.097449,35.537071,50.011337,401.569366,399.373108,398.811218,4107.759766,9.606153,9.133593,9.072391,1.506613,1.531534,1.456053,27.61256,42.128201,18.812258,-13.406343,42.237293,58.669125,94.538589,0,128.414856,424.435333216808,1.95658603826018,0.0678640645689709,0.923139330139313,-19.7136010668563,504.216458613883,2.03741814411616,0.0167687302673006,1.0950026163647,36.0163838773439,475.267500493215,72.3384552756648,0.0147206249744284,1.15773183130979
4,4.035435,22,21.932264,-10.044,-10.214109,98.185326,NaN,1.009687,NaN,27.695969,400,399.73291,25,27.867004,9.088681,35.572792,50.011337,401.569366,399.373108,398.811218,4107.759766,9.606153,9.133593,9.072391,1.506613,1.531534,1.456053,27.61256,42.128201,18.812258,-13.406343,42.237293,58.669125,94.538589,0,128.414856,424.43898892563,1.95661891421567,0.0678783626413906,0.923087569340028,-19.7184524350504,504.220478500955,2.03743288948485,0.0167697147858822,1.09498971197536,36.0147910175318,475.277581070233,72.3460579172141,0.0147220060316339,1.15768230238344
4,4.034599,22,21.932772,-10.044,-10.217802,98.300446,NaN,1.009691,NaN,27.703297,400,399.757996,25,27.877407,9.074574,35.646729,50.008362,400.953918,398.872528,398.220825,4101.648926,9.559855,9.102551,9.047382,1.515756,1.53496,1.464939,27.646564,42.05286,18.845387,-13.42071,42.222771,58.542164,94.615631,0,128.026031,424.438098999452,1.95663711383579,0.0678925929697628,0.923051158465048,-19.7239712771779,504.345973204761,2.03776849795274,0.0167778334056077,1.0948561589432,36.015723250042,475.284616909282,72.3527819803053,0.0147221503484742,1.15766455447776
4,4.035102,22,21.932838,-10.044,-10.217779,98.517189,NaN,1.009094,NaN,27.691895,400,399.791992,25,27.888323,9.068977,35.751312,50.008362,400.953918,398.872528,398.220825,4101.648926,9.559855,9.102551,9.047382,1.515756,1.53496,1.464939,27.646564,42.05286,18.845387,-13.42071,42.222771,58.542164,94.615631,0,128.026031,424.436604592617,1.95661844298412,0.0678832104954892,0.923082095603747,-19.7206506248053,504.583175800885,2.03840659832249,0.0167939036186477,1.09459728664058,36.0158443656629,475.278263293616,72.3473777254298,0.0147216338966892,1.15768850178357
4,4.035726,22,21.932907,-10.044,-10.21179,98.725952,NaN,1.009179,NaN,27.69174,400,399.860291,25,27.896748,9.071305,35.781322,50.008362,401.629333,399.464447,398.867706,4107.467773,9.592222,9.11342,9.060413,1.521883,1.536238,1.466793,27.646597,42.072609,18.821012,-13.38696,42.221863,58.68602,94.533669,0,128.15123,424.440252773438,1.95661620883012,0.0678737958839812,0.923095998642045,-19.7165316082988,504.811586639645,2.03902067140929,0.0168093642548911,1.09435085261405,36.0159709862462,475.2775929788,72.3468865283758,0.0147215337618369,1.15769196499186
4,4.03582,22,21.932465,-10.044,-10.211107,98.90097,NaN,1.010475,NaN,27.695906,400,399.934631,25,27.891743,9.080475,35.811825,50.008362,401.489227,399.343597,398.763367,4104.623047,9.560832,9.102592,9.05565,1.545972,1.565297,1.4893,27.617521,42.054649,18.808933,-13.371534,42.215191,58.706154,94.511017,0,128.358276,424.440600025405,1.95661510304071,0.067872296222193,0.923098992718584,-19.7159111577222,505.003577597412,2.03953882508036,0.0168227632205121,1.09414099735867,36.0151598752647,475.276560235652,72.3454319359069,0.0147217829470311,1.15768902440822
4,4.036367,22,21.934555,-10.044,-10.216233,98.996025,NaN,1.009406,NaN,27.70002,400,399.812317,25,27.887989,9.093592,35.782394,50.008362,401.003845,398.833008,398.251404,4098.40918,9.546344,9.090781,9.032887,1.528753,1.544972,1.473912,27.632589,42.111858,18.821007,-13.38219,42.235466,58.672977,94.54171,0,128.060944,424.434219843622,1.95657671935682,0.0678601792630775,0.923153800530754,-19.7123008832293,505.105318584079,2.03980279950721,0.0168279515900942,1.09405294552612,36.0189951097784,475.266375580273,72.3392947844904,0.0147194951980127,1.15775738053593
4,4.036595,22,21.93486,-10.044,-10.226429,98.998398,NaN,1.008961,NaN,27.711164,400,399.692444,25,27.887774,9.086526,35.713818,50.008362,401.003845,398.833008,398.251404,4098.40918,9.546344,9.090781,9.032887,1.528753,1.544972,1.473912,27.632589,42.111858,18.821007,-13.38219,42.235466,58.672977,94.54171,0,128.060944,424.424119937771,1.95653242207203,0.0678521258631942,0.92320980039868,-19.7107961628986,505.10758535358,2.03980751140185,0.0168278548420167,1.09405347661284,36.0195547739415,475.251520544027,72.3268524544505,0.0147181769018479,1.15781569933872
4,4.035517,22,21.934811,-10.044,-10.228741,98.931198,NaN,1.008477,NaN,27.71364,400,399.763763,25,27.889139,9.081596,35.696396,50.008362,401.575745,399.430481,398.871124,4103.466309,9.593621,9.129106,9.076947,1.524923,1.544846,1.477062,27.649809,42.133808,18.83267,-13.396327,42.212185,58.68248,94.544701,0,128.03447,424.425234719272,1.9565644858208,0.0678713778883008,0.923152751757444,-19.7179111604165,505.034115294406,2.03961029372743,0.0168229090880033,1.09413107597549,36.0194648610747,475.262525856256,72.3362954870308,0.014719023379342,1.15777516268061
4,4.035517,22,21.934811,-10.044,-10.234227,98.845985,NaN,1.008477,NaN,27.722994,400,399.746033,25,27.895603,9.076652,35.762283,50.008362,401.575745,399.430481,398.871124,4103.466309,9.593621,9.129106,9.076947,1.524923,1.544846,1.477062,27.649809,42.133808,18.83267,-13.396327,42.212185,58.68248,94.544701,0,128.03447,424.420170241393,1.9565452232829,0.067869332785137,0.923175313584057,-19.7179111604165,504.940876867786,2.03935967879306,0.0168165801402289,1.09423055642757,36.0194648610747,475.255870969379,72.3305475508693,0.0147185333157179,1.15779922568781
4,4.034801,22,21.93372,-10.044,-10.241707,98.799629,NaN,1.008894,NaN,27.734156,400,399.756073,25,27.903093,9.092093,35.837677,50.008362,401.151917,398.993805,398.393127,4093.92334,9.577083,9.114954,9.046783,1.525084,1.543702,1.468991,27.631218,42.125023,18.828297,-13.385563,42.236355,58.683334,94.559097,0,128.216232,424.415423331114,1.95654565275185,0.0678799089229541,0.923161865276501,-19.7226376967438,504.891332125659,2.03923141622376,0.0168141121389651,1.09427307097938,36.0174628842523,475.254413512322,72.3278999982754,0.0147192285916796,1.15778802189333
4,4.03676,22,21.934933,-10.044,-10.243273,98.76062,NaN,1.008978,NaN,27.737686,400,399.797302,25,27.906906,9.096391,35.988449,50.00808,401.220215,399.138885,398.578857,4100.55957,9.583223,9.109205,9.070786,1.517831,1.535275,1.457657,27.639997,42.079395,18.804346,-13.359606,42.262573,58.633274,94.592674,0,127.737129,424.408071301425,1.95646712298479,0.0678427701077167,0.923289345817233,-19.7097072611908,504.847331526894,2.03910762977571,0.0168101286822033,1.09433199698467,36.0196887254712,475.229069289507,72.3075550333988,0.0147164698182955,1.15789804024314
4,4.035293,22,21.935703,-10.044,-10.237746,98.737,NaN,1.00967,NaN,27.742783,400,399.868896,25,27.902798,9.074911,36.075043,50.00808,401.220215,399.138885,398.578857,4100.55957,9.583223,9.109205,9.070786,1.517831,1.535275,1.457657,27.639997,42.079395,18.804346,-13.359606,42.262573,58.633274,94.592674,0,127.737129,424.417596822419,1.95654121773837,0.0678722015979766,0.92317595669206,-19.7193897842539,504.820649260634,2.03903240352776,0.0168076848645145,1.09436811862393,36.0211016182909,475.255799993089,72.3316216526792,0.0147178719377539,1.15781295161098
4,4.035471,22,21.935125,-10.044,-10.237746,98.737,NaN,1.010297,NaN,27.742783,400,399.868896,25,27.902798,9.067908,35.951256,50.00808,401.905304,399.712677,399.168213,4101.608398,9.585267,9.097301,9.061633,1.539345,1.554902,1.478628,27.632952,42.122246,18.791218,-13.344134,42.24424,58.651947,94.573822,0,127.952614,424.417060232491,1.95653458173901,0.0678688794103111,0.923186950363482,-19.7182148012444,504.821275165028,2.03903669892802,0.0168082017253248,1.09436186092861,36.0200410347342,475.252656690481,72.3281710628132,0.014718065633725,1.15781559183426
4,4.037581,22,21.936768,-10.044,-10.22828,98.7425,NaN,1.010098,NaN,27.740311,400,399.919983,25,27.895397,9.074239,35.629936,50.00808,401.804291,399.644409,399.084717,4100.974609,9.588719,9.097838,9.067761,1.541782,1.55637,1.48306,27.636593,42.138813,18.786425,-13.336653,42.239731,58.684219,94.568245,0,127.856308,424.419438910496,1.9564891762487,0.067833048084521,0.923278311691846,-19.7042896573466,504.825515054019,2.039040674269,0.016807141299528,1.09437317387352,36.0230557522358,475.23938829711,72.3188030718566,0.0147158801034801,1.1578884095329
4,4.03616,22,21.938091,-10.044,-10.220596,98.697533,NaN,1.00949,NaN,27.727537,400,399.97876,25,27.889555,9.072045,35.496071,50.00808,401.804291,399.644409,399.084717,4100.974609,9.588719,9.097838,9.067761,1.541782,1.55637,1.48306,27.636593,42.138813,18.786425,-13.336653,42.239731,58.684219,94.568245,0,127.856308,424.430815919329,1.95656911587534,0.0678624151591909,0.923158958194135,-19.7136670673314,504.774869938322,2.03889850523427,0.0168026167544322,1.09444050648492,36.0254831818176,475.268953019799,72.3460213382906,0.014717084048641,1.15780144582017
4,4.035784,22,21.936691,-10.044,-10.223331,98.644928,NaN,1.008803,NaN,27.709919,400,400.142426,25,27.890728,9.088964,35.434361,50.00808,401.534943,399.313965,398.815338,4094.146484,9.567922,9.073946,9.042666,1.543141,1.567177,1.491131,27.63936,42.029453,18.810602,-13.352394,42.256302,58.68597,94.574966,0,127.52285,424.429424251672,1.95657352800233,0.0678684117249086,0.923146992818885,-19.7161487757924,504.718812721176,2.03875406744374,0.0167999581259462,1.09448749865097,36.0229144698475,475.268416926292,72.3437765267092,0.0147180742605515,1.15778224846888
4,4.036505,22,21.935814,-10.044,-10.232781,98.544373,NaN,1.008845,NaN,27.708067,400,400.087158,25,27.894512,9.078186,35.503929,50.00808,401.534943,399.313965,398.815338,4094.146484,9.567922,9.073946,9.042666,1.543141,1.567177,1.491131,27.63936,42.029453,18.810602,-13.352394,42.256302,58.68597,94.574966,0,127.52285,424.418526932324,1.95651347207991,0.0678514372063754,0.923230381540174,-19.7113901236664,504.609702063655,2.03846452031669,0.0167932653081337,1.09459728367947,36.0213052919528,475.246377853886,72.3236251957484,0.0147170964594147,1.15784870951558
4,4.037609,22,21.936741,-10.044,-10.236435,98.479874,NaN,1.009581,NaN,27.699032,400,400.082428,25,27.896852,9.072243,35.622116,50.00808,401.245911,399.16864,398.59671,4101.775879,9.584597,9.113008,9.07132,1.551581,1.555675,1.476781,27.639874,42.142361,18.798508,-13.345559,42.258465,58.655777,94.585754,0,127.505997,424.411825019441,1.95645949463993,0.0678294870177272,0.923313634229278,-19.7041049062065,504.538092730259,2.03826765923244,0.0167876395115928,1.09468423408835,36.0230062117012,475.229094628777,72.3098788048259,0.0147151419433983,1.15792526207011
4,4.036945,22,21.935715,-10.044,-10.225298,98.417336,NaN,1.010149,NaN,27.690056,400,400.065613,25,27.890524,9.066841,35.680584,50.00808,401.781982,399.638641,399.136597,4102.791992,9.614833,9.120733,9.075881,1.530375,1.546057,1.473092,27.623428,42.172562,18.804125,-13.342723,42.259197,58.638309,94.605469,0,127.593872,424.424109149627,1.95652334909109,0.0678460191693051,0.923226758657763,-19.7084864119538,504.470745636518,2.03809105772508,0.0167839036325432,1.09474784904771,36.0211236371082,475.249644412955,72.3263204206864,0.0147174098243582,1.15783539727393
4,4.036085,22,21.936007,-10.044,-10.211205,98.383965,NaN,1.008978,NaN,27.689768,400,400.002136,25,27.886492,9.073803,35.682476,50.00808,401.781982,399.638641,399.136597,4102.791992,9.614833,9.120733,9.075881,1.530375,1.546057,1.473092,27.623428,42.172562,18.804125,-13.342723,42.259197,58.638309,94.605469,0,127.593872,424.439711105109,1.95660488214639,0.0678673146864376,0.923115743040977,-19.7141620747853,504.433894816373,2.03799055764507,0.016781159524524,1.09479103936222,36.0216594253675,475.278242948261,72.3513931279483,0.0147193009033819,1.15773640872082
4,4.036095,22,21.936987,-10.044,-10.203409,98.401367,NaN,1.009115,NaN,27.666283,400,399.962006,25,27.884722,9.089389,35.681137,50.00808,401.253265,399.144165,398.646454,4100.933594,9.585148,9.086211,9.053853,1.527912,1.542667,1.46167,27.595692,42.08643,18.802473,-13.345149,42.317032,58.637344,94.615364,0,127.292923,424.446877464712,1.95663187848863,0.0678700336107228,0.923084350978522,-19.714096073394,504.45188138107,2.03803454180089,0.01678157891678,1.09478084824967,36.0234575793121,475.289012858415,72.3619428765348,0.0147193730035792,1.15771228838671
4,4.03788,22,21.937889,-10.044,-10.199896,98.435852,NaN,1.00923,NaN,27.660484,400,399.989105,25,27.876476,9.072508,35.660435,50.012627,401.811157,399.727722,399.241882,4103.795898,9.598989,9.090511,9.077855,1.530447,1.531533,1.451099,27.630138,42.066921,18.796848,-13.340217,42.228748,58.605198,94.636864,0,127.026894,424.444742770534,1.95657769811318,0.067838049618434,0.923180018693175,-19.7023168298905,504.488654457715,2.03812943490537,0.0167833388862367,1.09474936118942,36.0251125610501,475.271620868798,72.3480685078158,0.0147174290380264,1.15778875164363
4,4.035778,22,21.937649,-10.044,-10.203228,98.428444,NaN,1.009669,NaN,27.642765,400,399.963715,25,27.859074,9.072083,35.685699,50.012627,401.811157,399.727722,399.241882,4103.795898,9.598989,9.090511,9.077855,1.530447,1.531533,1.451099,27.630138,42.066921,18.796848,-13.340217,42.228748,58.605198,94.636864,0,127.026894,424.447999520622,1.95664432827801,0.0678760166208154,0.923064060072103,-19.7161883789482,504.480805223498,2.0381093950887,0.016783002153276,1.09475561615476,36.0246722161802,475.294288861606,72.3673425178227,0.0147192745085886,1.15770322106511
4,4.036063,22,21.938747,-10.044,-10.199189,98.404373,NaN,1.008971,NaN,27.618996,400,399.990784,25,27.852415,9.070614,35.700253,50.012627,401.384583,399.256104,398.72287,4097.293945,9.568815,9.075683,9.048699,1.523535,1.533095,1.457337,27.659166,42.024956,18.790188,-13.328157,42.244106,58.608437,94.64473,0,127.283302,424.450869238749,1.95664788526714,0.0678722034364932,0.923065060397827,-19.7143072783394,504.453260009295,2.03803030334356,0.0167802303306595,1.09479642654543,36.0266867640887,475.297134013003,72.3711971724904,0.0147186763785958,1.15770951354339
4,4.036223,22,21.937111,-10.044,-10.183105,98.3918,NaN,1.009622,NaN,27.611401,400,399.966675,25,27.864338,9.073074,35.665562,50.012627,401.769135,399.625366,399.101196,4105.625,9.578074,9.090764,9.062888,1.528931,1.541573,1.467074,27.636477,42.076023,18.806013,-13.340899,42.203548,58.682491,94.602539,0,126.977524,424.465233469888,1.95669838081682,0.0678752115887174,0.923008973006182,-19.7132512664767,504.441272813356,2.03800542928937,0.0167807562481873,1.09479367455199,36.0236850964907,475.312173405524,72.3821067968719,0.0147209869657452,1.15763053107937
4,4.036223,22,21.937111,-10.044,-10.17106,98.354378,NaN,1.009622,NaN,27.619732,400,399.981659,25,27.875355,9.07311,35.624783,50.012627,401.769135,399.625366,399.101196,4105.625,9.578074,9.090764,9.062888,1.528931,1.541573,1.467074,27.636477,42.076023,18.806013,-13.340899,42.203548,58.682491,94.602539,0,126.977524,424.476350815822,1.95674065644749,0.0678796997285804,0.922959642273543,-19.7132512664767,504.400302603855,2.03789515294111,0.0167779713884121,1.09483861571944,36.0236850964907,475.326781258608,72.39472583662,0.0147220623967903,1.15757782209903
4,4.035374,22,21.937042,-10.044,-10.159729,98.296234,NaN,1.0087,NaN,27.630539,400,399.959778,25,27.879278,9.071705,35.604431,50.012627,401.24231,399.144318,398.550018,4100.819824,9.533963,9.078892,9.038793,1.524018,1.533437,1.461948,27.612263,42.054958,18.785395,-13.304811,42.259495,58.659031,94.618958,0,126.971504,424.489363960212,1.95681205599849,0.0678997681155655,0.922861042379157,-19.718855096059,504.336717323959,2.03772429494391,0.0167737052572646,1.09490786859174,36.0235584943104,475.351352160549,72.4158650305973,0.0147239219738004,1.15748818883073
4,4.035201,22,21.938122,-10.044,-10.159729,98.296234,NaN,1.009029,NaN,27.630539,400,399.959778,25,27.879278,9.077696,35.598579,50.012627,401.961731,399.770905,399.250824,4105.82373,9.587534,9.113479,9.06581,1.515135,1.537396,1.461797,27.578465,42.073803,18.784349,-13.293128,42.235813,58.661728,94.618713,0,127.07383,424.489884641633,1.95681850253106,0.0679029979726059,0.922850398846179,-19.7199970944048,504.335542610227,2.03771625549826,0.0167727406803883,1.09491966489198,36.0255400590344,475.355170032565,72.4205369235876,0.0147234084261357,1.15749071060951
4,4.036283,22,21.939182,-10.044,-10.148602,98.295326,NaN,1.008954,NaN,27.626736,400,400.049408,25,27.888004,9.071793,35.6418,50.012627,401.961731,399.770905,399.250824,4105.82373,9.587534,9.113479,9.06581,1.515135,1.537396,1.461797,27.578465,42.073803,18.784349,-13.293128,42.235813,58.661728,94.618713,0,127.07383,424.49689705645,1.95681723322901,0.0678869473011114,0.922871491518818,-19.7128552702924,504.333395439075,2.03770568860499,0.0167717264692999,1.09493233854787,36.0274848561871,475.356292041816,72.4228542701562,0.0147227112116615,1.15750264568401
4,4.037449,22,21.939205,-10.044,-10.143101,98.340172,NaN,1.009197,NaN,27.638477,400,400.180176,25,27.893841,9.064687,35.763042,50.012627,401.944855,399.812042,399.260803,4107.67334,9.609006,9.120378,9.07927,1.502484,1.520997,1.450877,27.570045,42.074982,18.782475,-13.278016,42.214203,58.659092,94.644058,0,126.74279,424.498465147581,1.95679310289451,0.067867243381322,0.922920727567158,-19.7051606402283,504.382472556105,2.03783770151448,0.0167750438001395,1.09487855196215,36.027527053825,475.347987201765,72.4157088225059,0.0147220829985979,1.15753292622812
4,4.03647,22,21.938158,-10.044,-10.135092,98.467247,NaN,1.008682,NaN,27.661179,400,400.225708,25,27.890646,9.070173,35.876152,50.014778,401.280334,399.120209,398.514587,4099.130859,9.565242,9.087571,9.046434,1.513276,1.533708,1.459236,27.595858,42.149715,18.804129,-13.298032,42.218021,58.569992,94.70166,0,126.518883,424.508802096607,1.95685767129032,0.0678884904987504,0.922827820044891,-19.7116211111482,504.522731433796,2.03821992289218,0.0167854341193144,1.09471473988995,36.0256061099147,475.36875883727,72.4323228304823,0.014724382185349,1.15744229576902
4,4.036196,22,21.937916,-10.044,-10.139911,98.567574,NaN,1.009047,NaN,27.681934,400,400.005493,25,27.892859,9.075727,35.969551,50.014778,401.280334,399.120209,398.514587,4099.130859,9.565242,9.087571,9.046434,1.513276,1.533708,1.459236,27.595858,42.149715,18.804129,-13.298032,42.218021,58.569992,94.70166,0,126.518883,424.505179336888,1.95685096982316,0.0678918086059334,0.922830647500409,-19.7134294662266,504.632817384674,2.03851721086826,0.0167931120278739,1.09459253565269,36.0251620996201,475.366086607909,72.4297063774843,0.0147243635391965,1.15744827398787
4,4.038039,22,21.938581,-10.044,-10.146173,98.600266,NaN,1.009451,NaN,27.677319,400,399.988159,25,27.896935,9.073972,35.93158,50.014778,401.602814,399.460632,398.841339,4104.831543,9.599226,9.125179,9.07084,1.513665,1.530782,1.448346,27.593609,42.082203,18.824343,-13.307384,42.219028,58.583015,94.69442,0,126.427391,424.493854340279,1.95676034836729,0.0678550968020173,0.922969582465305,-19.7012677799259,504.667880046466,2.03860852849353,0.0167949485022688,1.09456093273397,36.026382201641,475.335749903527,72.4043434638246,0.0147216412287737,1.1575676417067
4,4.037076,22,21.937986,-10.044,-10.12541,98.572426,NaN,1.008445,NaN,27.645308,400,400.054474,25,27.903526,9.0927,35.89027,50.014778,401.963013,399.757996,399.213715,4103.563477,9.580519,9.099758,9.068735,1.506863,1.526946,1.448156,27.592829,42.153091,18.82246,-13.304172,42.273113,58.603363,94.686974,0,126.004868,424.515913906329,1.95686906967597,0.0678807900405998,0.92282555352854,-19.7076219446394,504.638052405104,2.03853097786385,0.0167934102574407,1.09458752981707,36.0252905327322,475.372444671632,72.4352886116642,0.0147247800348775,1.15742642882605
4,4.036453,22,21.938498,-10.044,-10.116648,98.531754,NaN,1.009088,NaN,27.643339,400,400.090515,25,27.912193,9.083982,35.999954,50.014778,401.963013,399.757996,399.213715,4103.563477,9.580519,9.099758,9.068735,1.506863,1.526946,1.448156,27.592829,42.153091,18.82246,-13.304172,42.273113,58.603363,94.686974,0,126.004868,424.525873163854,1.95692301314244,0.0678956777530768,0.922751556508438,-19.7117333056191,504.592976766293,2.03840739671223,0.0167899282415714,1.09464147904462,36.0262299197642,475.39184114334,72.4526983003394,0.0147258309679643,1.15736431446709
4,4.039093,22,21.939848,-10.044,-10.110424,98.530533,NaN,1.008641,NaN,27.644316,400,400.075317,25,27.915018,9.060038,36.074322,50.014778,401.445221,399.189636,398.580658,4100.460449,9.558518,9.109016,9.040706,1.518023,1.539973,1.476753,27.591875,42.013206,18.795191,-13.26666,42.20171,58.613819,94.686577,0,125.890503,424.523677125883,1.95684654350744,0.0678487597488117,0.922888330178037,-19.6943145008821,504.590175237747,2.03839376115014,0.0167886312284624,1.09465761086472,36.0287067394612,475.367401573803,72.4332991409166,0.0147230389921083,1.15747265463842
4,4.039793,22,21.939739,-10.044,-10.10353,98.560799,NaN,1.009212,NaN,27.632702,400,400.040039,25,27.91349,9.053736,36.129951,50.014778,401.89035,399.691467,399.147278,4101.438477,9.595024,9.122611,9.082057,1.515624,1.540537,1.465387,27.620226,42.001728,18.799774,-13.257517,42.254623,58.595394,94.704506,0,125.843567,424.527934367787,1.95684467383412,0.067838281521081,0.922903198097674,-19.6896973420717,504.623423847354,2.03848370467536,0.0167909792433135,1.09462039774311,36.0285067634925,475.366594965564,72.4324636709537,0.0147230598066208,1.15747391770919
4,4.038334,22,21.942476,-10.044,-10.109269,98.58931,NaN,1.009191,NaN,27.634859,400,400.010712,25,27.907038,9.069093,36.094944,50.014778,401.89035,399.691467,399.147278,4101.438477,9.595024,9.122611,9.082057,1.515624,1.540537,1.465387,27.620226,42.001728,18.799774,-13.257517,42.254623,58.595394,94.704506,0,125.843567,424.527025678932,1.95687885350664,0.067863338660139,0.922836996429766,-19.6993215132816,504.651663680913,2.03854731132982,0.0167906537361359,1.09461623718897,36.0335279503759,475.382436738047,72.4496302497667,0.0147222124988092,1.15745810251153
4,4.037364,22,21.939819,-10.044,-10.107356,98.589104,NaN,1.009004,NaN,27.627848,400,400.057281,25,27.900112,9.068406,35.980404,50.014778,401.566956,399.332825,398.807007,4102.01709,9.590259,9.120934,9.067842,1.503033,1.52661,1.460511,27.635517,42.105446,18.796429,-13.261498,42.272491,58.611355,94.697891,0,125.628075,424.531707934378,1.95692168288188,0.0678821409752649,0.922769633235577,-19.7057215119495,504.654319838783,2.03856645848395,0.0167930123228938,1.09458762606446,36.0286535349195,475.393326624729,72.4556611589913,0.014724968385984,1.15737886855977
4,4.038761,22,21.940336,-10.044,-10.099182,98.527008,NaN,1.00853,NaN,27.635567,400,400.127594,25,27.891008,9.073969,35.956318,50.014778,401.781158,399.587006,399.117981,4102.000977,9.609968,9.12007,9.093246,1.519426,1.533524,1.458321,27.628422,42.107685,18.78997,-13.241407,42.243752,58.600735,94.695206,0,125.71476,424.535050247481,1.95689834400705,0.0678591333263695,0.922822092563295,-19.6965045677649,504.585786978662,2.03837975032233,0.0167879331043987,1.0946671170585,36.0296020354772,475.386021901225,72.4500070781388,0.0147240504445113,1.15741295091347
4,4.039444,22,21.938305,-10.044,-10.081005,98.444794,NaN,1.010271,NaN,27.659739,400,400.150604,25,27.893509,9.087477,35.896187,50.014778,401.781158,399.587006,399.117981,4102.000977,9.609968,9.12007,9.093246,1.519426,1.533524,1.458321,27.628422,42.107685,18.78997,-13.241407,42.243752,58.600735,94.695206,0,125.71476,424.549770778726,1.95693668491682,0.0678531688245002,0.922789962393174,-19.6919992488934,504.497991847847,2.03815268415755,0.016783632485974,1.09474319019477,36.0258758168383,475.396281956538,72.4562899809528,0.0147262998223144,1.1573454268075
4,4.039444,22,21.938305,-10.044,-10.075573,98.396469,NaN,1.010271,NaN,27.674675,400,400.035675,25,27.897449,9.085587,35.753311,50.008144,401.752411,399.535248,399.071747,4102.954102,9.603765,9.108098,9.074048,1.515559,1.526362,1.456982,27.638416,42.081093,18.782682,-13.233912,42.224262,58.601658,94.721519,0,125.56308,424.554783313743,1.95695573878999,0.0678551905238032,0.922767851055534,-19.6919992488934,504.445086984801,2.03801030244418,0.0167800370444392,1.09480108927274,36.0258758168383,475.402867148527,72.4619799497749,0.0147267844897677,1.15732173502964
4,4.0389,22,21.939953,-10.044,-10.075573,98.396469,NaN,1.008925,NaN,27.674675,400,400.035675,25,27.897449,9.077939,35.642632,50.008144,401.752411,399.535248,399.071747,4102.954102,9.603765,9.108098,9.074048,1.515559,1.526362,1.456982,27.638416,42.081093,18.782682,-13.233912,42.224262,58.601658,94.721519,0,125.56308,424.556418273686,1.95697598613277,0.0678653303859593,0.922734487986607,-19.6955876253793,504.443296231289,2.03799804023017,0.0167785650316354,1.0948190545745,36.0288993761511,475.412291906623,72.4722183703838,0.0147262655339893,1.15731265526907
4,4.03895,22,21.941784,-10.044,-10.084848,98.399002,NaN,1.00948,NaN,27.685518,400,399.977692,25,27.905249,9.061416,35.791187,50.008144,401.798798,399.589783,399.098938,4106.776367,9.61168,9.108192,9.082539,1.50802,1.525293,1.454804,27.63658,42.12648,18.792259,-13.242959,42.232872,58.560493,94.740082,0,125.198326,424.547709438615,1.9569415916446,0.0678609459749177,0.922775301209964,-19.6952577959026,504.444079812006,2.03799188101597,0.0167771182743356,1.09483597546933,36.0322584806852,475.403100698523,72.4666040867455,0.0147242421432333,1.15737329481793
4,4.039014,22,21.940296,-10.044,-10.087301,98.442543,NaN,1.009585,NaN,27.695602,400,400.121643,25,27.917213,9.070916,36.01524,50.008144,401.373993,399.153687,398.644562,4098.000488,9.569155,9.082841,9.05589,1.532601,1.544741,1.479151,27.627245,42.046055,18.784143,-13.225929,42.285583,58.538815,94.763565,0,125.08757,424.545253467062,1.95693060467684,0.0678588399003897,0.922789216493732,-19.6948356187471,504.493365108503,2.03813124093202,0.016781686475323,1.09476756848652,36.0295286511256,475.397112443719,72.4595385776287,0.0147248960822974,1.15737242967761
4,4.040004,22,21.941746,-10.044,-10.088984,98.526466,NaN,1.00964,NaN,27.713831,400,400.011688,25,27.931684,9.071393,36.036728,50.008144,401.373993,399.153687,398.644562,4098.000488,9.569155,9.082841,9.05589,1.532601,1.544741,1.479151,27.627245,42.046055,18.784143,-13.225929,42.285583,58.538815,94.763565,0,125.08757,424.540724129408,1.95688785268463,0.0678397642418194,0.92285683200976,-19.6883057187702,504.583663495654,2.03836766861399,0.0167866332035277,1.09468309504841,36.0321887690441,475.384472107678,72.4504606652394,0.0147228992078656,1.15743977446539
4,4.038641,22,21.941406,-10.044,-10.088675,98.584206,NaN,1.009101,NaN,27.713196,400,399.994385,25,27.933905,9.06446,35.838543,50.008144,401.331177,399.145325,398.721436,4101.25293,9.585597,9.108252,9.075819,1.551634,1.552253,1.49289,27.638163,42.127056,18.825378,-13.265724,42.291916,58.588829,94.735825,0,124.946732,424.545106850731,1.95693966960612,0.0678652818370046,0.92277192380598,-19.6972961921566,504.647237279254,2.03854023704724,0.0167912301988758,1.09461068045057,36.0315650292216,475.401879831839,72.465068736613,0.0147244303585573,1.15737199430869
