P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.03954,22,21.94265,-10.044,-10.097036,98.557495,NaN,1.0091,NaN,27.737368,400,400.008392,25,27.930187,9.067139,35.735378,50.008144,401.581024,399.4422,399.103943,4100.427246,9.609335,9.105345,9.098149,1.553437,1.562211,1.477007,27.648617,42.102489,18.827047,-13.25968,42.244133,58.644547,94.704308,0,124.619301,424.534688353604,1.95687687453234,0.0678454129746229,0.922861172279945,-19.691366044431,504.616649089369,2.03845233015085,0.0167881329305334,1.09465596221202,36.0338471475157,475.382008970538,72.4494818905931,0.0147220530462769,1.15746226469049
4,4.039303,22,21.943192,-10.044,-10.094835,98.474861,NaN,1.009573,NaN,27.744387,400,399.918304,25,27.926029,9.067313,35.790405,50.008144,401.581024,399.4422,399.103943,4100.427246,9.609335,9.105345,9.098149,1.553437,1.562211,1.477007,27.648617,42.102489,18.827047,-13.25968,42.244133,58.644547,94.704308,0,124.619301,424.537432144362,1.95689341785813,0.0678506489546688,0.922837648992971,-19.6929292888381,504.525600708361,2.03820490887833,0.0167815038745504,1.09476043670249,36.034841415961,475.388524324398,72.4557999778233,0.014722133883522,1.15744696978435
4,4.038895,22,21.943676,-10.044,-10.07456,98.376259,NaN,1.009683,NaN,27.748241,400,399.920593,25,27.924175,9.065507,35.780941,50.008144,401.281616,399.227997,398.697357,4100.11084,9.572514,9.108933,9.069516,1.557295,1.571338,1.4846,27.64106,42.051449,18.8081,-13.236628,42.264336,58.676189,94.682907,0,124.555496,424.557368028216,1.95697972532335,0.0678658006443064,0.922730060694533,-19.6956206085002,504.417123260828,2.0379107843528,0.016773736782682,1.09488392587267,36.0357292709353,475.419066444284,72.4828038481799,0.0147240253027662,1.15734435383037
4,4.038271,22,21.944468,-10.044,-10.062202,98.29998,NaN,1.009342,NaN,27.745064,400,399.954224,25,27.923159,9.06188,35.805126,49.999531,401.560394,399.477325,398.929993,4101.177734,9.580847,9.103463,9.065758,1.555208,1.575604,1.489161,27.64315,42.128437,18.772469,-13.196371,42.228859,58.735435,94.655029,0,124.485672,424.570645615463,1.95704629371293,0.0678820351111089,0.922641581321244,-19.6997371475073,504.332741623054,2.03768006401237,0.0167673535867933,1.09498446475563,36.037182092502,475.443241579913,72.5046994380735,0.0147252214735672,1.15726936817899
4,4.039665,22,21.944643,-10.044,-10.064969,98.242455,NaN,1.009359,NaN,27.747707,400,400.035095,25,27.923561,9.078815,35.834866,49.999531,401.560394,399.477325,398.929993,4101.177734,9.580847,9.103463,9.065758,1.555208,1.575604,1.489161,27.64315,42.128437,18.772469,-13.196371,42.228859,58.735435,94.655029,0,124.485672,424.563904037173,1.95698470767199,0.0678550182628651,0.922738264477566,-19.6905415767302,504.26956017784,2.03750916684156,0.0167629156895173,1.09505593371686,36.0375031020071,475.42221230688,72.4867509753047,0.0147235455563095,1.15734760044689
5,5.070399,27.5,27.497261,-3.958,-3.651445,105.784889,NaN,1.009411,NaN,28.126425,400,400.089478,25,28.951731,9.141052,44.645542,50.008823,401.088654,399.63797,398.695679,4971.648438,10.366214,9.969675,10.091877,1.53816,1.51701,1.458352,35.623852,52.608711,22.656199,-6.355249,52.877171,73.561867,103.127289,0.248170852661133,389.887604,427.577702188806,1.94480408138901,0.0545246276877257,0.955529507584066,-13.4708419004075,506.729907657666,2.02202272481821,0.0132813049088866,1.14481768210149,45.3656721755269,478.417180982532,81.7644377307222,0.0116561027403695,1.22691069618348
5,5.071691,27.5,27.493307,-3.958,-3.65711,105.926697,NaN,1.009545,NaN,28.117426,400,399.888336,25,28.941692,9.137096,44.594616,50.008823,401.435486,400.006561,398.964355,4968.910156,10.325473,9.942863,10.069706,1.531002,1.515276,1.454674,35.649067,52.796738,22.663042,-6.328,52.842735,73.507172,103.15715,0.184660136699677,370.374054,427.56861739748,1.94474423536835,0.0545071887837641,0.955629829531983,-13.4636798052917,506.896448015894,2.02247600025585,0.0132925690172047,1.1445029267654,45.3595668877367,478.391332644446,81.7387490270036,0.0116564193260177,1.22697173012477
5,5.072299,27.5,27.491732,-3.958,-3.646945,106.056602,NaN,1.009562,NaN,28.096292,400,399.788696,25,28.945805,9.145002,44.54459,50.008823,400.535248,399.161102,398.102356,4971.029297,10.308237,9.953609,10.07371,1.52912,1.502668,1.455727,35.650131,52.766518,22.691586,-6.323747,52.873951,73.446434,103.190125,0.240112170577049,383.172821,427.576603542353,1.94476157218588,0.0545029329759676,0.95561677835681,-13.4603098888558,507.046785397262,2.02287804440526,0.0133016920773365,1.14423915473137,45.3571347749148,478.395649336061,81.7404261929915,0.0116574179942562,1.22692932225015
5,5.072399,27.5,27.488186,-3.958,-3.640367,106.105972,NaN,1.010033,NaN,28.073587,400,399.731476,25,28.951843,9.138669,44.536896,50.008823,400.535248,399.161102,398.102356,4971.029297,10.308237,9.953609,10.07371,1.52912,1.502668,1.455727,35.650131,52.766518,22.691586,-6.323747,52.873951,73.446434,103.190125,0.240112170577049,383.172821,427.582605375617,1.94478181957526,0.0545037425112944,0.955591599316173,-13.459755655764,507.107047190304,2.02304938968809,0.0133068749204074,1.14410651275439,45.351658653233,478.398700875083,81.7387683910623,0.0116592686914093,1.22686429498119
5,5.072553,27.5,27.484119,-3.958,-3.641355,106.078453,NaN,1.00966,NaN,28.079058,400,399.683533,25,28.961491,9.1401,44.486145,50.008823,400.679138,399.293976,398.186401,4967.804688,10.278209,9.914315,10.03713,1.532562,1.522517,1.463835,35.652611,52.786083,22.743242,-6.341625,52.833012,73.465157,103.174614,0.352328658103943,397.768799,427.581223703412,1.94477357861872,0.0545015686762244,0.955605021612494,-13.4589021530892,507.079890248781,2.02299205190676,0.01330750657948,1.14411312067193,45.3453772753797,478.3910341749,81.7277650232815,0.0116607249776798,1.22684068277729
5,5.069732,27.5,27.482609,-3.958,-3.636875,105.998962,NaN,1.010227,NaN,28.095736,400,399.811554,25,28.967951,9.134829,44.435184,50.008823,401.263733,399.918488,398.929291,4970.663086,10.341712,9.962328,10.094432,1.554218,1.533325,1.465728,35.65649,52.571781,22.766819,-6.350039,52.829437,73.446808,103.172844,0.323602676391602,407.276398,427.593518359525,1.94487626306517,0.0545372178310396,0.955423158057124,-13.4745399042254,506.990545947131,2.02276173075116,0.0133033651347965,1.14424645603392,45.3430449363574,478.425714987539,81.7542704567967,0.0116635071230899,1.22666072744858
5,5.070847,27.5,27.478722,-3.958,-3.637359,105.917747,NaN,1.009966,NaN,28.088596,400,399.964752,25,28.975353,9.144922,44.514832,50.008823,401.263733,399.918488,398.929291,4970.663086,10.341712,9.962328,10.094432,1.554218,1.533325,1.465728,35.65649,52.571781,22.766819,-6.350039,52.829437,73.446808,103.172844,0.323602676391602,407.276398,427.58988871434,1.94484023591466,0.0545235188408647,0.955488985482519,-13.4683582919289,506.901753327605,2.02254115487045,0.0133004976011047,1.14435699885749,45.337040639385,478.408395371053,81.73560797006,0.0116643030073823,1.22668370651945
5,5.07034,27.5,27.476545,-3.958,-3.638933,105.888176,NaN,1.010189,NaN,28.076351,400,400.052338,25,28.978817,9.143936,44.554184,50.008823,401.029755,399.74939,398.548065,4963.661621,10.309308,9.951501,10.058614,1.548729,1.529846,1.480163,35.679794,52.791489,22.814692,-6.364433,52.863583,73.491745,103.12957,0.300874024629593,381.660858,427.589825005816,1.94485025691273,0.0545291950735377,0.955467460282037,-13.4711689952275,506.870234081316,2.02246564090203,0.0132998968616713,1.14438884004417,45.3336775143658,478.409412233162,81.733892111414,0.0116653890705239,1.22664770609579
5,5.069174,27.5,27.47385,-3.958,-3.632785,105.960434,NaN,1.010404,NaN,28.079708,400,400.020355,25,28.969675,9.135461,44.478729,50.005833,401.494568,400.069183,398.989471,4962.214844,10.308239,9.943241,10.064944,1.549117,1.51721,1.464573,35.69865,52.970512,22.833824,-6.377851,52.873367,73.473961,103.127968,0.232108265161514,377.47168,427.599010796134,1.9449079341497,0.054545259888957,0.955372203354509,-13.4776338715245,506.955791844256,2.02270080037233,0.0133060351625626,1.14422168069827,45.3295138755383,478.426737140954,81.7448663886844,0.0116676935912495,1.22652991795707
5,5.069901,27.5,27.471457,-3.958,-3.636604,106.046349,NaN,1.010065,NaN,28.087143,400,400.088318,25,28.959484,9.128942,44.43692,50.005833,401.494568,400.069183,398.989471,4962.214844,10.308239,9.943241,10.064944,1.549117,1.51721,1.464573,35.69865,52.970512,22.833824,-6.377851,52.873367,73.473961,103.127968,0.232108265161514,377.47168,427.593297247711,1.94487202292448,0.0545352470748362,0.955431520763192,-13.4736028936676,507.056638007884,2.02297517775494,0.0133128594867042,1.1440326693761,45.3258165474024,478.411200603566,81.7294022787872,0.0116678929128236,1.22656625352574
5,5.0693,27.5,27.466347,-3.958,-3.643962,106.085426,NaN,1.009646,NaN,28.0858,400,400.043335,25,28.963566,9.129887,44.421757,50.005833,401.167572,399.807709,398.720428,4962.04248,10.313633,9.935815,10.065767,1.531804,1.522424,1.461851,35.735916,52.699337,22.838661,-6.375663,52.817581,73.471397,103.117325,0.295505553483963,386.012604,427.587974376483,1.94486443451014,0.0545402881363304,0.955431741904158,-13.4769352110636,507.106779075164,2.02312534374934,0.0133183088804451,1.14390219807009,45.3179204601177,478.40254490238,81.7163713131626,0.0116697839634279,1.22653208843051
5,5.068513,27.5,27.464304,-3.958,-3.646569,106.138,NaN,1.009889,NaN,28.072115,400,399.910889,25,28.972458,9.136296,44.590641,50.005833,400.685516,399.277954,398.207825,4965.092773,10.31153,9.953524,10.064386,1.524947,1.504244,1.454666,35.749622,52.705853,22.846369,-6.393598,52.807709,73.434418,103.138382,0.256987631320953,379.501251,427.587719271573,1.94487941591935,0.0545490546378384,0.955399092513376,-13.4812992834357,507.169088511518,2.02329681064366,0.0133228219902828,1.14378072120006,45.3147632533808,478.405477047568,81.7163733739982,0.0116709222590309,1.2264892889949
5,5.068513,27.5,27.464304,-3.958,-3.647704,106.198349,NaN,1.009889,NaN,28.073288,400,399.73822,25,28.974649,9.14347,44.698082,50.005833,400.685516,399.277954,398.207825,4965.092773,10.31153,9.953524,10.064386,1.524947,1.504244,1.454666,35.749622,52.705853,22.846369,-6.393598,52.807709,73.434418,103.138382,0.256987631320953,379.501251,427.586634890585,1.94487539228497,0.0545487052696013,0.955404410806813,-13.4812992834357,507.238111121105,2.02347877558619,0.0133266332351753,1.1436676588175,45.3147632533808,478.404049197168,81.7152092002672,0.0116708369288729,1.22649579642066
5,5.068504,27.5,27.461678,-3.958,-3.652658,106.218864,NaN,1.009833,NaN,28.085476,400,399.871826,25,28.982307,9.13752,44.734066,50.005833,401.244446,399.993805,398.865692,4960.896484,10.345006,9.967607,10.09447,1.535446,1.510625,1.459969,35.755367,52.711327,22.871155,-6.406096,52.871563,73.390198,103.151817,0.237939089536667,380.992737,427.581927329398,1.94485810667785,0.0545472897729626,0.955427116407292,-13.4813491932167,507.264363126217,2.02355720256752,0.0133294614524762,1.14360016559468,45.3107048253651,478.394850373949,81.7046387444257,0.0116715252548886,1.22649988708218
5,5.068008,27.5,27.460157,-3.958,-3.66172,106.215904,NaN,1.0109,NaN,28.106617,400,399.809723,25,28.988989,9.129017,44.686188,50.005833,401.244446,399.993805,398.865692,4960.896484,10.345006,9.967607,10.09447,1.535446,1.510625,1.459969,35.755367,52.711327,22.871155,-6.406096,52.871563,73.390198,103.151817,0.237939089536667,380.992737,427.574678467224,1.94484124820887,0.0545505321166752,0.955441317963008,-13.4840998815051,507.262594100627,2.02355788380377,0.0133301625268331,1.14358882501465,45.3083540148239,478.387092876654,81.696535321072,0.0116717787859186,1.22651333328245
5,5.069185,27.5,27.456421,-3.958,-3.66172,106.215904,NaN,1.010521,NaN,28.106617,400,399.809723,25,28.988989,9.121964,44.655346,50.005833,400.230957,398.841309,397.75351,4960.001953,10.293527,9.903909,10.032131,1.527298,1.511041,1.446117,35.770496,52.731323,22.855112,-6.38833,52.794392,73.367836,103.16288,0.278862565755844,391.688477,427.571333880843,1.94480501530963,0.0545362203018182,0.955508466562832,-13.4775728768353,507.266563437941,2.02358147552203,0.0133323440535256,1.14354738641779,45.3025793425147,478.369875374727,81.6781285180549,0.0116725114615168,1.22653799747361
5,5.067887,27.5,27.453571,-3.958,-3.673541,106.204041,NaN,1.009647,NaN,28.094692,400,399.604401,25,28.98579,9.128902,44.712051,50.005833,401.562042,400.145752,399.191437,4957.913574,10.362137,9.942952,10.082236,1.540904,1.501511,1.451176,35.797714,52.772404,22.85844,-6.402279,52.801571,73.406311,103.11937,0.193551793694496,379.908112,427.563727770118,1.94480306148517,0.0545483643393478,0.955489877787433,-13.484770947479,507.256025679262,2.02356371426445,0.0133332594159908,1.14353793128553,45.2981737380067,478.365855285061,81.6715174726306,0.0116736154455246,1.2265152460257
5,5.065969,27.5,27.449331,-3.958,-3.67113,106.196655,NaN,1.010035,NaN,28.099178,400,399.759338,25,28.986433,9.139832,44.570969,50.005833,401.562042,400.145752,399.191437,4957.913574,10.362137,9.942952,10.082236,1.540904,1.501511,1.451176,35.797714,52.772404,22.85844,-6.402279,52.801571,73.406311,103.11937,0.193551793694496,379.908112,427.571482083253,1.94487067005051,0.0545724431570469,0.955369128202526,-13.4954098068022,507.252084867282,2.02356822965824,0.0133352698692444,1.14350469198324,45.2916187824094,478.38489433937,81.6820822188879,0.0116767543831894,1.22636732891473
5,5.06712,27.5,27.446104,-3.958,-3.6571,106.155212,NaN,1.009958,NaN,28.117882,400,399.784241,25,28.989931,9.139607,44.416321,49.990517,400.839813,399.294067,398.367157,4958.029297,10.348363,9.918631,10.037092,1.538302,1.528344,1.465997,35.794289,52.616238,22.877838,-6.422449,52.806576,73.458694,103.076424,0.234170958399773,389.069031,427.581615504045,1.94488496649533,0.0545627566098243,0.95536901653429,-13.4890250134801,507.208123352265,2.02346368014516,0.0133345374110554,1.14354633354078,45.28662938132,478.386198809818,81.6793718219998,0.0116783554775704,1.22631487714984
5,5.065978,27.5,27.443138,-3.958,-3.657059,106.083237,NaN,1.009966,NaN,28.097309,400,399.925415,25,28.984884,9.14464,44.304592,49.990517,401.556702,399.992493,399.135437,4960.806641,10.357748,9.917665,10.062943,1.538971,1.51755,1.461763,35.811146,52.532822,22.930969,-6.466413,52.750149,73.409065,103.097427,0.300546944141388,392.498627,427.584899050707,1.94492027505801,0.05457666671599,0.955303716415828,-13.495359877979,507.128966935747,2.0232653993314,0.0133317223784956,1.14364819023373,45.2820431243431,478.395263306581,81.6832949117557,0.0116802978064244,1.22623084702934
5,5.067559,27.5,27.439884,-3.958,-3.674515,106.025177,NaN,1.009771,NaN,28.071426,400,400.088898,25,28.984108,9.131251,44.293327,49.990517,401.556702,399.992493,399.135437,4960.806641,10.357748,9.917665,10.062943,1.538971,1.51755,1.461763,35.811146,52.532822,22.930969,-6.466413,52.750149,73.409065,103.097427,0.300546944141388,392.498627,427.563729356363,1.94480970709847,0.0545520539837425,0.95547572933112,-13.4865900968573,507.066027100454,2.02311085995757,0.0133299537928743,1.14372101655551,45.2770110998963,478.352231656646,81.6443981348127,0.0116792605272311,1.22638002687044
5,5.065008,27.5,27.436371,-3.958,-3.685655,105.973877,NaN,1.009576,NaN,28.071571,400,400.203461,25,28.990498,9.124363,44.369511,49.990517,401.513428,399.866669,399.109802,4960.418945,10.393103,9.943541,10.072174,1.549108,1.530403,1.468865,35.799751,52.665657,22.96261,-6.487035,52.805965,73.39032,103.095345,0.242835327982902,370.07074,427.56033638631,1.94484877186964,0.0545796683942491,0.955382407231424,-13.5007414848644,507.011092836884,2.0229783221158,0.0133287631237961,1.14377842453112,45.2715780381486,478.361988376251,81.6482441944514,0.0116815032446818,1.22628489577803
5,5.064474,27.5,27.43338,-3.958,-3.685174,105.93763,NaN,1.0088,NaN,28.101067,400,400.185028,25,28.996964,9.134212,44.421047,49.990517,401.654999,400.051941,399.242279,4958.017578,10.359397,9.920272,10.062186,1.557167,1.54175,1.485572,35.841095,52.72958,22.97364,-6.501753,52.746269,73.364372,103.096642,0.314830780029297,388.405701,427.562313668113,1.94486692643957,0.0545863190250209,0.955349676935192,-13.5037044780132,506.972819372249,2.02288788056306,0.0133282188659097,1.14381340090265,45.2669518573625,478.364935400344,81.6471482754824,0.0116830924776634,1.2262283441981
5,5.065008,27.5,27.430126,-3.958,-3.682993,105.940712,NaN,1.009763,NaN,28.117472,400,400.177032,25,29.001186,9.138677,44.56358,49.990517,401.654999,400.051941,399.242279,4958.017578,10.359397,9.920272,10.062186,1.557167,1.54175,1.485572,35.841095,52.72958,22.97364,-6.501753,52.746269,73.364372,103.096642,0.314830780029297,388.405701,427.562879597659,1.94485820984848,0.0545804883578221,0.955369921860144,-13.5007414848644,506.979810858195,2.02291776490292,0.0133303164021786,1.14377131535588,45.2619184525978,478.358040956774,81.6377187045444,0.0116842174831473,1.22621284162505
5,5.065745,27.5,27.42581,-3.958,-3.67675,105.938591,NaN,1.009679,NaN,28.109568,400,400.211761,25,29.005707,9.128716,44.67754,49.990517,401.629181,400.05368,399.174866,4960.227051,10.387769,9.969321,10.079517,1.560265,1.539781,1.4898,35.851772,52.628044,22.998238,-6.505398,52.768265,73.354279,103.092331,0.217474475502968,374.633118,427.566749431552,1.94485764396641,0.0545734388998545,0.955382698882134,-13.4966525015425,506.981982378068,2.02293867130365,0.0133327064025317,1.14372720412968,45.2552415974213,478.352796909003,81.6283920141619,0.0116859435089285,1.22617450133817
5,5.064966,27.5,27.423916,-3.958,-3.66995,105.926132,NaN,1.010552,NaN,28.108084,400,400.182281,25,29.002161,9.118128,44.628105,49.990517,401.589264,400.017853,399.195557,4959.238281,10.378455,9.921102,10.074063,1.564688,1.550219,1.48662,35.871773,52.547512,23.040745,-6.525524,52.789585,73.266922,103.137894,0.278961271047592,384.677582,427.575459427372,1.94490574356117,0.0545850171216575,0.955306391226609,-13.5009745206432,506.969750249203,2.02291306503706,0.0133330260190975,1.14372956713452,45.252311322226,478.367648358968,81.6382884160175,0.0116877276642871,1.22607954760289
5,5.063284,27.5,27.419762,-3.958,-3.669991,105.901291,NaN,1.00956,NaN,28.087391,400,400.015869,25,28.999453,9.12625,44.472267,49.990517,401.589264,400.017853,399.195557,4959.238281,10.378455,9.921102,10.074063,1.564688,1.550219,1.48662,35.871773,52.547512,23.040745,-6.525524,52.789585,73.266922,103.137894,0.278961271047592,384.677582,427.58019921127,1.94495740863463,0.054605491932743,0.95521067919259,-13.5103082596536,506.945764632354,2.02286440065954,0.0133338844208359,1.14373007599639,45.2458839736147,478.381123023839,81.6444189996035,0.0116904984191233,1.22595833480013
5,5.062304,27.5,27.417477,-3.958,-3.677102,105.855461,NaN,1.010213,NaN,28.098183,400,399.838745,25,28.99992,9.133355,44.36108,49.990517,400.578522,399.025909,398.136688,4957.535156,10.335138,9.911481,10.034654,1.558597,1.534769,1.463246,35.897682,52.840946,23.029448,-6.508963,52.781712,73.242065,103.147675,0.23217011988163,384.628204,427.576191143256,1.94496239514829,0.0546152439691896,0.955188087563159,-13.5157475565127,506.895781402934,2.02274056661828,0.0133323206592483,1.14379107800899,45.2423481475864,478.380220805742,81.6410097602245,0.0116915252201511,1.22592950613709
5,5.063617,27.5,27.41263,-3.958,-3.680547,105.83519,NaN,1.010118,NaN,28.097277,400,399.759796,25,29.002579,9.134643,44.326447,49.981567,401.377411,399.772736,398.993439,4950.255859,10.33803,9.900445,10.039353,1.557455,1.53502,1.47202,35.908176,52.508991,23.034712,-6.513093,52.775112,73.254219,103.124115,0.271172165870667,388.322662,427.56916945915,1.94490973071967,0.0545981829221607,0.955279096182498,-13.508460191453,506.877763232007,2.02271007648325,0.0133338740935851,1.14377526337297,45.234847111383,478.355869523051,81.6154750961159,0.0116923605989802,1.22597045789953
5,5.063617,27.5,27.41263,-3.958,-3.689123,105.851089,NaN,1.010118,NaN,28.116318,400,399.631927,25,29.002356,9.135268,44.301052,49.981567,401.377411,399.772736,398.993439,4950.255859,10.33803,9.900445,10.039353,1.557455,1.53502,1.47202,35.908176,52.508991,23.034712,-6.513093,52.775112,73.254219,103.124115,0.271172165870667,388.322662,427.560976813298,1.94487932736177,0.0545955408332168,0.955319288156548,-13.508460191453,506.895947876149,2.02275805794321,0.0133348807201022,1.14374523111034,45.234847111383,478.345083593517,81.6066774016502,0.0116917148394796,1.22601956999484
5,5.061666,27.5,27.410191,-3.958,-3.700588,105.889984,NaN,1.01063,NaN,28.093971,400,399.776245,25,28.994089,9.125133,44.414135,49.981567,401.085846,399.49826,398.637939,4947.671875,10.337853,9.932246,10.038763,1.553587,1.52413,1.4784,35.932045,52.652424,23.045309,-6.521166,52.725746,73.272659,103.097893,0.241433471441269,383.77713,427.55556986093,1.94489879855103,0.0546157838659253,0.955261692324063,-13.5192890812054,506.943031361578,2.02289086430193,0.013338770976883,1.14364465129186,45.231072219264,478.349139352802,81.6071310769866,0.0116931117774766,1.22596592834963
5,5.060193,27.5,27.405817,-3.958,-3.700588,105.889984,NaN,1.010511,NaN,28.093971,400,399.776245,25,28.994089,9.099615,44.465755,49.981567,401.085846,399.49826,398.637939,4947.671875,10.337853,9.932246,10.038763,1.553587,1.52413,1.4784,35.932045,52.652424,23.045309,-6.521166,52.725746,73.272659,103.097893,0.241433471441269,383.77713,427.559756660255,1.94494419863929,0.0546337461936498,0.955177638789687,-13.5274669734845,506.947692033993,2.02291855428571,0.0133413324815428,1.14359587608624,45.2243018377494,478.360130282063,81.6109776636705,0.0116958402153102,1.22585283236999
5,5.059884,27.5,27.403383,-3.958,-3.712397,105.918442,NaN,1.01009,NaN,28.080421,400,400.048645,25,28.98443,9.092008,44.382313,49.981567,401.487457,399.915955,399.08783,4948.88916,10.363491,9.928995,10.055066,1.549688,1.532165,1.484594,35.939327,52.695038,23.075716,-6.535422,52.741112,73.201286,103.136429,0.207530200481415,375.327698,427.549355086003,1.94491186017405,0.0546338752339518,0.955215329007597,-13.5291827290166,506.982828386124,2.02301981691237,0.0133445598355726,1.14351519265678,45.2205339623765,478.345811285449,81.5964482845072,0.0116961350646566,1.22588290009037
5,5.05723,27.5,27.399828,-3.958,-3.714235,105.943489,NaN,1.009667,NaN,28.077322,400,400.02771,25,28.979181,9.092062,44.440849,49.981567,401.62439,399.992279,399.226868,4950.964844,10.348804,9.91801,10.051216,1.567448,1.553087,1.485035,35.928802,52.59026,23.125935,-6.550159,52.694611,73.180061,103.140343,0.206351205706596,383.40274,427.555143875874,1.94498717598706,0.0546657010187546,0.955072477299631,-13.5439226381129,507.015255051357,2.02311787329539,0.0133482283798818,1.14342853400678,45.2150302953146,478.368371326097,81.6106918878324,0.0116991696865455,1.22572900301405
5,5.057685,27.5,27.397223,-3.958,-3.716393,105.970306,NaN,1.010035,NaN,28.084476,400,400.174866,25,28.974531,9.105358,44.533321,49.981567,401.62439,399.992279,399.226868,4950.964844,10.348804,9.91801,10.051216,1.567448,1.553087,1.485035,35.928802,52.59026,23.125935,-6.550159,52.694611,73.180061,103.140343,0.206351205706596,383.40274,427.551789437613,1.94496549508841,0.0546594798464708,0.955108541659494,-13.5413952191063,507.048690834129,2.02321524270885,0.0133514526469907,1.14334922969285,45.2109970195437,478.357632210754,81.5988817678062,0.011699760379295,1.22574028649127
5,5.057552,27.5,27.392565,-3.958,-3.715065,105.983566,NaN,1.009797,NaN,28.069286,400,400.268188,25,28.974262,9.12476,44.612476,49.981567,401.763855,400.189301,399.386536,4949.271973,10.381005,9.951097,10.069692,1.557004,1.53421,1.477081,35.921139,52.608063,23.137806,-6.558815,52.732304,73.10392,103.163994,0.218354910612106,370.524567,427.553435876875,1.94497430400442,0.0546615132337575,0.95509473485627,-13.542133985187,507.068809252006,2.02328471378433,0.0133550228656875,1.14327256486784,45.2037843827808,478.35530690024,81.5915326946869,0.0117018279956664,1.22568369948594
5,5.056131,27.5,27.387306,-3.958,-3.714629,105.957184,NaN,1.009747,NaN,28.061821,400,400.374298,25,28.977362,9.130164,44.642303,49.981567,401.655884,400.021912,399.238953,4944.071777,10.3547,9.910235,10.038671,1.543369,1.534497,1.473688,35.916832,52.617199,23.115515,-6.563899,52.661942,73.110268,103.143211,0.228759422898293,372.273651,427.557891314416,1.94501967329254,0.0546790027342667,0.95501162468913,-13.5500280422062,507.044245496141,2.02323844885463,0.0133564370660066,1.14326346022778,45.195639996532,478.365246512372,81.5934870133976,0.0117049161269949,1.22556268907348
5,5.056523,27.5,27.384861,-3.958,-3.717483,105.871918,NaN,1.010171,NaN,28.043344,400,400.263123,25,28.983828,9.127949,44.618229,49.981567,401.655884,400.021912,399.238953,4944.071777,10.3547,9.910235,10.038671,1.543369,1.534497,1.473688,35.916832,52.617199,23.115515,-6.563899,52.661942,73.110268,103.143211,0.228759422898293,372.273651,427.554051455689,1.94499746686809,0.0546733339560645,0.955047339479545,-13.5478502023925,506.949362334507,2.02299675387728,0.0133524716622085,1.14339623383337,45.1918531199715,478.354507139863,81.5818623202236,0.0117054318122595,1.22557625124219
5,5.054436,27.5,27.381062,-3.958,-3.710055,105.769676,NaN,1.009606,NaN,28.044975,400,400.193115,25,28.983171,9.118503,44.548954,49.985157,401.731506,400.131073,399.273865,4946.644531,10.349197,9.940245,10.051512,1.553292,1.530874,1.491483,35.943031,52.499626,23.104286,-6.561833,52.730991,73.103035,103.13829,0.259038060903549,384.176788,427.567076366081,1.94508816786625,0.0547011278055859,0.954893588398622,-13.559446459038,506.836501433961,2.02271232799166,0.0133482222816922,1.1435464445069,45.1859686174485,478.382234950135,81.6000416389948,0.0117088950215278,1.2253955132674
5,5.053219,27.5,27.377199,-3.958,-3.701088,105.718887,NaN,1.009137,NaN,28.046087,400,400.239319,25,28.974615,9.113863,44.445641,49.985157,401.65451,400.004822,399.220459,4951.951172,10.349227,9.913217,10.047009,1.569074,1.5431,1.480589,35.963318,52.657837,23.07843,-6.58257,52.680439,73.104012,103.13121,0.231416463851929,377.27182,427.579096235995,1.94515748854606,0.0547187755197403,0.954782381262005,-13.5662103119392,506.782541770333,2.02258352311946,0.0133472692524453,1.14359923503507,45.1799843359236,478.402303144829,81.6118986756728,0.0117119303496507,1.22524876949553
5,5.054442,27.5,27.37595,-3.958,-3.696384,105.731766,NaN,1.009844,NaN,28.048046,400,400.010498,25,28.974743,9.131527,44.400673,49.985157,401.65451,400.004822,399.220459,4951.951172,10.349227,9.913217,10.047009,1.569074,1.5431,1.480589,35.963318,52.657837,23.07843,-6.58257,52.680439,73.104012,103.13121,0.231416463851929,377.27182,427.580113234771,1.94513642988947,0.0547052715271887,0.95483011159922,-13.5594131152683,506.798602668678,2.02263031441937,0.0133488185383998,1.14356092520148,45.1780493357597,478.39336960275,81.6031458638772,0.0117119876137196,1.22527130459471
5,5.053367,27.5,27.370884,-3.958,-3.711633,105.783089,NaN,1.010521,NaN,28.037167,400,399.858368,25,28.979994,9.128168,44.448349,49.985157,400.770599,399.149536,398.323578,4951.324219,10.344451,9.916658,10.027741,1.543814,1.53215,1.464752,35.974159,52.588902,23.079693,-6.589216,52.681339,73.091873,103.126678,0.277606874704361,390.450958,427.56860725104,1.94511555478437,0.0547137120775249,0.954840020061273,-13.5653876899657,506.862693331204,2.0228173119449,0.0133550451178289,1.1434074922213,45.1702001903611,478.380030566618,81.5863298697807,0.0117135924316475,1.22525882991001
5,5.053169,27.5,27.367855,-3.958,-3.728215,105.888435,NaN,1.009699,NaN,28.023859,400,399.790497,25,28.976732,9.116119,44.454048,49.985157,401.594452,400.006317,399.116241,4948.656738,10.355485,9.923857,10.04322,1.53911,1.524398,1.473661,35.999512,52.498669,23.059292,-6.596197,52.734024,73.126129,103.088104,0.265305727720261,382.582977,427.553336259471,1.94506289664402,0.0547110172792713,0.954906189471255,-13.5664882289166,506.986362607586,2.02315430561126,0.0133634995241151,1.14317574213629,45.1655065914629,478.35780331513,81.564643569377,0.0117136977953663,1.22531607185141
5,5.051481,27.5,27.363321,-3.958,-3.736302,105.916344,NaN,1.010175,NaN,28.019077,400,399.691254,25,28.965965,9.097708,44.435162,49.985157,401.594452,400.006317,399.116241,4948.656738,10.355485,9.923857,10.04322,1.53911,1.524398,1.473661,35.999512,52.498669,23.059292,-6.596197,52.734024,73.126129,103.088104,0.265305727720261,382.582977,427.55041233076,1.94508632800056,0.0547291726987851,0.954847694079311,-13.5758719365392,507.023094520365,2.02326719746813,0.0133679311035994,1.14307299814756,45.1584801654152,478.360803206966,81.56178361199,0.0117160305617904,1.22523708131505
5,5.050584,27.5,27.358978,-3.958,-3.739713,105.931458,NaN,1.009403,NaN,28.012985,400,399.904907,25,28.95503,9.093171,44.365913,49.985157,401.533051,399.912476,399.136261,4948.345703,10.337065,9.901494,10.043182,1.562936,1.542029,1.493598,35.991146,52.425987,23.041391,-6.587589,52.686821,73.108444,103.089462,0.2448750436306,377.041901,427.549705210043,1.94510192690248,0.0547390991338293,0.954812462608631,-13.5808593936903,507.044994149837,2.0233402863407,0.0133714407705129,1.14299641443698,45.1517488940011,478.361247557782,81.5570614497386,0.0117181201059617,1.22517245025097
5,5.050584,27.5,27.358978,-3.958,-3.74069,105.885109,NaN,1.009403,NaN,28.017645,400,400.233429,25,28.956171,9.098248,44.319618,49.985157,401.780975,400.121063,399.327301,4946.015625,10.386517,9.950233,10.051845,1.561222,1.534196,1.479984,35.998936,52.449032,23.040762,-6.604149,52.703197,73.074669,103.089844,0.27347132563591,390.292084,427.548772356037,1.94509846431868,0.0547387975395586,0.954817026760878,-13.5808593936903,506.992015400433,2.02320052221519,0.0133685039868363,1.14308311728994,45.1517488940011,478.360019356409,81.5560589797771,0.0117180464469835,1.22517802443796
5,5.051555,27.5,27.355043,-3.958,-3.736087,105.791595,NaN,1.009873,NaN,28.029287,400,400.284698,25,28.955475,9.106351,44.266994,49.985157,401.780975,400.121063,399.327301,4946.015625,10.386517,9.950233,10.051845,1.561222,1.534196,1.479984,35.998936,52.449032,23.040762,-6.604149,52.703197,73.074669,103.089844,0.27347132563591,390.292084,427.550407272316,1.94508480598792,0.0547283334617754,0.954850910725094,-13.5754605153737,506.889307974014,2.02294339655051,0.0133648891854121,1.1432147046748,45.1456492756765,478.350563438114,81.5437333833204,0.0117193489356765,1.22516420615823
5,5.051107,27.5,27.3522,-3.958,-3.736087,105.791595,NaN,1.010164,NaN,28.029287,400,400.284698,25,28.955475,9.104944,44.273998,49.987061,401.812531,400.043365,399.332001,4945.734375,10.369277,9.906165,10.028214,1.538243,1.52632,1.462024,36.030182,52.400417,23.052851,-6.630656,52.641914,73.075668,103.085831,0.25494846701622,379.466339,427.551680730029,1.94509863381821,0.0547338163949909,0.954825356122339,-13.5779513516523,506.892338751682,2.02296142215997,0.0133665602737709,1.1431829900245,45.1412419386531,478.352136051964,81.5416878632926,0.0117207943818705,1.22511607379842
5,5.05032,27.5,27.349123,-3.958,-3.738329,105.683258,NaN,1.009486,NaN,28.04587,400,400.284882,25,28.953491,9.097741,44.187866,49.987061,401.781738,400.165741,399.403992,4940.065918,10.376167,9.925584,10.055098,1.549918,1.535397,1.478427,36.020195,52.530563,23.040331,-6.630477,52.597977,73.059464,103.093742,0.229496538639069,377.73407,427.551777085541,1.94511498144106,0.0547427584620604,0.954790940028349,-13.5823274026878,506.771762548502,2.02265403773824,0.0133614980019847,1.14335265226981,45.1364714471192,478.354327669044,81.5398736025716,0.0117223885123264,1.22506176160982
5,5.050738,27.5,27.346298,-3.958,-3.750485,105.577415,NaN,1.010179,NaN,28.066771,400,400.364227,25,28.962881,9.084963,44.124809,49.987061,401.781738,400.165741,399.403992,4940.065918,10.376167,9.925584,10.055098,1.549918,1.535397,1.478427,36.020195,52.530563,23.040331,-6.630477,52.597977,73.059464,103.093742,0.229496538639069,377.73407,427.538981841361,1.94505899408779,0.054733888602063,0.95487159441748,-13.5800030821318,506.653754256031,2.02235245295818,0.0133564420002305,1.14352125826624,45.1320912847461,478.331158571642,81.5176530088232,0.0117223415161259,1.22512617441922
5,5.049459,27.5,27.342909,-3.958,-3.785666,105.530716,NaN,1.009856,NaN,28.091764,400,400.434692,25,28.968472,9.087828,44.110981,49.987061,401.882996,400.17923,399.394165,4939.319336,10.353114,9.921087,10.041959,1.550777,1.532263,1.469884,36.03265,52.536369,23.056164,-6.647927,52.616852,73.062691,103.070808,0.26749449968338,380.618378,427.509024532413,1.94497377479193,0.0547386849390258,0.954963222745373,-13.5871155204009,506.603973284973,2.02223295427356,0.013355469611092,1.14357188287599,45.1268361801449,478.29696276968,81.4857720714958,0.0117219008947596,1.22523260351392
5,5.048679,27.5,27.339279,-3.958,-3.80503,105.582558,NaN,1.008999,NaN,28.102139,400,400.386658,25,28.965214,9.097042,44.146233,49.987061,401.882996,400.17923,399.394165,4939.319336,10.353114,9.921087,10.041959,1.550777,1.532263,1.469884,36.03265,52.536369,23.056164,-6.647927,52.616852,73.062691,103.070808,0.26749449968338,380.618378,427.4927516579,1.94492921228779,0.0547422568265273,0.955009411246132,-13.5914537254015,506.667133534791,2.02241253726374,0.0133608955161368,1.14343288665005,45.1212068153613,478.276904622472,81.4651479355085,0.0117224232836636,1.22527138219789
5,5.049074,27.5,27.33559,-3.958,-3.813225,105.705048,NaN,1.01043,NaN,28.089916,400,400.069458,25,28.964233,9.095558,44.210968,49.987061,401.544525,399.886444,399.193939,4944.174805,10.375587,9.929834,10.055907,1.548503,1.535328,1.456418,36.078091,52.591778,23.068653,-6.667761,52.629364,73.010574,103.098427,0.207873806357384,374.603027,427.483800841355,1.94488795234071,0.0547348875376182,0.955070471210414,-13.5892567500356,506.811114020279,2.02280565656828,0.0133708398528237,1.14316035408846,45.1154853636866,478.257949109157,81.4453541882189,0.0117230400525757,1.22530432065647
5,5.047095,27.5,27.331757,-3.958,-3.824241,105.804596,NaN,1.009614,NaN,28.072067,400,399.858429,25,28.962626,9.108189,44.35881,49.987061,401.763092,400.043152,399.274536,4939.966797,10.348952,9.908836,10.033032,1.54441,1.536658,1.466431,36.091946,52.450893,23.049301,-6.675501,52.629353,72.973579,103.099075,0.251612454652786,380.803772,427.478913614879,1.94491003247208,0.0547557288523307,0.9550089287823,-13.60026519134,506.92898881725,2.02313028026457,0.0133794111959178,1.14293066706939,45.1095399447903,478.26128477214,81.4435838578801,0.011725063959496,1.22523379304992
5,5.047903,27.5,27.328316,-3.958,-3.837024,105.804169,NaN,1.010129,NaN,28.089445,400,399.973999,25,28.964294,9.09394,44.320618,49.987061,401.87088,400.144135,399.326904,4944.599609,10.332685,9.932511,10.038781,1.551293,1.528803,1.472218,36.106224,52.369728,23.027653,-6.666596,52.618095,72.949913,103.104546,0.207998752593994,376.467682,427.464404516339,1.9448397337705,0.0547418781297406,0.955115240970866,-13.5957701902731,506.93216770005,2.02315081857331,0.0133814101920899,1.14289312021815,45.1042020149667,478.23232369396,81.4159136364199,0.0117249623698986,1.22531584145107
5,5.046304,27.5,27.325165,-3.958,-3.856504,105.728844,NaN,1.009586,NaN,28.073896,400,400.005798,25,28.96022,9.094405,44.251144,49.987061,401.87088,400.144135,399.326904,4944.599609,10.332685,9.932511,10.038781,1.551293,1.528803,1.472218,36.106224,52.369728,23.027653,-6.666596,52.618095,72.949913,103.104546,0.207998752593994,376.467682,427.450352904091,1.9448200633766,0.0547554529329719,0.955115232614873,-13.6046661508316,506.849434367653,2.02294360323802,0.0133784868194899,1.14299922014779,45.0993134998142,478.221654691415,81.4035119114423,0.0117258213383312,1.22531887128974
5,5.04528,27.5,27.319695,-3.958,-3.875623,105.68438,NaN,1.009763,NaN,28.078011,400,400.113434,25,28.960505,9.101442,44.276649,49.987061,401.932404,400.185089,399.364258,4946.177734,10.340488,9.920361,10.034417,1.524403,1.502791,1.435719,36.120991,52.423302,23.018061,-6.699975,52.650791,72.950157,103.091583,0.211302280426025,361.445526,427.435009033078,1.94478390610479,0.0547620968050911,0.955146505341101,-13.6103642550534,506.804446178101,2.02284417235375,0.0133788866316464,1.14302170447461,45.0908262165149,478.202420978731,81.3814003409728,0.0117272701304159,1.22532738038842
5,5.043256,27.5,27.317314,-3.958,-3.888931,105.700714,NaN,1.009918,NaN,28.061577,400,400.2883,25,28.962233,9.1091,44.322556,49.987061,401.932404,400.185089,399.364258,4946.177734,10.340488,9.920361,10.034417,1.524403,1.502791,1.435719,36.120991,52.423302,23.018061,-6.699975,52.650791,72.950157,103.091583,0.211302280426025,361.445526,427.428065760763,1.94479929106031,0.0547828095592602,0.955093069064229,-13.621629508391,506.82565581544,2.02290856702345,0.0133813262413671,1.14296441881708,45.0871314341136,478.205083006614,81.3807803619747,0.011728563901834,1.22528084032704
5,5.043275,27.5,27.312159,-3.958,-3.892996,105.710938,NaN,1.010153,NaN,28.046303,400,400.154694,25,28.961786,9.103857,44.396706,49.996323,401.675659,400.034607,399.233307,4941.983887,10.357083,9.936383,10.050653,1.544333,1.518418,1.45264,36.128094,52.304108,22.977667,-6.713199,52.632126,72.919991,103.104195,0.278898596763611,384.577667,427.424129119354,1.94478428422012,0.054781319120259,0.955113300961008,-13.6215237414725,506.842839335998,2.02297213353835,0.0133850132374859,1.14288768443888,45.0791311701541,478.193716200345,81.3654569553644,0.011730336382066,1.22525806987383
5,5.042887,27.5,27.308975,-3.958,-3.899694,105.738556,NaN,1.010022,NaN,28.036449,400,400.253571,25,28.957605,9.086034,44.427383,49.996323,401.626038,399.970032,399.122955,4938.608398,10.345056,9.904608,10.032811,1.541118,1.51976,1.453034,36.132435,52.42976,22.949736,-6.736201,52.575115,72.865334,103.109818,0.218967080116272,376.915497,427.418837583284,1.94477252590728,0.0547840088703081,0.955122586907875,-13.6236836735725,506.877797592127,2.02307565224104,0.0133886434333929,1.14280038603842,45.0741892035416,478.185812649611,81.3552713654823,0.0117313784499181,1.22524802160473
5,5.042887,27.5,27.308975,-3.958,-3.904485,105.800888,NaN,1.010022,NaN,28.035244,400,400.337738,25,28.951366,9.069575,44.459129,49.996323,401.626038,399.970032,399.122955,4938.608398,10.345056,9.904608,10.032811,1.541118,1.51976,1.453034,36.132435,52.42976,22.949736,-6.736201,52.575115,72.865334,103.109818,0.218967080116272,376.915497,427.414261536893,1.94475553024562,0.0547825268549105,0.955145162881093,-13.6236836735725,506.949026990219,2.02326363242316,0.013392599429025,1.14268378925412,45.0741892035416,478.179787638804,81.350354039979,0.0117310163407911,1.22527546121054
5,5.041871,27.5,27.304775,-3.958,-3.899805,105.836197,NaN,1.009931,NaN,28.024645,400,400.385803,25,28.950571,9.073009,44.55254,49.996323,401.839233,400.196289,399.276886,4938.204102,10.322629,9.919166,10.038435,1.533134,1.499673,1.450214,36.132889,52.296463,22.932468,-6.744402,52.551544,72.895271,103.105255,0.223509848117828,385.552734,427.421627342878,1.94480356189203,0.0547964461594196,0.955064806992188,-13.6293401785987,506.993846044572,2.02339674356885,0.0133973171474165,1.14257114856719,45.0676695983944,478.191887394309,81.3553024122953,0.0117337452395836,1.22515963563923
5,5.041001,27.5,27.30168,-3.958,-3.899805,105.836197,NaN,1.010212,NaN,28.024645,400,400.385803,25,28.950571,9.097427,44.534302,49.996323,401.491943,399.888885,398.994019,4941.009766,10.360432,9.929859,10.047094,1.537803,1.505495,1.460466,36.115761,52.361332,22.904753,-6.745451,52.610569,72.920326,103.075546,0.254212290048599,373.796478,427.424106836202,1.94483047830277,0.0548071295349499,0.955014892639041,-13.6341845301198,506.997142242269,2.02341638267439,0.0133991431510812,1.14253671046396,45.0628647756376,478.197797543455,81.3564957730828,0.0117355759809017,1.22508799220473
5,5.039635,27.5,27.296917,-3.958,-3.900959,105.828819,NaN,1.010488,NaN,28.016747,400,400.23407,25,28.954462,9.106093,44.494129,49.996323,401.491943,399.888885,398.994019,4941.009766,10.360432,9.929859,10.047094,1.537803,1.505495,1.460466,36.115761,52.361332,22.904753,-6.745451,52.610569,72.920326,103.075546,0.254212290048599,373.796478,427.426897629371,1.94486865317121,0.054823553878554,0.954941967206204,-13.6417920051015,506.993785374593,2.02342436642566,0.0134014858131047,1.14249745984137,45.0554696514313,478.205740490083,81.3573922118801,0.0117383248847993,1.22498300698062
5,5.039804,27.5,27.293653,-3.958,-3.902039,105.847916,NaN,1.009198,NaN,28.041636,400,399.879578,25,28.956795,9.093884,44.551815,49.996323,401.440308,399.811829,398.860748,4936.794922,10.332458,9.903765,10.031329,1.544334,1.522972,1.474131,36.104546,52.312164,22.900177,-6.73492,52.582703,72.892258,103.068909,0.180163323879242,368.358917,427.425384675254,1.94485959294694,0.0548211430114377,0.954956739684981,-13.6408507315544,507.019078787628,2.02350264896094,0.0134046246042718,1.14242560272886,45.05040132877,478.198697040904,81.3478132440714,0.0117394584228941,1.22496785550016
5,5.03847,27.5,27.288708,-3.958,-3.902014,105.889381,NaN,1.009493,NaN,28.051117,400,399.964844,25,28.956816,9.095427,44.628181,49.996323,401.64679,400.057709,399.144379,4944.674316,10.341767,9.922126,10.040618,1.547357,1.530215,1.480924,36.157536,52.306717,22.847269,-6.709383,52.583752,72.825363,103.100456,0.231967777013779,382.220642,427.429210012676,1.94490096585598,0.0548375465281296,0.95488011717528,-13.648281320799,507.071710761573,2.02365900520817,0.0134101761943003,1.14229359718725,45.0427218677762,478.207557799247,81.3492457046619,0.011742350881226,1.22485608613559
5,5.038241,27.5,27.286432,-3.958,-3.90142,105.915665,NaN,1.009585,NaN,28.062313,400,399.961731,25,28.960163,9.102127,44.629784,49.996323,401.64679,400.057709,399.144379,4944.674316,10.341767,9.922126,10.040618,1.547357,1.530215,1.480924,36.157536,52.306717,22.847269,-6.709383,52.583752,72.825363,103.100456,0.231967777013779,382.220642,427.430429743177,1.94491016013804,0.0548405458051645,0.954864195047975,-13.6495570375602,507.104155727919,2.0237526530884,0.0134131885554615,1.14221958257502,45.0391869364234,478.208144468089,81.3470545483927,0.011743472532374,1.22482052168707
5,5.038653,27.5,27.281527,-3.958,-3.898141,105.969383,NaN,1.009014,NaN,28.065613,400,399.878326,25,28.957764,9.095146,44.529152,49.996323,401.592224,400.005371,399.067108,4942.652832,10.324992,9.892522,10.023208,1.54287,1.538904,1.472896,36.162949,52.375664,22.854549,-6.711873,52.564472,72.808228,103.112564,0.262977570295334,383.722961,427.43238679908,1.94490903742347,0.0548364954868198,0.95487240951215,-13.6472618933391,507.170726395798,2.0239456175474,0.0134194953984179,1.14206577945891,45.0315680450204,478.201985816281,81.3362715148386,0.0117454439485287,1.22477760839749
5,5.037656,27.5,27.279011,-3.958,-3.895237,106.008125,NaN,1.010216,NaN,28.063215,400,400.008575,25,28.952494,9.102284,44.530312,50.008953,400.547943,399.045197,398.144775,4931.147461,10.284148,9.893205,10.002132,1.546894,1.529285,1.468539,36.165348,52.418365,22.865789,-6.763403,52.585438,72.740112,103.134727,0.165654271841049,370.673859,427.438000275091,1.9449501932051,0.0548496530123663,0.954801619000028,-13.652816165383,507.21764505677,2.02407827479189,0.0134234404990428,1.14196640423136,45.0276595557054,478.213619718942,81.3428187331194,0.0117473453431441,1.22468838631211
5,5.037155,27.5,27.275192,-3.958,-3.904534,105.987854,NaN,1.008968,NaN,28.04829,400,399.864777,25,28.947618,9.101643,44.580429,50.008953,400.547943,399.045197,398.144775,4931.147461,10.284148,9.893205,10.002132,1.546894,1.529285,1.468539,36.165348,52.418365,22.865789,-6.763403,52.585438,72.740112,103.134727,0.165654271841049,370.673859,427.430550871618,1.94493273228925,0.0548529370717616,0.954816559284324,-13.6556075452577,507.198555634218,2.02404144794491,0.0134244126949929,1.14196146586814,45.021726385386,478.202943525432,81.3296204338189,0.0117485273749515,1.22468168105475
5,5.035211,27.5,27.27108,-3.958,-3.920872,105.949059,NaN,1.009875,NaN,28.034065,400,400.048187,25,28.937809,9.106435,44.561417,50.008953,401.523987,399.942535,399.17392,4938.827148,10.350496,9.89201,10.038532,1.540038,1.52805,1.453004,36.181904,52.324856,22.83956,-6.788303,52.504482,72.810699,103.054771,0.201151996850967,372.514435,427.420491203381,1.94493498151641,0.0548717985101616,0.95478183306124,-13.6664407723856,507.158624672443,2.02395068251576,0.0134243829868228,1.14198747248989,45.0153372965844,478.198909471395,81.3215013574253,0.0117502494425245,1.22464056329508
5,5.035236,27.5,27.26577,-3.958,-3.930275,105.870773,NaN,1.010192,NaN,28.033541,400,400.184723,25,28.925734,9.100308,44.466465,50.008953,401.523987,399.942535,399.17392,4938.827148,10.350496,9.89201,10.038532,1.540038,1.52805,1.453004,36.181904,52.324856,22.83956,-6.788303,52.504482,72.810699,103.054771,0.201151996850967,372.514435,427.411441918711,1.94490085957487,0.0548685788946995,0.954827459136961,-13.6663014359519,507.074868530917,2.02374852903933,0.0134225548212767,1.14207330699521,45.0070856967698,478.180574809812,81.3002982557405,0.0117516840725328,1.22464708488876
5,5.035942,27.5,27.262249,-3.958,-3.931383,105.779495,NaN,1.009725,NaN,28.019979,400,400.206116,25,28.910275,9.10759,44.366936,50.008953,401.680603,400.040222,399.252655,4937.806152,10.33606,9.920534,10.033132,1.550881,1.52557,1.463848,36.180096,52.349899,22.820808,-6.774819,52.488583,72.872299,103.002174,0.232732400298119,380.014069,427.408371394887,1.94487506673613,0.0548595472893791,0.954873184215604,-13.6623667928831,506.974365259351,2.02349580046747,0.0134188411573006,1.14220351129488,45.0016134728487,478.167294797038,81.2853214687609,0.0117525681045998,1.22465651407205
5,5.035097,27.5,27.259188,-3.958,-3.939455,105.683029,NaN,1.009229,NaN,28.011675,400,400.279205,25,28.902542,9.107205,44.326748,50.008953,401.661987,400.009155,399.266632,4939.089844,10.340884,9.895281,10.036383,1.557988,1.530035,1.458731,36.185299,52.219261,22.81562,-6.772584,52.483936,72.858391,102.988991,0.206016525626183,371.502014,427.403072700417,1.94487260502329,0.0548674467339087,0.95486265684589,-13.6670761531934,506.867436596318,2.02322441777396,0.0134145228601322,1.14234908020911,44.9968557234208,478.162824642601,81.278077981317,0.0117537627563308,1.22463255527456
5,5.033498,27.5,27.254894,-3.958,-3.950682,105.610977,NaN,1.00974,NaN,27.99987,400,400.30188,25,28.895241,9.101254,44.413662,50.008953,401.533966,399.959869,399.219238,4937.396484,10.350567,9.918036,10.04802,1.547775,1.524831,1.468715,36.155884,52.253063,22.84832,-6.807824,52.455513,72.854599,102.988487,0.240796491503715,380.53891,427.39691175015,1.94488231379902,0.0548836564903055,0.954823678666769,-13.675989361187,506.789704983583,2.02303441665425,0.0134124834216173,1.14243582045522,44.9901808132173,478.161218187293,81.2717251031464,0.0117557199384425,1.22457774197236
5,5.033118,27.5,27.250872,-3.958,-3.967204,105.64064,NaN,1.009988,NaN,28.005003,400,400.181641,25,28.896772,9.108715,44.403042,50.008953,401.533966,399.959869,399.219238,4937.396484,10.350567,9.918036,10.04802,1.547775,1.524831,1.468715,36.155884,52.253063,22.84832,-6.807824,52.455513,72.854599,102.988487,0.240796491503715,380.53891,427.382219378121,1.94483548162874,0.0548832178827761,0.954879626044603,-13.678107889441,506.827882265237,2.02314945209081,0.0134167498824051,1.14233548371078,44.9839279848083,478.139892083412,81.2495879237569,0.0117563600657986,1.22461648853905
5,5.03235,27.5,27.24617,-3.958,-3.967204,105.64064,NaN,1.010133,NaN,28.005003,400,400.181641,25,28.896772,9.103008,44.387131,50.008953,400.599731,399.168976,398.20871,4926.436523,10.292891,9.890372,10.028428,1.458941,1.462882,1.38575,36.18251,52.358864,22.870592,-6.823336,52.479076,72.806015,103.008171,0.21031080186367,379.454285,427.384409844984,1.94485927906815,0.0548926788626706,0.954835503289015,-13.6823899188579,506.83289738948,2.02317934811595,0.0134195337943471,1.1422830373784,44.9766170882468,478.142797437354,81.2464389956434,0.0117587853465164,1.22453524153738
