P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.03235,27.5,27.24617,-3.958,-3.980811,105.702705,NaN,1.010133,NaN,28.042509,400,399.823425,25,28.899017,9.087732,44.348598,50.008953,400.599731,399.168976,398.20871,4926.436523,10.292891,9.890372,10.028428,1.458941,1.462882,1.38575,36.18251,52.358864,22.870592,-6.823336,52.479076,72.806015,103.008171,0.21031080186367,379.454285,427.37141696231,1.94481100996897,0.0548884621647628,0.95489959699269,-13.6823899188579,506.903789594365,2.02336648684187,0.0134234796001188,1.14216734767117,44.9766170882468,478.12569137487,81.2324700066166,0.0117577550086415,1.2246130125384
5,5.032125,27.5,27.244198,-3.958,-3.985609,105.708641,NaN,1.009727,NaN,28.065273,400,399.56308,25,28.887482,9.078616,44.264153,50.0051,401.701324,400.198883,399.313995,4928.117188,10.309587,9.90208,10.03641,1.427835,1.429653,1.353778,36.197815,52.285954,22.846647,-6.83228,52.410191,72.775047,103.00518,0.185513764619827,368.065186,427.367477254382,1.94480096154111,0.0548897473598634,0.954909277465499,-13.6836445140481,506.912671224116,2.02339691767112,0.0134250249385758,1.14213433833921,44.9735506380827,478.119811735083,81.2253526659972,0.0117583447730035,1.22461120841078
5,5.031143,27.5,27.239227,-3.958,-3.990583,105.671463,NaN,1.009527,NaN,28.087622,400,399.777985,25,28.880213,9.09143,44.315468,50.0051,400.161835,398.809723,397.803223,4924.553223,10.275207,9.892812,10.015806,1.422046,1.424029,1.347436,36.177441,52.389683,22.849548,-6.851236,52.434029,72.71936,103.014694,0.19474832713604,372.09671,427.365529417865,1.94481375256051,0.0549003073303162,0.954876262537328,-13.6891206257272,506.875507629938,2.02331643550021,0.0134256062634556,1.14214816469775,44.9658199988236,478.118498866429,81.2184417462437,0.0117606457202753,1.2245452197222
5,5.029827,27.5,27.236473,-3.958,-4.012748,105.647102,NaN,1.010078,NaN,28.096107,400,399.665985,25,28.880032,9.099812,44.379379,50.0051,400.161835,398.809723,397.803223,4924.553223,10.275207,9.892812,10.015806,1.422046,1.424029,1.347436,36.177441,52.389683,22.849548,-6.851236,52.434029,72.71936,103.014694,0.19474832713604,372.09671,427.348119752939,1.94477591406099,0.0549096599827849,0.954905091807935,-13.6964605625445,506.850620087891,2.02326049674774,0.0134256890395764,1.14216285566159,44.961536654056,478.101851486028,81.2016120484097,0.011760961576061,1.22458106213327
5,5.029928,27.5,27.232634,-3.958,-4.012858,105.658005,NaN,1.010184,NaN,28.091724,400,399.73526,25,28.874743,9.096504,44.362137,50.0051,401.542786,400.138916,399.15213,4925.949707,10.291037,9.896603,10.03696,1.435417,1.436592,1.354754,36.184196,52.262764,22.822071,-6.863407,52.453457,72.727318,103.003113,0.189750477671623,376.320831,427.347726435228,1.94477239206988,0.0549083804437492,0.954911422691485,-13.6958971872663,506.86716630774,2.02331778493519,0.0134286577349441,1.14209975413676,44.9555652327653,478.096088157713,81.1923953447889,0.0117624531612425,1.22455168860854
5,5.030081,27.5,27.227425,-3.958,-4.002813,105.666168,NaN,1.010251,NaN,28.097052,400,400.024963,25,28.868933,9.097216,44.188747,50.0051,400.737457,399.367859,398.393188,4926.58252,10.267352,9.899497,10.012589,1.415774,1.426142,1.34693,36.211788,52.429981,22.800381,-6.880191,52.398052,72.748436,102.984917,0.147860750555992,367.104614,427.356881668566,1.9448032869902,0.054909608362227,0.954872844618877,-13.6950437737876,506.8820425666,2.02337552381675,0.0134322652511612,1.14202652190588,44.9474617903425,478.100907716024,81.1902111316252,0.0117652396028032,1.22445433850323
5,5.02847,27.5,27.225,-3.958,-3.992323,105.692398,NaN,1.010091,NaN,28.104935,400,399.900055,25,28.87311,9.095007,44.093616,50.0051,400.737457,399.367859,398.393188,4926.58252,10.267352,9.899497,10.012589,1.415774,1.426142,1.34693,36.211788,52.429981,22.800381,-6.880191,52.398052,72.748436,102.984917,0.147860750555992,367.104614,427.37149411253,1.94489045040204,0.0549327317746855,0.95473080737003,-13.7040307087289,506.914581787747,2.02347001736239,0.013435371649977,1.14195076259847,44.9436889029245,478.128940678997,81.2102579995718,0.0117680916695511,1.2242918365969
5,5.028646,27.5,27.221531,-3.958,-3.992407,105.724892,NaN,1.009252,NaN,28.121637,400,400.066559,25,28.879692,9.090385,44.23156,50.0051,401.563904,400.194305,399.193054,4926.592285,10.313592,9.919322,10.044655,1.412916,1.429882,1.348619,36.243103,52.29845,22.802485,-6.904332,52.457417,72.741829,102.971542,0.265083402395248,381.095093,427.37091182134,1.94488469508349,0.0549305342113994,0.954741317310075,-13.7030487890396,506.95538316517,2.02359001679716,0.0134394960118867,1.14185186473047,44.9382912789457,478.122818671634,81.2011823528491,0.0117693858938751,1.22426943297448
5,5.027431,27.5,27.218222,-3.958,-3.994473,105.737167,NaN,1.009712,NaN,28.131212,400,400.229675,25,28.877247,9.072644,44.380947,50.0051,401.415985,400.107422,399.120209,4927.444336,10.311497,9.932369,10.06039,1.414591,1.408139,1.339332,36.238815,52.257507,22.760414,-6.889224,52.413948,72.708153,102.978386,0.234581336379051,382.737061,427.372405495879,1.9449150439865,0.0549448874138752,0.954681218697735,-13.709827916326,506.972924032434,2.0236480520346,0.0134422402013462,1.14179231749579,44.9331421145968,478.129678046891,81.2028980459777,0.0117713863573556,1.22419038984817
5,5.026574,27.5,27.214689,-3.958,-3.999242,105.722351,NaN,1.00932,NaN,28.128155,400,400.259705,25,28.877569,9.077551,44.479984,50.0051,401.415985,400.107422,399.120209,4927.444336,10.311497,9.932369,10.06039,1.414591,1.408139,1.339332,36.238815,52.257507,22.760414,-6.889224,52.413948,72.708153,102.978386,0.234581336379051,382.737061,427.370297499059,1.94492470826151,0.0549539884236669,0.954654407855972,-13.7146103236827,506.959770867686,2.02362587133717,0.013443394998962,1.14178046495893,44.9276438494157,478.128943464459,81.1981474692676,0.0117730368952354,1.22414259165372
5,5.025956,27.5,27.208965,-3.958,-4.010234,105.742928,NaN,1.009522,NaN,28.154573,400,400.246857,25,28.878038,9.083648,44.612335,50.0051,401.488373,400.158081,399.138,4922.418945,10.291223,9.898801,10.039828,1.426799,1.430054,1.355136,36.22044,52.14222,22.738768,-6.905536,52.358932,72.707954,102.954559,0.237709864974022,369.358063,427.361567044621,1.94490488934491,0.054958210330541,0.954670607144406,-13.7180593999848,506.989361281823,2.02372428376557,0.0134481024106207,1.14167873537061,44.9187346520303,478.115181407589,81.1801799951714,0.0117749537686803,1.22412221531563
5,5.027077,27.5,27.206963,-3.958,-4.031627,105.775879,NaN,1.009727,NaN,28.171947,400,400.160583,25,28.877619,9.074327,44.651634,49.995796,401.43924,400.060852,399.080322,4920.375977,10.288703,9.910918,10.039789,1.426875,1.424186,1.359453,36.236168,52.257885,22.764372,-6.925987,52.431507,72.55864,103.032295,0.178761690855026,377.428345,427.337942621268,1.94479422091731,0.0549377329484303,0.954835896011077,-13.7118033044511,507.029111163139,2.0238362960827,0.0134513871547511,1.14159561066063,44.9156182711354,478.073613054578,81.143871733255,0.0117734074649525,1.22428207765439
5,5.026963,27.5,27.203617,-3.958,-4.054225,105.893967,NaN,1.009983,NaN,28.185465,400,400.136414,25,28.876295,9.071499,44.572002,49.995796,401.43924,400.060852,399.080322,4920.375977,10.288703,9.910918,10.039789,1.426875,1.424186,1.359453,36.236168,52.257885,22.764372,-6.925987,52.431507,72.55864,103.032295,0.178761690855026,377.428345,427.316689625514,1.94471757210514,0.0549321292134164,0.954936037455457,-13.712439468979,507.167464896323,2.02421324025488,0.0134608832702865,1.1413411418284,44.9104093799679,478.042518631266,81.114541030539,0.0117731376674649,1.22437501970296
5,5.026835,27.5,27.20002,-3.958,-4.069493,105.96833,NaN,1.010388,NaN,28.189217,400,399.977875,25,28.868824,9.069837,44.538158,49.995796,400.273102,398.957581,397.835754,4921.711914,10.255755,9.893615,10.014858,1.430232,1.431978,1.356531,36.252544,52.427586,22.760386,-6.944471,52.393032,72.554863,103.02948,0.271812945604324,381.377991,427.302474796683,1.94466735912384,0.0549289716743797,0.955000860555517,-13.7131537720586,507.256155013366,2.02445997695554,0.013467747716858,1.14116511405206,44.9048091935482,478.020495636518,81.0923245212847,0.0117735355958248,1.22442311503432
5,5.025097,27.5,27.195837,-3.958,-4.079565,105.969078,NaN,1.009753,NaN,28.214737,400,399.674347,25,28.877279,9.077306,44.407253,49.995796,400.286163,398.970428,397.871429,4921.525879,10.260382,9.89793,9.999724,1.414002,1.427687,1.356832,36.287605,52.4198,22.726643,-6.922433,52.389118,72.509872,103.052551,0.262164115905762,370.164612,427.297821806088,1.94468555200379,0.0549473057893926,0.954948287862957,-13.7228540415558,507.261452625602,2.02448881146346,0.0134702827212185,1.14111748713459,44.8982959433134,478.02201498117,81.0886459986967,0.0117756358278735,1.22435554649446
5,5.023383,27.5,27.192169,-3.958,-4.081374,105.971031,NaN,1.009358,NaN,28.243101,400,399.605865,25,28.890951,9.086308,44.322922,49.995796,400.286163,398.970428,397.871429,4921.525879,10.260382,9.89793,9.999724,1.414002,1.427687,1.356832,36.287605,52.4198,22.726643,-6.922433,52.389118,72.509872,103.052551,0.262164115905762,370.164612,427.30099133926,1.9447323401628,0.054967921791143,0.954858009533271,-13.7324228658932,507.267577876014,2.02451800161808,0.0134725886884903,1.14107336144453,44.8925839522204,478.034269527682,81.0943417352371,0.0117781372558883,1.22424660688095
5,5.022682,27.5,27.189461,-3.958,-4.081374,105.971031,NaN,1.009397,NaN,28.243101,400,399.605865,25,28.890951,9.07707,44.306126,49.995796,401.346191,400.020508,398.985443,4922.680664,10.286946,9.892885,10.036101,1.422092,1.430248,1.343644,36.295403,52.172287,22.722309,-6.93706,52.415791,72.602478,102.962364,0.163035213947296,369.796295,427.302993989689,1.94475410489079,0.0549765871728475,0.954817597559397,-13.7363370871678,507.270454591593,2.02453521330039,0.0134741998695769,1.14104342183435,44.8883665397184,478.038789832357,81.0948495612839,0.0117797111655054,1.22418679342431
5,5.022682,27.5,27.189461,-3.958,-4.086338,105.899704,NaN,1.009397,NaN,28.255077,400,399.623779,25,28.886772,9.074405,44.269928,49.995796,401.185272,399.8461,398.780365,4919.842773,10.267589,9.900086,10.018354,1.420982,1.424373,1.367814,36.285221,52.142128,22.722939,-6.960036,52.425518,72.564575,102.9786,0.173515006899834,369.295532,427.298254216916,1.94473648924913,0.0549750458507788,0.954841055278983,-13.7363370871678,507.189062738756,2.02432050743148,0.0134696655553024,1.14117384121653,44.8883665397184,478.032549625883,81.0897521903779,0.011779334501536,1.22421517349292
5,5.021435,27.5,27.184982,-3.958,-4.099366,105.785133,NaN,1.009418,NaN,28.254297,400,399.746185,25,28.885517,9.079193,44.250423,49.995796,401.185272,399.8461,398.780365,4919.842773,10.267589,9.900086,10.018354,1.420982,1.424373,1.367814,36.285221,52.142128,22.722939,-6.960036,52.425518,72.564575,102.9786,0.173515006899834,369.295532,427.289377691942,1.94472897996111,0.0549864201617732,0.95483072922194,-13.7433010753566,507.063072373162,2.02400398833304,0.0134650435709351,1.14133451211102,44.8813902789644,478.024613240564,81.0780014828109,0.0117810078807155,1.22418633705099
5,5.021614,27.5,27.182405,-3.958,-4.105487,105.706345,NaN,1.009634,NaN,28.280037,400,400.074402,25,28.8832,9.077533,44.240456,49.995796,401.433197,400.165588,399.136292,4914.204102,10.305312,9.901684,10.049987,1.424467,1.415483,1.351464,36.288807,52.2355,22.695635,-6.969555,52.344639,72.573601,102.965073,0.244469568133354,382.332581,427.283021512582,1.94470169705587,0.0549823052099236,0.954870004788271,-13.742301352058,506.975888109851,2.02378304425319,0.0134615632847801,1.1414510970506,44.8773760745805,478.011913025118,81.0645959534483,0.0117814798063876,1.22420674664327
5,5.020796,27.5,27.177122,-3.958,-4.10295,105.676353,NaN,1.008843,NaN,28.306274,400,400.200195,25,28.890543,9.077825,44.286968,49.987045,401.459625,399.992767,399.019073,4919.162109,10.286066,9.887601,10.021682,1.428432,1.429839,1.355663,36.279015,52.137691,22.681278,-6.986747,52.284042,72.563339,102.963036,0.257931411266327,380.591888,427.287781629404,1.9447361079854,0.0549932114003231,0.954810816076666,-13.7468701416369,506.9472816568,2.02372630709107,0.013462798000947,1.14144774623396,44.8691458052554,478.017876933359,81.0632532469557,0.0117843800578787,1.22410300909022
5,5.019982,27.5,27.173285,-3.958,-4.097788,105.636757,NaN,1.010057,NaN,28.314497,400,400.179321,25,28.896534,9.074712,44.388988,49.987045,401.459625,399.992767,399.019073,4919.162109,10.286066,9.887601,10.021682,1.428432,1.429839,1.355663,36.279015,52.137691,22.681278,-6.986747,52.284042,72.563339,102.963036,0.257931411266327,380.591888,427.295036123391,1.94477971115452,0.055004886904198,0.954739480629465,-13.7514171533848,506.906173080135,2.02363142239036,0.0134625608272529,1.14147825496601,44.863167454787,478.028799703534,81.067663226177,0.0117868852677592,1.22399771833169
5,5.017371,27.5,27.169418,-3.958,-4.093454,105.640312,NaN,1.010511,NaN,28.310745,400,400.175751,25,28.895,9.072342,44.383476,49.987045,401.264984,399.939148,398.96228,4923.146484,10.310649,9.916559,10.055937,1.443436,1.436913,1.35871,36.264534,52.11689,22.630039,-6.971543,52.287209,72.534035,102.944435,0.184257581830025,370.644928,427.306632743262,1.94487620760105,0.055038562898339,0.954568547705353,-13.7660060190146,506.914352321942,2.02366676058507,0.0134650895570366,1.14142865209004,44.857141703935,478.058422707455,81.087318760612,0.0117905350497651,1.22380711822666
5,5.015095,27.5,27.166922,-3.958,-4.098989,105.711655,NaN,1.010334,NaN,28.313337,400,400.114136,25,28.890545,9.06332,44.433155,49.987045,401.264984,399.939148,398.96228,4923.146484,10.310649,9.916559,10.055937,1.443436,1.436913,1.35871,36.264534,52.11689,22.630039,-6.971543,52.287209,72.534035,102.944435,0.184257581830025,370.644928,427.307850603799,1.94492730389659,0.0550650512556163,0.954463522436018,-13.7787278076618,506.998438641221,2.023897599974,0.0134711187960027,1.14126926089157,44.8532519623013,478.073579983814,81.0967693979646,0.0117926519181026,1.22370217463975
5,5.013407,27.5,27.162182,-3.958,-4.09364,105.821548,NaN,1.010594,NaN,28.316048,400,400.15744,25,28.889975,9.082359,44.559311,49.987045,401.529419,400.05603,399.141479,4912.992676,10.303586,9.902602,10.029718,1.44924,1.448566,1.369256,36.266575,51.947239,22.645897,-6.989568,52.293518,72.548531,102.932693,0.171789139509201,360.924316,427.317776615958,1.94499875023267,0.0550876511838427,0.954341152711113,-13.7881657914539,507.128886861399,2.0242587239227,0.0134809380124588,1.14101482651154,44.8458644354507,478.093299456096,81.1073114964697,0.0117961253075327,1.22354411009978
5,5.013739,27.5,27.159216,-3.958,-4.090114,105.906136,NaN,1.010257,NaN,28.319235,400,399.981873,25,28.891638,9.0867,44.616089,49.987045,400.263184,398.937256,397.82605,4911.487305,10.251159,9.880187,10.001422,1.431186,1.435745,1.365954,36.269081,52.170261,22.709187,-7.029274,52.249287,72.544754,102.91465,0.221736595034599,373.993896,427.32019356685,1.94500093597249,0.0550846281839986,0.954343679106447,-13.7863093141346,507.228548439655,2.02453222603303,0.0134880883682877,1.14082738910823,44.8412412711058,478.090574844761,81.1015971752092,0.0117973893055582,1.22351350522088
5,5.012603,27.5,27.154747,-3.958,-4.088305,105.952248,NaN,1.010064,NaN,28.331499,400,399.766907,25,28.892756,9.07726,44.628063,49.987045,400.903961,399.552185,398.590881,4917.4375,10.267836,9.871796,10.031011,1.442313,1.433672,1.355762,36.26997,52.152538,22.725855,-7.033541,52.260048,72.433449,102.974304,0.216699242591858,373.645996,427.32516361009,1.94504266813851,0.0550992872771127,0.954269803402187,-13.792661986359,507.285899072758,2.02469941988659,0.0134936869691568,1.14069400085651,44.8342746156403,478.100085721499,81.1041161496523,0.011800117045919,1.22340570269675
5,5.011367,27.5,27.151306,-3.958,-4.086731,105.984543,NaN,1.009836,NaN,28.353477,400,399.879089,25,28.897142,9.069763,44.501106,49.987045,400.903961,399.552185,398.590881,4917.4375,10.267836,9.871796,10.031011,1.442313,1.433672,1.355762,36.26997,52.152538,22.725855,-7.033541,52.260048,72.433449,102.974304,0.216699242591858,373.645996,427.330194402005,1.94508668037764,0.0551151215164169,0.954191308593684,-13.7995751197929,507.326390314746,2.02481847273888,0.0134977940917836,1.14059731357857,44.8289098917492,478.111616532368,81.1094958728315,0.011802472168258,1.22330367489119
5,5.010196,27.5,27.146172,-3.958,-4.099599,106.003883,NaN,1.009473,NaN,28.372898,400,399.896912,25,28.892128,9.061946,44.331646,49.987045,401.700043,400.287811,399.276672,4915.074219,10.30959,9.898816,10.037421,1.439483,1.439286,1.363508,36.305832,52.150265,22.745852,-7.035588,52.232727,72.426979,102.975471,0.247020348906517,377.713623,427.321259273399,1.94507746102204,0.0551256643011587,0.954184369543396,-13.8061258979311,507.353898813944,2.02490930722292,0.0135020882994804,1.14050557095558,44.8209047063477,478.102290668332,81.0958356237136,0.0118043838074456,1.22327155992603
5,5.008541,27.5,27.142906,-3.958,-4.114232,105.989761,NaN,1.010252,NaN,28.374069,400,400.0578,25,28.894581,9.056874,44.266754,49.987045,401.700043,400.287811,399.276672,4915.074219,10.30959,9.898816,10.037421,1.439483,1.439286,1.363508,36.305832,52.150265,22.745852,-7.035588,52.232727,72.426979,102.975471,0.247020348906517,377.713623,427.31202298492,1.94507704597346,0.0551416790607645,0.954157860804012,-13.8153862477399,507.341259600105,2.02488760254383,0.0135031398009829,1.14049513559996,44.8158115915303,478.098288109645,81.088722980065,0.0118057169498195,1.22324238810312
5,5.00791,27.5,27.138689,-3.958,-4.114232,105.989761,NaN,1.009627,NaN,28.374069,400,400.0578,25,28.894581,9.06328,44.302082,49.987045,401.469391,400.107544,399.093719,4915.162598,10.28523,9.904077,10.039778,1.441756,1.427339,1.362031,36.325905,52.058495,22.772945,-7.059682,52.18502,72.406044,102.96962,0.263374626636505,381.369537,427.313825023608,1.94509667803267,0.0551495238050792,0.954121544871295,-13.818917545358,507.345736199869,2.02491443013039,0.0135056580098429,1.14044860420206,44.809234755711,478.10026358677,81.0853788416869,0.0118078706005021,1.22317238728561
5,5.00791,27.5,27.138689,-3.958,-4.125192,105.953812,NaN,1.009627,NaN,28.357431,400,400.078247,25,28.907156,9.075369,44.301308,49.982918,401.425323,400.092957,399.041626,4911.639648,10.298891,9.913032,10.039717,1.45031,1.442049,1.366003,36.292419,51.924507,22.758389,-7.059449,52.143227,72.378296,102.985992,0.230328395962715,376.561584,427.303367569362,1.94505780711472,0.0551461135994389,0.954173033250267,-13.818917545358,507.304737041443,2.02480628768136,0.0135033707308294,1.14051380068717,44.809234755711,478.086494348893,81.0741221396222,0.0118070382345788,1.22323470923489
5,5.006408,27.5,27.136253,-3.958,-4.14093,105.923447,NaN,1.010239,NaN,28.344717,400,399.977692,25,28.910103,9.080235,44.23505,49.982918,401.425323,400.092957,399.041626,4911.639648,10.298891,9.913032,10.039717,1.45031,1.442049,1.366003,36.292419,51.924507,22.758389,-7.059449,52.143227,72.378296,102.985992,0.230328395962715,376.561584,427.292641688142,1.94504872999111,0.0551598957655943,0.954160511879106,-13.8273246300735,507.272692160477,2.02473043334074,0.0135028932598076,1.14054203941301,44.8054352098959,478.080402753907,81.0662770422816,0.0118078452872724,1.223227006889
5,5.006225,27.5,27.132633,-3.958,-4.158388,105.940056,NaN,1.009828,NaN,28.346727,400,400.136597,25,28.909121,9.084388,44.212208,49.982918,401.534454,400.014282,399.110718,4902.359863,10.268579,9.870749,10.003679,1.436297,1.457915,1.380748,36.292641,52.148415,22.726896,-7.054557,52.200695,72.364288,102.976418,0.252005726099014,370.288635,427.276506253976,1.94499249944166,0.0551567380591057,0.954232103854848,-13.8283490601219,507.295479760973,2.02480344194762,0.0135061127353535,1.14047189395829,44.7997884372864,478.05621115735,81.0422422029154,0.011808129438154,1.22328412901159
5,5.005423,27.5,27.129959,-3.958,-4.169285,105.942001,NaN,1.010127,NaN,28.33746,400,400.156128,25,28.90733,9.0841,44.401649,49.982918,401.315094,399.867645,398.936737,4902.859375,10.296149,9.905574,10.030724,1.447682,1.44892,1.364625,36.299927,51.954979,22.689848,-7.053082,52.173164,72.33799,102.980324,0.227022722363472,375.895905,427.268400262417,1.94497881042126,0.055163324068211,0.954237172626275,-13.8328389755785,507.300537725378,2.02482631172943,0.0135078342526889,1.14043883781346,44.7956169403382,478.048205075185,81.0325513377554,0.0118089358741545,1.22328165401617
5,5.005807,27.5,27.125259,-3.958,-4.182075,105.895973,NaN,1.010273,NaN,28.323601,400,400.10498,25,28.917191,9.074189,44.51363,49.982918,401.315094,399.867645,398.936737,4902.859375,10.296149,9.905574,10.030724,1.447682,1.44892,1.364625,36.299927,51.954979,22.689848,-7.053082,52.173164,72.33799,102.980324,0.227022722363472,375.895905,427.255097233658,1.94492147731893,0.0551545638161677,0.954319605132219,-13.8306891221794,507.253037220917,2.02471775140861,0.0135077132161341,1.14047047916396,44.7882840726953,478.022349084043,81.0058843819593,0.0118096409177305,1.22333072109039
5,5.004064,27.5,27.123337,-3.958,-4.201479,105.886459,NaN,1.010143,NaN,28.303623,400,400.017975,25,28.928181,9.078274,44.604851,49.982918,401.483124,400.038666,399.071747,4904.428223,10.285549,9.877475,10.022148,1.449864,1.452683,1.368826,36.317711,52.06778,22.695663,-7.059743,52.151451,72.345123,102.95993,0.247602865099907,378.114471,427.241564111413,1.9449069088182,0.0551702131971394,0.95431051637308,-13.8404484514144,507.244228874401,2.02470136239449,0.0135082563461826,1.14046652430866,44.7852851159626,478.014919763758,80.9975492389167,0.0118101195002386,1.22333654085596
5,5.004168,27.5,27.119415,-3.958,-4.213182,105.876503,NaN,1.009374,NaN,28.277157,400,399.879456,25,28.931509,9.072459,44.647152,49.982918,401.226349,399.754883,398.868469,4908.996094,10.288256,9.896036,10.033167,1.436427,1.441269,1.364018,36.347485,51.972237,22.678391,-7.046386,52.166939,72.309578,102.973732,0.190959870815277,367.971313,427.230097974556,1.94486214135376,0.0551652732114537,0.954371772870141,-13.8398660664735,507.237041828893,2.02469637924143,0.0135099672063716,1.14044126587363,44.7791649888416,477.994433892371,80.9761868516915,0.0118107740614285,1.22337258252558
5,5.00443,27.5,27.116314,-3.958,-4.221737,105.845192,NaN,1.010613,NaN,28.255327,400,399.997284,25,28.934158,9.074687,44.633984,49.982918,401.226349,399.754883,398.868469,4908.996094,10.288256,9.896036,10.033167,1.436427,1.441269,1.364018,36.347485,51.972237,22.678391,-7.046386,52.166939,72.309578,102.973732,0.190959870815277,367.971313,427.221183496561,1.94482361968397,0.05515934709827,0.954427340419401,-13.8383989452746,507.204628670167,2.02462191240294,0.0135098275174684,1.14046390148491,44.7743255174113,477.977130108387,80.9583917132593,0.0118112247758987,1.22340611960828
5,5.000744,27.5,27.113485,-3.958,-4.226602,105.763176,NaN,1.009696,NaN,28.231697,400,399.833649,25,28.939037,9.080411,44.503212,49.982918,401.57547,400.131897,399.171478,4910.179688,10.309348,9.906014,10.033223,1.429492,1.437646,1.34776,36.346188,52.031052,22.692545,-7.074735,52.092381,72.295204,102.970482,0.244016468524933,367.460876,427.227086615014,1.94492120433707,0.0552037424447603,0.95423730192746,-13.85904482322,507.114095712717,2.02439309443211,0.0135062945173504,1.14058201805537,44.769910161814,478.008344884062,80.9805775940117,0.0118144805067847,1.22322348708922
5,4.998648,27.5,27.108883,-3.958,-4.22794,105.65387,NaN,1.009928,NaN,28.212858,400,399.759613,25,28.947622,9.086059,44.482269,49.985893,401.318756,399.892578,398.932922,4905.432129,10.303916,9.896646,10.017855,1.429742,1.431877,1.348933,36.348194,51.962799,22.685892,-7.07582,52.102028,72.305557,102.954742,0.23693573474884,374.938843,427.231805933348,1.94498178946432,0.0552294617164974,0.95412254212138,-13.8707900317785,506.994313278503,2.02409333132448,0.0135020799139421,1.14073091105613,44.7627268422069,478.024362405604,80.9882556231302,0.0118176740320523,1.2230841753217
5,4.997102,27.5,27.104418,-3.958,-4.22794,105.65387,NaN,1.009787,NaN,28.212858,400,399.759613,25,28.947622,9.082041,44.539135,49.985893,401.318756,399.892578,398.932922,4905.432129,10.303916,9.896646,10.017855,1.429742,1.431877,1.348933,36.348194,51.962799,22.685892,-7.07582,52.102028,72.305557,102.954742,0.23693573474884,374.938843,427.236228070437,1.94502998968627,0.0552487535444362,0.95403327455247,-13.8794556506695,506.999068104984,2.02412180015039,0.0135047508942363,1.14068134534414,44.7557564699143,478.036154821996,80.9926420216167,0.0118205465844467,1.22296605109442
5,4.994644,27.5,27.101706,-3.958,-4.226167,105.575821,NaN,1.009923,NaN,28.205256,400,399.979706,25,28.94945,9.056425,44.490128,49.985893,401.490662,400.087982,399.050568,4905.851074,10.272992,9.881807,10.012439,1.454654,1.455165,1.376296,36.324451,51.815773,22.679041,-7.080657,52.130741,72.329185,102.908951,0.23662069439888,374.037231,427.244949143952,1.94511293187237,0.0552800030077658,0.953883073837637,-13.8932374100606,506.912923764167,2.02390403361615,0.0135013958518901,1.14079443742868,44.7515222980827,478.06232282086,81.0108487331741,0.0118234422137875,1.22280835840093
5,4.993775,27.5,27.098007,-3.958,-4.225995,105.564995,NaN,1.010147,NaN,28.216515,400,399.884857,25,28.957991,9.053263,44.390663,49.985893,401.490662,400.087982,399.050568,4905.851074,10.272992,9.881807,10.012439,1.454654,1.455165,1.376296,36.324451,51.815773,22.679041,-7.080657,52.130741,72.329185,102.908951,0.23662069439888,374.037231,427.247598153397,1.94514064720497,0.0552909162512754,0.953832133783912,-13.8981110433597,506.904515901338,2.02389502059547,0.0135029186753167,1.14077320896335,44.7457466239117,478.067764624743,81.0109460949002,0.0118255612464221,1.22273016650351
5,4.993775,27.5,27.098007,-3.958,-4.232484,105.638573,NaN,1.010147,NaN,28.21312,400,400.04895,25,28.973211,9.053616,44.275486,49.985893,401.487488,400.019409,399.093842,4904.469727,10.295931,9.901179,10.016889,1.447861,1.453679,1.381263,36.331306,52.043571,22.704626,-7.112582,52.106476,72.319458,102.907944,0.274247735738754,393.047546,427.241408637733,1.94511763107318,0.0552888920919862,0.953862633512412,-13.8981110433597,506.988446742915,2.02411661913454,0.0135076119531596,1.14063820093109,44.7457466239117,478.059613285057,81.0042796879639,0.0118250677901962,1.22276701668305
5,4.991937,27.5,27.094276,-3.958,-4.236165,105.713783,NaN,1.009666,NaN,28.191538,400,400.197906,25,28.970009,9.071636,44.101425,49.985893,401.598022,400.184967,399.138855,4900.342285,10.256424,9.881372,10.005007,1.462668,1.453222,1.382134,36.351372,51.928852,22.707352,-7.12385,51.992485,72.394547,102.851791,0.198480859398842,379.533752,427.243153865259,1.94516191756559,0.0553107242028055,0.953773889697511,-13.9084212732654,507.078199246508,2.02436684868849,0.0135146415838584,1.14045931508489,44.7399203693469,478.070885246843,81.0091076394075,0.0118275558112628,1.22266201418972
5,4.990495,27.5,27.091803,-3.958,-4.230693,105.791924,NaN,1.009949,NaN,28.170099,400,400.301392,25,28.957109,9.0622,44.088245,49.985893,401.598022,400.184967,399.138855,4900.342285,10.256424,9.881372,10.005007,1.462668,1.453222,1.382134,36.351372,51.928852,22.707352,-7.12385,51.992485,72.394547,102.851791,0.198480859398842,379.533752,427.252495848661,1.94522632123364,0.0553304727715349,0.953665038707935,-13.9165121745544,507.169939691731,2.02461779273627,0.0135211041052285,1.14028962810644,44.7360582417748,478.09076957379,81.022461533672,0.0118299568446523,1.22253638257533
5,4.989418,27.5,27.087555,-3.958,-4.229029,105.911598,NaN,1.009872,NaN,28.163294,400,400.374908,25,28.951033,9.057684,44.170418,49.985893,401.695435,400.242584,399.300049,4900.509277,10.271235,9.87987,10.011653,1.449186,1.449219,1.366776,36.348701,51.887386,22.709858,-7.153135,52.017025,72.31813,102.885918,0.193294137716293,368.342072,427.257161757239,1.94526583390985,0.0553444734232647,0.953595151193341,-13.9225562646317,507.310900569064,2.02500488013281,0.0135312756229049,1.14002583093022,44.7294234317174,478.099738004321,81.024799379895,0.0118325569346876,1.22243439097598
5,4.990373,27.5,27.083006,-3.958,-4.240019,106.016647,NaN,1.011198,NaN,28.179445,400,400.401733,25,28.940638,9.071284,44.204742,49.985893,401.550964,400.110657,399.169952,4897.02002,10.31264,9.90335,10.02142,1.438218,1.444758,1.363897,36.326782,51.88715,22.657782,-7.126571,52.034405,72.235817,102.917229,0.156553089618683,362.630096,427.243950636836,1.94519705474082,0.0553290891225427,0.953701771812459,-13.9171967847482,507.435474182021,2.02534971332743,0.0135406942337551,1.13978642030081,44.7223176112324,478.069996448795,80.9951170333231,0.0118329592981772,1.22250277095454
5,4.988581,27.5,27.080162,-3.958,-4.248097,106.109497,NaN,1.010013,NaN,28.173016,400,400.351044,25,28.942099,9.068824,44.185471,49.985893,401.550964,400.110657,399.169952,4897.02002,10.31264,9.90335,10.02142,1.438218,1.444758,1.363897,36.326782,51.88715,22.657782,-7.126571,52.034405,72.235817,102.917229,0.156553089618683,362.630096,427.241371400077,1.94522434130789,0.0553490022662553,0.953636327688226,-13.927254169357,507.544309148393,2.02564687350569,0.0135483121967396,1.13958868575314,44.7178746396664,478.076294334461,80.9969215516876,0.0118347186547743,1.22243313859862
5,4.987696,27.5,27.075783,-3.958,-4.255828,106.141434,NaN,1.009351,NaN,28.162014,400,400.172058,25,28.950453,9.067888,44.323635,49.985893,401.723572,400.259583,399.293091,4901.435547,10.279141,9.872733,10.010637,1.447829,1.438953,1.359906,36.307384,51.782497,22.611765,-7.119526,51.987839,72.239151,102.907532,0.163259088993073,349.365479,427.236529860499,1.94522455414253,0.0553576737573355,0.953621559454697,-13.93222214182,507.585341610629,2.02577070510809,0.0135529729855656,1.13948353384407,44.7110329481261,478.071186886008,80.9875893281582,0.0118365314647057,1.22239276412759
5,4.987095,27.5,27.072956,-3.958,-4.265171,106.135063,NaN,1.010426,NaN,28.158258,400,400.0177,25,28.950359,9.074308,44.484299,49.984772,401.645447,400.231171,399.232056,4896.868652,10.291778,9.886111,10.015654,1.433113,1.429285,1.356354,36.322159,51.791313,22.591764,-7.137882,51.997074,72.221085,102.913612,0.244879648089409,357.586151,427.229339108595,1.94521018535124,0.0553622862614291,0.953630741142284,-13.9355962555362,507.581076432935,2.02576956199407,0.0135542642783474,1.13946387408809,44.7066156281817,478.062752119292,80.9773614409889,0.0118373908419977,1.22238988754721
5,4.985854,27.5,27.069304,-3.958,-4.273733,106.100883,NaN,1.009919,NaN,28.158232,400,400.063141,25,28.953773,9.074487,44.579384,49.984772,401.645447,400.231171,399.232056,4896.868652,10.291778,9.886111,10.015654,1.433113,1.429285,1.356354,36.322159,51.791313,22.591764,-7.137882,51.997074,72.221085,102.913612,0.244879648089409,357.586151,427.224724175407,1.94521857690531,0.0553751659067204,0.95359932001907,-13.9425644167888,507.545998151322,2.0256901240676,0.0135542805002729,1.13948481411198,44.7009086812415,478.061400450849,80.9719565658227,0.0118390796404725,1.22234307939098
5,4.984934,27.5,27.066275,-3.958,-4.278378,106.004913,NaN,1.010061,NaN,28.147198,400,399.800354,25,28.958805,9.073747,44.522923,49.984772,400.485901,399.007996,398.024628,4895.696289,10.229135,9.853425,9.962682,1.427623,1.431945,1.354648,36.329784,51.871727,22.551964,-7.131238,51.997307,72.158325,102.922264,0.184590831398964,358.325287,427.222926622958,1.94523084074393,0.0553852501471268,0.953568026951496,-13.947731030715,507.439846151174,2.02542101468007,0.0135499864346366,1.13962333929045,44.6961748408726,478.062157040017,80.9690097067021,0.0118405944871508,1.22229578036728
5,4.984415,27.5,27.063612,-3.958,-4.278378,106.004913,NaN,1.010349,NaN,28.147198,400,399.800354,25,28.958805,9.06448,44.487579,49.984772,401.447906,400.053925,398.984467,4894.543945,10.286708,9.897527,10.0087,1.451665,1.450478,1.386228,36.331287,51.952839,22.522371,-7.133752,51.954617,72.198067,102.896057,0.206997513771057,376.933563,427.224411322319,1.94524705429119,0.055391759297049,0.953538073256752,-13.9506459956908,507.442670483946,2.02543798111476,0.013551585505462,1.13959403438279,44.6920126627091,478.064745213638,80.9679922006114,0.0118420431207964,1.22224552073145
5,4.984207,27.5,27.060638,-3.958,-4.280881,105.881866,NaN,1.010655,NaN,28.117685,400,399.847168,25,28.963161,9.055451,44.426834,49.984772,401.447906,400.053925,398.984467,4894.543945,10.286708,9.897527,10.0087,1.451665,1.450478,1.386228,36.331287,51.952839,22.522371,-7.133752,51.954617,72.198067,102.896057,0.206997513771057,376.933563,427.222619641039,1.94524467577069,0.0553935863589993,0.953537815351592,-13.9518142932666,507.305591371254,2.02508701278605,0.013545529264275,1.13978252093232,44.6873640293733,478.060380944775,80.960920198263,0.011843221557216,1.22222212584579
5,4.984914,27.5,27.058012,-3.958,-4.274914,105.842178,NaN,1.009272,NaN,28.140827,400,400.05542,25,28.960674,9.062348,44.386269,49.984772,401.525635,400.071625,399.061066,4897.099609,10.263953,9.876282,9.999559,1.45219,1.443881,1.376604,36.345066,51.954559,22.45717,-7.115927,51.94313,72.183586,102.896263,0.170315384864807,360.303131,427.226286965273,1.94524375059199,0.0553865830639329,0.953550614351952,-13.9478433564854,507.263143905565,2.02498440249223,0.0135445757435063,1.13982514558702,44.6832590247383,478.056943160413,80.955015678446,0.0118442875286133,1.22219958964779
5,4.984914,27.5,27.058012,-3.958,-4.279961,105.897049,NaN,1.009272,NaN,28.166548,400,399.976593,25,28.9597,9.06591,44.277164,49.984772,401.525635,400.071625,399.061066,4897.099609,10.263953,9.876282,9.999559,1.45219,1.443881,1.376604,36.345066,51.954559,22.45717,-7.115927,51.94313,72.183586,102.896263,0.170315384864807,360.303131,427.221474335546,1.94522585129545,0.0553850064401115,0.953574303934329,-13.9478433564854,507.325684535352,2.02514940880783,0.0135480743233084,1.13972619939096,44.6832590247383,478.050604975044,80.9498298550603,0.0118439033206018,1.22222818989517
5,4.984223,27.5,27.057585,-3.958,-4.289044,105.936295,NaN,1.010468,NaN,28.17934,400,400.166748,25,28.962162,9.058174,44.23801,49.984772,401.550415,400.14209,399.138702,4897.229492,10.297918,9.9081,10.019214,1.449171,1.44413,1.364961,36.331779,51.730782,22.427629,-7.105587,51.864796,72.193481,102.877525,0.202442124485969,377.87854,427.214789975969,1.94521522496265,0.05539083527712,0.953577061971858,-13.9517244229065,507.370866002649,2.02527012643459,0.0135508326133665,1.13965087678973,44.6825915026017,478.046336479215,80.9458347000781,0.0118438517979989,1.22224126654376
5,4.982905,27.5,27.055374,-3.958,-4.292713,105.917664,NaN,1.009907,NaN,28.202333,400,400.248291,25,28.961233,9.06169,44.309963,49.984772,401.536255,400.003662,399.028839,4897.416016,10.280401,9.901749,9.995593,1.434663,1.435941,1.360014,36.314659,51.817814,22.431574,-7.121975,51.871979,72.21331,102.848656,0.256509840488434,370.930237,427.215062465801,1.94524339590958,0.0554062254095428,0.953518193424365,-13.9591282315958,507.351979728914,2.0252282083811,0.0135509732217414,1.13966001393183,44.6791349526247,478.05369289943,80.9492502401553,0.0118453709080478,1.22217603097199
5,4.982582,27.5,27.052048,-3.958,-4.295653,105.902298,NaN,1.010296,NaN,28.212811,400,400.242249,25,28.960152,9.070863,44.341999,49.984772,401.536255,400.003662,399.028839,4897.416016,10.280401,9.901749,9.995593,1.434663,1.435941,1.360014,36.314659,51.817814,22.431574,-7.121975,51.871979,72.21331,102.848656,0.256509840488434,370.930237,427.213183305222,1.94524306305881,0.0554093604959625,0.953513346019514,-13.9609428981461,507.337998360159,2.02520321459088,0.0135519919880859,1.13965099490175,44.6739348661865,478.049635038894,80.9420136379763,0.0118467395792336,1.22214614370139
5,4.98307,27.5,27.049522,-3.958,-4.296228,105.911133,NaN,1.010952,NaN,28.214128,400,400.204132,25,28.962292,9.066163,44.391285,49.984642,401.321869,399.938263,398.958099,4892.0625,10.282033,9.889841,10.017403,1.434674,1.442298,1.351515,36.330162,51.74609,22.455538,-7.163518,51.911102,72.2239,102.833969,0.16105329990387,366.739838,427.211238690774,1.94522577324209,0.055403056311374,0.953544222823247,-13.9582012693778,507.35074836617,2.02524588235377,0.0135540733425929,1.1396072625974,44.6699852232635,478.040520369298,80.931581112144,0.0118474134669627,1.22215066196036
5,4.982277,27.5,27.047291,-3.958,-4.296074,105.860458,NaN,1.009766,NaN,28.229078,400,399.981781,25,28.957291,9.058619,44.390171,49.984642,401.664886,400.137238,399.161499,4887.136719,10.249738,9.872716,9.98157,1.422299,1.434629,1.363956,36.379555,51.807804,22.460529,-7.179415,51.963497,72.179405,102.862473,0.261908859014511,371.131256,427.213654563891,1.94525110199236,0.0554130573304655,0.953497713030062,-13.9626565201202,507.295365775405,2.02510774530022,0.0135521828367296,1.13967386153532,44.6664966049051,478.046845524448,80.9341293502138,0.0118488805082426,1.22208979333385
5,4.980156,27.5,27.044678,-3.958,-4.293894,105.782318,NaN,1.009768,NaN,28.248363,400,400.109009,25,28.951593,9.050606,44.36248,49.984642,401.664886,400.137238,399.161499,4887.136719,10.249738,9.872716,9.98157,1.422299,1.434629,1.363956,36.379555,51.807804,22.460529,-7.179415,51.963497,72.179405,102.862473,0.261908859014511,371.131256,427.221801164908,1.94532512927806,0.0554403747037836,0.953365071286882,-13.974575428944,507.209083340542,2.02488941299726,0.013548768890876,1.13978601124047,44.6624103707837,478.069961539598,80.9499687190927,0.0118515516085295,1.22194771265213
5,4.979333,27.5,27.042055,-3.958,-4.305944,105.676422,NaN,1.009792,NaN,28.26351,400,400.057281,25,28.946815,9.053038,44.318642,49.984642,400.806702,399.358368,398.358765,4892.34082,10.265244,9.898073,10.000755,1.421326,1.428219,1.361552,36.387009,51.63662,22.458265,-7.194458,51.935093,72.112564,102.891617,0.235484004020691,372.041321,427.212667637571,1.94530812904515,0.0554469486547828,0.953374063249168,-13.9792013002882,507.091165224973,2.02458756242647,0.0135435871890731,1.13994882279437,44.6583081928151,478.060833088621,80.9394097541427,0.0118522724781107,1.22195085479607
5,4.978296,27.5,27.041117,-3.958,-4.323034,105.649994,NaN,1.010679,NaN,28.272667,400,399.979034,25,28.943153,9.045141,44.421482,49.984642,401.670197,400.138214,399.130066,4894.361328,10.259271,9.874531,9.993175,1.457409,1.453738,1.372018,36.374504,51.656799,22.459721,-7.196879,51.875843,72.124207,102.879051,0.250296652317047,381.20462,427.199341807052,1.94527994979458,0.0554546389156793,0.953394352382968,-13.9850308408602,507.062036291085,2.02451402064512,0.0135424637693441,1.13998644057868,44.6568411558338,478.049743522683,80.9292299924796,0.0118520556900575,1.22198725615068
5,4.978595,27.5,27.038492,-3.958,-4.34501,105.715157,NaN,1.009955,NaN,28.290375,400,400.07724,25,28.939068,9.040503,44.482243,49.984642,401.670197,400.138214,399.130066,4894.361328,10.259271,9.874531,9.993175,1.457409,1.453738,1.372018,36.374504,51.656799,22.459721,-7.196879,51.875843,72.124207,102.879051,0.250296652317047,381.20462,427.177532747351,1.94519265217684,0.0554440070381957,0.953514860321681,-13.9833499043509,507.139109088552,2.02472685463269,0.013548201705292,1.13983914173457,44.6527354336248,478.015723531689,80.8982995524173,0.0118512677199458,1.22210267675674
5,4.977027,27.5,27.038418,-3.958,-4.36241,105.808228,NaN,1.009375,NaN,28.298714,400,399.883453,25,28.941595,9.04545,44.486088,49.984642,400.55658,399.054565,398.015625,4890.333008,10.21836,9.867831,9.959615,1.454903,1.456037,1.372999,36.387047,51.632568,22.450558,-7.199726,51.934433,72.116409,102.881477,0.216527760028839,367.214111,427.165431938724,1.9451799806121,0.0554582779412736,0.953506003123908,-13.9921658396747,507.24526584533,2.02500728154633,0.0135541857162039,1.13967008688494,44.6526196869144,478.011149510696,80.8944696593003,0.0118510262029083,1.22212225031006
5,4.976896,27.5,27.03503,-3.958,-4.372781,105.878883,NaN,1.010114,NaN,28.303795,400,400.02002,25,28.946341,9.052846,44.508553,49.984642,401.780823,400.213165,399.171234,4895.574219,10.278663,9.891578,9.994126,1.444806,1.442865,1.369633,36.382099,51.711857,22.456169,-7.21915,51.854103,72.184624,102.817581,0.250899285078049,380.774872,427.155918141486,1.94514728760796,0.0554566804240468,0.95354722913528,-13.9929024709644,507.329381674722,2.02524134646766,0.0135607310696517,1.13950549911805,44.647320103246,477.995559757142,80.877721814992,0.0118517269589555,1.22214350521138
5,4.974848,27.5,27.032852,-3.958,-4.372781,105.878883,NaN,1.009789,NaN,28.303795,400,400.02002,25,28.946341,9.059658,44.504665,49.984642,401.780823,400.213165,399.171234,4895.574219,10.278663,9.891578,9.994126,1.444806,1.442865,1.369633,36.382099,51.711857,22.456169,-7.21915,51.854103,72.184624,102.817581,0.250899285078049,380.774872,427.161784464385,1.94521137968144,0.0554824477786845,0.953428715675486,-14.0044205838703,507.331693926396,2.02525523966113,0.0135620415067422,1.13948149104574,44.6439129579992,478.015669021646,80.8916106410286,0.0118540058163656,1.22202114804078
5,4.974848,27.5,27.032852,-3.958,-4.377307,105.938515,NaN,1.009789,NaN,28.311852,400,400.24469,25,28.950584,9.060759,44.531822,49.984642,401.665741,400.209259,399.153076,4893.743164,10.283021,9.894732,10.012233,1.442247,1.432295,1.360653,36.403122,51.5826,22.451611,-7.239802,51.810497,72.15007,102.847931,0.205791160464287,378.638123,427.157469197851,1.94519532436662,0.055481031163875,0.953450001264577,-14.0044205838703,507.399640295183,2.0254344899176,0.013565844926436,1.13937450042307,44.6439129579992,478.009984808469,80.886959204732,0.0118536609258205,1.22204679844927
5,4.973953,27.5,27.029886,-3.958,-4.377749,105.933998,NaN,1.010215,NaN,28.320007,400,400.323669,25,28.95384,9.053139,44.576874,49.997372,401.791138,400.331268,399.289185,4888.303711,10.253453,9.864747,9.994526,1.432363,1.428536,1.35857,36.408745,51.68335,22.388685,-7.223248,51.808861,72.097679,102.855522,0.206881567835808,373.457001,427.159611421872,1.9452217715479,0.0554921598381748,0.953400292996702,-14.0094552696793,507.3976406638,2.02543982965279,0.0135673419623648,1.13934994089173,44.6392727683212,478.01583204312,80.8882497423055,0.0118554578445056,1.22197740850951
5,4.970055,27.5,27.026123,-3.958,-4.384897,105.858383,NaN,1.010664,NaN,28.324379,400,400.386475,25,28.95307,9.050636,44.591476,49.997372,401.791138,400.331268,399.289185,4888.303711,10.253453,9.864747,9.994526,1.432363,1.428536,1.35857,36.408745,51.68335,22.388685,-7.223248,51.808861,72.097679,102.855522,0.206881567835808,373.457001,427.163961647011,1.94531847256136,0.0555390390302122,0.953208400320062,-14.0313909340701,507.315479152967,2.025236538857,0.0135647835177115,1.13944414403025,44.633385139443,478.045606975682,80.9081849416189,0.0118590948722925,1.22178862140457
5,4.970339,27.5,27.025101,-3.958,-4.396382,105.775398,NaN,1.010921,NaN,28.298386,400,400.297058,25,28.953417,9.071233,44.643135,49.997372,401.253784,399.864166,399.05722,4887.95459,10.285061,9.846215,10.022415,1.450458,1.44716,1.375302,36.375668,51.559357,22.352459,-7.211185,51.836838,72.099113,102.852394,0.236344397068024,369.266571,427.152200174988,1.94526884199676,0.0555318607413789,0.95327875978821,-14.0297923050812,507.222002257763,2.02499353394978,0.0135601028047891,1.13958224512584,44.6317859986445,478.026823309225,80.8916075655455,0.0118584521528249,1.22185846822143
5,4.969183,27.5,27.021828,-3.958,-4.409095,105.715813,NaN,1.010403,NaN,28.282089,400,400.031219,25,28.952925,9.08207,44.82423,49.997372,400.234863,398.351929,397.864288,4881.381348,10.294391,9.766112,9.927231,1.424078,1.417819,1.364539,36.390278,51.654945,22.330154,-7.206125,51.818508,72.166634,102.800995,0.22790364921093,378.187897,427.143393062317,1.94525995998191,0.0555424566547303,0.953271598867818,-14.0362998358945,507.15757731734,2.02483521324578,0.013558269023749,1.13965365520353,44.6266643664808,478.019797284781,80.8820011912844,0.0118596181362141,1.22184269688275
5,4.967577,27.5,27.018961,-3.958,-4.426948,105.670189,NaN,1.009572,NaN,28.276598,400,399.525024,25,28.959633,9.074586,44.933865,49.997372,400.234863,398.351929,397.864288,4881.381348,10.294391,9.766112,9.927231,1.424078,1.417819,1.364539,36.390278,51.654945,22.330154,-7.206125,51.818508,72.166634,102.800995,0.22790364921093,378.187897,427.130976467525,1.94524695334815,0.0555571259422252,0.953262543210226,-14.0453424915293,507.108629789459,2.02471627072256,0.0135570814427994,1.13970447967048,44.622177655862,478.011792299756,80.8720715586505,0.0118605273953667,1.22183722316917
5,4.965405,27.5,27.016731,-3.958,-4.428586,105.692162,NaN,1.009553,NaN,28.261917,400,399.171326,25,28.980381,9.068186,44.894081,49.997372,400.866211,398.987,398.633148,4884.360352,10.327781,9.790198,9.952333,1.437721,1.436028,1.357084,36.422398,51.501354,22.299976,-7.208805,51.798561,72.119316,102.821205,0.202079564332962,379.684235,427.135639522139,1.94530922204957,0.055584037024022,0.95314447649477,-14.0575755832164,507.1360437485,2.02479661652399,0.0135598275239343,1.13964004852465,44.6186875647286,478.031192059873,80.8853224205302,0.0118627904414164,1.22171745014634
5,4.965678,27.5,27.015171,-3.958,-4.420515,105.740456,NaN,1.009341,NaN,28.250484,400,399.138947,25,28.997791,9.069812,44.656136,49.997372,400.811066,398.908264,398.532074,4882.313965,10.306288,9.75968,9.929358,1.445497,1.444656,1.376531,36.414215,51.625835,22.297665,-7.216222,51.726135,72.064087,102.853065,0.219325199723244,375.454102,427.142550015185,1.94532929108799,0.0555831187044105,0.953122379118377,-14.056037774275,507.192737658236,2.02495184161371,0.0135638510652099,1.13953557836848,44.6162459341522,478.036446554168,80.8877855249027,0.0118638688649388,1.22167116723402
5,4.964015,27.5,27.013363,-3.958,-4.41538,105.727539,NaN,1.009091,NaN,28.250492,400,399.043884,25,29.005159,9.066792,44.320091,49.997372,400.811066,398.908264,398.532074,4882.313965,10.306288,9.75968,9.929358,1.445497,1.444656,1.376531,36.414215,51.625835,22.297665,-7.216222,51.726135,72.064087,102.853065,0.219325199723244,375.454102,427.152208241527,1.94539963468713,0.0556057404545002,0.953002079110221,-14.0654064530919,507.179940210144,2.02492453753118,0.0135641152668601,1.1395389059219,44.6134160111113,478.059206238142,80.9042866127797,0.0118661308616746,1.22154249393679
5,4.965108,27.5,27.010563,-3.958,-4.415134,105.713676,NaN,1.009308,NaN,28.228933,400,398.869659,25,29.008238,9.078034,44.200634,49.997372,399.79892,397.962646,397.603455,4878.379395,10.300466,9.763567,9.910852,1.438001,1.430753,1.370503,36.43079,51.568134,22.264969,-7.205173,51.742561,72.049255,102.853981,0.257094264030456,384.687195,427.149311634081,1.94536624278504,0.0555920058339075,0.953064147323119,-14.0592486573864,507.167119646496,2.02490072333448,0.0135649167238978,1.13953298023754,44.609033099135,478.044061371921,80.8885901846119,0.0118665750383248,1.22157009338387
5,4.965416,27.5,27.007895,-3.958,-4.418406,105.722328,NaN,1.009693,NaN,28.198978,400,398.963318,25,29.016176,9.08695,44.169178,50.001469,400.581482,398.794373,398.402405,4884.768555,10.307215,9.766954,9.943049,1.448602,1.439267,1.36219,36.469872,51.508026,22.249355,-7.20097,51.741177,72.060806,102.828255,0.201884493231773,370.417419,427.145310774696,1.94534498371914,0.0555870892246324,0.953097318828991,-14.0575136189689,507.179815176325,2.02494378566142,0.013567076897474,1.13948788208198,44.6048564846981,478.0333688771,80.8766937983319,0.0118672253514651,1.2215795702008
5,4.965722,27.5,27.00633,-3.958,-4.425281,105.704109,NaN,1.010745,NaN,28.185186,400,399.041473,25,29.018158,9.071714,44.180782,50.001469,400.581482,398.794373,398.402405,4884.768555,10.307215,9.766954,9.943049,1.448602,1.439267,1.36219,36.469872,51.508026,22.249355,-7.20097,51.741177,72.060806,102.828255,0.201884493231773,370.417419,427.137881300951,1.94531100757505,0.0555810690109171,0.953147304589667,-14.055789928316,507.160718582426,2.02489898489218,0.0135668563302825,1.13950345820617,44.6024064112534,478.019483422257,80.863483124642,0.0118671445378469,1.22161942428277
