P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.964515,27.5,27.003841,-3.958,-4.431299,105.646751,NaN,1.009262,NaN,28.162056,400,399.098846,25,29.011333,9.050263,44.201691,50.001469,400.614136,398.836426,398.516541,4884.791016,10.30639,9.779109,9.94836,1.434331,1.440243,1.358108,36.473316,51.72728,22.242447,-7.206955,51.714241,72.111458,102.784531,0.266365140676498,378.857239,427.135604051378,1.94532750118761,0.0555944307113679,0.953105695766579,-14.0625894008436,507.09800400345,2.02474234794751,0.0135646920201815,1.13957957330586,44.5985095517097,478.022368473646,80.8629118249096,0.0118685323861637,1.22157034491996
5,4.964968,27.5,27.002769,-3.958,-4.433027,105.57711,NaN,1.010252,NaN,28.12743,400,399.243805,25,29.013535,9.053555,44.387089,50.001469,400.552002,398.839417,398.471893,4881.943359,10.319507,9.778641,9.958472,1.425079,1.424689,1.348975,36.461479,51.627468,22.200176,-7.193681,51.73724,72.111427,102.772865,0.204492583870888,365.794861,427.13265891302,1.94530716973431,0.0555881653121567,0.953140036439416,-14.0600373383467,507.019779451365,2.02453965962233,0.0135608875578034,1.13969387829829,44.5968311083612,478.013898651109,80.854715051733,0.0118685403299865,1.22159295430213
5,4.964107,27.5,27,-3.958,-4.422122,105.576912,NaN,1.010357,NaN,28.116072,400,399.192627,25,29.019016,9.06375,44.52935,50.001469,400.552002,398.839417,398.471893,4881.943359,10.319507,9.778641,9.958472,1.425079,1.424689,1.348975,36.461479,51.627468,22.200176,-7.193681,51.73724,72.111427,102.772865,0.204492583870888,365.794861,427.145519420443,1.94537284071043,0.0556024639496093,0.953039016040775,-14.0648880992232,507.022501745319,2.02455676305786,0.0135625437919223,1.13966355126145,44.5924954142334,478.033860165028,80.8677934803266,0.0118711021648492,1.22146292656724
5,4.963587,27.5,26.998148,-3.958,-4.413221,105.60865,NaN,1.009653,NaN,28.106348,400,399.158875,25,29.024685,9.050487,44.576241,50.001469,401.024628,398.802368,398.813751,4880.44873,10.368382,9.75008,9.901517,1.438141,1.445896,1.362761,36.461006,51.577923,22.174353,-7.177599,51.711212,72.131302,102.761635,0.167961642146111,370.9664,427.155491714224,1.9454207094035,0.055611827424712,0.952967209023115,-14.0678180216947,507.060642466639,2.02466409921776,0.0135656888491593,1.13958551306899,44.5895953656498,478.048608078336,80.877685771711,0.0118729006988282,1.22136972585384
5,4.965228,27.5,26.995325,-3.958,-4.413221,105.60865,NaN,1.009466,NaN,28.106348,400,399.158875,25,29.024685,9.043302,44.769321,50.001469,401.024628,398.802368,398.813751,4880.44873,10.368382,9.75008,9.901517,1.438141,1.445896,1.362761,36.461006,51.577923,22.174353,-7.177599,51.711212,72.131302,102.761635,0.167961642146111,370.9664,427.15079107996,1.94536926563216,0.0555910894619796,0.95306211577691,-14.0585726586215,507.063646775787,2.02468214274854,0.013567390979086,1.13955425387901,44.5851745325758,478.0270443649,80.8567044120677,0.0118729671874345,1.2214258409775
5,4.965228,27.5,26.995325,-3.958,-4.40398,105.578476,NaN,1.009466,NaN,28.123287,400,399.634888,25,29.026161,9.057527,44.973984,50.001469,400.850342,398.574799,398.373535,4883.729004,10.362432,9.790568,9.880505,1.437828,1.444031,1.374297,36.48011,51.51725,22.197901,-7.200675,51.700291,72.133987,102.757721,0.192635804414749,369.769775,427.159598126749,1.94540203708758,0.0555939860338233,0.953018787752546,-14.0585726586215,507.029261041273,2.02459135378761,0.0135654621842125,1.13960891334534,44.5851745325758,478.038645837522,80.8662029179921,0.0118736719371814,1.22137363343888
5,4.963136,27.5,26.99419,-3.958,-4.396073,105.528725,NaN,1.009467,NaN,28.142998,400,399.73999,25,29.024609,9.080806,44.928982,50.001469,401.798737,399.574738,399.428223,4884.669434,10.409686,9.836699,9.919181,1.451063,1.456684,1.379048,36.470188,51.609013,22.214342,-7.209546,51.719299,72.167702,102.717682,0.241148680448532,383.072937,427.173123853969,1.94549565203139,0.0556229055370516,0.952860857672346,-14.0703593555789,506.973770990342,2.02444889273711,0.0135629657278744,1.13968661281764,44.5833970162079,478.070440402926,80.8908991843498,0.0118761567456211,1.22121422349034
5,4.963652,27.5,26.992792,-3.958,-4.391231,105.487976,NaN,1.010264,NaN,28.16247,400,400.052399,25,29.018061,9.080882,44.713486,50.001469,401.798737,399.574738,399.428223,4884.669434,10.409686,9.836699,9.919181,1.451063,1.456684,1.379048,36.470188,51.609013,22.214342,-7.209546,51.719299,72.167702,102.717682,0.241148680448532,383.072937,427.17626023151,1.94549664313272,0.0556178995301259,0.952868015467772,-14.0674517685679,506.928818000239,2.0243351833452,0.0135612027808194,1.13974518831589,44.5812075381101,478.069130962575,80.8881800137276,0.0118767590455545,1.22119985771513
5,4.963531,27.5,26.99197,-3.958,-4.390716,105.421852,NaN,1.01001,NaN,28.192453,400,399.998718,25,29.023792,9.079879,44.619736,50.001469,401.679199,399.521973,399.234436,4884.914063,10.404567,9.833252,9.914718,1.445973,1.461075,1.390278,36.485683,51.448509,22.229158,-7.228509,51.698494,72.161514,102.720245,0.253515034914017,375.401123,427.177097384815,1.94550226207003,0.0556195906962745,0.95285861753893,-14.068133565772,506.854325965549,2.02414137324168,0.0135574686532134,1.13985655691773,44.5799201218245,478.070143991885,80.8880411826158,0.0118772215269882,1.22118339884216
5,4.9638,27.5,26.9902,-3.958,-4.394392,105.37574,NaN,1.010545,NaN,28.200573,400,399.789063,25,29.036068,9.065904,44.538109,49.992058,401.942291,399.647797,399.455414,4876.171387,10.388342,9.819793,9.901193,1.45096,1.456538,1.384322,36.513088,51.477272,22.230404,-7.227802,51.647999,72.102402,102.756073,0.191389426589012,367.022705,427.172824428227,1.94548079638629,0.055615037680423,0.952891353492183,-14.0666178520739,506.803651105307,2.0240138458118,0.0135555853526127,1.13992110666028,44.5771478455972,478.060442136275,80.8780113219711,0.0118774955604373,1.22120135769231
5,4.962221,27.5,26.987928,-3.958,-4.384097,105.35276,NaN,1.010444,NaN,28.202637,400,399.943237,25,29.028553,9.056113,44.511185,49.992058,401.942291,399.647797,399.455414,4876.171387,10.388342,9.819793,9.901193,1.45096,1.456538,1.384322,36.513088,51.477272,22.230404,-7.227802,51.647999,72.102402,102.756073,0.191389426589012,367.022705,427.187154140541,1.94556679539215,0.055638232115196,0.952752038792859,-14.0755158180526,506.779879421681,2.02395917979571,0.0135554846279294,1.13993785735913,44.5735891028456,478.088190175143,80.8980581466089,0.0118802898110512,1.22104380598424
5,4.961057,27.5,26.986506,-3.958,-4.376814,105.272919,NaN,1.010387,NaN,28.227224,400,400.003754,25,29.013077,9.053471,44.429493,49.992058,401.549164,399.560333,399.062347,4879.358398,10.354465,9.828713,9.914996,1.504402,1.521027,1.443271,36.484104,51.564358,22.244555,-7.228485,51.703121,72.072708,102.772308,0.234055906534195,370.744843,427.197424097907,1.94562910616321,0.055655243164014,0.952650872961696,-14.0820765627216,506.690378290548,2.0237277862876,0.013551231019036,1.14006836428552,44.5713616385841,478.108562138921,80.9130680622612,0.0118822213933587,1.22093179377654
5,4.962054,27.5,26.984751,-3.958,-4.375939,105.181854,NaN,1.010045,NaN,28.246744,400,400.18985,25,29.002377,9.047712,44.392994,49.992058,401.549164,399.560333,399.062347,4879.358398,10.354465,9.828713,9.914996,1.504402,1.521027,1.443271,36.484104,51.564358,22.244555,-7.228485,51.703121,72.072708,102.772308,0.234055906534195,370.744843,427.195404472412,1.94560094924101,0.0556429022896671,0.952704311323119,-14.07645702115,506.58842617543,2.02346462496447,0.0135464571403973,1.1402163196835,44.5686124283726,478.096507637437,80.9011278861793,0.0118823456185005,1.22096047205441
5,4.960945,27.5,26.984989,-3.958,-4.379067,105.115387,NaN,1.009842,NaN,28.251753,400,400.248444,25,29.006968,9.060068,44.373863,49.992058,401.802124,399.778534,399.28006,4879.719727,10.332565,9.830144,9.918355,1.493443,1.506014,1.43261,36.514236,51.619953,22.26746,-7.23412,51.630386,72.062477,102.782478,0.170596748590469,371.504456,427.195598290848,1.94562463224447,0.0556559541959042,0.952654921745663,-14.0827078990377,506.512380779728,2.02326275336044,0.0135420553251627,1.14034169307873,44.5689852638064,478.105175525201,80.9085075561846,0.0118827560727531,1.22092502659289
5,4.961754,27.5,26.984781,-3.958,-4.386723,105.079941,NaN,1.009982,NaN,28.250828,400,400.265656,25,29.013887,9.067088,44.362789,49.992058,401.639893,399.723358,399.22702,4881.048828,10.360754,9.855812,9.946871,1.491675,1.502955,1.424929,36.492447,51.608536,22.28496,-7.221998,51.645115,72.00354,102.806664,0.219947829842567,385.715271,427.185988978491,1.94557212817096,0.0556433166425482,0.952737346227008,-14.0781478658398,506.472181622316,2.02315722063988,0.0135399092615591,1.14040495960178,44.5686594245763,478.086339268889,80.8928352100061,0.0118817131708233,1.22100654461222
5,4.962255,27.5,26.982786,-3.958,-4.387683,105.079536,NaN,1.010507,NaN,28.265741,400,400.217804,25,29.005579,9.062638,44.277821,49.992058,401.639893,399.723358,399.22702,4881.048828,10.360754,9.855812,9.946871,1.491675,1.502955,1.424929,36.492447,51.608536,22.28496,-7.221998,51.645115,72.00354,102.806664,0.219947829842567,385.715271,427.183640213614,1.9455530171601,0.0556366777621335,0.95277075366427,-14.0753241988201,506.473854359175,2.02316878521475,0.0135410859515023,1.14038337895249,44.5655340894988,478.077202800714,80.8830022920389,0.011882131803972,1.2210186713934
5,4.962708,27.5,26.981934,-3.958,-4.387683,105.079536,NaN,1.009816,NaN,28.265741,400,400.217804,25,29.005579,9.068057,44.302269,49.992058,401.754333,399.735931,399.208832,4877.881348,10.332961,9.827579,9.912998,1.498266,1.510441,1.442792,36.469616,51.554241,22.293091,-7.216483,51.675549,71.988106,102.808121,0.199577942490578,373.334198,427.182343438359,1.94553881506874,0.0556309481869845,0.952796908919481,-14.0727712499488,506.474765964954,2.02317424573009,0.0135415996157839,1.14037384265806,44.5641993057274,478.071162472929,80.8770515836263,0.0118821806614507,1.22103345437809
5,4.96305,27.5,26.980671,-3.958,-4.397591,105.151955,NaN,1.009979,NaN,28.268448,400,400.221649,25,29.002155,9.064365,44.378117,49.992058,401.941956,399.915527,399.44931,4888.625,10.372628,9.842293,9.940038,1.50704,1.528033,1.456215,36.498547,51.512981,22.334553,-7.236741,51.698586,71.980957,102.819557,0.188090652227402,369.036652,427.171923652278,1.94549296613906,0.0556235170716794,0.952862990711864,-14.0708439758197,506.558696170562,2.02340064965977,0.0135470018855378,1.14022587608485,44.5622205700856,478.05343038479,80.8610415908816,0.0118817196384045,1.22109480941534
5,4.96305,27.5,26.980671,-3.958,-4.413217,105.256752,NaN,1.009979,NaN,28.250698,400,400.302063,25,29.015535,9.063643,44.368698,49.992058,401.941956,399.915527,399.44931,4888.625,10.372628,9.842293,9.940038,1.50704,1.528033,1.456215,36.498547,51.512981,22.334553,-7.236741,51.698586,71.980957,102.819557,0.188090652227402,369.036652,427.157033643788,1.94543756034217,0.0556186178916435,0.952936140574626,-14.0708439758197,506.678178306854,2.02371644393151,0.0135537147497699,1.1400329931303,44.5622205700856,478.033816562416,80.8449796812648,0.0118805276279243,1.2211829684337
5,4.961803,27.5,26.980703,-3.958,-4.426104,105.37207,NaN,1.010198,NaN,28.240831,400,400.187683,25,29.029202,9.073668,44.326797,49.992455,400.81842,398.70932,398.248169,4893.550781,10.327118,9.835371,9.8965,1.479133,1.496167,1.431387,36.510864,51.691219,22.339314,-7.229665,51.6278,71.984032,102.810173,0.190576642751694,369.828766,427.148325232233,1.94543096622774,0.0556303476508271,0.95292440547427,-14.0778716892038,506.809598310619,2.02406357464687,0.0135610784993868,1.13982216687809,44.562270705204,478.031520302129,80.8431370465262,0.0118803724507313,1.22119375730207
5,4.961625,27.5,26.980972,-3.958,-4.432768,105.451538,NaN,1.009817,NaN,28.236935,400,399.925995,25,29.037418,9.080262,44.45702,49.992455,401.318695,399.30304,398.858643,4885.453613,10.379947,9.86596,9.945189,1.502712,1.517813,1.442466,36.511986,51.504253,22.3608,-7.236226,51.657486,72.022766,102.784653,0.26067453622818,371.174622,427.14248482649,1.94541291705412,0.0556305093523765,0.952945341414044,-14.0788749530377,506.899885239165,2.02430111068164,0.0135660017102628,1.13968027039666,44.5626921517206,478.025450634813,80.8384838819742,0.0118798722571544,1.22122495278127
5,4.962833,27.5,26.979622,-3.958,-4.431005,105.480179,NaN,1.010683,NaN,28.212378,400,399.973907,25,29.045057,9.062872,44.541245,49.992455,401.318695,399.30304,398.858643,4885.453613,10.379947,9.86596,9.945189,1.502712,1.517813,1.442466,36.511986,51.504253,22.3608,-7.236226,51.657486,72.022766,102.784653,0.26067453622818,371.174622,427.140703829899,1.94538128437954,0.0556157839824077,0.9530069686405,-14.0720668251448,506.933964463126,2.0243959583012,0.0135686488542372,1.13961319881459,44.5605770529483,478.012649445902,80.8264105376601,0.0118797531640835,1.22126296738415
5,4.962902,27.5,26.978561,-3.958,-4.423012,105.554077,NaN,1.009745,NaN,28.185465,400,399.879822,25,29.048267,9.062551,44.510818,49.992455,401.796448,399.756256,399.30722,4892.128418,10.382637,9.870796,9.943789,1.504938,1.522788,1.441151,36.518745,51.326492,22.346039,-7.21266,51.675854,72.012962,102.785233,0.23656952381134,374.191315,427.148123396616,1.94540746677701,0.0556174179615745,0.952973480749409,-14.0716779884493,507.019304225815,2.0246251297162,0.0135740162425487,1.13946738166945,44.5589146848097,478.02065697248,80.8317167859974,0.0118807578047482,1.22121156231472
5,4.963245,27.5,26.97834,-3.958,-4.423563,105.612343,NaN,1.009531,NaN,28.167278,400,400.0112,25,29.044704,9.080416,44.501015,49.992455,401.916534,399.962769,399.499908,4888.843262,10.387521,9.867819,9.963274,1.498773,1.51138,1.424163,36.519436,51.422089,22.346024,-7.213669,51.676022,72.018883,102.782738,0.19240565598011,368.212067,427.146615671244,1.94539475748795,0.0556129084037697,0.952995905139537,-14.0697451367906,507.085928502469,2.02480183538528,0.0135778756311799,1.13935956720008,44.5585684170649,478.015895579301,80.8275574048641,0.0118805762811409,1.22122977589025
5,4.96202,27.5,26.976894,-3.958,-4.440152,105.641998,NaN,1.009995,NaN,28.152071,400,400.268463,25,29.042721,9.08299,44.552868,49.992455,401.916534,399.962769,399.499908,4888.843262,10.387521,9.867819,9.963274,1.498773,1.51138,1.424163,36.519436,51.422089,22.346024,-7.213669,51.676022,72.018883,102.782738,0.19240565598011,368.212067,427.134316261284,1.94537434130575,0.0556231968837289,0.953002828114933,-14.0766486463033,507.121253455513,2.02490027984552,0.0135806447654106,1.13929005754818,44.5563027380242,478.006950856124,80.8185285408825,0.0118807385003506,1.22124905244978
5,4.963313,27.5,26.978197,-3.958,-4.431794,105.621826,NaN,1.010201,NaN,28.144909,400,400.204987,25,29.029919,9.073997,44.523926,49.992455,401.756561,399.704742,399.228638,4888.311523,10.355587,9.824023,9.922958,1.5079,1.520236,1.436846,36.511429,51.585808,22.331831,-7.216193,51.622253,72.035255,102.778336,0.18501290678978,366.224609,427.138576559581,1.94536343419595,0.0556094677510727,0.953038447203299,-14.0693619596425,507.096885103004,2.02483127503187,0.0135785682936643,1.13934086304749,44.5583443602999,478.004638094025,80.8181708624316,0.0118799618076577,1.22127835422528
5,4.963468,27.5,26.975906,-3.958,-4.412824,105.608139,NaN,1.010257,NaN,28.129301,400,400.284515,25,29.020073,9.072247,44.442162,49.992455,401.756561,399.704742,399.228638,4888.311523,10.355587,9.824023,9.922958,1.5079,1.520236,1.436846,36.511429,51.585808,22.331831,-7.216193,51.622253,72.035255,102.778336,0.18501290678978,366.224609,427.156210893209,1.94542584814338,0.0556134562699285,0.952958467937602,-14.068488556099,507.083728443254,2.02480475264463,0.0135790765111169,1.13934022475315,44.5547546269379,478.024009096147,80.8313322816471,0.0118822578162765,1.22115799833402
5,4.963624,27.5,26.977642,-3.958,-4.396024,105.584091,NaN,1.010359,NaN,28.119728,400,400.273682,25,29.020403,9.070664,44.372375,49.992455,401.679688,399.732239,399.198425,4890.40332,10.363864,9.864471,9.947521,1.512663,1.514513,1.429762,36.515579,51.42049,22.357481,-7.236627,51.658173,72.010033,102.793213,0.16190080344677,373.124786,427.17177325512,1.94548052724368,0.0556167510031451,0.952888821641194,-14.0676095387158,507.05448147314,2.02472130869076,0.0135764905191538,1.13940289344293,44.557474760707,478.045427816043,80.850918517079,0.0118827120755669,1.2210868784343
5,4.963696,27.5,26.976891,-3.958,-4.389992,105.560776,NaN,1.010687,NaN,28.105856,400,400.283112,25,29.03355,9.056649,44.410484,49.992455,401.898865,399.873413,399.302917,4888.922852,10.345892,9.852398,9.927671,1.515319,1.522923,1.453666,36.522594,51.680779,22.355354,-7.242593,51.621899,71.989677,102.806976,0.206709370017052,362.09317,427.177314859099,1.94549965664308,0.055617731673907,0.952864761702819,-14.0672038454892,507.028715276974,2.02465596626973,0.0135754528975134,1.13943675322328,44.5562980373493,478.051307260571,80.8548484953591,0.0118834361280547,1.22104957907502
5,4.963696,27.5,26.976891,-3.958,-4.389992,105.560776,NaN,1.010687,NaN,28.105856,400,400.283112,25,29.03355,9.043433,44.48637,49.992455,401.898865,399.873413,399.302917,4888.922852,10.345892,9.852398,9.927671,1.515319,1.522923,1.453666,36.522594,51.680779,22.355354,-7.242593,51.621899,71.989677,102.806976,0.206709370017052,362.09317,427.177314859099,1.94549965664308,0.055617731673907,0.952864761702819,-14.0672038454892,507.028715276974,2.02465596626973,0.0135754528975134,1.13943675322328,44.5562980373493,478.051307260571,80.8548484953591,0.0118834361280547,1.22104957907502
5,4.963848,27.5,26.978569,-3.958,-4.391261,105.522675,NaN,1.010095,NaN,28.106766,400,400.20285,25,29.048443,9.044894,44.48687,49.989902,401.729523,399.737305,399.229248,4893.432617,10.381234,9.87525,9.95176,1.512846,1.531626,1.448098,36.545151,51.582329,22.292673,-7.201143,51.712418,72.091049,102.743149,0.175196945667267,369.258148,427.175670478867,1.94549039277222,0.0556154123798086,0.952879477585882,-14.0663473967348,506.983513257995,2.02453058805998,0.0135720029263003,1.13952437488552,44.5589272193466,478.050021766589,80.8557731374128,0.0118825386810077,1.22107966830084
5,4.964874,27.5,26.976732,-3.958,-4.39288,105.522179,NaN,1.010182,NaN,28.093121,400,399.982391,25,29.058104,9.047336,44.593567,49.989902,401.94397,399.968201,399.479645,4884.875977,10.344661,9.833158,9.946821,1.516456,1.5161,1.428323,36.549183,51.607403,22.291832,-7.224116,51.706474,72.02594,102.784744,0.232221737504005,368.875366,427.171190006065,1.94545249278229,0.0556019378435277,0.952946330808118,-14.0605668907849,506.984904417711,2.02454084609652,0.0135730801560213,1.13950490826756,44.5560489009424,478.034422413556,80.8408333855457,0.0118824874735468,1.22112315371001
5,4.962658,27.5,26.977276,-3.958,-4.393559,105.518661,NaN,1.010508,NaN,28.086432,400,400.180298,25,29.059437,9.048718,44.714172,49.989902,401.94397,399.968201,399.479645,4884.875977,10.344661,9.833158,9.946821,1.516456,1.5161,1.428323,36.549183,51.607403,22.291832,-7.224116,51.706474,72.02594,102.784744,0.232221737504005,368.875366,427.176887873903,1.94551955094944,0.0556297383477502,0.952821489341412,-14.0730530236754,506.980316262941,2.02452677973433,0.0135725267023136,1.13951731851797,44.5569012874925,478.058807525971,80.8614447226198,0.0118837039917577,1.22102146559392
5,4.96244,27.5,26.977264,-3.958,-4.386883,105.503555,NaN,1.009473,NaN,28.074389,400,400.150299,25,29.054829,9.046124,44.649071,49.989902,400.960541,399.031647,398.446198,4885.349609,10.331347,9.844811,9.918134,1.498923,1.506027,1.419392,36.519215,51.399525,22.298742,-7.24802,51.626762,72.039986,102.780411,0.178671419620514,366.310059,427.183872854018,1.94555005313734,0.0556345885551701,0.952777696755891,-14.074281582339,506.963115289532,2.0244813969723,0.013571567613284,1.13954458913159,44.5568824849906,478.069591525121,80.8702627076158,0.0118843652732002,1.22097286447423
5,4.963839,27.5,26.978178,-3.958,-4.372377,105.51799,NaN,1.009037,NaN,28.067699,400,400.093597,25,29.045692,9.045938,44.559738,49.989902,401.318604,399.592896,398.925964,4884.426758,10.300839,9.826538,9.956327,1.499895,1.507802,1.424341,36.532063,51.539906,22.29497,-7.253004,51.625801,72.052711,102.782791,0.243496015667915,375.16037,427.193689579438,1.94555762229734,0.0556214452531098,0.95279068500797,-14.0663981069474,506.978590993891,2.02451899063695,0.0135719392702186,1.13952853639981,44.5583145904531,478.073357398835,80.8744239355217,0.0118841478276622,1.2209691959028
5,4.96428,27.5,26.978184,-3.958,-4.361556,105.572685,NaN,1.009699,NaN,28.086561,400,400.132233,25,29.042479,9.04074,44.462399,49.989902,401.318604,399.592896,398.925964,4884.426758,10.300839,9.826538,9.956327,1.499895,1.507802,1.424341,36.532063,51.539906,22.29497,-7.253004,51.625801,72.052711,102.782791,0.243496015667915,375.16037,427.202737558536,1.94558215926837,0.0556192619364596,0.952765603005269,-14.0639133884336,507.04090840998,2.02468352731295,0.0135754338826291,1.13942952487001,44.5583239914577,478.082051305497,80.8815516143621,0.0118846732532549,1.22093025787994
5,4.964249,27.5,26.977322,-3.958,-4.36312,105.619087,NaN,1.010487,NaN,28.09005,400,399.845764,25,29.039497,9.04878,44.39423,49.989902,401.585144,399.932709,399.181488,4881.137695,10.325287,9.854452,9.973125,1.494541,1.511133,1.426111,36.549812,51.626667,22.242254,-7.237589,51.642925,72.03759,102.792671,0.253924548625946,372.406067,427.201336136144,1.94557758687534,0.0556191636436996,0.952771115711104,-14.0640880456984,507.094695359,2.02482863067615,0.0135789214953557,1.13933612663436,44.5569733636916,478.079408070622,80.8783711232969,0.0118849335543967,1.22092963757244
5,4.964102,27.5,26.977905,-3.958,-4.368694,105.621223,NaN,1.010159,NaN,28.108908,400,399.902557,25,29.037794,9.073428,44.48698,49.989902,401.481384,399.751434,399.011993,4878.510254,10.28625,9.832248,9.947358,1.488667,1.494359,1.415673,36.547867,51.588383,22.213722,-7.245396,51.690399,71.997253,102.816925,0.171747297048569,371.528534,427.196446013142,1.94556243523287,0.0556192749077507,0.952788660870719,-14.0649162704563,507.096508734585,2.02483132817152,0.0135787060465391,1.13933872099283,44.5578868429507,478.07473685748,80.8752320979174,0.0118843649700975,1.2209590490019
5,4.964172,27.5,26.978008,-3.958,-4.381663,105.522507,NaN,1.00989,NaN,28.124075,400,400.01535,25,29.033672,9.07313,44.632977,49.989902,401.481384,399.751434,399.011993,4878.510254,10.28625,9.832248,9.947358,1.488667,1.494359,1.415673,36.547867,51.588383,22.213722,-7.245396,51.690399,71.997253,102.816925,0.171747297048569,371.528534,427.183888520935,1.94551426550573,0.055614325354288,0.952853302627516,-14.0645218753725,506.983919272192,2.02453367096797,0.0135723308279733,1.13951845987644,44.5580482279321,478.057806290132,80.8614872869305,0.0118832857121898,1.2210365678543
5,4.963686,27.5,26.977474,-3.958,-4.389265,105.389557,NaN,1.009369,NaN,28.147654,400,400.053741,25,29.021437,9.065659,44.812588,49.982391,401.436127,399.711426,398.995728,4881.538086,10.328607,9.871345,9.971411,1.488901,1.499628,1.422996,36.554508,51.386307,22.168137,-7.244701,51.687164,71.960854,102.819603,0.190172553062439,378.264954,427.178036220225,1.94550254761629,0.0556180859844301,0.95286078390139,-14.0672601914957,506.832973719409,2.02413689701675,0.0135641462467792,1.13975433901756,44.5572115278434,478.053023481656,80.8569410448838,0.0118832557643649,1.22105031614389
5,4.964525,27.5,26.979988,-3.958,-4.394536,105.285034,NaN,1.009769,NaN,28.157648,400,400.055756,25,29.022303,9.048896,44.80209,49.982391,401.625427,399.86441,399.155609,4882.391602,10.304577,9.83934,9.958999,1.501636,1.501699,1.420282,36.55814,51.538826,22.178944,-7.26231,51.637188,72.039078,102.777626,0.202156022191048,373.381165,427.170611271947,1.94545755998054,0.0556058290017994,0.952933916914121,-14.0625330620122,506.711149185858,2.02380601793309,0.0135559378430494,1.13997348619185,44.5611504877739,478.040084913775,80.8493078392264,0.0118812419960411,1.22114488900575
5,4.965222,27.5,26.979572,-3.958,-4.405634,105.199486,NaN,1.010118,NaN,28.178595,400,400.013,25,29.028633,9.046052,44.644142,49.982391,401.625427,399.86441,399.155609,4882.391602,10.304577,9.83934,9.958999,1.501636,1.501699,1.420282,36.55814,51.538826,22.178944,-7.26231,51.637188,72.039078,102.777626,0.202156022191048,373.381165,427.15803901256,1.94539635974722,0.0555935434061158,0.95302619346151,-14.0586064582745,506.614064549501,2.02355093655608,0.0135507097861302,1.14012601023698,44.5604987143906,478.017926403864,80.8306725456369,0.0118800983096886,1.22123850180503
5,4.964977,27.5,26.980778,-3.958,-4.430945,105.192894,NaN,1.010076,NaN,28.191044,400,400.091522,25,29.031843,9.042494,44.600388,49.982391,401.562256,399.815094,399.130157,4889.359863,10.332936,9.879042,9.981333,1.481943,1.488802,1.404036,36.629486,51.563774,22.16894,-7.254475,51.649166,72.088791,102.749657,0.192190200090408,369.545868,427.134617549718,1.94531427237354,0.0555887043322265,0.953130778438447,-14.0599866369141,506.605259984405,2.02352334618607,0.0135495601219525,1.14015161100665,44.5623882092049,477.990302528638,80.8094759981479,0.0118778306477411,1.22138032071097
5,4.965261,27.5,26.981718,-3.958,-4.430945,105.192894,NaN,1.009006,NaN,28.191044,400,400.091522,25,29.031843,9.049081,44.597588,49.982391,401.562256,399.815094,399.130157,4889.359863,10.332936,9.879042,9.981333,1.481943,1.488802,1.404036,36.629486,51.563774,22.16894,-7.254475,51.649166,72.088791,102.749657,0.192190200090408,369.545868,427.133803702343,1.94530536896462,0.0555851165249983,0.953147220341323,-14.0583867611718,506.604255424816,2.02351732468644,0.0135489932181357,1.14016210658059,44.5638609046852,477.988267573759,80.808918148703,0.0118772482227591,1.22140311965828
5,4.965261,27.5,26.981718,-3.958,-4.450912,105.264862,NaN,1.009006,NaN,28.186876,400,400.005432,25,29.040703,9.053276,44.724003,49.982391,401.602905,399.832916,399.166748,4892.041992,10.335073,9.853629,9.968109,1.48532,1.493636,1.417638,36.594936,51.632622,22.172678,-7.234343,51.683834,72.101158,102.741768,0.171416819095612,373.283691,427.114771274907,1.94523453984318,0.0555788565470507,0.953241089594863,-14.0583867611718,506.686305846954,2.02373417194539,0.0135536025727625,1.14002977725196,44.5638609046852,477.963197696951,80.7883936245734,0.011875724383418,1.22151607663073
5,4.966843,27.5,26.981796,-3.958,-4.447135,105.322952,NaN,1.009506,NaN,28.180979,400,399.734894,25,29.052813,9.064658,44.816277,49.982391,400.876343,399.190063,398.442749,4888.436523,10.299067,9.839602,9.952912,1.489955,1.488171,1.407819,36.556313,51.52261,22.196651,-7.217587,51.676453,72.117744,102.737045,0.215275257825851,361.443115,427.113836383928,1.9451983435497,0.0555600635697854,0.953315001295421,-14.0494760541121,506.752443837822,2.02390865555427,0.0135572749137502,1.1399241513082,44.5639831053036,477.950479250971,80.7780738418558,0.0118749132100201,1.22157455196679
5,4.967064,27.5,26.983784,-3.958,-4.438636,105.314957,NaN,1.010383,NaN,28.184626,400,399.705109,25,29.059492,9.062977,44.949768,49.982391,400.876343,399.190063,398.442749,4888.436523,10.299067,9.839602,9.952912,1.489955,1.488171,1.407819,36.556313,51.52261,22.196651,-7.217587,51.676453,72.117744,102.737045,0.215275257825851,361.443115,427.121304948765,1.9452215684235,0.0555599378240772,0.953287805710592,-14.0482314310804,506.74120822161,2.023871847694,0.0135555639455252,1.13996093233003,44.5670975625612,477.961060016326,80.7890799210347,0.011874586430904,1.2215556947484
5,4.966541,27.5,26.984558,-3.958,-4.437356,105.250679,NaN,1.009776,NaN,28.169683,400,399.755646,25,29.052023,9.068242,45.063301,49.982391,401.782318,399.977814,399.34491,4897.993652,10.331281,9.851065,9.977745,1.482725,1.489516,1.407096,36.566364,51.603409,22.257048,-7.252784,51.673065,72.095253,102.756134,0.20345264673233,371.787323,427.124024261506,1.94524250265996,0.055566941606832,0.953251483615618,-14.051176919502,506.66710334027,2.02367325523219,0.0135509815597766,1.14008749451877,44.5683100851722,477.969388641306,80.7968107300723,0.0118747150454985,1.22152938121002
5,4.966692,27.5,26.985315,-3.958,-4.431603,105.19352,NaN,1.010128,NaN,28.158308,400,399.84259,25,29.06045,9.069161,45.035782,49.978153,401.625061,399.899414,399.230286,4892.657227,10.349686,9.872038,9.991449,1.48448,1.506039,1.413461,36.583141,51.528252,22.321428,-7.257478,51.6604,72.08551,102.767769,0.187003597617149,370.12973,427.129075474422,1.945258177798,0.0555668384283134,0.953233176139037,-14.0503264769509,506.60112505846,2.0234961704641,0.0135468643627201,1.14020111834711,44.5694959502505,477.975835772925,80.8029812672609,0.0118747375875293,1.22151130756058
5,4.967835,27.5,26.986937,-3.958,-4.429886,105.173416,NaN,1.010452,NaN,28.145098,400,400.070374,25,29.087091,9.074417,44.895203,49.978153,401.625061,399.899414,399.230286,4892.657227,10.349686,9.872038,9.991449,1.48448,1.506039,1.413461,36.583141,51.528252,22.321428,-7.257478,51.6604,72.08551,102.767769,0.187003597617149,370.12973,427.127436305624,1.94522844541211,0.0555529491654127,0.953291304991971,-14.0438896605515,506.576468243731,2.02342519093236,0.0135445987599739,1.14025629874323,44.5720367796995,477.967237957288,80.7978552735288,0.0118734238367809,1.22157359605641
5,4.96763,27.5,26.986927,-3.958,-4.422419,105.158249,NaN,1.010493,NaN,28.13509,400,400.235474,25,29.086231,9.066886,44.993019,49.978153,401.62735,399.835907,399.166412,4892.041016,10.322422,9.842563,9.959332,1.486422,1.50802,1.429966,36.599873,51.71278,22.364305,-7.257914,51.682129,72.098495,102.758041,0.162465736269951,367.696869,427.135141865551,1.94526135818101,0.0555578763685839,0.953244318846624,-14.0450440370602,506.559184455528,2.02337954059841,0.0135436332039412,1.14028417414809,44.5720211152658,477.978875646136,80.8073704891625,0.0118741359801148,1.22152099517983
5,4.967404,27.5,26.988029,-3.958,-4.43012,105.153328,NaN,1.010126,NaN,28.127371,400,400.182983,25,29.076393,9.077295,45.052799,49.978153,401.568146,399.885742,399.192566,4891.255859,10.322108,9.867193,9.989718,1.490033,1.493885,1.413534,36.59766,51.61414,22.396818,-7.231687,51.667469,72.12368,102.755142,0.186849802732468,371.25766,427.128448527002,1.94524112280554,0.0555583153266579,0.953267440575989,-14.0463167088707,506.552394846774,2.02335764808866,0.0135426537092364,1.14030557603704,44.5737473088998,477.973021700998,80.8038775321972,0.0118732427119013,1.22156336762842
5,4.968821,27.5,26.988075,-3.958,-4.435868,105.194038,NaN,1.010228,NaN,28.111624,400,400.185822,25,29.064985,9.080277,44.921932,49.978153,401.568146,399.885742,399.192566,4891.255859,10.322108,9.867193,9.989718,1.490033,1.493885,1.413534,36.59766,51.61414,22.396818,-7.231687,51.667469,72.12368,102.755142,0.186849802732468,371.25766,427.118907185933,1.94517632393004,0.055538634195823,0.953376590861762,-14.0383378986591,506.598765995418,2.02348005344856,0.0135452336733782,1.14023098530487,44.5738193629886,477.950141102419,80.7852019833961,0.0118718297439669,1.22166721510811
5,4.968631,27.5,26.989218,-3.958,-4.431361,105.313332,NaN,1.009477,NaN,28.118271,400,400.227875,25,29.057047,9.08326,44.853851,49.978153,401.657257,399.893311,399.196625,4895.67041,10.311026,9.850965,9.966962,1.476137,1.486448,1.403284,36.588108,51.678406,22.451176,-7.2357,51.693279,72.112091,102.772758,0.20696422457695,370.209167,427.123748621746,1.94519826790655,0.0555424433668236,0.95334436075721,-14.0394076454403,506.733555560627,2.02383216669378,0.0135521831291243,1.14002443800943,44.5756097201192,477.959264896826,80.7940182339603,0.0118718268167679,1.22164264928468
5,4.969366,27.5,26.99205,-3.958,-4.426514,105.469742,NaN,1.009594,NaN,28.143686,400,400.216156,25,29.057165,9.080609,44.895523,49.978153,401.791626,399.991394,399.310211,4895.884277,10.323748,9.864143,9.975698,1.482387,1.494824,1.403531,36.601604,51.688019,22.549702,-7.268951,51.686424,72.066231,102.782852,0.169398173689842,367.361023,427.126262791933,1.94519243317788,0.0555346910027362,0.953364129740719,-14.0352695875725,506.908826347643,2.02428504073833,0.0135604839423516,1.13977014259786,44.5800454191401,477.960561634633,80.7984190606931,0.0118705247020615,1.22167789958591
5,4.970902,27.5,26.992897,-3.958,-4.44208,105.589317,NaN,1.010157,NaN,28.161797,400,400.214752,25,29.054256,9.083024,45.005005,49.978153,401.791626,399.991394,399.310211,4895.884277,10.323748,9.864143,9.975698,1.482387,1.494824,1.403531,36.601604,51.688019,22.549702,-7.268951,51.686424,72.066231,102.782852,0.169398173689842,367.361023,427.10701798817,1.94508907833113,0.0555104482992375,0.953526523533853,-14.0266233979344,507.044199826081,2.02463949508437,0.0135676193811968,1.1395623723474,44.5813719869236,477.924986121442,80.7702997813212,0.0118679499329174,1.22185076759182
5,4.97097,27.5,26.994083,-3.958,-4.454728,105.637024,NaN,1.009777,NaN,28.178715,400,400.067535,25,29.056829,9.067721,44.910198,49.978153,401.78363,400.069458,399.295654,4893.103516,10.319162,9.856972,9.980762,1.492659,1.497852,1.415533,36.592018,51.58297,22.581593,-7.261018,51.694267,72.148499,102.739929,0.190323144197464,372.105133,427.094762370379,1.94504206308207,0.0555056285574365,0.953590170179697,-14.0262406710114,507.097301110826,2.0247754429029,0.013569953492735,1.13948918036268,44.5832294412119,477.909754177823,80.7592328614263,0.0118664462024219,1.22193680724698
5,4.970381,27.5,26.998077,-3.958,-4.449091,105.606888,NaN,1.009918,NaN,28.189716,400,400.057281,25,29.058008,9.064595,44.849991,49.978153,401.78363,400.069458,399.295654,4893.103516,10.319162,9.856972,9.980762,1.492659,1.497852,1.415533,36.592018,51.58297,22.581593,-7.261018,51.694267,72.148499,102.739929,0.190323144197464,372.105133,427.101826823344,1.94508052262271,0.0555148188240606,0.953529381884235,-14.0295558940381,507.058710076618,2.02465925159739,0.0135656190367314,1.13958791772696,44.5894841836321,477.928105040706,80.7789617430915,0.0118656148987166,1.22191189744452
5,4.967935,27.5,26.996525,-3.958,-4.449091,105.606888,NaN,1.00954,NaN,28.189716,400,400.057281,25,29.058008,9.06213,44.81332,49.978153,400.773834,399.044861,398.280273,4893.777832,10.309751,9.873688,9.96903,1.474115,1.493222,1.400099,36.625011,51.674458,22.59116,-7.268076,51.701077,72.100235,102.795616,0.165402159094811,368.494995,427.108840752327,1.94515717523255,0.0555456682496888,0.953387519562089,-14.0433265632385,507.060361794633,2.02466917135019,0.0135665547741606,1.13957073142368,44.58705378247,477.953393625173,80.7978286012197,0.0118679077292206,1.22177518648488
5,4.966725,27.5,26.998486,-3.958,-4.43726,105.557236,NaN,1.009057,NaN,28.204012,400,399.813812,25,29.05715,9.05871,44.772385,49.974548,401.629547,399.900482,399.171509,4897.606934,10.336016,9.873253,9.978242,1.473819,1.492612,1.420623,36.597187,51.566097,22.593468,-7.267181,51.674702,72.078674,102.807289,0.171857312321663,363.495636,427.123588369898,1.94523707566569,0.055564648645183,0.953261691472537,-14.0501406212717,507.001689515156,2.02450723033685,0.0135621986210654,1.13968247453865,44.5901246515991,477.984002694569,80.8251946677188,0.011868811589,1.22166557199255
5,4.966725,27.5,26.998486,-3.958,-4.431272,105.530182,NaN,1.009057,NaN,28.220461,400,399.765808,25,29.052761,9.055251,44.804123,49.974548,400.561707,398.863373,398.17276,4882.59668,10.250623,9.810582,9.930789,1.492483,1.495835,1.420401,36.629185,51.612423,22.584295,-7.269225,51.625797,72.122871,102.788666,0.204347208142281,371.713928,427.129296416587,1.94525831761757,0.0555665255466571,0.953233531115055,-14.0501406212717,506.970855880914,2.02442580930046,0.013560468981186,1.13973161427704,44.5901246515991,477.99152188533,80.8313496214589,0.0118692683653539,1.22163167573893
5,4.964152,27.5,26.998678,-3.958,-4.430658,105.529518,NaN,1.009595,NaN,28.228376,400,399.871063,25,29.046896,9.061418,45.040291,49.974548,400.561707,398.863373,398.17276,4882.59668,10.250623,9.810582,9.930789,1.492483,1.495835,1.420401,36.629185,51.612423,22.584295,-7.269225,51.625797,72.122871,102.788666,0.204347208142281,371.713928,427.137255163323,1.94534115588412,0.0555992189376823,0.953081674539916,-14.0646345592542,506.969894595179,2.02442258323701,0.0135603107959598,1.13973495081132,44.590425308797,478.021074009671,80.8557679045003,0.0118709699164977,1.22150132556572
5,4.963888,27.5,27.000107,-3.958,-4.430738,105.548988,NaN,1.009943,NaN,28.23031,400,399.835754,25,29.0413,9.063275,45.065029,49.974548,401.653046,399.906799,399.218414,4884.676758,10.299689,9.845152,9.966075,1.486276,1.490546,1.412477,36.628517,51.494781,22.585148,-7.248687,51.672009,72.16156,102.773102,0.185115844011307,370.667786,427.137935390497,1.94534914969122,0.0556025304557861,0.953066769944091,-14.0661220188098,506.990563126079,2.02447204525619,0.0135606942511889,1.13971542290897,44.5926629609559,478.025600217691,80.8611573326864,0.0118705483227231,1.22150166172267
5,4.965947,27.5,27.000156,-3.958,-4.428135,105.509171,NaN,1.009955,NaN,28.240778,400,399.995911,25,29.034479,9.086856,44.888123,49.974548,401.653046,399.906799,399.218414,4884.676758,10.299689,9.845152,9.966075,1.486276,1.490546,1.412477,36.628517,51.494781,22.585148,-7.248687,51.672009,72.16156,102.773102,0.185115844011307,370.667786,427.134516230775,1.94529383153437,0.055577332703813,0.953173736387774,-14.0545225603947,506.945129433544,2.02435189039114,0.0135581190188733,1.13978835220363,44.5927396877901,478.006075572739,80.8452315260521,0.0118693385160526,1.22159031021224
5,4.962708,27.5,27.000935,-3.958,-4.421253,105.457169,NaN,1.009742,NaN,28.272419,400,400.158417,25,29.031517,9.098507,44.766876,49.974548,401.658051,399.911041,399.227417,4890.368164,10.342845,9.892951,9.983513,1.476507,1.491883,1.424887,36.605915,51.422237,22.601616,-7.253456,51.678555,72.15918,102.746605,0.155046075582504,368.989746,427.150355410303,1.94541978786887,0.0556204226816661,0.952954015451164,-14.0727712499488,506.885025324644,2.02419036165152,0.0135543241585785,1.13989174358457,44.5939594734567,478.051590641533,80.8834112926467,0.0118717232859065,1.22139669284632
5,4.96304,27.5,27.001423,-3.958,-4.419934,105.424026,NaN,1.00943,NaN,28.316973,400,400.224457,25,29.037899,9.093472,44.727196,49.974548,401.565979,399.891052,399.178741,4884.390625,10.302467,9.843167,9.968458,1.471634,1.472832,1.403691,36.622856,51.533016,22.592016,-7.239056,51.686386,72.210373,102.730927,0.229409649968147,379.095581,427.150661312171,1.94541405484039,0.0556166382058988,0.952967035273984,-14.0709003274212,506.84672452495,2.0240874478652,0.0135519103084974,1.13995767254141,44.594723587264,478.050140291675,80.8827987820005,0.0118713973503867,1.22141028859955
5,4.963523,27.5,27.002514,-3.958,-4.426211,105.467506,NaN,1.010479,NaN,28.337948,400,400.098846,25,29.047062,9.077954,44.897778,49.974548,401.565979,399.891052,399.178741,4884.390625,10.302467,9.843167,9.968458,1.471634,1.472832,1.403691,36.622856,51.533016,22.592016,-7.239056,51.686386,72.210373,102.730927,0.229409649968147,379.095581,427.143295639624,1.9453766497271,0.0556085636137987,0.953024407082684,-14.068178643718,506.89512531894,2.02421138523857,0.0135540338243298,1.13989043125373,44.5964318442309,478.038192912672,80.8743028508126,0.0118701400584384,1.22147986149651
5,4.962727,27.5,27.003744,-3.958,-4.440475,105.526443,NaN,1.009925,NaN,28.357927,400,399.713806,25,29.061338,9.05767,44.975849,49.974548,401.207001,399.396179,398.781769,4884.856445,10.304541,9.855832,9.949855,1.474625,1.481073,1.415231,36.618378,51.657089,22.610743,-7.264843,51.622681,72.210487,102.742134,0.158082246780396,365.076202,427.131982412976,1.94535102212904,0.0556141544917133,0.953045268687637,-14.0726641765083,506.960993673576,2.02438093900976,0.0135570611813839,1.13979674182014,44.5983576797478,478.030580142334,80.8695198539162,0.0118690783512327,1.22153196012383
5,4.96241,27.5,27.005575,-3.958,-4.44734,105.600281,NaN,1.010553,NaN,28.350401,400,399.894257,25,29.06983,9.061225,45.040607,49.976604,400.881439,399.122681,398.514587,4880.378906,10.319712,9.841886,9.957564,1.457659,1.483559,1.407133,36.653461,51.619793,22.629496,-7.286067,51.651596,72.105652,102.805084,0.171429514884949,369.793884,427.126348201933,1.94533661526204,0.0556160100168561,0.953059144452426,-14.0744506532657,507.043200108792,2.02459145127202,0.0135606775799046,1.13968293859357,44.6012243878545,478.027652962178,80.8692810667305,0.011868008465254,1.22157168214639
5,4.962164,27.5,27.006187,-3.958,-4.445941,105.644409,NaN,1.009654,NaN,28.345537,400,399.82077,25,29.07457,9.057898,45.05724,49.976604,400.881439,399.122681,398.514587,4880.378906,10.319712,9.841886,9.957564,1.457659,1.483559,1.407133,36.653461,51.619793,22.629496,-7.286067,51.651596,72.105652,102.805084,0.171429514884949,369.793884,427.128386555354,1.94534929300055,0.0556195598972603,0.953038332276977,-14.0758370643093,507.092839148988,2.02472031245329,0.0135631285973543,1.13960977486248,44.6021825332783,478.032867481449,80.874270901434,0.0118680269617851,1.22155707156957
5,4.961146,27.5,27.005442,-3.958,-4.44719,105.71093,NaN,1.010229,NaN,28.335266,400,399.707458,25,29.074928,9.061639,44.93272,49.976604,401.50708,399.754669,399.108673,4884.02832,10.296948,9.834771,9.964161,1.48444,1.494094,1.408167,36.678207,51.511944,22.623266,-7.270253,51.622849,72.071365,102.825859,0.228524506092072,368.633392,427.130113709355,1.94537679492176,0.0556320456979565,0.952985258388341,-14.0815748835734,507.169435208683,2.02492517258992,0.0135678272016058,1.13948133450667,44.6010161612284,478.041719716443,80.8806399588839,0.0118689274810483,1.22150642139529
5,4.960079,27.5,27.006489,-3.958,-4.449366,105.843315,NaN,1.009606,NaN,28.322475,400,399.767242,25,29.074516,9.058541,44.823238,49.976604,401.50708,399.754669,399.108673,4884.02832,10.296948,9.834771,9.964161,1.48444,1.494094,1.408167,36.678207,51.511944,22.623266,-7.270253,51.622849,72.071365,102.825859,0.228524506092072,368.633392,427.13109784943,1.94540255122586,0.0556448659851488,0.952933702474007,-14.0875898486544,507.319158033905,2.02531654564748,0.0135756495418368,1.13925475937594,44.6026553374411,478.05208104743,80.8903559857726,0.0118690465319373,1.22147496209633
5,4.960079,27.5,27.006489,-3.958,-4.449366,105.843315,NaN,1.009606,NaN,28.322475,400,399.767242,25,29.074516,9.063993,44.865009,49.976604,400.454041,398.731476,398.037384,4891.049805,10.298906,9.856347,9.948358,1.469311,1.495822,1.414765,36.65638,51.577896,22.63221,-7.270738,51.637852,72.085548,102.823784,0.239471107721329,374.479004,427.13109784943,1.94540255122586,0.0556448659851488,0.952933702474007,-14.0875898486544,507.319158033905,2.02531654564748,0.0135756495418368,1.13925475937594,44.6026553374411,478.05208104743,80.8903559857726,0.0118690465319373,1.22147496209633
5,4.962716,27.5,27.009367,-3.958,-4.445984,105.969772,NaN,1.010009,NaN,28.337593,400,399.738342,25,29.069294,9.054425,44.847523,49.976604,401.522064,399.736816,399.094971,4887.45166,10.301233,9.833275,9.956241,1.489229,1.503562,1.425249,36.651375,51.675102,22.6574,-7.294336,51.646866,72.131416,102.794701,0.227272823452949,374.649963,427.126763541979,1.94533182761343,0.0556125658397666,0.953070496073083,-14.0727261663459,507.46015874054,2.02567821391898,0.0135819843636778,1.13906026071594,44.6071608629762,478.030458058421,80.8760453673617,0.0118663316072379,1.22161401536291
5,4.961501,27.5,27.009602,-3.958,-4.434587,106.031166,NaN,1.01019,NaN,28.337914,400,399.841187,25,29.068819,9.064693,44.760612,49.976604,401.522064,399.736816,399.094971,4887.45166,10.301233,9.833275,9.956241,1.489229,1.503562,1.425249,36.651375,51.675102,22.6574,-7.294336,51.646866,72.131416,102.794701,0.227272823452949,374.649963,427.141106692047,1.94541035557988,0.0556315075335149,0.952946694669221,-14.0795738721419,507.529837817368,2.02586114882677,0.0135857587248507,1.1389534850233,44.6075287405051,478.058538799754,80.8993099705173,0.0118679221004004,1.22149100794854
5,4.960484,27.5,27.012081,-3.958,-4.41749,106.089722,NaN,1.010594,NaN,28.313023,400,400.053986,25,29.08065,9.068426,44.749947,49.976604,401.533905,399.788055,399.103394,4887.921875,10.315985,9.84675,9.970275,1.493281,1.510702,1.429886,36.66946,51.615643,22.674076,-7.301106,51.61779,72.093864,102.835236,0.154463455080986,363.615997,427.160311293155,1.94550287897204,0.0556497392088484,0.952807812439505,-14.0853066388792,507.593901882697,2.02602120738868,0.0135879979817159,1.13887665346062,44.6114093069652,478.094240313889,80.9314589945382,0.011868881951506,1.22136636013118
5,4.960757,27.5,27.011814,-3.958,-4.41045,106.135124,NaN,1.010438,NaN,28.314692,400,400.053253,25,29.100622,9.056504,44.943619,49.976604,401.595184,399.767883,399.130615,4885.692871,10.313477,9.837637,9.95109,1.476645,1.497675,1.413605,36.671589,51.57753,22.724701,-7.305555,51.651718,72.112457,102.821777,0.151650354266167,365.711823,427.166237184975,1.94551927673963,0.0556484920625229,0.952790657438358,-14.0837676665799,507.645889976233,2.02615924092641,0.0135910533360714,1.13879324415182,44.6109913648186,478.099729589189,80.9356390091772,0.0118693452185278,1.22133782486617
5,4.9622,27.5,27.01296,-3.958,-4.414906,106.118622,NaN,1.010233,NaN,28.321735,400,400.093231,25,29.112202,9.049604,45.154285,49.976604,401.595184,399.767883,399.130615,4885.692871,10.313477,9.837637,9.95109,1.476645,1.497675,1.413605,36.671589,51.57753,22.724701,-7.305555,51.651718,72.112457,102.821777,0.151650354266167,365.711823,427.157858731686,1.94545822413863,0.0556288376393104,0.952894908842176,-14.0756341716045,507.625884012714,2.02610238695005,0.013589310445177,1.1388350370662,44.6127852063963,478.079472326338,80.9204031816675,0.0118675573680631,1.22144548379143
5,4.963725,27.5,27.013187,-3.958,-4.42205,106.066589,NaN,1.01039,NaN,28.319834,400,400.054749,25,29.102146,9.047107,45.290108,49.984428,401.428436,399.72348,398.973083,4888.320313,10.303482,9.872827,9.97331,1.482052,1.483533,1.409292,36.674992,51.595974,22.801771,-7.325364,51.564491,72.140434,102.80114,0.230281233787537,376.429169,427.146682433904,1.94538507286073,0.0556073148148379,0.953016578333897,-14.0670404425299,507.566384134871,2.02594468231647,0.0135858562791875,1.13892986115848,44.6131405240861,478.053841751787,80.8996877660289,0.0118658909084185,1.2215640885043
5,4.963754,27.5,27.014069,-3.958,-4.41373,106.004242,NaN,1.010342,NaN,28.306202,400,400.03186,25,29.091505,9.045761,45.376446,49.984428,401.428436,399.72348,398.973083,4888.320313,10.303482,9.872827,9.97331,1.482052,1.483533,1.409292,36.674992,51.595974,22.801771,-7.325364,51.564491,72.140434,102.80114,0.230281233787537,376.429169,427.154528302208,1.94541366863903,0.0556095567828218,0.952979251202853,-14.066877040308,507.49443686009,2.02575178104493,0.01358134877786,1.13905048176193,44.6145210758441,478.065012808508,80.9098717035928,0.0118661395513258,1.22152659209456
5,4.963134,27.5,27.01623,-3.958,-4.414578,105.920746,NaN,1.009843,NaN,28.313719,400,400.063995,25,29.085268,9.051762,45.34222,49.984428,401.520569,399.789154,399.033142,4890.404297,10.331141,9.865798,9.969779,1.466059,1.47233,1.392479,36.655228,51.828609,22.840477,-7.317956,51.61652,72.111336,102.823387,0.239288374781609,381.101105,427.155496091087,1.94543010044818,0.0556171290652313,0.952947373267561,-14.0703706257344,507.397031708346,2.02548711193664,0.0135747204213285,1.13922334207812,44.6179034375107,478.073394946099,80.919278960272,0.0118655961060471,1.22152018162049
5,4.963018,27.5,27.017109,-3.958,-4.420094,105.820862,NaN,1.010144,NaN,28.329449,400,399.913391,25,29.085787,9.048101,45.323498,49.984428,401.471222,399.795593,399.063995,4888.993652,10.33433,9.8795,9.984309,1.468374,1.479416,1.401178,36.661827,51.721951,22.883821,-7.334228,51.622723,72.115761,102.818184,0.167414918541908,365.839417,427.150571859011,1.94541417728186,0.0556168662051547,0.952966512773639,-14.0710243012545,507.282299003224,2.02518125637534,0.0135678169312611,1.13941217406327,44.6192791742632,478.068800018045,80.9165526161786,0.0118648892441415,1.22155358824824
