P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.96349,27.5,27.019625,-3.958,-4.420094,105.820862,NaN,1.010074,NaN,28.329449,400,399.913391,25,29.085787,9.049831,45.300095,49.984428,401.471222,399.795593,399.063995,4888.993652,10.33433,9.8795,9.984309,1.468374,1.479416,1.401178,36.661827,51.721951,22.883821,-7.334228,51.622723,72.115761,102.818184,0.167414918541908,365.839417,427.149219737727,1.94539937767659,0.0556108987540232,0.9529938129171,-14.0683645908342,507.2796267272,2.02516519775781,0.0135663016012095,1.13943992824765,44.6232168150381,478.066544999652,80.9176699045507,0.0118635275769631,1.2216001831512
5,4.964222,27.5,27.022152,-3.958,-4.423597,105.71405,NaN,1.010502,NaN,28.342676,400,399.978058,25,29.089596,9.0609,45.226013,49.984428,400.611755,398.911835,398.136963,4892.562988,10.285012,9.839715,9.952519,1.471523,1.478623,1.394942,36.66679,51.542549,22.90135,-7.335134,51.63406,72.165474,102.791618,0.226379096508026,369.661438,427.143784202497,1.94536400410665,0.0556005481101514,0.95305258925465,-14.0642401672044,507.155223585752,2.02482784118707,0.013557961410893,1.13966042456124,44.6271713871172,478.057018131409,80.9128477798239,0.0118617194957107,1.22167968168567
5,4.964222,27.5,27.022152,-3.958,-4.431994,105.612503,NaN,1.010502,NaN,28.354532,400,399.759125,25,29.087379,9.087468,45.254772,49.984428,401.445557,399.733429,399.01358,4892.04541,10.317525,9.869568,9.975119,1.46811,1.481142,1.398952,36.661007,51.59063,22.872387,-7.311918,51.653084,72.250992,102.741524,0.190596848726273,369.172699,427.135781254465,1.94533422261521,0.0555979154061606,0.953091998174052,-14.0642401672044,507.039485153534,2.02452231220879,0.0135514759082209,1.13984442459022,44.6271713871172,478.046473738414,80.9042168856313,0.0118610795590894,1.22172717125908
5,4.964993,27.5,27.023071,-3.958,-4.439196,105.53582,NaN,1.01009,NaN,28.377567,400,399.578217,25,29.078859,9.09831,45.287399,49.984428,401.445557,399.733429,399.01358,4892.04541,10.317525,9.869568,9.975119,1.46811,1.481142,1.398952,36.661007,51.59063,22.872387,-7.311918,51.653084,72.250992,102.741524,0.190596848726273,369.172699,427.126707249983,1.94528450387706,0.0555859153858282,0.953170469566899,-14.0598965012187,506.95109409515,2.02428563285714,0.0135460234159039,1.13999413990266,44.6286094849881,478.02996088255,80.8917839672553,0.0118596301986739,1.22181489785379
5,4.964359,27.5,27.025375,-3.958,-4.448761,105.460236,NaN,1.010921,NaN,28.389139,400,399.669525,25,29.073631,9.091344,45.304382,49.984428,401.477539,399.758118,399.009674,4894.586914,10.318304,9.853005,9.970888,1.487211,1.494103,1.417259,36.653946,51.457699,22.858036,-7.324026,51.682419,72.255669,102.750351,0.23029337823391,384.811218,427.119407386378,1.94527045299092,0.0555909267989356,0.953178707519362,-14.063468297917,506.862467110417,2.02404333059726,0.0135398065544842,1.14015776649315,44.6322147356749,478.027718589774,80.8926630805154,0.0118583731924076,1.22185840385929
5,4.964976,27.5,27.025482,-3.958,-4.459435,105.369202,NaN,1.009434,NaN,28.395081,400,399.714386,25,29.074343,9.082623,45.368313,49.984428,401.294373,399.765564,398.967194,4889.711914,10.312104,9.866686,9.998903,1.47828,1.469653,1.392716,36.668327,51.604317,22.817184,-7.319755,51.675331,72.234673,102.764931,0.172087877988815,364.999146,427.107463813582,1.94521323890945,0.0555797843057572,0.953264682140096,-14.059992270406,506.758552206537,2.02376845091642,0.0135339218887757,1.14032586480413,44.6323821612736,478.007589705929,80.8763157768415,0.0118570995385105,1.2219507356745
5,4.965188,27.5,27.028122,-3.958,-4.463763,105.308662,NaN,1.010549,NaN,28.384571,400,399.843964,25,29.089874,9.078734,45.340874,49.984428,401.294373,399.765564,398.967194,4889.711914,10.312104,9.866686,9.998903,1.47828,1.469653,1.392716,36.668327,51.604317,22.817184,-7.319755,51.675331,72.234673,102.764931,0.172087877988815,364.999146,427.102730118507,1.94519123593609,0.0555757491800982,0.95329735322789,-14.0587979901674,506.686694290612,2.02356915803203,0.013528462609692,1.14046669563115,44.6365128741827,478.002930149389,80.8756133100514,0.0118555327410835,1.22201004488604
5,4.965542,27.5,27.029058,-3.958,-4.474822,105.291351,NaN,1.010391,NaN,28.37661,400,400.053436,25,29.104172,9.061414,45.069359,49.984554,401.556366,399.885468,399.086334,4891.539551,10.291313,9.848234,9.971273,1.480986,1.477679,1.395748,36.702267,51.649418,22.830717,-7.343647,51.698864,72.2808,102.744308,0.213585674762726,365.709381,427.09117195397,1.9451408958664,0.0555678102219966,0.953370002590766,-14.0568038541853,506.665951655462,2.02351100287092,0.0135267926308109,1.14050905730928,44.6379773250776,477.986218398184,80.863041127448,0.0118540633976373,1.22209906418505
5,4.966393,27.5,27.033518,-3.958,-4.49878,105.305191,NaN,1.009805,NaN,28.353764,400,400.116608,25,29.103214,9.059593,44.898781,49.984554,401.631378,399.839264,399.238403,4900.196289,10.358527,9.880896,9.98764,1.471951,1.491016,1.403508,36.693352,51.476223,22.802622,-7.351326,51.664505,72.229362,102.787331,0.254552900791168,385.403473,427.065887593995,1.94502918572571,0.055549552011884,0.953532519698742,-14.0520104849879,506.676972963503,2.02352418501309,0.0135249972749131,1.14053329362749,44.6449548347645,477.951958783897,80.84026666754,0.0118498161723712,1.22231860363708
5,4.966254,27.5,27.031693,-3.958,-4.520698,105.330154,NaN,1.009286,NaN,28.332588,400,400.232208,25,29.104748,9.059173,44.864166,49.984554,401.631378,399.839264,399.238403,4900.196289,10.358527,9.880896,9.98764,1.471951,1.491016,1.403508,36.693352,51.476223,22.802622,-7.351326,51.664505,72.229362,102.787331,0.254552900791168,385.403473,427.045386015995,1.9449557437377,0.0555444327609837,0.953628130700999,-14.0527933779236,506.707392090839,2.02361108195968,0.0135276905991266,1.14046692275322,44.6420997950065,477.923799437979,80.815078547866,0.01184899421053,1.22241951016757
5,4.967517,27.5,27.034439,-3.958,-4.528917,105.329712,NaN,1.010792,NaN,28.333057,400,400.094788,25,29.113676,9.062516,44.886097,49.984554,401.588287,399.713989,399.123199,4891.089844,10.36135,9.879716,9.966355,1.460352,1.472242,1.402333,36.735222,51.580769,22.736782,-7.336605,51.708282,72.230461,102.789749,0.15881997346878,360.474091,427.033921033629,1.94488695244311,0.0555259152428338,0.953740561543695,-14.0456803674468,506.703956047589,2.02359218923648,0.0135260120055987,1.14049835890437,44.6463955957466,477.902703575933,80.8010598339226,0.0118463794259021,1.22255492424364
5,4.96804,27.5,27.037325,-3.958,-4.530556,105.313026,NaN,1.009781,NaN,28.321234,400,400.132568,25,29.117922,9.076016,45.085964,49.984554,401.588287,399.713989,399.123199,4891.089844,10.36135,9.879716,9.966355,1.460352,1.472242,1.402333,36.735222,51.580769,22.736782,-7.336605,51.708282,72.230461,102.789749,0.15881997346878,360.474091,427.030855806386,1.94486473131003,0.0555188031237153,0.953778778690076,-14.0427353203903,506.681843372318,2.02352344988059,0.0135232108663092,1.14056131586382,44.650910048288,477.898257008735,80.8008259442838,0.0118447074730028,1.22261699920686
5,4.969747,27.5,27.038961,-3.958,-4.531005,105.298538,NaN,1.010193,NaN,28.307032,400,400.109741,25,29.118984,9.085216,45.162594,49.984554,401.276245,399.532227,398.933685,4900.006836,10.327483,9.863225,9.986466,1.4677,1.474463,1.397366,36.750076,51.681316,22.698437,-7.337458,51.669621,72.222839,102.796822,0.206867009401321,373.878357,427.02552468388,1.94480961115601,0.0554971365777529,0.953880303644334,-14.033124737196,506.663571278334,2.02346932378165,0.013521301532454,1.1406063112745,44.653469011844,477.880685166814,80.7883835099011,0.0118428464672413,1.22272043127227
5,4.968826,27.5,27.040146,-3.958,-4.531005,105.298538,NaN,1.009534,NaN,28.307032,400,400.109741,25,29.118984,9.079105,45.058968,49.984554,401.633972,399.739288,399.169098,4896.660156,10.366295,9.867869,9.965545,1.454144,1.47401,1.40171,36.741344,51.611649,22.6672,-7.333914,51.691277,72.231674,102.799469,0.136512070894241,361.701965,427.028170068259,1.94483848925293,0.0555087488322806,0.953826671092695,-14.0383097478525,506.662305535251,2.02346174553823,0.013520589740238,1.14061953725542,44.6553224654037,477.892309778612,80.7992882611913,0.0118429763789714,1.22268494238875
5,4.968826,27.5,27.040146,-3.958,-4.530427,105.301987,NaN,1.009534,NaN,28.298058,400,399.866882,25,29.124077,9.068419,44.961723,49.984554,401.633972,399.739288,399.169098,4896.660156,10.366295,9.867869,9.965545,1.454144,1.47401,1.40171,36.741344,51.611649,22.6672,-7.333914,51.691277,72.231674,102.799469,0.136512070894241,361.701965,427.028721379282,1.94484054164103,0.0555089300752316,0.953823927786898,-14.0383097478525,506.666239521051,2.02347214052587,0.0135208103042812,1.14061316846335,44.6553224654037,477.89303622066,80.7998823987339,0.0118430204605094,1.22268164914691
5,4.966444,27.5,27.042545,-3.958,-4.526311,105.316391,NaN,1.010007,NaN,28.291639,400,399.784821,25,29.128506,9.075766,44.996845,49.984554,400.574005,398.806976,398.242157,4896.604004,10.294245,9.815792,9.953754,1.45241,1.461114,1.377714,36.722393,51.513794,22.632847,-7.34874,51.666119,72.276421,102.776817,0.162812769412994,370.04068,427.039487653423,1.94492985773091,0.0555402738087725,0.953665768536562,-14.0517232406939,506.680106690541,2.02350021116005,0.013520290532796,1.14061334842835,44.6590745398362,477.927492283436,80.8308930057837,0.0118439460512319,1.22256037870003
5,4.965596,27.5,27.044298,-3.958,-4.520081,105.280052,NaN,1.010218,NaN,28.26214,400,399.768951,25,29.14118,9.068531,44.909779,49.986275,401.612122,399.726776,399.185913,4894.646973,10.358981,9.854075,9.961787,1.431844,1.440581,1.369692,36.743328,51.434036,22.545164,-7.338288,51.692104,72.292061,102.774704,0.163697853684425,368.124237,427.047863516139,1.94497857295404,0.0555529338969968,0.953586941387466,-14.0564996734802,506.636783841686,2.02337947427371,0.0135169141065318,1.14070005318911,44.6618160978674,477.946813252659,80.8487634265053,0.011844266902365,1.22249836092744
5,4.965034,27.5,27.04566,-3.958,-4.520079,105.245911,NaN,1.009756,NaN,28.248985,400,399.856598,25,29.152708,9.078308,45.034878,49.986275,401.612122,399.726776,399.185913,4894.646973,10.358981,9.854075,9.961787,1.431844,1.440581,1.369692,36.743328,51.434036,22.545164,-7.338288,51.692104,72.292061,102.774704,0.163697853684425,368.124237,427.049478852429,1.94499620915264,0.055560031802613,0.953554251623086,-14.0596655294956,506.596382438214,2.02326784437488,0.0135139128988059,1.14077845881516,44.6639460673262,477.954669694299,80.8567952484881,0.0118440821096175,1.2224825773229
5,4.965107,27.5,27.048298,-3.958,-4.516416,105.235916,NaN,1.010131,NaN,28.249056,400,400.140411,25,29.151264,9.088632,45.220135,49.986275,401.681274,399.842682,399.225586,4894.765625,10.324478,9.839787,9.962939,1.424476,1.431286,1.360597,36.727314,51.495422,22.503077,-7.343836,51.737965,72.303818,102.780228,0.181681707501411,355.121979,427.052762135475,1.94500692156455,0.0555602588687089,0.953541167707624,-14.0592542907654,506.582160458787,2.02322083834005,0.0135116901208231,1.14082646768461,44.6680712798915,477.961586365035,80.8655619791559,0.0118432208098926,1.22248956799133
5,4.963041,27.5,27.048866,-3.958,-4.515252,105.2659,NaN,1.00999,NaN,28.24593,400,400.215637,25,29.143957,9.075545,45.14846,49.986275,401.703491,399.827698,399.221985,4889.565918,10.354906,9.855186,9.96163,1.420651,1.435324,1.369488,36.68449,51.622063,22.490973,-7.376246,51.677837,72.317833,102.775078,0.173400551080704,357.792023,427.059802183324,1.94507586860688,0.055586727944952,0.953415586132241,-14.070894692278,506.615759201441,2.02330760143498,0.0135132667898665,1.14077726322773,44.6689594579859,477.986668156232,80.8867491230567,0.011844466265241,1.22238437456572
5,4.962358,27.5,27.050117,-3.958,-4.513576,105.326569,NaN,1.010419,NaN,28.25717,400,400.169769,25,29.145872,9.064374,45.082436,49.986275,401.703491,399.827698,399.221985,4889.565918,10.354906,9.855186,9.96163,1.420651,1.435324,1.369488,36.68449,51.622063,22.490973,-7.376246,51.677837,72.317833,102.775078,0.173400551080704,357.792023,427.063360292775,1.94510324768905,0.0555958882814445,0.953367989251868,-14.0747437113934,506.683629628477,2.02348247362516,0.0135163950280072,1.14067904677013,44.6709155883194,477.997843252223,80.8973651305046,0.0118445366116999,1.22235200941889
5,4.961944,27.5,27.052372,-3.958,-4.505013,105.48774,NaN,1.009339,NaN,28.287195,400,400.22171,25,29.147245,9.06374,44.993835,49.986275,401.723572,399.893127,399.321259,4893.252441,10.332212,9.84916,9.971629,1.423094,1.431117,1.359519,36.654499,51.415508,22.476217,-7.367825,51.669819,72.34124,102.76992,0.238767221570015,382.839386,427.072711727692,1.94514662632987,0.055603810228712,0.953303537648706,-14.0770769884804,506.86504590089,2.02395365035129,0.0135253408663253,1.14040758012125,44.6744414506678,478.015872669826,80.9147715126905,0.0118445351608279,1.22230325165766
5,4.960397,27.5,27.053631,-3.958,-4.500229,105.662354,NaN,1.010577,NaN,28.287081,400,400.266693,25,29.138119,9.059756,45.004086,49.986275,401.723572,399.893127,399.321259,4893.252441,10.332212,9.84916,9.971629,1.423094,1.431117,1.359519,36.654499,51.415508,22.476217,-7.367825,51.669819,72.34124,102.76992,0.238767221570015,382.839386,427.081710457973,1.94521214816546,0.055624881185257,0.953191190718245,-14.0857970941659,507.06280927434,2.02447133431671,0.0135357344806722,1.14010261485353,44.6764098935545,478.040563641319,80.9364554189725,0.0118454210471185,1.222210018726
5,4.962282,27.5,27.054266,-3.958,-4.497522,105.719307,NaN,1.009482,NaN,28.283045,400,400.194366,25,29.12175,9.064815,45.141827,49.986275,401.568542,399.862122,399.125092,4889.877441,10.303245,9.865964,9.973148,1.413561,1.41435,1.350557,36.664242,51.399929,22.448097,-7.357615,51.679852,72.35157,102.771004,0.180428445339203,370.356049,427.078883095733,1.94516260255178,0.0556018865419657,0.953287835596711,-14.0751720313231,507.127063193468,2.02463867186793,0.0135389877317684,1.14000615629412,44.6774026874679,478.023772671761,80.9234655249476,0.0118440947680789,1.22229503051299
5,4.9633,27.5,27.054569,-3.958,-4.4979,105.726181,NaN,1.010167,NaN,28.279799,400,399.950104,25,29.1145,9.05703,45.301998,49.986275,401.568542,399.862122,399.125092,4889.877441,10.303245,9.865964,9.973148,1.413561,1.41435,1.350557,36.664242,51.399929,22.448097,-7.357615,51.679852,72.35157,102.771004,0.180428445339203,370.356049,427.075602028379,1.94512932281205,0.0555888982439718,0.953348716728452,-14.0694352137853,507.134577298437,2.02465742188324,0.0135392443724448,1.13999703604092,44.6778764080054,478.012348210006,80.9144758879403,0.0118432550174707,1.22235102918987
5,4.9633,27.5,27.054569,-3.958,-4.4979,105.726181,NaN,1.010167,NaN,28.279799,400,399.950104,25,29.1145,9.06626,45.335934,49.986275,400.458069,398.818207,398.057251,4890.867188,10.249521,9.815318,9.940304,1.41656,1.426274,1.342481,36.70166,51.498741,22.426001,-7.343764,51.674675,72.362244,102.758446,0.213026598095894,378.467194,427.075602028379,1.94512932281205,0.0555888982439718,0.953348716728452,-14.0694352137853,507.134577298437,2.02465742188324,0.0135392443724448,1.13999703604092,44.6778764080054,478.012348210006,80.9144758879403,0.0118432550174707,1.22235102918987
5,4.962784,27.5,27.057999,-3.958,-4.504016,105.757675,NaN,1.009574,NaN,28.264359,400,399.806335,25,29.117125,9.057649,45.34536,49.986256,400.522888,398.828735,398.102783,4887.358398,10.265051,9.824242,9.941012,1.421447,1.444917,1.36814,36.700932,51.849335,22.410944,-7.348248,51.664371,72.327324,102.786308,0.217884063720703,376.388245,427.071251913978,1.94512380777852,0.0555935020797572,0.953347610750829,-14.0723429580545,507.166832628651,2.02473029590356,0.0135391939149572,1.13997786912797,44.6832387021716,478.014457490823,80.9202414478975,0.0118417183084116,1.22239123341082
5,4.962876,27.5,27.059477,-3.958,-4.512368,105.808266,NaN,1.009697,NaN,28.258032,400,399.893921,25,29.121204,9.065555,45.324539,49.986256,400.522888,398.828735,398.102783,4887.358398,10.265051,9.824242,9.941012,1.421447,1.444917,1.36814,36.700932,51.849335,22.410944,-7.348248,51.664371,72.327324,102.786308,0.217884063720703,376.388245,427.063025356679,1.94509128119533,0.055589718553082,0.953392378626642,-14.0718245061527,507.222932282924,2.02487306096452,0.0135415333519552,1.13990260728587,44.6855491736848,478.004691005176,80.9139928661415,0.0118404090886467,1.22245680559187
5,4.963556,27.5,27.061325,-3.958,-4.516924,105.829079,NaN,1.010128,NaN,28.234962,400,399.815308,25,29.124207,9.06706,45.367214,49.986256,401.150299,399.468353,398.661163,4894.692383,10.274899,9.830761,9.947325,1.421083,1.438093,1.362245,36.71006,51.758511,22.425959,-7.356232,51.639549,72.329742,102.777252,0.170091941952705,374.105896,427.056729868344,1.94505377589973,0.0555796943250432,0.95345341375527,-14.0679926975605,507.244693234339,2.02492387903298,0.0135417510340599,1.13988539032061,44.6884379079939,477.993599820955,80.9070971016606,0.0118388402014803,1.22253375780686
5,4.963609,27.5,27.062721,-3.958,-4.516092,105.800056,NaN,1.010212,NaN,28.212521,400,399.948395,25,29.119053,9.063808,45.370411,49.986256,401.663605,399.942963,399.274902,4895.901855,10.333868,9.880808,9.991068,1.432455,1.446111,1.36427,36.728645,51.676033,22.440138,-7.355745,51.646706,72.411125,102.75766,0.130254596471786,353.386139,427.057371014342,1.94505506603932,0.0555792855778063,0.953452562191357,-14.0676940586998,507.210125895029,2.02482767589626,0.0135390621126699,1.13995330794897,44.6906199896917,477.99570927069,80.9104669908339,0.0118382909385411,1.2225444658498
5,4.964794,27.5,27.067562,-3.958,-4.509908,105.750732,NaN,1.009913,NaN,28.193165,400,400.183777,25,29.117924,9.054506,45.334812,49.986256,401.663605,399.942963,399.274902,4895.901855,10.333868,9.880808,9.991068,1.432455,1.446111,1.36427,36.728645,51.676033,22.440138,-7.355745,51.646706,72.411125,102.75766,0.130254596471786,353.386139,427.059866055929,1.94503983979886,0.0555662537393262,0.953492202647935,-14.061017579749,507.148748764251,2.02464840597332,0.0135330108906211,1.14009624976209,44.6981862649456,477.996048570025,80.9164467510238,0.01183596388936,1.22261314669821
5,4.965758,27.5,27.068796,-3.958,-4.493375,105.710442,NaN,1.010075,NaN,28.191072,400,400.076355,25,29.113705,9.061528,45.309319,49.986256,401.69754,400.010193,399.261566,4897.126465,10.334893,9.868016,9.987545,1.434639,1.453129,1.37535,36.723038,51.581371,22.489105,-7.364989,51.597324,72.433716,102.756676,0.184353843331337,363.569031,427.072863481251,1.94506828283648,0.0555592643883913,0.953470093699836,-14.0555871465191,507.101499998294,2.02451929264049,0.0135297005218307,1.14018312227738,44.7001147873253,478.007580016579,80.9273321032583,0.0118360644741979,1.22257888536784
5,4.965477,27.5,27.072474,-3.958,-4.483999,105.690193,NaN,1.010232,NaN,28.180357,400,400.172577,25,29.106241,9.06776,45.235138,49.986256,401.69754,400.010193,399.261566,4897.126465,10.334893,9.868016,9.987545,1.434639,1.453129,1.37535,36.723038,51.581371,22.489105,-7.364989,51.597324,72.433716,102.756676,0.184353843331337,363.569031,427.082609151683,1.9451103691972,0.0555657533132086,0.953409516286996,-14.057170000965,507.074498226514,2.02443488634365,0.0135262025921293,1.14026072304475,44.7058624451571,478.026835460971,80.9474135036186,0.0118354482972081,1.22254515379709
5,4.965477,27.5,27.073439,-3.958,-4.50395,105.70784,NaN,1.009504,NaN,28.167349,400,400.186768,25,29.110361,9.070978,45.148838,49.986256,401.580231,399.883728,399.187714,4896.196289,10.319088,9.866509,9.986105,1.457066,1.467016,1.383951,36.742683,51.436398,22.505377,-7.350281,51.654942,72.388618,102.793854,0.282817453145981,387.756897,427.063586738831,1.9450395633672,0.0555594962377353,0.953503731952862,-14.057170000965,507.093593413352,2.02448184405272,0.0135267495628605,1.14023928058373,44.707370363468,478.002905976737,80.9289773925214,0.0118335305585372,1.22266736066778
5,4.966645,27.5,27.076666,-3.958,-4.506786,105.796402,NaN,1.010474,NaN,28.179493,400,400.220123,25,29.117483,9.079926,45.122612,49.986256,401.234406,399.59906,398.774689,4899.493164,10.331418,9.885769,9.991902,1.458372,1.463038,1.383725,36.699257,51.721611,22.526787,-7.344045,51.690521,72.357773,102.814079,0.156520694494247,361.148224,427.057530136302,1.9449928658457,0.0555438602678539,0.953585023308724,-14.0505911821195,507.191137882891,2.02472776188693,0.0135304621008997,1.14011407933263,44.712412604204,477.990189822448,80.9223781853244,0.0118311962866124,1.22277171492462
5,4.968399,27.5,27.078079,-3.958,-4.499087,105.917397,NaN,1.00982,NaN,28.201603,400,400.116547,25,29.115437,9.080096,45.286148,49.986256,401.234406,399.59906,398.774689,4899.493164,10.331418,9.885769,9.991902,1.458372,1.463038,1.383725,36.699257,51.721611,22.526787,-7.344045,51.690521,72.357773,102.814079,0.156520694494247,361.148224,427.059837512487,1.94496519650393,0.0555241419738483,0.95365055387242,-14.0407139048447,507.327572580684,2.02508269569,0.0135373267187947,1.13991082594209,44.714620294336,477.982064605548,80.9173977261931,0.0118300194034275,1.22282900318625
5,4.969007,27.5,27.079723,-3.958,-4.489127,106.004051,NaN,1.009485,NaN,28.20126,400,400.18338,25,29.112083,9.084139,45.395153,49.986256,401.614258,399.960388,399.165314,4899.572266,10.303322,9.851467,9.981578,1.467498,1.477407,1.389058,36.721722,51.681034,22.558662,-7.345778,51.671696,72.346558,102.835976,0.221081539988518,372.046143,427.067590833102,1.94498149092033,0.0555195958680548,0.953638764070073,-14.0372907031081,507.424599790374,2.02533275799383,0.0135418610458105,1.13977291400188,44.717188790312,477.989778824251,80.9256426151282,0.011829690405542,1.2228179205043
5,4.969007,27.5,27.079723,-3.958,-4.495628,106.03083,NaN,1.009485,NaN,28.191807,400,400.134888,25,29.109957,9.079927,45.491131,49.983955,401.486359,399.866974,399.050323,4902.600586,10.314428,9.860547,9.995981,1.483201,1.482979,1.389552,36.758553,51.735809,22.601357,-7.354191,51.688328,72.386185,102.811501,0.199527040123939,371.498413,427.061391127516,1.94495841431625,0.0555175579414584,0.953669525460405,-14.0372907031081,507.4551211251,2.02541325365745,0.0135435665698431,1.13972481615338,44.717188790312,477.981608036506,80.9189607829481,0.0118291953653533,1.22285492214929
5,4.9691,27.5,27.080687,-3.958,-4.495628,106.03083,NaN,1.010855,NaN,28.191807,400,400.134888,25,29.109957,9.069615,45.515327,49.983955,401.486359,399.866974,399.050323,4902.600586,10.314428,9.860547,9.995981,1.483201,1.482979,1.389552,36.758553,51.735809,22.601357,-7.354191,51.688328,72.386185,102.811501,0.199527040123939,371.498413,427.061124199737,1.9449554989138,0.0555163851301723,0.953674931441441,-14.0367671165193,507.454098841014,2.02540711448625,0.0135429883197369,1.1397354237533,44.7186948355127,477.981716093719,80.9201846035549,0.011828734984238,1.22286841851989
5,4.968562,27.5,27.08374,-3.958,-4.506599,105.990891,NaN,1.010039,NaN,28.177025,400,399.895599,25,29.114124,9.065587,45.493034,49.983955,400.778046,399.030884,398.243713,4897.763184,10.28233,9.848518,9.949914,1.493858,1.506892,1.41782,36.752686,51.600037,22.588463,-7.342416,51.693848,72.477348,102.755928,0.232978671789169,370.610016,427.052205629381,1.94493341916906,0.0555197308007108,0.953695595528528,-14.0397961401297,507.405338521055,2.02526761082935,0.0135386137248351,1.13984081369161,44.7234642269958,477.977509360939,80.9203406300958,0.0118270015990376,1.22293177030095
5,4.969282,27.5,27.085707,-3.958,-4.517583,105.906189,NaN,1.010461,NaN,28.148729,400,399.860229,25,29.132202,9.073942,45.468437,49.983955,400.778046,399.030884,398.243713,4897.763184,10.28233,9.848518,9.949914,1.493858,1.506892,1.41782,36.752686,51.600037,22.588463,-7.342416,51.693848,72.477348,102.755928,0.232978671789169,370.610016,427.039662512984,1.94487184898258,0.0555072072086855,0.953789536491477,-14.0357424848435,507.30669653928,2.02500038642597,0.0135320387096334,1.14001521182873,44.7265368518025,477.958035761542,80.9067346965045,0.0118248695260653,1.22304858087902
5,4.968494,27.5,27.087801,-3.958,-4.531108,105.786484,NaN,1.010181,NaN,28.127932,400,399.872131,25,29.14782,9.080943,45.61087,49.983955,400.805542,399.068146,398.331482,4895.026367,10.284808,9.849771,9.950825,1.49149,1.506366,1.426516,36.785675,51.650463,22.629908,-7.335249,51.688961,72.477356,102.76474,0.180249214172363,361.396179,427.029025386878,1.94484853425575,0.0555129035318245,0.953807829238652,-14.0401790085232,507.167991653739,2.02462693277298,0.0135231549948344,1.14025523900289,44.7298076728014,477.952257036244,80.9044767623608,0.011823505813837,1.2231051820134
5,4.968101,27.5,27.088629,-3.958,-4.537011,105.675117,NaN,1.009486,NaN,28.133101,400,399.861328,25,29.157681,9.085598,45.579018,49.983955,401.612213,399.763367,399.052094,4900.899414,10.300144,9.848351,9.951376,1.478222,1.488927,1.406488,36.736759,51.679329,22.652399,-7.331184,51.674385,72.490707,102.770805,0.207681894302368,374.590973,427.024523848906,1.94483989806003,0.0555160093282918,0.953812960932289,-14.042391840803,507.040112174955,2.02428645924443,0.0135155580264665,1.14046730091876,44.7311009523139,477.950178319942,80.9037526688985,0.0118229791322488,1.22312663034619
5,4.96906,27.5,27.093012,-3.958,-4.549294,105.60627,NaN,1.009785,NaN,28.152939,400,400.106537,25,29.156668,9.092731,45.395535,49.983955,401.612213,399.763367,399.052094,4900.899414,10.300144,9.848351,9.951376,1.478222,1.488927,1.406488,36.736759,51.679329,22.652399,-7.331184,51.674385,72.490707,102.770805,0.207681894302368,374.590973,427.010052387564,1.94476620417561,0.0555000630153603,0.953927179470114,-14.0369923141407,506.956921018814,2.02405120138416,0.0135085417960368,1.14064193214242,44.737946392248,477.929268430068,80.8918221120996,0.0118195916603366,1.22328516681624
5,4.969931,27.5,27.093832,-3.958,-4.567394,105.583916,NaN,1.009938,NaN,28.16206,400,400.279816,25,29.150755,9.086117,45.321495,49.983955,401.693573,400.063873,399.299316,4901.148438,10.341451,9.897403,10.007945,1.488259,1.485679,1.405087,36.765446,51.688568,22.642607,-7.306331,51.685364,72.402473,102.824074,0.184767410159111,366.495453,426.990281873241,1.94467460101567,0.0554834068198331,0.954064107377102,-14.0320889488136,506.930548904208,2.02397864668455,0.0135066248011606,1.14069204811169,44.7392269867381,477.897807320871,80.8670714542365,0.01181728932984,1.22344001729711
5,4.970825,27.5,27.0973,-3.958,-4.580139,105.603348,NaN,1.010828,NaN,28.183094,400,400.212646,25,29.140913,9.085362,45.451775,49.983955,401.651428,399.867981,399.172699,4902.075195,10.325503,9.861665,9.972108,1.4514,1.468428,1.392153,36.769032,51.696907,22.678644,-7.306856,51.697727,72.445663,102.815926,0.171867355704308,358.752686,426.975551350923,1.94460128828661,0.0554681445252599,0.954177051710859,-14.0270567846968,506.949019845026,2.02401504858601,0.0135057884348112,1.140694924037,44.744642634374,477.875951580812,80.8532957382542,0.0118142882990512,1.22358981717959
5,4.970339,27.5,27.100384,-3.958,-4.592573,105.628151,NaN,1.010072,NaN,28.198353,400,400.233459,25,29.135151,9.084457,45.584713,49.983955,401.651428,399.867981,399.172699,4902.075195,10.325503,9.861665,9.972108,1.4514,1.468428,1.392153,36.769032,51.696907,22.678644,-7.306856,51.697727,72.445663,102.815926,0.171867355704308,358.752686,426.965084551138,1.94457235289607,0.0554703683999275,0.954208012740013,-14.0297923050812,506.974027131975,2.02407007505687,0.0135055246456528,1.14068369176051,44.7494581771413,477.869351617232,80.8515370524973,0.0118123975350776,1.223664682668
5,4.96877,27.5,27.102955,-3.958,-4.612867,105.645065,NaN,1.010685,NaN,28.20295,400,400.248688,25,29.132256,9.067083,45.555878,49.983223,401.638641,399.913391,399.172516,4909.576172,10.333222,9.899871,10.000857,1.476847,1.496561,1.421925,36.790066,51.512135,22.720127,-7.344567,51.701408,72.446548,102.827377,0.272387951612472,375.905518,426.950233080706,1.94454946263357,0.0554837781330924,0.954213250636201,-14.0386250381524,506.990582395291,2.02410461443014,0.0135050647949847,1.14068123754357,44.7534723683441,477.864285209814,80.8504272714212,0.0118108479930943,1.22372512398865
5,4.968126,27.5,27.103844,-3.958,-4.63018,105.694855,NaN,1.010067,NaN,28.22327,400,400.274445,25,29.123631,9.065089,45.449715,49.983223,401.589539,399.981476,399.187012,4907.65918,10.330968,9.880215,10.004246,1.476174,1.478362,1.395467,36.779991,51.501324,22.733253,-7.352805,51.732224,72.468109,102.819107,0.176269471645355,366.990234,426.935565448917,1.94450814712734,0.0554864657831047,0.954258356279233,-14.0422510714035,507.046428374303,2.02424886570297,0.0135077074312524,1.14059996337084,44.7548603265483,477.85070963705,80.8403819028799,0.0118095962038471,1.22379988322922
5,4.968126,27.5,27.103844,-3.958,-4.628175,105.70591,NaN,1.010067,NaN,28.220625,400,400.082703,25,29.123085,9.090245,45.305691,49.983223,401.589539,399.981476,399.187012,4907.65918,10.330968,9.880215,10.004246,1.476174,1.478362,1.395467,36.779991,51.501324,22.733253,-7.352805,51.732224,72.468109,102.819107,0.176269471645355,366.990234,426.937478727308,1.94451527237883,0.0554870949736608,0.954248766821312,-14.0422510714035,507.059037595185,2.0242821485541,0.0135084121872666,1.14057975460378,44.7548603265483,477.853231915337,80.8424429343956,0.0118097489575946,1.22378839230778
5,4.967088,27.5,27.106529,-3.958,-4.628175,105.70591,NaN,1.010144,NaN,28.220625,400,400.082703,25,29.123085,9.086433,45.162182,49.983223,400.479736,398.842316,398.04007,4895.496094,10.293247,9.86372,9.957561,1.478562,1.476863,1.408345,36.750336,51.527885,22.699505,-7.324126,51.703049,72.520554,102.780838,0.214832037687302,365.285645,426.940465708826,1.94454784783676,0.0555001871263931,0.954188054038746,-14.0480962709352,507.056179902473,2.02426503258592,0.013506805658163,1.14060952643062,44.7590520909618,477.867934494754,80.8576219537503,0.011809341884111,1.22376046211868
5,4.966887,27.5,27.107479,-3.958,-4.627062,105.650291,NaN,1.010604,NaN,28.203117,400,399.924255,25,29.120146,9.08929,45.277126,49.983223,400.479736,398.842316,398.04007,4895.496094,10.293247,9.86372,9.957561,1.478562,1.476863,1.408345,36.750336,51.527885,22.699505,-7.324126,51.703049,72.520554,102.780838,0.214832037687302,365.285645,426.942106083098,1.94455811125321,0.0555030722566872,0.954170980590142,-14.0492282525033,506.991725804517,2.0240915052019,0.013502691503832,1.14072188457344,44.7605351339993,477.872689728535,80.8626274057767,0.0118091708168802,1.22375261787762
5,4.966772,27.5,27.108707,-3.958,-4.629384,105.586288,NaN,1.010696,NaN,28.172569,400,400.060181,25,29.121204,9.080869,45.454086,49.983223,401.841431,400.098602,399.31955,4903.030273,10.315919,9.875529,9.9793,1.463704,1.474257,1.403376,36.787621,51.571106,22.657835,-7.307104,51.682129,72.541595,102.793716,0.182304069399834,371.583893,426.940221403057,1.94455346957919,0.0555037944001758,0.954175351423375,-14.0498759193516,506.917403772106,2.02389090797754,0.0134978756654352,1.1408530298037,44.7624521029508,477.872496643644,80.8639169217498,0.0118085658406224,1.22377134687267
5,4.966982,27.5,27.108673,-3.958,-4.619476,105.523216,NaN,1.010106,NaN,28.193787,400,399.903503,25,29.129791,9.080224,45.587517,49.983223,400.907318,399.289856,398.48996,4903.063965,10.295142,9.871545,9.982438,1.462496,1.467494,1.390399,36.799252,51.609482,22.640329,-7.315364,51.653324,72.528618,102.801834,0.220829278230667,361.148193,426.949070972807,1.94458208504861,0.055504254524706,0.954140296558832,-14.0486932319809,506.84548048612,2.02370110998874,0.0134938728603178,1.14096878987294,44.7623990281625,477.882586887036,80.8721222115344,0.0118091932085459,1.22372491269466
5,4.968154,27.5,27.109837,-3.958,-4.602739,105.511467,NaN,1.010325,NaN,28.230301,400,399.963226,25,29.12805,9.082188,45.670486,49.983223,400.907318,399.289856,398.48996,4903.063965,10.295142,9.871545,9.982438,1.462496,1.467494,1.390399,36.799252,51.609482,22.640329,-7.315364,51.653324,72.528618,102.801834,0.220829278230667,361.148193,426.96166891791,1.94460477600779,0.0554947231902317,0.954128885348276,-14.0420934103501,506.830833684662,2.02365828241331,0.0134924273410792,1.14100342257121,44.7642160299529,477.891994683817,80.8811818133987,0.0118092004541234,1.22369900829696
5,4.968076,27.5,27.111139,-3.958,-4.587973,105.5158,NaN,1.010264,NaN,28.258661,400,400.102692,25,29.12192,9.079991,45.647827,49.983223,401.603241,399.939362,399.182922,4903.518555,10.324078,9.86984,9.985924,1.456029,1.463734,1.391002,36.791161,51.626507,22.617413,-7.316899,51.655952,72.553192,102.807533,0.213117659091949,365.190552,426.975981344901,1.94465968218079,0.0555003395456601,0.954053904267052,-14.0425326107296,506.834389068653,2.02366303254633,0.0134919253616203,1.14100992536777,44.7662483782893,477.912971297502,80.8998584161989,0.0118098413761114,1.22362249306274
5,4.968169,27.5,27.112713,-3.958,-4.589688,105.510994,NaN,1.010589,NaN,28.275291,400,399.994873,25,29.128868,9.082833,45.489994,49.983223,401.647369,399.921753,399.201965,4904.246582,10.305695,9.872282,9.977983,1.48397,1.503806,1.429625,36.767071,51.48011,22.590567,-7.31838,51.648781,72.536324,102.80825,0.207537233829498,370.559479,426.974077715295,1.9446506720368,0.0554986286092749,0.954067509198111,-14.0420089493369,506.827226593763,2.02363850943204,0.0134906778394967,1.14103632327321,44.7687052028701,477.911640056873,80.900624883173,0.0118090004363582,1.22365141136944
5,4.965411,27.5,27.116369,-3.958,-4.588077,105.500977,NaN,1.00981,NaN,28.28521,400,400.181244,25,29.131603,9.079214,45.329803,49.983223,401.647369,399.921753,399.201965,4904.246582,10.305695,9.872282,9.977983,1.48397,1.503806,1.429625,36.767071,51.48011,22.590567,-7.31838,51.648781,72.536324,102.80825,0.207537233829498,370.559479,426.983544307744,1.94474293402336,0.0555339359354016,0.953898861558583,-14.0575417845139,506.811896898151,2.02358500078054,0.0134878537416462,1.1410955458288,44.7744113550241,477.948624528228,80.9351575436572,0.0118094731131051,1.22353636937588
5,4.966698,27.5,27.116697,-3.958,-4.581021,105.494247,NaN,1.009177,NaN,28.290569,400,400.274078,25,29.126053,9.099134,45.257999,49.990547,401.622864,399.963226,399.223053,4901.142578,10.339671,9.892844,9.999568,1.492521,1.499839,1.423033,36.795998,51.477119,22.530157,-7.290571,51.724552,72.494759,102.860405,0.241577729582787,365.679291,426.986575332051,1.94472761079294,0.0555199051067936,0.953940369007285,-14.0502926849431,506.803867375163,2.02356262664146,0.0134872284103779,1.14111163735515,44.77492325656,477.943586170688,80.9314260318534,0.0118090097756986,1.22356402526989
5,4.968163,27.5,27.119238,-3.958,-4.576372,105.498825,NaN,1.00979,NaN,28.283875,400,400.29425,25,29.116287,9.091775,45.243942,49.990547,401.692383,399.983521,399.292786,4909.132813,10.316394,9.862553,9.995426,1.449842,1.454176,1.371902,36.787384,51.639641,22.497011,-7.287331,51.737556,72.453888,102.882561,0.267515301704407,372.776855,426.986798904038,1.94469816294457,0.0555028816262054,0.954003711396483,-14.0420427337061,506.806380733782,2.02356021386269,0.0134860021774321,1.14113148707153,44.7788887712069,477.93615973559,80.928349504164,0.0118073332763954,1.22363467352428
5,4.968847,27.5,27.120663,-3.958,-4.566158,105.539383,NaN,1.010743,NaN,28.268055,400,400.269928,25,29.108047,9.100498,45.164089,49.990547,401.692383,399.983521,399.292786,4909.132813,10.316394,9.862553,9.995426,1.449842,1.454176,1.371902,36.787384,51.639641,22.497011,-7.287331,51.737556,72.453888,102.882561,0.267515301704407,372.776855,426.994576904522,1.94471298835067,0.0554974597822984,0.953994984522532,-14.0381915146882,506.85114170858,2.0236733445497,0.0134877376922868,1.14107244645526,44.781112517819,477.943091672777,80.9356929117728,0.0118070647246575,1.22362385155354
5,4.967595,27.5,27.123318,-3.958,-4.556742,105.61338,NaN,1.010186,NaN,28.259336,400,400.30365,25,29.095558,9.090726,45.235428,49.990547,401.739075,400.093231,399.369232,4906.001465,10.347426,9.902033,10.014909,1.460096,1.459276,1.384839,36.765327,51.653534,22.472635,-7.279524,51.728989,72.508369,102.856094,0.263144671916962,366.527954,427.007157236352,1.9447857010076,0.0555162039671954,0.953877198099001,-14.0452411293643,506.932743627032,2.0238793521384,0.0134908697566225,1.14096562929321,44.7852554688484,477.971973999334,80.9624242256748,0.0118075305081002,1.22353116021336
5,4.967595,27.5,27.123318,-3.958,-4.552709,105.690445,NaN,1.010186,NaN,28.259254,400,400.37265,25,29.096346,9.097392,45.270073,49.990547,401.918701,400.126831,399.472839,4909.242676,10.339275,9.896135,9.993874,1.462839,1.486144,1.406629,36.787746,51.625938,22.482224,-7.304632,51.705555,72.5457,102.843788,0.198929697275162,375.339722,427.011004184443,1.94480002347883,0.0555174689977792,0.953858033078577,-14.0452411293643,507.020666686096,2.02411146041623,0.0134957818021142,1.14082408748063,44.7852554688484,477.977045794903,80.9665694763003,0.0118078373621301,1.22350812835594
5,4.967494,27.5,27.125704,-3.958,-4.552709,105.690445,NaN,1.010253,NaN,28.259254,400,400.37265,25,29.096346,9.102654,45.212238,49.990547,401.918701,400.126831,399.472839,4909.242676,10.339275,9.896135,9.993874,1.462839,1.486144,1.406629,36.787746,51.625938,22.482224,-7.304632,51.705555,72.5457,102.843788,0.198929697275162,375.339722,427.011294378981,1.9448031915205,0.0555187432299247,0.953852147568495,-14.0458098873756,507.018126317526,2.02409625535535,0.0134943562250784,1.1408505687635,44.7889783967835,477.980984902801,80.9725981267428,0.0118069238454648,1.22352486100808
5,4.966606,27.5,27.127037,-3.958,-4.540038,105.720329,NaN,1.010399,NaN,28.268101,400,400.011597,25,29.102528,9.098837,45.285431,49.990547,400.309784,398.48407,398.017792,4904.081543,10.32692,9.812953,9.954618,1.456283,1.460636,1.384564,36.779781,51.589775,22.491394,-7.319287,51.69368,72.675369,102.765877,0.184236019849777,355.767242,427.025930928788,1.94487603971109,0.0555339233533921,0.953740271401192,-14.0508108325435,507.050799850662,2.02417774993796,0.0134954640615973,1.140810585211,44.7910581959964,478.00835690082,80.9965396868557,0.0118079361971598,1.223419962633
5,4.967166,27.5,27.129929,-3.958,-4.525313,105.740273,NaN,1.010671,NaN,28.27076,400,399.605011,25,29.11338,9.094891,45.40197,49.990547,400.309784,398.48407,398.017792,4904.081543,10.32692,9.812953,9.954618,1.456283,1.460636,1.384564,36.779781,51.589775,22.491394,-7.319287,51.69368,72.675369,102.765877,0.184236019849777,355.767242,427.038366207533,1.94491075618974,0.0555314745133303,0.953703049622494,-14.0476570039169,507.070474181885,2.02421937656529,0.0134950071304356,1.14080613577379,44.7955701379029,478.024066697704,81.0127844374054,0.0118074905059554,1.22339063966046
5,4.966615,27.5,27.131895,-3.958,-4.523036,105.752579,NaN,1.010679,NaN,28.271687,400,399.602783,25,29.119905,9.095607,45.551571,49.990547,401.44693,399.533325,399.15036,4908.884277,10.348745,9.820868,9.977875,1.458629,1.461375,1.377051,36.815876,51.630627,22.471392,-7.290993,51.656471,72.660339,102.783936,0.168092399835587,363.563049,427.042119893909,1.94493612114434,0.0555391425810066,0.953660202531206,-14.0507601438726,507.082420827309,2.02424390454907,0.0134946168073116,1.14080540771895,44.7986371732061,478.035371496186,81.024338618982,0.011807225376278,1.2233678807972
5,4.967147,27.5,27.134108,-3.958,-4.521986,105.756317,NaN,1.010319,NaN,28.265648,400,399.50354,25,29.10862,9.088612,45.568478,49.992668,400.770447,398.920319,398.46463,4901.806641,10.350105,9.824122,9.959631,1.445241,1.456301,1.375566,36.808929,51.618622,22.441189,-7.266248,51.638275,72.657112,102.814667,0.187514260411263,355.237549,427.041593706948,1.94492316379766,0.0555327576923249,0.95368617854893,-14.0477640043752,507.084330383608,2.02424106298172,0.0134935333226237,1.14082310041195,44.8020893331872,478.033395137905,81.025327197444,0.0118060379877761,1.22340892053175
5,4.968958,27.5,27.13657,-3.958,-4.513276,105.805161,NaN,1.010374,NaN,28.254259,400,399.55484,25,29.091135,9.079178,45.616219,49.992668,400.770447,398.920319,398.46463,4901.806641,10.350105,9.824122,9.959631,1.445241,1.456301,1.375566,36.808929,51.618622,22.441189,-7.266248,51.638275,72.657112,102.814667,0.187514260411263,355.237549,427.044700719279,1.94489729890087,0.0555126431199682,0.953750264293322,-14.0375665742815,507.137432123708,2.02437243113214,0.0134951738722843,1.14076106130893,44.8059296648411,478.027140911599,81.0231122871519,0.0118044720055222,1.22347297620893
5,4.968828,27.5,27.139782,-3.958,-4.494503,105.863861,NaN,1.010913,NaN,28.250826,400,399.77359,25,29.088196,9.068254,45.636333,49.992668,401.343414,399.452698,399.050873,4910.246094,10.366129,9.817797,9.971338,1.451934,1.457126,1.375409,36.823261,51.673096,22.447428,-7.262332,51.661259,72.705322,102.795876,0.146437644958496,355.976715,427.062977750418,1.94496801924145,0.0555201680878888,0.953653796847748,-14.03829848753,507.200977543939,2.0245286656921,0.0134969933005736,1.14068949649426,44.810939474757,478.05598075521,81.0504643775984,0.0118046663157011,1.22338876372644
5,4.969961,27.5,27.143827,-3.958,-4.478414,105.859505,NaN,1.010557,NaN,28.247969,400,399.720276,25,29.091621,9.059491,45.600719,49.992668,401.478302,399.574707,399.169189,4907.862305,10.366332,9.837713,9.98107,1.454332,1.4599,1.386681,36.832207,51.661732,22.474926,-7.270453,51.638462,72.66658,102.820396,0.241861239075661,371.731964,427.075069604183,1.94498961481176,0.0555109245972542,0.953643521599492,-14.0319200730854,507.191708806266,2.02448980745196,0.0134943013729283,1.14074219537088,44.8172478789799,478.068404825251,81.0653780924608,0.0118034665295824,1.22339106647743
5,4.96881,27.5,27.144291,-3.958,-4.470333,105.806229,NaN,1.010586,NaN,28.263594,400,399.928162,25,29.086349,9.074,45.654881,49.992668,401.478302,399.574707,399.169189,4907.862305,10.366332,9.837713,9.98107,1.454332,1.4599,1.386681,36.832207,51.661732,22.474926,-7.270453,51.638462,72.66658,102.820396,0.241861239075661,371.731964,427.086077817534,1.94505437134357,0.0555279715593397,0.953538490251253,-14.0383998305073,507.130438512492,2.02432648517592,0.0134906329421757,1.14084463569662,44.8179714666915,478.091890936573,81.0851221501494,0.0118046623388766,1.22329140455405
5,4.970722,27.5,27.145863,-3.958,-4.470577,105.722717,NaN,1.010254,NaN,28.293175,400,399.999817,25,29.082508,9.080758,45.771107,49.992668,401.39975,399.541565,399.057617,4908.773438,10.382729,9.853003,9.984238,1.455814,1.459255,1.385187,36.812847,51.701824,22.529079,-7.284058,51.732441,72.672638,102.818001,0.159403130412102,362.055878,427.080359860975,1.94499358297027,0.0555037880004555,0.953650666076207,-14.0276365178925,507.033484419796,2.02406501633206,0.013484377089961,1.14101508953212,44.8204228611348,478.072213529378,81.0708860923179,0.0118027150074062,1.22340330302971
5,4.9703,27.5,27.147554,-3.958,-4.489633,105.658524,NaN,1.010452,NaN,28.328291,400,399.921875,25,29.077835,9.080495,45.827232,49.992668,401.39975,399.541565,399.057617,4908.773438,10.382729,9.853003,9.984238,1.455814,1.459255,1.385187,36.812847,51.701824,22.529079,-7.284058,51.732441,72.672638,102.818001,0.159403130412102,362.055878,427.063397430661,1.94493916606491,0.055503134960301,0.953716306311476,-14.0300118310157,506.958434042828,2.02386089314603,0.013479279453727,1.14115191588203,44.823059703444,478.054933934499,81.058751541318,0.011800855381449,1.22350612939143
5,4.9703,27.5,27.147554,-3.958,-4.489633,105.658524,NaN,1.010452,NaN,28.328291,400,399.921875,25,29.077835,9.081578,45.652901,49.992668,401.05423,399.194855,398.704834,4911.631836,10.332573,9.818881,9.967348,1.574175,1.564661,1.48964,36.813015,51.640255,22.551378,-7.280299,51.745998,72.600388,102.874733,0.205973371863365,369.260559,427.063397430661,1.94493916606491,0.055503134960301,0.953716306311476,-14.0300118310157,506.958434042828,2.02386089314603,0.013479279453727,1.14115191588203,44.823059703444,478.054933934499,81.058751541318,0.011800855381449,1.22350612939143
5,4.971146,27.5,27.151979,-3.958,-4.491598,105.625793,NaN,1.009437,NaN,28.352306,400,399.626831,25,29.068619,9.08927,45.468349,49.992668,400.007385,398.162811,397.647827,4906.795898,10.31326,9.796686,9.937492,1.550965,1.5464,1.477588,36.814651,51.479721,22.551405,-7.270902,51.699265,72.574715,102.905128,0.219410479068756,368.556366,427.059095105051,1.9449056760241,0.0554918572025246,0.953774795805122,-14.0252501022366,506.916366338668,2.02373409210464,0.0134745555222964,1.14126146314728,44.8299591800194,478.048292790481,81.0585290920285,0.0117983212936502,1.22360037543893
5,4.972398,27.5,27.15127,-3.958,-4.485981,105.626999,NaN,1.009923,NaN,28.355396,400,399.256287,25,29.057682,9.095655,45.496193,49.992668,400.007385,398.162811,397.647827,4906.795898,10.31326,9.796686,9.937492,1.550965,1.5464,1.477588,36.814651,51.479721,22.551405,-7.270902,51.699265,72.574715,102.905128,0.219410479068756,368.556366,427.060858930481,1.94488638452363,0.0554778451982265,0.953820977940722,-14.0182043279185,506.918498276885,2.02374224282877,0.0134750550756698,1.14125135114269,44.8288537628357,478.040623146845,81.0514270016261,0.0117981994460205,1.2236248978374
5,4.972412,27.5,27.15613,-3.958,-4.494232,105.650085,NaN,1.010318,NaN,28.364368,400,399.296478,25,29.053902,9.096764,45.607365,49.991844,400.818237,399.123413,398.629639,4912.22168,10.327714,9.829103,9.999251,1.590585,1.579446,1.509603,36.809227,51.675766,22.56262,-7.254145,51.748508,72.590912,102.901855,0.202437281608581,368.332428,427.052948601386,1.94485665177847,0.0554750835110088,0.953860906890736,-14.0181255489374,506.939666571578,2.02378083893976,0.0134736284762143,1.14126280741711,44.836430647463,478.035825025227,81.0532233233056,0.0117955679347527,1.2237171198917
5,4.973247,27.5,27.157206,-3.958,-4.508976,105.620079,NaN,1.009542,NaN,28.348278,400,399.153076,25,29.062559,9.078805,45.469986,49.991844,399.858978,398.243195,397.631042,4907.34375,10.295009,9.799358,9.969678,1.576191,1.549133,1.47918,36.800072,51.578979,22.571177,-7.238258,51.752121,72.658096,102.874298,0.229843690991402,359.850494,427.036486476072,1.94477813404587,0.0554599493652993,0.953979479210488,-14.0134272523111,506.904274178885,2.02368357529458,0.0134710757576624,1.14133016467114,44.8381080222513,478.009283677735,81.0328013639341,0.011793445830188,1.22385326756182
5,4.97383,27.5,27.15984,-3.958,-4.516019,105.584641,NaN,1.010711,NaN,28.327747,400,399.119324,25,29.07238,9.074603,45.252693,49.991844,399.858978,398.243195,397.631042,4907.34375,10.295009,9.799358,9.969678,1.576191,1.549133,1.47918,36.800072,51.578979,22.571177,-7.238258,51.752121,72.658096,102.874298,0.229843690991402,359.850494,427.028092947898,1.94473485429211,0.0554504037844882,0.954046902891964,-14.0101472413884,506.861018078928,2.02356000147099,0.0134672484950777,1.14142501383893,44.8422139448614,477.997061010238,81.0259141447936,0.0117914388226004,1.22394702702735
5,4.974519,27.5,27.161345,-3.958,-4.514736,105.556175,NaN,1.01017,NaN,28.320641,400,399.320679,25,29.075874,9.089747,45.309116,49.991844,401.667053,399.500214,399.133453,4916.076172,10.392826,9.843777,9.947273,1.576902,1.579714,1.503204,36.803757,51.760494,22.620726,-7.258299,51.713203,72.635071,102.890327,0.210139289498329,372.599915,427.027337957072,1.94471782283603,0.0554421350295432,0.954080937152743,-14.0062712428249,506.826920319285,2.0234646161264,0.0134645381699718,1.14149450674685,44.8445598259677,477.992803430565,81.0242066580545,0.0117904569523447,1.22398821830377
5,4.975101,27.5,27.16581,-3.958,-4.509742,105.543297,NaN,1.008998,NaN,28.313829,400,399.519531,25,29.073277,9.106198,45.534191,49.991844,401.667053,399.500214,399.133453,4916.076172,10.392826,9.843777,9.947273,1.576902,1.579714,1.503204,36.803757,51.760494,22.620726,-7.258299,51.713203,72.635071,102.890327,0.210139289498329,372.599915,427.030430982916,1.94471732573966,0.0554363771795102,0.954091087318684,-14.0029974962445,506.807456927951,2.02339734771219,0.0134610582503046,1.14156815730427,44.8515189438875,477.997891399322,81.0336175076599,0.011788615093293,1.22402984663827
