P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.019586,27.5,27.423851,-3.958,-4.439451,105.958641,NaN,1.010148,NaN,28.170969,400,400.100708,25,29.127548,9.114655,45.994194,50.004658,401.754791,399.414429,399.10968,4953.397949,10.473311,9.93047,9.968526,1.606931,1.59679,1.524164,37.00935,52.299484,23.056828,-7.102293,52.27243,73.280258,103.13913,0.185784831643105,356.8302,426.969697991897,1.94357783527556,0.0549035247019578,0.956352866503022,-13.7536294164425,507.006999979885,2.02301155396358,0.0133351209046123,1.14366762398895,45.2522107556273,477.896701078617,81.254441162914,0.0116595552237355,1.22824068955681
5,5.018231,27.5,27.426544,-3.958,-4.442573,105.932945,NaN,1.010077,NaN,28.170759,400,400.073456,25,29.113865,9.121921,46.004448,50.004658,401.754791,399.414429,399.10968,4953.397949,10.473311,9.93047,9.968526,1.606931,1.59679,1.524164,37.00935,52.299484,23.056828,-7.102293,52.27243,73.280258,103.13913,0.185784831643105,356.8302,426.970610611271,1.9436089213826,0.0549193104966536,0.956288588870039,-13.7612001617157,506.974742965263,2.02291699282009,0.013331919855561,1.14374602423909,45.2563771531401,477.91085822558,81.2691304149147,0.0116591328831334,1.22821430601019
5,5.018828,27.5,27.427494,-3.958,-4.445584,105.88385,NaN,1.01028,NaN,28.17934,400,399.874664,25,29.099329,9.109127,46.020115,50.004658,400.705414,398.340363,397.969269,4952.290039,10.415061,9.901815,9.918516,1.607002,1.602479,1.556324,37.007935,52.262932,23.041002,-7.078046,52.240524,73.322037,103.129532,0.186514049768448,366.477386,426.966013556848,1.94357961243106,0.0549109882937957,0.956338208780918,-13.7578643719095,506.917575957875,2.02276283882601,0.0133282576928374,1.14384925158317,45.2578468430485,477.901578235503,81.2626905873611,0.0116581286463371,1.22827105737761
5,5.018328,27.5,27.430325,-3.958,-4.4389,105.882034,NaN,1.010326,NaN,28.183643,400,399.699463,25,29.092558,9.09258,45.888645,50.004658,400.705414,398.340363,397.969269,4952.290039,10.415061,9.901815,9.918516,1.607002,1.602479,1.556324,37.007935,52.262932,23.041002,-7.078046,52.240524,73.322037,103.129532,0.186514049768448,366.477386,426.973843987629,1.94361897187093,0.0549192544716611,0.956276448756119,-13.7606581451394,506.912481289413,2.02273944337237,0.01332648739311,1.14388427733036,45.2622262862041,477.918828439204,81.2800596424547,0.0116578267261436,1.2282323624155
5,5.018983,27.5,27.430607,-3.958,-4.434977,105.91156,NaN,1.010578,NaN,28.182522,400,399.710907,25,29.091684,9.086885,45.720673,50.006824,401.770844,399.427429,399.166595,4951.854492,10.487037,9.918005,9.959953,1.606361,1.603334,1.546215,37.011436,52.103161,23.033947,-7.069174,52.277016,73.374962,103.099876,0.189122796058655,359.512238,426.975711292437,1.94361253496376,0.0549123745104202,0.956295800080391,-13.7569983453192,506.945954310276,2.02282676026883,0.0133281907867901,1.14383166115584,45.2626625097757,477.916875756809,81.2788009553689,0.0116575767263215,1.22824549419936
5,5.018767,27.5,27.432219,-3.958,-4.435277,105.95919,NaN,1.011067,NaN,28.174017,400,399.721069,25,29.086449,9.09597,45.653439,50.006824,401.105286,398.827667,398.45639,4952.554688,10.41011,9.873999,9.920966,1.611547,1.613009,1.554453,37.050449,52.239361,23.052464,-7.098842,52.252323,73.362877,103.12088,0.231869623064995,362.111237,426.976045748298,1.94361819371639,0.0549149525651971,0.956284596913757,-13.7582052008875,506.998716058345,2.02296027393156,0.0133302614785078,1.14375982547104,45.2651560334464,477.920760555866,81.2838566755225,0.0116570491516236,1.22825093827694
5,5.018263,27.5,27.433027,-3.958,-4.433578,106.051849,NaN,1.009893,NaN,28.202372,400,399.900879,25,29.087769,9.114471,45.69318,50.006824,401.105286,398.827667,398.45639,4952.554688,10.41011,9.873999,9.920966,1.611547,1.613009,1.554453,37.050449,52.239361,23.052464,-7.098842,52.252323,73.362877,103.12088,0.231869623064995,362.111237,426.979120186938,1.94363993537664,0.0549217160051487,0.956246820286321,-13.7610213512551,507.103827910544,2.02323465883399,0.0133356488551539,1.14359463802999,45.266405846471,477.929408519881,81.2918463427891,0.0116571861316666,1.22822266774628
5,5.018263,27.5,27.433027,-3.958,-4.433578,106.051849,NaN,1.009893,NaN,28.202372,400,399.900879,25,29.087769,9.134407,45.691135,50.006824,401.78299,399.470581,399.179474,4960.873047,10.487505,9.936562,9.972086,1.611112,1.611767,1.54964,37.025864,52.259033,23.054752,-7.105938,52.23856,73.36319,103.118683,0.184391409158707,363.904877,426.979120186938,1.94363993537664,0.0549217160051487,0.956246820286321,-13.7610213512551,507.103827910544,2.02323465883399,0.0133356488551539,1.14359463802999,45.266405846471,477.929408519881,81.2918463427891,0.0116571861316666,1.22822266774628
5,5.020375,27.5,27.436327,-3.958,-4.432559,106.112198,NaN,1.010207,NaN,28.220745,400,399.921448,25,29.085957,9.131694,45.680264,50.006824,401.631531,399.406189,399.003296,4958.652344,10.460994,9.908863,9.959628,1.591718,1.586557,1.523773,37.037941,52.148354,23.034147,-7.105983,52.249771,73.471214,103.062546,0.204410597681999,365.50354,426.974019377199,1.94357779730715,0.0548959165796142,0.956365651251198,-13.7492217814663,507.169330220979,2.02339577717733,0.0133375342227162,1.14351823589025,45.2715099861515,477.911230960113,81.2809219964061,0.0116545411878575,1.22835472620819
5,5.020859,27.5,27.436691,-3.958,-4.427964,106.116211,NaN,1.010387,NaN,28.214523,400,399.954193,25,29.082382,9.106421,45.759518,50.006824,401.631531,399.406189,399.003296,4958.652344,10.460994,9.908863,9.959628,1.591718,1.586557,1.523773,37.037941,52.148354,23.034147,-7.105983,52.249771,73.471214,103.062546,0.204410597681999,365.50354,426.97702159226,1.94357908252293,0.0548913650445699,0.956371708656007,-13.7465182464698,507.173532092672,2.0234055761108,0.0133375750281989,1.14351476891751,45.2720729592332,477.912110704424,81.282065611999,0.0116544222723651,1.22835594233952
5,5.021242,27.5,27.440205,-3.958,-4.422369,106.138535,NaN,1.010253,NaN,28.215879,400,400.013275,25,29.080019,9.102719,45.822716,50.006824,401.7883,399.482056,399.13559,4953.443359,10.449271,9.898252,9.951197,1.610635,1.591409,1.536102,37.0984,52.199471,22.990812,-7.076506,52.34161,73.504494,103.041206,0.189467370510101,359.023499,426.98127080265,1.94358707184184,0.0548883737403872,0.95636699101684,-13.7443790197458,507.195323708587,2.02345067478093,0.0133369314298694,1.14351202962182,45.2775075185862,477.91903756199,81.2918307171379,0.0116531806570221,1.22837493024471
5,5.021151,27.5,27.44005,-3.958,-4.4223,106.154831,NaN,1.010789,NaN,28.199459,400,400.061554,25,29.079859,9.120354,45.955345,50.006824,401.693848,399.448914,399.023193,4956.681641,10.482569,9.938231,9.978122,1.633653,1.612041,1.549501,37.092422,52.244942,22.964556,-7.062632,52.277607,73.508751,103.042992,0.210617125034332,359.850494,426.981598535276,1.94359015013316,0.0548895197234737,0.956361323490002,-13.7448872842817,507.21412288796,2.02350078307702,0.0133380517876848,1.14347984195875,45.277267815415,477.919948012882,81.2923899155539,0.0116533082436017,1.22836846391518
5,5.020503,27.5,27.443266,-3.958,-4.422838,106.080139,NaN,1.01022,NaN,28.190994,400,400.104248,25,29.083235,9.125421,45.928295,50.006824,401.693848,399.448914,399.023193,4956.681641,10.482569,9.938231,9.978122,1.633653,1.612041,1.549501,37.092422,52.244942,22.964556,-7.062632,52.277607,73.508751,103.042992,0.210617125034332,359.850494,426.982947827245,1.94360840798972,0.0548973608542372,0.95632596462785,-13.7485067776718,507.125287737966,2.02325524764256,0.0133314517674757,1.14365542470556,45.2822410556651,477.930167042588,81.3044848067937,0.0116524045123685,1.2283678818424
5,5.020557,27.5,27.443602,-3.958,-4.42221,106.015327,NaN,1.010319,NaN,28.173866,400,399.995056,25,29.093761,9.133557,45.933224,49.9972,401.683167,399.290375,398.931091,4957.82666,10.465662,9.915076,9.954681,1.630249,1.627663,1.562141,37.089058,52.129696,22.986242,-7.055837,52.263912,73.485695,103.071762,0.192351624369621,359.123413,426.983393086265,1.94360896176468,0.0548968888979794,0.956326081237926,-13.7482051396245,507.050803517903,2.02305764075176,0.0133271583462365,1.14378093100039,45.2827606219987,477.930754849741,81.3053577847798,0.0116522813706749,1.22837004184568
5,5.021902,27.5,27.445286,-3.958,-4.406816,106.025864,NaN,1.010216,NaN,28.163712,400,400.00293,25,29.092161,9.128202,45.923676,49.9972,401.714874,399.402405,399.050629,4959.630371,10.48103,9.929387,9.973339,1.619067,1.617987,1.545965,37.07428,52.208431,23.013725,-7.053,52.274761,73.502243,103.081383,0.190083295106888,365.674438,426.994246782583,1.94362187729123,0.0548850599897746,0.956330187502273,-13.7406929157317,507.06106295084,2.02307877943266,0.013326840627151,1.14377985533027,45.2853645650732,477.937295086244,81.3126589932172,0.0116518794574824,1.22836423385208
5,5.024569,27.5,27.448061,-3.958,-4.397808,105.990456,NaN,1.010241,NaN,28.159775,400,399.962677,25,29.085371,9.115094,45.833096,49.9972,401.714874,399.402405,399.050629,4959.630371,10.48103,9.929387,9.973339,1.619067,1.617987,1.545965,37.07428,52.208431,23.013725,-7.053,52.274761,73.502243,103.081383,0.190083295106888,365.674438,426.995192855139,1.94357094567355,0.0548549306253469,0.956442681017594,-13.7258014654822,507.017607889115,2.02295441780864,0.0133229810409825,1.14387743045078,45.2896552357187,477.922475044219,81.3038523215992,0.0116496846786092,1.22847314360705
5,5.024444,27.5,27.449104,-3.958,-4.406837,105.882729,NaN,1.009655,NaN,28.14315,400,399.815857,25,29.08713,9.100094,45.780254,49.9972,400.927399,398.565979,398.177094,4962.065918,10.404723,9.885385,9.921761,1.620173,1.605805,1.542128,37.061314,52.366043,23.055777,-7.064093,52.221859,73.457352,103.10804,0.161421060562134,359.382263,426.986916443234,1.94354270084085,0.0548536642845569,0.956479201860363,-13.7264992803252,506.893258550331,2.02262272963348,0.0133155591780215,1.14409261433289,45.2912678229063,477.913678646171,81.2979165553355,0.0116486666936673,1.22852903611088
5,5.024045,27.5,27.451063,-3.958,-4.411021,105.768532,NaN,1.009542,NaN,28.129681,400,399.723114,25,29.087845,9.112759,45.877472,49.9972,400.927399,398.565979,398.177094,4962.065918,10.404723,9.885385,9.921761,1.620173,1.605805,1.542128,37.061314,52.366043,23.055777,-7.064093,52.221859,73.457352,103.10804,0.161421060562134,359.382263,426.984062114938,1.9435402241267,0.0548572873033725,0.956476145044762,-13.7287267939138,506.760503288695,2.02226554845661,0.0133071901003262,1.14433142114258,45.2942965142628,477.915082668083,81.3013593319315,0.0116478280890095,1.22855099488437
5,5.025277,27.5,27.454765,-3.958,-4.402188,105.689713,NaN,1.00967,NaN,28.122185,400,399.557922,25,29.093384,9.120019,45.8274,49.9972,401.586945,399.260254,398.933563,4964.15625,10.465549,9.940054,9.98064,1.634044,1.610447,1.547383,37.067612,52.301422,23.079741,-7.06734,52.300262,73.480598,103.098114,0.195929110050201,367.847321,426.988967476021,1.94353333171783,0.0548448312891089,0.956505428611273,-13.7218492919176,506.666347582854,2.022004038389,0.0133000408582222,1.14452331866715,45.3000194973523,477.916951349315,81.3072264497877,0.0116461967164048,1.22859612336108
5,5.025277,27.5,27.454765,-3.958,-4.395159,105.705566,NaN,1.00967,NaN,28.121576,400,399.633179,25,29.103209,9.1183,45.783501,49.9972,401.295776,398.898834,398.557495,4962.353516,10.45853,9.910688,9.943769,1.622438,1.608979,1.546812,37.072845,52.104019,23.075607,-7.044296,52.292614,73.447746,103.142632,0.187633231282234,353.30307,426.995690632691,1.94355834799127,0.054847017872447,0.956471290965704,-13.7218492919176,506.684491470797,2.02205193069729,0.0133010444146547,1.14449301533734,45.3000194973523,477.925818639886,81.31444398747,0.0116467275312687,1.22855504652705
5,5.026154,27.5,27.455914,-3.958,-4.395159,105.705566,NaN,1.010749,NaN,28.121576,400,399.633179,25,29.103209,9.13634,45.833305,49.9972,401.295776,398.898834,398.557495,4962.353516,10.45853,9.910688,9.943769,1.622438,1.608979,1.546812,37.072845,52.104019,23.075607,-7.044296,52.292614,73.447746,103.142632,0.187633231282234,353.30307,426.993168719871,1.94353106840137,0.0548361988725658,0.956522665985936,-13.7169543209177,506.683264205839,2.02204465743355,0.0133003740840042,1.14450589787954,45.3017956344527,477.917487217539,81.309011474759,0.0116456878339054,1.22861033387324
5,5.025582,27.5,27.458685,-3.958,-4.393608,105.788422,NaN,1.010155,NaN,28.116745,400,399.827698,25,29.106691,9.151802,45.925915,49.9972,401.864471,399.442932,399.12616,4969.612305,10.465324,9.921078,9.967488,1.630537,1.624846,1.558447,37.093464,52.150013,23.079557,-7.049723,52.264336,73.45668,103.140991,0.25030842423439,363.410126,426.99629709692,1.94355438037266,0.0548437373097952,0.956481625409901,-13.720146862115,506.775129598989,2.02227738389698,0.0133040011899521,1.14437886243393,45.3060788415441,477.928977439874,81.3216165142149,0.011645071147147,1.22859735722298
5,5.026327,27.5,27.462734,-3.958,-4.401416,105.920395,NaN,1.010228,NaN,28.122461,400,399.87616,25,29.110569,9.142988,46.023643,49.996315,401.793854,399.380035,399.051331,4971.81543,10.498097,9.960285,9.979318,1.612688,1.620569,1.557516,37.098423,52.237904,23.109331,-7.05258,52.298565,73.490364,103.139732,0.187042638659477,361.510529,426.986686099772,1.94350341741087,0.0548321189472471,0.956563207960044,-13.715988799205,506.921824851886,2.02265022191642,0.0133099864512246,1.14417344926228,45.3123368872318,477.915627212783,81.3155036619145,0.0116423665431494,1.22871803987486
5,5.027263,27.5,27.461843,-3.958,-4.402546,106.001137,NaN,1.010821,NaN,28.131092,400,399.920654,25,29.112747,9.138634,46.193604,49.996315,401.793854,399.380035,399.051331,4971.81543,10.498097,9.960285,9.979318,1.612688,1.620569,1.557516,37.098423,52.237904,23.109331,-7.05258,52.298565,73.490364,103.139732,0.187042638659477,361.510529,426.982912999116,1.94347028291415,0.0548202257638831,0.956623565553124,-13.7107653754316,507.015150351948,2.02289952022048,0.0133156105411936,1.14401085374283,45.3109598382222,477.90284504471,81.3040550290681,0.0116420207958272,1.22876435429371
5,5.027164,27.5,27.466347,-3.958,-4.392435,105.993927,NaN,1.010754,NaN,28.1481,400,400.086243,25,29.121542,9.13376,46.18494,49.996315,401.838226,399.49585,399.1315,4970.998047,10.484239,9.937446,9.977189,1.60101,1.600638,1.538116,37.079285,52.266476,23.078497,-7.030412,52.324471,73.481438,103.147011,0.234822273254395,375.048401,426.992869870975,1.94350935087941,0.0548245908935978,0.956568605515644,-13.7113178178743,507.002105283125,2.02284929775086,0.0133125271938826,1.14407466483473,45.3179204601177,477.921936600496,81.3248795617176,0.0116410442380558,1.22874128481344
5,5.02659,27.5,27.465664,-3.958,-4.403921,105.948227,NaN,1.009778,NaN,28.138802,400,400.128265,25,29.119158,9.133677,46.057686,49.996315,401.838226,399.49585,399.1315,4970.998047,10.484239,9.937446,9.977189,1.60101,1.600638,1.538116,37.079285,52.266476,23.078497,-7.030412,52.324471,73.481438,103.147011,0.234822273254395,375.048401,426.983533433307,1.94348632068932,0.0548280963366434,0.95659080148494,-13.7145210315017,506.950546845507,2.02271570117653,0.0133100369247283,1.14415345213804,45.3168649872675,477.912977992272,81.3167870571224,0.0116408294537671,1.22877289247763
5,5.026129,27.5,27.468338,-3.958,-4.434048,105.964531,NaN,1.009628,NaN,28.142305,400,400.0224,25,29.116579,9.141099,46.016758,49.996315,401.7901,399.341095,399.030518,4964.736328,10.456191,9.919664,9.952796,1.595728,1.595443,1.534891,37.064129,52.100414,23.097481,-7.069974,52.347778,73.473991,103.153168,0.1413614153862,355.608368,426.956038782091,1.94339341306213,0.054824409552132,0.956710416828205,-13.7170938492678,506.966352136288,2.02274800413503,0.0133095079786914,1.14415243368049,45.320997132949,477.883158652593,81.2956604796787,0.0116377872383766,1.22895009351714
5,5.02564,27.5,27.469362,-3.958,-4.43856,106.029747,NaN,1.010225,NaN,28.126619,400,399.866119,25,29.122517,9.14484,46.014175,49.996315,401.847656,399.480621,399.166046,4964.177734,10.500102,9.94978,9.981266,1.600282,1.600329,1.527867,37.105225,52.288975,23.067038,-7.044821,52.34214,73.496803,103.142967,0.155179008841515,358.85257,426.953129491111,1.94339256359216,0.0548290370066335,0.956703700745003,-13.7198231302932,507.039874971832,2.02293832539642,0.0133130322908237,1.14404064672823,45.3225794431594,477.884049248698,81.2975874424384,0.0116373589748424,1.2289608453522
5,5.026396,27.5,27.469648,-3.958,-4.43856,106.029747,NaN,1.009839,NaN,28.126619,400,399.866119,25,29.122517,9.138288,45.987026,49.996315,401.847656,399.480621,399.166046,4964.177734,10.500102,9.94978,9.981266,1.600282,1.600329,1.527867,37.105225,52.288975,23.067038,-7.044821,52.34214,73.496803,103.142967,0.155179008841515,358.85257,426.950953557511,1.94336904149598,0.0548197130743891,0.956748085843542,-13.7156037138092,507.039570483015,2.02293651823462,0.0133128654906171,1.14404383266721,45.323021369329,477.876044789605,81.2914101610997,0.01163674549365,1.22900216599987
5,5.026396,27.5,27.469648,-3.958,-4.4378,106.034065,NaN,1.009839,NaN,28.098021,400,399.799377,25,29.123886,9.152573,45.982464,49.996315,400.987,398.600372,398.286591,4956.934082,10.442028,9.889235,9.936327,1.586079,1.582607,1.520771,37.105515,52.316837,23.098068,-7.086693,52.300217,73.587746,103.106972,0.168811231851578,352.473663,426.951680684648,1.94337174746975,0.0548199495282328,0.956744380276888,-13.7156037138092,507.044510446698,2.02294954618665,0.013313138330624,1.14403568741277,45.323021369329,477.877003899972,81.2921905601351,0.0116368028877543,1.22899771250091
5,5.027755,27.5,27.473503,-3.958,-4.433953,105.992188,NaN,1.010625,NaN,28.093945,400,399.793945,25,29.127125,9.143662,45.977577,49.996315,400.987,398.600372,398.286591,4956.934082,10.442028,9.889235,9.936327,1.586079,1.582607,1.520771,37.105515,52.316837,23.098068,-7.086693,52.300217,73.587746,103.106972,0.168811231851578,352.473663,426.95144982411,1.94334316752625,0.0548043922204964,0.956805415083485,-13.7080200269162,506.992494098455,2.02279882578209,0.0133082442432467,1.1441577297983,45.3289777551793,477.871359536197,81.2921244627069,0.0116346526837754,1.22907997596731
5,5.027071,27.5,27.4748,-3.958,-4.426418,105.995888,NaN,1.009957,NaN,28.087856,400,399.704132,25,29.130257,9.132981,45.957539,49.996315,401.815216,399.397064,399.129639,4959.735352,10.469608,9.923817,9.963444,1.600398,1.599282,1.539596,37.085789,52.273914,23.065998,-7.074792,52.333115,73.536774,103.144936,0.204983174800873,353.473999,426.960627619932,1.94339127259354,0.0548151676622537,0.956728524326562,-13.7118367865223,506.995346068568,2.02280179543107,0.0133077219309574,1.14416519561067,45.3309816134808,477.889919448445,81.3087483017143,0.0116351534584011,1.22901264262216
5,5.026889,27.5,27.476227,-3.958,-4.413177,106.052292,NaN,1.010263,NaN,28.095634,400,399.828522,25,29.133308,9.133269,45.939804,49.994736,400.814911,398.485016,398.101898,4959.280273,10.444055,9.907206,9.943855,1.606395,1.59184,1.528906,37.051735,52.099689,23.030823,-7.05527,52.304176,73.541557,103.146011,0.208669900894165,362.820251,426.973818835145,1.94344407242415,0.0548215303556745,0.956653361959146,-13.7128524237561,507.058359573143,2.02296297284142,0.0133104537433292,1.1440745829723,45.3331862368244,477.910295671285,81.3270032524783,0.011635701688249,1.22893881479054
5,5.02684,27.5,27.478043,-3.958,-4.398235,106.104652,NaN,1.010034,NaN,28.117853,400,399.907532,25,29.135403,9.149215,45.881191,49.994736,400.814911,398.485016,398.101898,4959.280273,10.444055,9.907206,9.943855,1.606395,1.59184,1.528906,37.051735,52.099689,23.030823,-7.05527,52.304176,73.541557,103.146011,0.208669900894165,362.820251,426.988253531704,1.94349878366923,0.0548267820248047,0.956577809873084,-13.7131258693325,507.11632870239,2.02310945906514,0.013312702334631,1.1439961424519,45.3359917124783,477.931803173066,81.3466359899724,0.0116361346254745,1.2288654445484
5,5.025239,27.5,27.478592,-3.958,-4.392083,106.161026,NaN,1.00941,NaN,28.140059,400,399.910309,25,29.134605,9.164697,45.839104,49.994736,401.836792,399.454987,399.118927,4955.1875,10.456431,9.902759,9.957558,1.609978,1.594117,1.528305,37.041481,52.469429,22.995974,-7.060792,52.349251,73.590919,103.124855,0.191598981618881,368.877747,426.998741978398,1.94357047706927,0.0548484435922398,0.95645413251508,-13.72206140345,507.180233611775,2.02327602065659,0.013315942081814,1.14389627495514,45.3368398154579,477.957857889002,81.3684834145777,0.0116374349626926,1.2287526663555
5,5.026672,27.5,27.480782,-3.958,-4.400366,106.218613,NaN,1.00999,NaN,28.16888,400,400.048096,25,29.131958,9.167472,45.868256,49.994736,401.836365,399.412201,399.134674,4955.435059,10.494617,9.926538,9.961603,1.602345,1.598178,1.534075,37.043304,52.200199,22.968105,-7.058845,52.347984,73.593872,103.133972,0.208247750997543,365.434906,426.986698242574,1.94349642390846,0.0548281908707949,0.956578323319699,-13.7140634124822,507.243776840384,2.02343584247349,0.0133183006661615,1.14381260455537,45.340222828449,477.934153620988,81.3517628936077,0.0116349878887715,1.22889432989109
5,5.028414,27.5,27.482574,-3.958,-4.397251,106.303329,NaN,1.01018,NaN,28.185644,400,400.110046,25,29.13212,9.162304,45.880585,49.994736,401.836365,399.412201,399.134674,4955.435059,10.494617,9.926538,9.961603,1.602345,1.598178,1.534075,37.043304,52.200199,22.968105,-7.058845,52.347984,73.593872,103.133972,0.208247750997543,365.434906,426.984667792371,1.94345333671414,0.0548076852679801,0.956665281475589,-13.7043431432143,507.338766722593,2.023679912532,0.0133226018891941,1.1436740831611,45.3429908743463,477.920964162614,81.343133453926,0.0116333569656951,1.2289815353879
5,5.0302,27.5,27.483229,-3.958,-4.392288,106.327026,NaN,1.009968,NaN,28.1887,400,400.049286,25,29.134495,9.152113,46.141529,49.994736,401.660889,399.292603,398.968781,4967.568359,10.45787,9.919432,9.967899,1.599959,1.590085,1.529661,37.079426,52.244713,22.958727,-7.072489,52.315144,73.547462,103.171326,0.153918147087097,359.208893,426.984278835387,1.94341547407468,0.0547872265140687,0.956745834413846,-13.6943800214473,507.365172568807,2.02374719981121,0.0133237149885053,1.14363713431029,45.3440025974519,477.908304245552,81.3336013283334,0.0116322920453986,1.22904980085999
5,5.028649,27.5,27.485285,-3.958,-4.379924,106.297272,NaN,1.010067,NaN,28.211182,400,400.00647,25,29.13332,9.141882,46.315956,49.994736,401.660889,399.292603,398.968781,4967.568359,10.45787,9.919432,9.967899,1.599959,1.590085,1.529661,37.079426,52.244713,22.958727,-7.072489,52.315144,73.547462,103.171326,0.153918147087097,359.208893,427.000567510122,1.94350770355105,0.0548101768945089,0.956594806584131,-13.7030320519992,507.328960836836,2.02364455249385,0.0133206393634383,1.14371543090045,45.3471782059676,477.943391231865,81.3645636773074,0.0116334244608485,1.22891689741188
5,5.030494,27.5,27.486351,-3.958,-4.363875,106.291199,NaN,1.010195,NaN,28.20734,400,400.054047,25,29.136419,9.119286,46.277599,49.994736,401.837433,399.496094,399.123688,4964.033203,10.489224,9.956993,9.981689,1.603073,1.586342,1.529858,37.084663,52.302162,22.894974,-7.038959,52.345924,73.60305,103.162048,0.192081823945045,377.634186,427.010615727599,1.94350747055753,0.0547924379098715,0.956624883397999,-13.6927402140432,507.320883015926,2.02361952181309,0.0133196348836796,1.14373858868903,45.3488246312545,477.944548732486,81.3667563209256,0.0116329928762008,1.22892701130739
5,5.030596,27.5,27.488958,-3.958,-4.355104,106.364586,NaN,1.010121,NaN,28.212458,400,399.976715,25,29.145254,9.125325,46.234768,49.994736,400.989288,398.630951,398.268951,4971.070313,10.467071,9.919627,9.962138,1.585517,1.587198,1.514681,37.091072,52.222801,22.815205,-6.993168,52.340897,73.570801,103.186256,0.261267781257629,371.078308,427.018712925961,1.94353551584822,0.0547939077971683,0.956588259851857,-13.6921713183323,507.402047186761,2.0238242539952,0.013322744499373,1.14363056399801,45.3528509066066,477.957524114265,81.3803733323192,0.0116325440962504,1.22890471438624
5,5.030596,27.5,27.488958,-3.958,-4.355104,106.364586,NaN,1.010121,NaN,28.212458,400,399.976715,25,29.145254,9.12671,46.281017,49.994736,400.989288,398.630951,398.268951,4971.070313,10.467071,9.919627,9.962138,1.585517,1.587198,1.514681,37.091072,52.222801,22.815205,-6.993168,52.340897,73.570801,103.186256,0.261267781257629,371.078308,427.018712925961,1.94353551584822,0.0547939077971683,0.956588259851857,-13.6921713183323,507.402047186761,2.0238242539952,0.013322744499373,1.14363056399801,45.3528509066066,477.957524114265,81.3803733323192,0.0116325440962504,1.22890471438624
5,5.031222,27.5,27.48978,-3.958,-4.343592,106.438652,NaN,1.010676,NaN,28.213329,400,399.703979,25,29.157845,9.13711,46.227604,49.994736,401.840851,399.434235,399.082184,4968.749023,10.470585,9.930587,9.973121,1.592253,1.589834,1.517396,37.124294,52.276482,22.773535,-6.984722,52.341312,73.572868,103.188049,0.161374896764755,351.726135,427.027925955354,1.94355703015636,0.0547897772369257,0.956569019440666,-13.6886800529958,507.48587463996,2.02404222738171,0.0133269355330649,1.14350192067435,45.3541203500773,477.966107877336,81.3883225945258,0.0116326712074311,1.22887686632555
5,5.031091,27.5,27.491476,-3.958,-4.331872,106.45919,NaN,1.010654,NaN,28.221697,400,399.633636,25,29.159193,9.151527,46.368874,49.991478,401.703857,399.411621,398.948761,4960.983398,10.452593,9.914936,9.971377,1.597866,1.581707,1.515479,37.145012,52.310539,22.73999,-6.983159,52.315041,73.590675,103.175034,0.167717173695564,351.337311,427.039512973487,1.94360280484785,0.0547950318098918,0.956504522847131,-13.6894106258462,507.507561546588,2.02409340411412,0.0133272416835902,1.14348254168594,45.3567394499177,477.98431007317,81.4051243582905,0.0116329628112119,1.22881715785399
5,5.030245,27.5,27.492887,-3.958,-4.329006,106.374199,NaN,1.009224,NaN,28.22958,400,399.542175,25,29.152571,9.160584,46.436821,49.991478,401.703857,399.411621,398.948761,4960.983398,10.452593,9.914936,9.971377,1.597866,1.581707,1.515479,37.145012,52.310539,22.73999,-6.983159,52.315041,73.590675,103.175034,0.167717173695564,351.337311,427.044684625239,1.94363928950601,0.054806340808191,0.956441181291574,-13.6941290257801,507.408871949998,2.02382844505283,0.0133210610863246,1.14365614000746,45.358918334825,477.998887570608,81.4186424198131,0.0116331715257145,1.2287701319367
5,5.033229,27.5,27.495762,-3.958,-4.337356,106.29837,NaN,1.009225,NaN,28.229275,400,399.613525,25,29.15082,9.153538,46.396633,49.991478,401.979767,399.495697,399.197479,4962.801758,10.484112,9.914155,9.956059,1.597588,1.599489,1.526174,37.121197,52.224712,22.703344,-6.973166,52.390572,73.663361,103.130241,0.239375203847885,373.277649,427.028123853203,1.94351686742087,0.0547670143663095,0.95665617700829,-13.6774890435785,507.319091244975,2.02358177057142,0.0133146039337513,1.14382950248111,45.3633576810256,477.958826320239,81.3894147534099,0.0116294268316597,1.22899746295158
5,5.032642,27.5,27.494974,-3.958,-4.3419,106.204239,NaN,1.009675,NaN,28.259857,400,399.955444,25,29.160566,9.15131,46.368912,49.991478,401.260681,398.776947,398.501373,4960.771484,10.442684,9.893802,9.934752,1.594816,1.579752,1.510872,37.116291,52.360195,22.700197,-6.994435,52.353859,73.694801,103.130585,0.243045195937157,379.3255,427.025463757952,1.94351893169772,0.0547728250084871,0.956643891581978,-13.6807617968882,507.212250765125,2.0233029325586,0.0133091241410984,1.14399713610699,45.3621409497597,477.958641773451,81.3883402175789,0.0116297857577584,1.22898687793476
5,5.031738,27.5,27.496567,-3.958,-4.34758,106.116493,NaN,1.009389,NaN,28.270916,400,399.911346,25,29.176479,9.138655,46.388229,49.991478,401.260681,398.776947,398.501373,4960.771484,10.442684,9.893802,9.934752,1.594816,1.579752,1.510872,37.116291,52.360195,22.700197,-6.994435,52.353859,73.694801,103.130585,0.243045195937157,379.3255,427.022628146718,1.9435268045914,0.0547821858559726,0.956618567522889,-13.685802517798,507.110167461119,2.02302821574981,0.0133026583639595,1.14417994784574,45.3646006338012,477.963285626832,81.3939874677587,0.0116293154678147,1.22898847509046
5,5.032017,27.5,27.497091,-3.958,-4.351232,106.067009,NaN,1.009506,NaN,28.254967,400,400.019287,25,29.178612,9.118551,46.310375,49.991478,401.998535,399.498749,399.220612,4969.407715,10.484817,9.917483,9.971513,1.596391,1.585467,1.519882,37.151733,52.369312,22.706861,-7.014246,52.350792,73.616356,103.192368,0.16292467713356,353.624512,427.01833262163,1.9435051384029,0.0547776170615915,0.956652631680369,-13.6842467349204,507.052988738976,2.02287560678315,0.013299229140468,1.14427919247533,45.3654096960531,477.956213423291,81.3888477424001,0.0116286467451992,1.22902887457186
5,5.032582,27.5,27.498501,-3.958,-4.345538,106.074036,NaN,1.010179,NaN,28.245663,400,400.147766,25,29.173061,9.116591,46.556362,49.991478,401.901123,399.455902,399.243469,4969.848145,10.510102,9.941886,10.006007,1.57725,1.575986,1.507587,37.154568,52.394672,22.706232,-7.012406,52.397961,73.576912,103.218567,0.181567311286926,355.814178,427.022155900415,1.9435078485424,0.0547724330648098,0.956658046387801,-13.6810963366246,507.059528656866,2.02288790768166,0.0132988520818707,1.14428162064564,45.3675866938233,477.958813882346,81.3926175961564,0.01162814032437,1.22903728711801
5,5.031827,27.5,27.499741,-3.958,-4.33664,106.100563,NaN,1.009911,NaN,28.259598,400,400.194214,25,29.16678,9.11973,46.747807,49.991478,401.901123,399.455902,399.243469,4969.848145,10.510102,9.941886,10.006007,1.57725,1.575986,1.507587,37.154568,52.394672,22.706232,-7.012406,52.397961,73.576912,103.218567,0.181567311286926,355.814178,427.032837530928,1.94356297098706,0.0547844894773801,0.956570683248,-13.685306221497,507.08856277193,2.02296011840136,0.0132998050772644,1.14424533069874,45.3695011455274,477.979799583447,81.4111474748108,0.0116288125722609,1.22895800243468
5,5.031466,27.5,27.500959,-3.958,-4.325096,106.124954,NaN,1.010513,NaN,28.248497,400,400.256012,25,29.165001,9.124798,46.583107,49.991478,402.082092,399.60434,399.343781,4966.895508,10.51403,9.944992,9.990985,1.568983,1.55487,1.510915,37.158695,52.307911,22.680208,-6.985592,52.321735,73.574081,103.232414,0.174338981509209,352.952789,427.044916903195,1.9436152635348,0.0547925200537178,0.956493608530404,-13.6873193300136,507.115175646039,2.02302601706056,0.0133006358285072,1.14421286894849,45.3713815663301,477.999757381649,81.4288159345837,0.0116294335977448,1.2288832170411
5,5.033323,27.5,27.501846,-3.958,-4.325096,106.124954,NaN,1.009402,NaN,28.248497,400,400.256012,25,29.165001,9.117626,46.35413,49.991478,402.082092,399.60434,399.343781,4966.895508,10.51403,9.944992,9.990985,1.568983,1.55487,1.510915,37.158695,52.307911,22.680208,-6.985592,52.321735,73.574081,103.232414,0.174338981509209,352.952789,427.039582029186,1.9435575764585,0.0547696662189476,0.956602178485398,-13.6769649840398,507.114231940484,2.0230204183543,0.0133001195895004,1.14422273973038,45.3727509292269,477.980334650366,81.4140515838267,0.0116278565859163,1.22898607330727
5,5.033323,27.5,27.501846,-3.958,-4.315188,106.128716,NaN,1.009402,NaN,28.225563,400,400.190552,25,29.172842,9.120417,46.299587,49.983849,402.201111,399.804108,399.583832,4975.724121,10.490834,9.921,10.000342,1.578059,1.57162,1.519074,37.15667,52.149773,22.671486,-6.947296,52.34407,73.637688,103.187477,0.200836807489395,360.871338,427.049059805546,1.94359283212702,0.0547727436459149,0.956554138002817,-13.6769649840398,507.118536493085,2.0230317677229,0.0133003570411762,1.14421564506734,45.3727509292269,477.992835224249,81.4242232763849,0.0116286036203375,1.22892815004211
5,5.034535,27.5,27.503597,-3.958,-4.307541,106.141846,NaN,1.009822,NaN,28.217403,400,400.157074,25,29.17852,9.126637,46.429821,49.983849,400.906616,398.610229,398.329468,4970.454102,10.482626,9.927568,9.993561,1.583684,1.56599,1.516717,37.139778,52.207314,22.703348,-6.964634,52.410099,73.636383,103.187187,0.190077126026154,369.266571,427.05289341797,1.943582401764,0.0547602108805649,0.956587909803987,-13.6702086294434,507.131697245529,2.02306032637554,0.0133001667214589,1.14421037240819,45.3754540473051,477.991172970725,81.4249240111121,0.011627682549083,1.22896125895174
5,5.034605,27.5,27.504799,-3.958,-4.2959,106.152161,NaN,1.010183,NaN,28.216297,400,400.019684,25,29.174889,9.14546,46.44054,49.983849,400.906616,398.610229,398.329468,4970.454102,10.482626,9.927568,9.993561,1.583684,1.56599,1.516717,37.139778,52.207314,22.703348,-6.964634,52.410099,73.636383,103.187187,0.190077126026154,369.266571,427.063827719443,1.94362164683703,0.0547629647446524,0.956535599881937,-13.6698184488435,507.142221159591,2.02308385737329,0.0133001182331217,1.14420430270582,45.3773095660837,478.006486232811,81.4387940441603,0.0116280335192659,1.22890776337504
5,5.033393,27.5,27.506826,-3.958,-4.287419,106.157249,NaN,1.009627,NaN,28.252157,400,399.827332,25,29.169497,9.144109,46.373932,49.983849,402.061615,399.76059,399.533081,4967.37207,10.501581,9.915093,10.012575,1.588534,1.575569,1.520222,37.132729,52.360157,22.680616,-6.937101,52.38242,73.65419,103.189293,0.245602086186409,360.35611,427.075419531611,1.94368945260568,0.0547805063097524,0.956423789645083,-13.6765747318049,507.145886893585,2.02308641438619,0.0132992598845295,1.14421726056456,45.3804384897701,478.032887277789,81.4626545564728,0.0116286597401078,1.22881494351993
5,5.033069,27.5,27.507225,-3.958,-4.285894,106.167854,NaN,1.009202,NaN,28.275499,400,399.982452,25,29.175812,9.143203,46.369217,49.983849,400.932953,398.597229,398.405792,4962.833496,10.434028,9.875298,9.963333,1.597277,1.58398,1.519889,37.171314,52.209896,22.657726,-6.908604,52.374565,73.654205,103.204445,0.160553947091103,361.673065,427.077808186172,1.94370493859631,0.0547849664648584,0.956397505805239,-13.67838107696,507.157596870072,2.0231158869867,0.013299696930517,1.14420171759269,45.381054374371,478.038842835058,81.4679688863981,0.011628828311363,1.2287931724392
5,5.03185,27.5,27.509361,-3.958,-4.29473,106.125107,NaN,1.009255,NaN,28.291718,400,400.006897,25,29.184883,9.139966,46.352024,49.983849,400.932953,398.597229,398.405792,4962.833496,10.434028,9.875298,9.963333,1.597277,1.58398,1.519889,37.171314,52.209896,22.657726,-6.908604,52.374565,73.654205,103.204445,0.160553947091103,361.673065,427.072857120866,1.94371136562617,0.0547972255863928,0.95636907387921,-13.6851779662317,507.106411248853,2.02297344955699,0.0132957567877994,1.14430609097882,45.3843513236104,478.043605838108,81.4743486760433,0.0116281106385483,1.22880210472645
5,5.03338,27.5,27.511305,-3.958,-4.292336,106.03344,NaN,1.010393,NaN,28.301224,400,400.120148,25,29.187986,9.136627,46.262768,49.983849,401.726074,399.410461,399.188812,4965.397461,10.469621,9.888303,9.980428,1.595687,1.590069,1.524305,37.143543,52.382332,22.665197,-6.901509,52.352814,73.670525,103.194183,0.165781781077385,355.202698,427.070754062047,1.94367236470231,0.0547791393684733,0.956446813308687,-13.6766472069064,506.999437751859,2.02268455434663,0.0132888400144981,1.14450118149824,45.3873517462251,478.032035647637,81.4672117700305,0.0116265075248659,1.22888383208607
5,5.034643,27.5,27.51441,-3.958,-4.28184,105.963814,NaN,1.009546,NaN,28.283192,400,400.341766,25,29.189995,9.129784,46.233143,49.983849,401.942261,399.683716,399.497833,4973.96582,10.496991,9.922083,10.009346,1.598217,1.580566,1.516845,37.138466,52.184002,22.694811,-6.915764,52.400867,73.702713,103.191414,0.187655180692673,358.237427,427.077167042538,1.94367048698149,0.054766862820879,0.956469768723564,-13.6696066382415,506.916436648315,2.02245475969666,0.0132826385058525,1.14466809318922,45.3921437486862,478.034979602775,81.4732468534298,0.0116252270509799,1.22891522797669
5,5.034331,27.5,27.514534,-3.958,-4.274693,105.892471,NaN,1.010028,NaN,28.31035,400,400.401093,25,29.187799,9.122015,46.403511,49.983849,401.942261,399.683716,399.497833,4973.96582,10.496991,9.922083,10.009346,1.598217,1.580566,1.516845,37.138466,52.184002,22.694811,-6.915764,52.400867,73.702713,103.191414,0.187655180692673,358.237427,427.084898347621,1.94370559712697,0.0547729188705523,0.956417002847024,-13.6713457508461,506.83463547835,2.02223853555313,0.0132780603296728,1.14480545359584,45.3923351114569,478.047574818074,81.4836414735346,0.0116259211633505,1.22885873525339
5,5.033909,27.5,27.515316,-3.958,-4.27417,105.828789,NaN,1.010203,NaN,28.323311,400,400.378845,25,29.187452,9.124708,46.476204,49.983849,401.947388,399.754639,399.497406,4970.629395,10.514476,9.933197,10.023889,1.595557,1.578389,1.514669,37.129761,52.277111,22.719376,-6.933346,52.310162,73.671494,103.214958,0.18054561316967,363.465515,427.08660978354,1.94372055931214,0.0547782720571667,0.956389855119517,-13.6736981428849,506.760893409569,2.02204123175108,0.0132735824386046,1.14493595949365,45.3935419161962,478.053790105295,81.4896157428585,0.0116259256182897,1.22884131547573
5,5.034559,27.5,27.516808,-3.958,-4.272126,105.781998,NaN,1.010416,NaN,28.314194,400,400.386169,25,29.188999,9.132131,46.52578,49.987896,401.968109,399.719116,399.46701,4974.425293,10.483343,9.907505,9.994718,1.591038,1.573806,1.523738,37.129505,52.526012,22.702251,-6.907501,52.380043,73.654495,103.229797,0.251500308513641,367.619781,427.086699057726,1.94370764978033,0.0547709116438606,0.956417897922436,-13.6700748527828,506.705725277607,2.0218904270223,0.013269758614972,1.14504237802233,45.3958443398199,478.050946400688,81.4890501391266,0.011625056117304,1.22887609942592
5,5.035064,27.5,27.518055,-3.958,-4.261413,105.85144,NaN,1.010163,NaN,28.329826,400,400.404053,25,29.188606,9.13566,46.574139,49.987896,401.968109,399.719116,399.46701,4974.425293,10.483343,9.907505,9.994718,1.591038,1.573806,1.523738,37.129505,52.526012,22.702251,-6.907501,52.380043,73.654495,103.229797,0.251500308513641,367.619781,427.095495733544,1.94373007891289,0.0547680270291954,0.95639559149347,-13.667260081278,506.783903944327,2.02209235425199,0.0132734222304386,1.14492328542946,45.3977686106183,478.0603503939,81.4981640529256,0.0116250329798081,1.22885066754639
5,5.034781,27.5,27.517311,-3.958,-4.250403,106.004066,NaN,1.010062,NaN,28.347967,400,400.415588,25,29.18214,9.144094,46.577034,49.987896,402.066681,399.852692,399.600067,4970.525391,10.501669,9.926795,10.005715,1.581464,1.561143,1.500136,37.145973,52.395149,22.734146,-6.906342,52.419476,73.685799,103.218201,0.191224664449692,356.014008,427.106837279876,1.94377802187439,0.0547749246768122,0.956325939406007,-13.6688374415617,506.959419467449,2.02255796702663,0.0132834939949482,1.14462395115712,45.3966205373392,478.076488622055,81.5104255153079,0.0116263455613591,1.22876525590207
5,5.033714,27.5,27.519726,-3.958,-4.250403,106.004066,NaN,1.009869,NaN,28.347967,400,400.415588,25,29.18214,9.140876,46.611126,49.987896,402.066681,399.852692,399.600067,4970.525391,10.501669,9.926795,10.005715,1.581464,1.561143,1.500136,37.145973,52.395149,22.734146,-6.906342,52.419476,73.685799,103.218201,0.191224664449692,356.014008,427.109898347024,1.94381114297936,0.0547880496388238,0.956263760809197,-13.6747851994911,506.956846378046,2.02254272023318,0.0132820905363248,1.1446509098563,45.4003470588935,478.0910433436,81.5251000462911,0.0116260821931927,1.2287329694121
5,5.033714,27.5,27.519726,-3.958,-4.236156,106.100174,NaN,1.009869,NaN,28.363857,400,400.201904,25,29.181648,9.138522,46.539272,49.987896,400.764496,398.742706,398.288818,4966.362305,10.393488,9.898338,9.987178,1.574169,1.560253,1.510597,37.133472,52.354977,22.743525,-6.909492,52.440918,73.714478,103.202866,0.198131605982781,373.22467,427.123521747627,1.94386180515912,0.0547924721697034,0.956195100537967,-13.6747851994911,507.066847722525,2.02283280654768,0.0132881566883616,1.14446863951562,45.4003470588935,478.109012330377,81.5397245369762,0.0116271550534984,1.22864995540319
5,5.033637,27.5,27.519897,-3.958,-4.232867,106.11808,NaN,1.009832,NaN,28.383625,400,400.002869,25,29.182997,9.144503,46.384029,49.987896,400.89978,398.836273,398.44519,4970.304688,10.399693,9.898677,9.986914,1.584636,1.573639,1.542474,37.139137,52.309605,22.763737,-6.908847,52.402042,73.718987,103.219482,0.178642198443413,354.989563,427.126887461641,1.94387588996936,0.0547944404992447,0.956174778660417,-13.6752144563106,507.087158295779,2.02288576067729,0.0132891871901116,1.14443667231407,45.4006109148306,478.114206926149,81.544152755799,0.0116273850047396,1.2286284429206
5,5.035402,27.5,27.520153,-3.958,-4.233198,106.075325,NaN,1.009577,NaN,28.388681,400,400.002655,25,29.181173,9.140241,46.360165,49.987896,400.89978,398.836273,398.44519,4970.304688,10.399693,9.898677,9.986914,1.584636,1.573639,1.542474,37.139137,52.309605,22.763737,-6.908847,52.402042,73.718987,103.219482,0.178642198443413,354.989563,427.121509114078,1.94381993351085,0.0547726279743857,0.956279145496373,-13.6653762554253,507.037953617659,2.0227551205303,0.013286340367114,1.14452044969537,45.401005924866,478.094657576034,81.5285417114892,0.0116260977717065,1.22872245313132
5,5.032589,27.5,27.522346,-3.958,-4.232552,106.019356,NaN,1.008623,NaN,28.369907,400,399.905029,25,29.180328,9.153879,46.336208,49.987896,400.986816,398.873749,398.486298,4966.165527,10.405927,9.896814,9.975725,1.580755,1.581661,1.527794,37.167732,52.381691,22.757477,-6.892635,52.427692,73.662407,103.252663,0.175795629620552,359.155914,427.130193890202,1.94390954182873,0.0548074359599264,0.956112259715748,-13.6810573068322,506.97155673524,2.02257233958063,0.0132815334248455,1.1446510990113,45.4043896251401,478.128990811375,81.5590539990954,0.0116271192511354,1.22859564706867
5,5.034148,27.5,27.523693,-3.958,-4.238612,105.963806,NaN,1.009326,NaN,28.347973,400,400.011841,25,29.181917,9.170821,46.306648,49.987896,402.125793,399.91629,399.64035,4972.711914,10.434122,9.925051,10.015524,1.583215,1.598428,1.536976,37.141376,52.338947,22.738737,-6.857824,52.423382,73.691414,103.247437,0.180188849568367,364.495941,427.119928560664,1.94383960074218,0.0547863704058192,0.956232205499415,-13.6723658455289,506.90653258501,2.02239611811761,0.0132772439286017,1.14477182558886,45.4064678823917,478.105748714963,81.541714980702,0.0116251002537543,1.22872248008805
5,5.034372,27.5,27.523756,-3.958,-4.248215,105.902054,NaN,1.009232,NaN,28.330637,400,400.254913,25,29.184792,9.179248,46.341103,49.987896,402.125793,399.91629,399.64035,4972.711914,10.434122,9.925051,10.015524,1.583215,1.598428,1.536976,37.141376,52.338947,22.738737,-6.857824,52.423382,73.691414,103.247437,0.180188849568367,364.495941,427.110103045276,1.94379849849182,0.0547806342288652,0.95629154956334,-13.6711172089242,506.835769800136,2.02220922914488,0.0132733078087124,1.14489033544872,45.406565081816,478.091243561563,81.5299840352622,0.0116242047812588,1.2287904222059
5,5.032464,27.5,27.524048,-3.958,-4.256919,105.892868,NaN,1.00902,NaN,28.326689,400,400.109161,25,29.179302,9.173935,46.376457,50.005547,401.632599,399.471375,399.037231,4963.445313,10.445582,9.936838,10.004735,1.581991,1.58428,1.529811,37.148888,52.232662,22.743544,-6.86643,52.410648,73.683151,103.251457,0.155984669923782,351.77066,427.107253484851,1.94382677903811,0.0548014094703487,0.956222342644617,-13.681754273637,506.824941262223,2.02217963889904,0.0132725580459071,1.14491115582875,45.407015591175,478.101613664858,81.5387655112143,0.0116246869859144,1.2287467266257
5,5.032807,27.5,27.525204,-3.958,-4.256444,105.923668,NaN,1.009723,NaN,28.322603,400,400.207703,25,29.176991,9.16214,46.363258,50.005547,402.055328,399.915192,399.487549,4968.754883,10.447865,9.924994,10.022164,1.576917,1.573681,1.512875,37.16502,52.380974,22.718317,-6.834453,52.404587,73.654152,103.282158,0.247645914554596,375.867004,427.106723661926,1.94381781845327,0.0547973351976633,0.956240039495753,-13.6798418283178,506.858970831407,2.02226536500137,0.0132738318306907,1.14486525935266,45.4087990783387,478.099779222852,81.5386266686935,0.0116240356087388,1.2287719464929
5,5.031761,27.5,27.525652,-3.958,-4.256755,106.0159,NaN,1.009664,NaN,28.320183,400,400.381348,25,29.178608,9.157032,46.254894,50.005547,402.055328,399.915192,399.487549,4968.754883,10.447865,9.924994,10.022164,1.576917,1.573681,1.512875,37.16502,52.380974,22.718317,-6.834453,52.404587,73.654152,103.282158,0.247645914554596,375.867004,427.109427072134,1.94384919103359,0.0548101149111945,0.956180591899996,-13.6856742608157,506.964078635164,2.02254103780114,0.0132793947127923,1.14469456778155,45.4094902412185,478.111427646695,81.5486313183147,0.0116245209644738,1.22872461452901
5,5.031907,27.5,27.527763,-3.958,-4.256751,106.14016,NaN,1.010558,NaN,28.31583,400,400.37796,25,29.181828,9.148328,46.128025,50.005547,401.925751,399.71106,399.335602,4976.858398,10.438684,9.924769,10.01711,1.582382,1.565313,1.502234,37.172127,52.40517,22.718729,-6.834489,52.432991,73.644638,103.297745,0.187607541680336,361.449127,427.109012060053,1.9438446716689,0.0548083185750145,0.956189078741606,-13.6848601181738,507.104057560474,2.0229027593456,0.0132860094681084,1.14448251060154,45.4127469209575,478.112278464961,81.5517961903122,0.0116235823412866,1.22875125297608
5,5.033185,27.5,27.527958,-3.958,-4.253342,106.207138,NaN,1.009482,NaN,28.301355,400,400.266479,25,29.18004,9.136502,46.185547,50.005547,401.169403,398.972229,398.539337,4965.263672,10.410126,9.893557,9.992813,1.580698,1.567783,1.506816,37.217926,52.347618,22.735821,-6.842897,52.42556,73.695557,103.24987,0.171013161540031,354.207153,427.108605497618,1.94381711396348,0.0547936463628477,0.956247108618704,-13.677734350607,507.180501129612,2.02310360222052,0.0132901206314519,1.14435822295234,45.4130477414353,478.102730453318,81.5442542314749,0.0116229210418028,1.2287981951712
5,5.032322,27.5,27.528297,-3.958,-4.254817,106.250381,NaN,1.010154,NaN,28.294853,400,400.034241,25,29.183599,9.141184,46.338997,50.005547,401.169403,398.972229,398.539337,4965.263672,10.410126,9.893557,9.992813,1.580698,1.567783,1.506816,37.217926,52.347618,22.735821,-6.842897,52.42556,73.695557,103.24987,0.171013161540031,354.207153,427.109670815127,1.94383866299895,0.0548038100858722,0.956203936281948,-13.6825460439396,507.229624554109,2.02323189840313,0.0132926503838564,1.14428054642977,45.4135707023545,478.110767870857,81.5511922474225,0.011623241919837,1.22876596482033
5,5.033726,27.5,27.528765,-3.958,-4.260525,106.251289,NaN,1.009829,NaN,28.301081,400,400.129822,25,29.186634,9.1572,46.493908,50.005547,401.79126,399.55603,399.139587,4972.019531,10.450383,9.941676,10.010165,1.585649,1.568052,1.522752,37.191944,52.381557,22.774141,-6.868293,52.464729,73.723312,103.244453,0.260295242071152,376.671143,427.100184366074,1.94377477286644,0.0547847596811203,0.956313289906597,-13.6747183027678,507.230166162064,2.02323168627113,0.0132924357081325,1.14428403646441,45.414292657936,478.088650450702,81.5337415183944,0.0116217024388174,1.22887497198693
5,5.032467,27.5,27.529961,-3.958,-4.260525,106.251289,NaN,1.009915,NaN,28.301081,400,400.129822,25,29.186634,9.159418,46.365932,50.005547,401.79126,399.55603,399.139587,4972.019531,10.450383,9.941676,10.010165,1.585649,1.568052,1.522752,37.191944,52.381557,22.774141,-6.868293,52.464729,73.723312,103.244453,0.260295242071152,376.671143,427.103796708464,1.94381386223151,0.0548002528809302,0.956239904889153,-13.6817375462736,507.22889502316,2.0232241457784,0.0132917408318951,1.14429732184013,45.4161376125172,478.103905062018,81.5475561803967,0.0116220525512174,1.22882177591446
5,5.032467,27.5,27.529961,-3.958,-4.261903,106.250504,NaN,1.009915,NaN,28.282799,400,400.033508,25,29.179457,9.14494,46.205139,50.005547,400.907166,398.801544,398.253265,4971.619629,10.425116,9.909157,9.99088,1.58655,1.56894,1.514146,37.191734,52.306,22.765615,-6.844498,52.411442,73.647041,103.300629,0.180371090769768,360.783447,427.102479005296,1.94380896168066,0.0547998250048617,0.956246550697858,-13.6817375462736,507.227996749183,2.02322177816677,0.0132916913400267,1.14429879916763,45.4161376125172,478.102166851819,81.546141651007,0.0116219488044047,1.22882980976926
