P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.033381,27.5,27.529087,-3.958,-4.25118,106.26416,NaN,1.010263,NaN,28.262377,400,399.93161,25,29.177822,9.153092,46.033997,50.005547,401.333649,399.178436,398.69516,4968.826172,10.436347,9.925892,9.991443,1.579324,1.565208,1.519285,37.207245,52.415997,22.759972,-6.830054,52.34396,73.646263,103.302811,0.179260715842247,366.104218,427.11011062584,1.94381871750917,0.0547919057114608,0.956248104668568,-13.6766416318926,507.244551903903,2.02326847443979,0.0132930600860438,1.14426340086776,45.4147893825599,478.104611428831,81.54710733886,0.0116225042503666,1.22880585347133
5,5.032699,27.5,27.528564,-3.958,-4.239479,106.282211,NaN,1.009784,NaN,28.24934,400,399.934967,25,29.182468,9.1494,46.061504,50.005547,401.333649,399.178436,398.69516,4968.826172,10.436347,9.925892,9.991443,1.579324,1.565208,1.519285,37.207245,52.415997,22.759972,-6.830054,52.34396,73.646263,103.302811,0.179260715842247,366.104218,427.123255316134,1.94388149778109,0.0548039315177153,0.956152005047444,-13.6804439869637,507.265762371218,2.02332620873992,0.0132945019437525,1.14422366220224,45.4139825884293,478.126272049666,81.5641229701797,0.0116240421788639,1.22869821627028
5,5.033806,27.5,27.530291,-3.958,-4.221545,106.335503,NaN,1.009529,NaN,28.218988,400,399.802094,25,29.184658,9.12844,46.164085,50.015858,401.161011,399.055328,398.648376,4973.424316,10.425117,9.918331,9.985356,1.585481,1.589422,1.5252,37.187744,52.3778,22.735815,-6.797455,52.429066,73.709763,103.272629,0.24862813949585,378.126526,427.137228429254,1.94391089975528,0.0547958752444374,0.956130122385312,-13.674272327759,507.324903786467,2.02347601483995,0.0132968574675805,1.14414279954226,45.4166466610073,478.138708992173,81.5762674456507,0.0116239751041873,1.22866579382302
5,5.033273,27.5,27.530371,-3.958,-4.209753,106.363518,NaN,1.009802,NaN,28.194399,400,399.930817,25,29.181181,9.133043,46.28112,50.015858,401.639099,399.533112,399.159912,4974.709473,10.468005,9.927933,10.011365,1.57866,1.576369,1.510768,37.209518,52.431751,22.750803,-6.801143,52.405529,73.728447,103.258827,0.167360365390778,355.402527,427.150030544465,1.94396936386606,0.0548060939289809,0.956042425861505,-13.6772437381931,507.356871284362,2.0235599704586,0.0132985764208464,1.14409119619175,45.4167700659929,478.159541246023,81.5933169497534,0.0116251808288978,1.22857081894705
5,5.032872,27.5,27.532356,-3.958,-4.206857,106.427078,NaN,1.010178,NaN,28.203751,400,400.096741,25,29.174278,9.118959,46.217514,50.015858,401.639099,399.533112,399.159912,4974.709473,10.468005,9.927933,10.011365,1.57866,1.576369,1.510768,37.209518,52.431751,22.750803,-6.801143,52.405529,73.728447,103.258827,0.167360365390778,355.402527,427.153948523961,1.94399210418841,0.0548119282919275,0.956005201070905,-13.6794794227596,507.427480060741,2.0237390498111,0.0133014274144802,1.1439943224084,45.4198319636128,478.169915915283,81.6040852665992,0.0116248696802345,1.22855168565418
5,5.031436,27.5,27.532969,-3.958,-4.208449,106.485207,NaN,1.009951,NaN,28.212927,400,400.200928,25,29.17778,9.12667,46.13612,50.015858,401.801117,399.713226,399.333771,4968.003906,10.433717,9.898864,10.001078,1.585372,1.580322,1.519384,37.243793,52.260006,22.753124,-6.792655,52.402584,73.711578,103.29715,0.238612651824951,374.00473,427.156542130299,1.94403101897161,0.0548291149197158,0.955929377020653,-13.6874866293062,507.493326209801,2.02391036071252,0.0133047323646148,1.14389268304825,45.4207774925421,478.184433961981,81.6166202789402,0.011625448687489,1.22849361433026
5,5.032238,27.5,27.534859,-3.958,-4.203251,106.508835,NaN,1.009846,NaN,28.203289,400,400.231354,25,29.189991,9.145914,46.18425,50.015858,401.801117,399.713226,399.333771,4968.003906,10.433717,9.898864,10.001078,1.585372,1.580322,1.519384,37.243793,52.260006,22.753124,-6.792655,52.402584,73.711578,103.29715,0.238612651824951,374.00473,427.159212748743,1.94402459999862,0.0548208525029312,0.955951039568354,-13.6830144231233,507.518350147593,2.02396965080391,0.013305121910448,1.14386957591597,45.4236926426437,478.18435384379,81.618767185517,0.0116245582892388,1.22852131844707
5,5.032856,27.5,27.536295,-3.958,-4.20175,106.522324,NaN,1.010861,NaN,28.193615,400,400.207703,25,29.191431,9.146203,46.218216,50.015858,401.655701,399.619049,399.242798,4970.362793,10.465778,9.943447,10.024234,1.569309,1.56092,1.515618,37.228043,52.305183,22.754158,-6.795921,52.368244,73.686485,103.307594,0.152730107307434,353.730438,427.158876631882,1.9440107540813,0.0548137102824593,0.955979750003661,-13.6795686299519,507.532257634201,2.02400124932292,0.0133051367943718,1.14386034045921,45.4259074365554,478.18111097562,81.6178083114748,0.0116236920198215,1.22855703901749
5,5.03296,27.5,27.536978,-3.958,-4.207078,106.553429,NaN,1.010201,NaN,28.196474,400,400.253571,25,29.186815,9.157008,46.226372,50.015858,401.842804,399.759766,399.373535,4968.631836,10.442364,9.913971,10.006168,1.573117,1.573348,1.524612,37.242764,52.31966,22.756027,-6.783645,52.375526,73.712219,103.307983,0.202771976590157,354.060242,427.153485032654,1.94398858734249,0.0548107765184098,0.956011378114652,-13.6789887870816,507.567112833154,2.02409065540333,0.0133066981445007,1.14381005302339,45.4269608204986,478.174040857156,81.6128530255134,0.0116229502460411,1.22859952292947
5,5.032177,27.5,27.536484,-3.958,-4.202661,106.516685,NaN,1.009523,NaN,28.197775,400,400.145325,25,29.18504,9.158936,46.263489,50.015858,400.717224,398.714661,398.208435,4973.754395,10.441676,9.934059,9.996618,1.595844,1.589968,1.538487,37.268711,52.222752,22.754795,-6.781243,52.388206,73.718109,103.320702,0.164787605404854,365.499969,427.159951565006,1.94402859047309,0.054821786691785,0.955944663303948,-13.6833545593609,507.525607043705,2.02398307021423,0.0133046719427302,1.14387292080695,45.4261989313499,478.187658494362,81.6233590158155,0.0116239940979146,1.228529585463
5,5.032975,27.5,27.537766,-3.958,-4.205941,106.476021,NaN,1.009619,NaN,28.174765,400,399.921234,25,29.191053,9.160899,46.2952,50.015858,400.717224,398.714661,398.208435,4973.754395,10.441676,9.934059,9.996618,1.595844,1.589968,1.538487,37.268711,52.222752,22.754795,-6.781243,52.388206,73.718109,103.320702,0.164787605404854,365.499969,427.154529024296,1.94399216346678,0.0548109447764754,0.956006789502036,-13.678905156656,507.477731600667,2.02385247264678,0.0133013666576712,1.14396284015556,45.4281761198314,478.176225417597,81.6155534546367,0.0116227114428074,1.22860084590579
5,5.03419,27.5,27.539265,-3.958,-4.205941,106.476021,NaN,1.010159,NaN,28.174765,400,399.921234,25,29.191053,9.174508,46.144855,50.007473,401.808167,399.722778,399.231873,4973.042969,10.450117,9.91797,10.003856,1.570323,1.561358,1.512981,37.273193,52.249119,22.762083,-6.766833,52.395802,73.645287,103.360191,0.218040347099304,354.37442,427.15104667112,1.94395445683503,0.0547959933340528,0.95607742733872,-13.672131722941,507.476142012866,2.0238430333639,0.0133004958874572,1.14397941675804,45.4304878905648,478.16459068741,81.6078384430251,0.0116213152145563,1.22867620460179
5,5.034433,27.5,27.53833,-3.958,-4.20847,106.432465,NaN,1.010398,NaN,28.165129,400,400.041809,25,29.193317,9.171381,46.024376,50.007473,401.808167,399.722778,399.231873,4973.042969,10.450117,9.91797,10.003856,1.570323,1.561358,1.512981,37.273193,52.249119,22.762083,-6.766833,52.395802,73.645287,103.360191,0.218040347099304,354.37442,427.14793219454,1.94393792553748,0.0547922191170185,0.956103714346608,-13.6707771857642,507.427305032568,2.02371765677044,0.0132982959876655,1.14405038081061,45.4290459368872,478.157639540568,81.6010865473066,0.0116213384377671,1.22869475442372
5,5.034433,27.5,27.53833,-3.958,-4.198822,106.417747,NaN,1.010398,NaN,28.148441,400,399.851624,25,29.18679,9.171524,46.099091,50.007473,400.791138,398.769989,398.145264,4969.263672,10.392234,9.910512,9.974612,1.566496,1.540729,1.49798,37.254501,52.334641,22.764984,-6.741388,52.385128,73.656548,103.370285,0.240262821316719,364.634369,427.15715645948,1.94397222332514,0.0547952129399436,0.956057349013278,-13.6707771857642,507.410466696642,2.02367329575818,0.0132973689655295,1.14407789046487,45.4290459368872,478.169806889588,81.6109894357076,0.0116220643366161,1.2286386112431
5,5.035347,27.5,27.538708,-3.958,-4.190486,106.440506,NaN,1.010458,NaN,28.140511,400,399.669922,25,29.187981,9.177771,46.21027,50.007473,401.55603,399.467926,398.930878,4972.14209,10.427031,9.89966,9.989268,1.572222,1.547084,1.504603,37.243534,52.289566,22.795195,-6.765837,52.431156,73.668907,103.360611,0.16501621901989,362.087158,427.162506924803,1.94397349706241,0.0547865572646678,0.956070431601381,-13.6656827885683,507.4361032894,2.02373951101483,0.0132985828645835,1.14403954223924,45.4296288916948,478.170698074524,81.6121572335643,0.0116219404502472,1.22863996828772
5,5.035253,27.5,27.539669,-3.958,-4.191439,106.472435,NaN,1.010738,NaN,28.150185,400,399.888062,25,29.190804,9.17564,46.212715,50.007473,401.55603,399.467926,398.930878,4972.14209,10.427031,9.89966,9.989268,1.572222,1.547084,1.504603,37.243534,52.289566,22.795195,-6.765837,52.431156,73.668907,103.360611,0.16501621901989,362.087158,427.161865156794,1.94397302572548,0.054787417616423,0.956069545981621,-13.6662066874874,507.471611255982,2.02382968308949,0.0133000354104887,1.14399057336982,45.4311109262426,478.171647711484,81.6140549969026,0.011621546996867,1.22864948936453
5,5.034549,27.5,27.540052,-3.958,-4.187749,106.503792,NaN,1.010478,NaN,28.160374,400,399.881287,25,29.19322,9.15351,46.245731,50.007473,401.851074,399.786194,399.305389,4971.67334,10.456157,9.93855,10.026584,1.574762,1.555491,1.498695,37.254532,52.278923,22.789989,-6.764312,52.406803,73.757454,103.294533,0.179846167564392,358.198883,427.167410218336,1.94400798418264,0.0547972216627874,0.956010920108431,-13.670130593,507.507076418318,2.02392175955974,0.0133017873449637,1.14393635388341,45.4317015698941,478.184495024533,81.6249599489452,0.0116221340102902,1.22859577323491
5,5.034012,27.5,27.539497,-3.958,-4.174784,106.533958,NaN,1.010004,NaN,28.157726,400,400.062622,25,29.192545,9.140415,46.369843,50.007473,401.773193,399.690857,399.164795,4963.948242,10.461411,9.938382,10.01379,1.576286,1.545967,1.48714,37.242634,52.29781,22.798529,-6.76085,52.463108,73.764458,103.292564,0.28926295042038,386.022217,427.181342712754,1.94407072526931,0.0548078510902343,0.955917546997929,-13.6731239669843,507.542171747067,2.02401614085351,0.0133040088908257,1.14387406701552,45.4308456742906,478.206109454129,81.6419040171532,0.011623683302778,1.2284881151268
5,5.033867,27.5,27.539761,-3.958,-4.159065,106.547897,NaN,1.010303,NaN,28.13625,400,400.170441,25,29.190466,9.135302,46.497978,50.007473,401.773193,399.690857,399.164795,4963.948242,10.461411,9.938382,10.01379,1.576286,1.545967,1.48714,37.242634,52.29781,22.798529,-6.76085,52.463108,73.764458,103.292564,0.28926295042038,386.022217,427.196783393735,1.94413108387401,0.0548145121230055,0.955833840954344,-13.6739322754434,507.557836279479,2.02405647180669,0.0133047329873272,1.14385106114797,45.4312528046685,478.227831625242,81.659895640285,0.0116248553179023,1.2283918780359
5,5.033475,27.5,27.540854,-3.958,-4.144267,106.565445,NaN,1.009707,NaN,28.145235,400,400.175873,25,29.193274,9.126956,46.534401,50.007473,401.82016,399.750275,399.180176,4964.846191,10.423201,9.916454,10.008577,1.577704,1.555734,1.491375,37.242268,52.226627,22.742088,-6.687308,52.438828,73.848267,103.247879,0.191907480359078,362.862396,427.212049427089,1.94419582385406,0.0548239272796582,0.955740330908702,-13.6761175844424,507.576750298443,2.02410245410651,0.0133052025896993,1.14383051577207,45.4329383540818,478.252073342397,81.6809095442863,0.0116257891293782,1.22829609772907
5,5.03354,27.5,27.53973,-3.958,-4.131083,106.538826,NaN,1.009579,NaN,28.142355,400,400.208984,25,29.198004,9.133594,46.439938,50.007473,401.742462,399.630768,399.097107,4976.199219,10.455653,9.958337,10.027124,1.589338,1.577047,1.511113,37.261795,52.334545,22.753527,-6.678907,52.362152,73.872078,103.240479,0.156637206673622,350.504272,427.224463476966,1.94424064590324,0.0548272168677075,0.955681115287984,-13.6757552155464,507.547493182294,2.02402933977222,0.0133041799823191,1.14386758590038,45.43120499785,478.266671012367,81.6914797595478,0.0116271863254292,1.22821272149177
5,5.034902,27.5,27.537834,-3.958,-4.133219,106.458336,NaN,1.010124,NaN,28.125935,400,400.023499,25,29.201311,9.149207,46.259602,50.007473,401.742462,399.630768,399.097107,4976.199219,10.455653,9.958337,10.027124,1.589338,1.577047,1.511113,37.261795,52.334545,22.753527,-6.678907,52.362152,73.872078,103.240479,0.156637206673622,350.504272,427.218524033314,1.94419081380453,0.0548097943096936,0.955770227723096,-13.6681630142252,507.457428203995,2.02379875052036,0.0133002134599042,1.14399658239264,45.4282809921166,478.246784485887,81.6730710261259,0.01162688860763,1.22827680129547
5,5.035014,27.5,27.540817,-3.958,-4.134889,106.358757,NaN,1.00979,NaN,28.125927,400,399.992676,25,29.20561,9.159465,46.208698,49.998936,401.676605,399.683136,399.13736,4973.94873,10.46026,9.945056,10.03593,1.586676,1.582269,1.524397,37.270168,52.19619,22.788338,-6.694602,52.318851,73.839592,103.247757,0.221124812960625,365.939301,427.216607314853,1.9441814070107,0.0548078985767445,0.955784700568645,-13.6675387619241,507.34033373387,2.02347979911688,0.0132922085837365,1.14421590579393,45.4328812960721,478.24691481572,81.6766665620172,0.0116254988071641,1.22831929827049
5,5.03494,27.5,27.540276,-3.958,-4.124372,106.281197,NaN,1.009823,NaN,28.125971,400,399.986084,25,29.210783,9.160075,46.272511,49.998936,401.819977,399.679474,399.236572,4976.049316,10.437593,9.920875,10.004866,1.572628,1.566656,1.512458,37.2864,52.439728,22.793921,-6.699241,52.362122,73.771439,103.303329,0.208809524774551,359.567596,427.226870802263,1.94422106601986,0.0548120704986367,0.955730161054568,-13.667951213151,507.252157574567,2.02324932719472,0.0132876353698631,1.14435560437525,45.432047008674,478.260358127977,81.6869785457719,0.0116265540161961,1.22824963850637
5,5.0344,27.5,27.540905,-3.958,-4.110868,106.22757,NaN,1.008615,NaN,28.121332,400,399.849396,25,29.212469,9.154239,46.370338,49.998936,401.819977,399.679474,399.236572,4976.049316,10.437593,9.920875,10.004866,1.572628,1.566656,1.512458,37.2864,52.439728,22.793921,-6.699241,52.362122,73.771439,103.303329,0.208809524774551,359.567596,427.241321397147,1.94428578216723,0.0548229023210738,0.955634445579113,-13.6709611323424,507.190117749923,2.02308360560048,0.013283889958118,1.14446363537213,45.4330170015152,478.284053807133,81.7070071882657,0.0116276724527931,1.22814978245634
5,5.0344,27.5,27.540905,-3.958,-4.09392,106.198822,NaN,1.008615,NaN,28.11805,400,399.854828,25,29.214813,9.151765,46.430592,49.998936,401.199646,399.105255,398.630707,4975.279297,10.418048,9.90276,9.988318,1.56466,1.547763,1.502595,37.246746,52.137375,22.796886,-6.701707,52.402149,73.740593,103.32666,0.18514384329319,358.327698,427.257516805108,1.94434597749182,0.054828157692337,0.955553673251146,-13.6709611323424,507.157215929438,2.02299687652171,0.0132820775590334,1.14451790445863,45.4330170015152,478.305415066349,81.7244009240128,0.011628946274966,1.22805165048309
5,5.035739,27.5,27.541683,-3.958,-4.09392,106.198822,NaN,1.009581,NaN,28.11805,400,399.854828,25,29.214813,9.145988,46.343815,49.998936,400.726105,398.634003,398.184296,4971.001953,10.388748,9.892417,9.970595,1.560057,1.543322,1.507117,37.24741,52.458668,22.803293,-6.690835,52.349007,73.762283,103.31842,0.241151347756386,366.975769,427.25368735698,1.94430446259484,0.0548116841585057,0.955631118715458,-13.6634980990105,507.156388498098,2.02299197138084,0.0132816259772269,1.14452655952612,45.4342167464404,478.291587390987,81.7140510978494,0.0116277571903424,1.22812639692676
5,5.035345,27.5,27.54229,-3.958,-4.083328,106.159393,NaN,1.009216,NaN,28.109375,400,399.705322,25,29.209507,9.143172,46.264866,49.998936,400.726105,398.634003,398.184296,4971.001953,10.388748,9.892417,9.970595,1.560057,1.543322,1.507117,37.24741,52.458668,22.803293,-6.690835,52.349007,73.762283,103.31842,0.241151347756386,366.975769,427.264935742676,1.94435429556015,0.0548198143449289,0.955557876251134,-13.6656939352673,507.11061365352,2.02286917312392,0.0132787875660518,1.14460787241854,45.4351527760601,478.309977541932,81.7297354299985,0.0116285693871486,1.22805068832391
5,5.034443,27.5,27.542744,-3.958,-4.091829,106.140358,NaN,1.009504,NaN,28.087471,400,399.756714,25,29.19956,9.12431,46.219696,49.998936,401.731598,399.642059,399.246338,4978.916992,10.473055,9.947174,10.035027,1.57233,1.568795,1.505923,37.27412,52.429432,22.79184,-6.666124,52.410881,73.750343,103.329292,0.197700396180153,359.019897,427.259391891048,1.94435207034144,0.0548282768829091,0.955546201972344,-13.6707214445667,507.088342552704,2.02280886747652,0.0132773237326936,1.14464897225544,45.4358528602978,478.309715788476,81.7300530705395,0.0116283410702383,1.2280584423343
5,5.034488,27.5,27.544458,-3.958,-4.100781,106.169075,NaN,1.009877,NaN,28.083874,400,400.041077,25,29.197594,9.141558,46.300945,49.998936,401.731598,399.642059,399.246338,4978.916992,10.473055,9.947174,10.035027,1.57233,1.568795,1.505923,37.27412,52.429432,22.79184,-6.666124,52.410881,73.750343,103.329292,0.197700396180153,359.019897,427.250708941162,1.9443188811684,0.0548249473594858,0.955591449303953,-13.6704706102053,507.119389145108,2.02288471886441,0.0132781399588007,1.14461368685262,45.4384958293518,478.299930689784,81.7240893045946,0.0116269546620864,1.22812812343799
5,5.033851,27.5,27.544636,-3.958,-4.103131,106.258553,NaN,1.01034,NaN,28.087538,400,400.287628,25,29.205879,9.151689,46.395081,49.998936,402.107758,399.90863,399.54187,4977.18457,10.467592,9.928759,10.009218,1.575158,1.567163,1.509198,37.257587,52.368774,22.789558,-6.650824,52.370602,73.779419,103.320839,0.235602304339409,368.470886,427.250285291216,1.94433028777676,0.0548320581194674,0.955565797056586,-13.6740214691922,507.221610125865,2.02315354941066,0.0132836773216085,1.1444466818439,45.4387702961117,478.304185582424,81.7277619775669,0.0116271249744142,1.22811114714805
5,5.033704,27.5,27.544415,-3.958,-4.098709,106.300186,NaN,1.010236,NaN,28.080704,400,400.43335,25,29.209101,9.146422,46.532536,50.00576,402.074829,399.975769,399.591156,4976.996094,10.439764,9.939723,10.029922,1.577536,1.572499,1.515807,37.234276,52.188789,22.811668,-6.652771,52.394184,73.774933,103.324615,0.196480557322502,362.817871,427.254931169934,1.9443505514898,0.0548352388155789,0.955536229923308,-13.6748409468488,507.269490042414,2.02328051247726,0.0132864293218197,1.14436583390293,45.4384295253784,478.311119813892,81.7331499381435,0.0116276419426849,1.22807611034852
5,5.033983,27.5,27.5448,-3.958,-4.085373,106.307541,NaN,1.008761,NaN,28.070269,400,400.520447,25,29.21871,9.159325,46.620079,50.00576,402.074829,399.975769,399.591156,4976.996094,10.439764,9.939723,10.029922,1.577536,1.572499,1.515807,37.234276,52.188789,22.811668,-6.652771,52.394184,73.774933,103.324615,0.196480557322502,362.817871,427.266876061894,1.94438926054363,0.0548359399726761,0.955488877895195,-13.6732856272614,507.277497792177,2.02330026775803,0.0132866693171214,1.14435627384684,45.4390231743883,478.325304916189,81.7451509635321,0.0116283073166566,1.22801654072102
5,5.034307,27.5,27.544323,-3.958,-4.079929,106.316536,NaN,1.009346,NaN,28.080906,400,400.362457,25,29.225679,9.164332,46.556633,50.00576,401.363892,399.647278,398.951935,4981.371094,10.40313,9.964019,10.07423,1.596336,1.600313,1.541497,37.23164,52.180927,22.826042,-6.654079,52.380486,73.761345,103.348396,0.24040262401104,378.435883,427.271151375922,1.94439854694289,0.0548336402048459,0.955481703647102,-13.6714795321548,507.288297900473,2.02333039963259,0.0132875129719665,1.14433406728175,45.4382876654476,478.328045942826,81.7468254706579,0.0116286942033476,1.22799707812825
5,5.033078,27.5,27.546013,-3.958,-4.074577,106.315948,NaN,1.010303,NaN,28.069269,400,400.049652,25,29.227737,9.16969,46.457611,50.00576,401.429138,399.722687,398.905029,4974.618164,10.357038,9.935472,10.055125,1.609575,1.603429,1.543127,37.275551,52.28627,22.848106,-6.659016,52.440983,73.6754,103.398926,0.205334782600403,362.773315,427.279778195467,1.94445565754096,0.054850428802658,0.955385256171634,-13.6783308995097,507.285829784428,2.02331797792232,0.0132864950043871,1.14435392892237,45.4408935123926,478.350280184059,81.766907449083,0.0116292279902974,1.22791944753026
5,5.033538,27.5,27.546219,-3.958,-4.059853,106.304535,NaN,1.009839,NaN,28.050268,400,399.839905,25,29.225677,9.152738,46.390991,50.00576,401.429138,399.722687,398.905029,4974.618164,10.357038,9.935472,10.055125,1.609575,1.603429,1.543127,37.275551,52.28627,22.848106,-6.659016,52.440983,73.6754,103.398926,0.205334782600403,362.773315,427.29253026903,1.94449367178667,0.054849330354676,0.955341890921223,-13.6757663653055,507.272550293416,2.02328226091513,0.0132856563197813,1.14437768004693,45.4412111397393,478.364011871179,81.7783313503352,0.0116299500513449,1.22785945477423
5,5.033003,27.5,27.545547,-3.958,-4.043647,106.326073,NaN,1.009242,NaN,28.032681,400,399.753693,25,29.233538,9.150473,46.352287,50.00576,401.181335,399.432343,398.740784,4978.549316,10.367626,9.946812,10.067845,1.585932,1.572906,1.504411,37.291313,52.310684,22.861225,-6.650467,52.40337,73.704468,103.371643,0.165135189890862,355.176208,427.309540237924,1.94456778865176,0.0548609421142634,0.955234158707772,-13.6787490470384,507.29791124314,2.02335144722615,0.0132874034162953,1.14432972544675,45.4401749893988,478.389537196743,81.7983356990916,0.0116317864418668,1.22773280873515
5,5.03106,27.5,27.545702,-3.958,-4.027299,106.354836,NaN,1.010534,NaN,28.053802,400,399.716431,25,29.240112,9.155141,46.317673,50.00576,401.233276,399.50473,398.697815,4971.871094,10.334846,9.917243,10.04453,1.589164,1.574887,1.517292,37.274387,52.353489,22.812891,-6.618237,52.391659,73.704193,103.385284,0.155933782458305,364.131226,427.330703991537,1.94468605076347,0.0548899478305685,0.955044797071158,-13.6895835116208,507.330660235275,2.02343720175218,0.0132891255525788,1.14427742735799,45.4404139841387,478.431696495101,81.832858575014,0.0116342266535641,1.22754209449408
5,5.03302,27.5,27.547535,-3.958,-4.019211,106.350739,NaN,1.010167,NaN,28.06608,400,399.430664,25,29.237076,9.155272,46.345066,50.00576,401.233276,399.50473,398.697815,4971.871094,10.334846,9.917243,10.04453,1.589164,1.574887,1.517292,37.274387,52.353489,22.812891,-6.618237,52.391659,73.704193,103.385284,0.155933782458305,364.131226,427.332832387195,1.94465399184227,0.0548683076503757,0.955119449229917,-13.6786542665113,507.324025641162,2.02341330108541,0.0132878035640228,1.14430544667418,45.4432402110065,478.422448637674,81.827466019873,0.0116328165374539,1.22761079715505
5,5.031437,27.5,27.545906,-3.958,-4.010634,106.311859,NaN,1.009822,NaN,28.052883,400,399.411499,25,29.239998,9.164646,46.386356,50.00576,401.257721,399.535889,398.738342,4976.529297,10.357899,9.94528,10.060565,1.593995,1.571376,1.506926,37.280457,52.152279,22.800426,-6.591084,52.39386,73.742966,103.367302,0.152872964739799,358.443298,427.345543056324,1.94473349866936,0.0548904682813915,0.954987768561103,-13.6874810526654,507.281264174842,2.02330632083163,0.013286299464045,1.14436043009288,45.4407285304729,478.448777374101,81.8470119405134,0.0116351490372092,1.22746693889797
5,5.033494,27.5,27.546539,-3.958,-4.010634,106.311859,NaN,1.010316,NaN,28.052883,400,399.411499,25,29.239998,9.170454,46.38958,50.00576,400.248901,398.605408,397.669495,4975.584961,10.329437,9.922985,10.0247,1.565125,1.538381,1.492443,37.270657,52.085888,22.835642,-6.62597,52.416283,73.784958,103.346352,0.245157644152641,364.589844,427.339671111693,1.94466973873819,0.0548651289100159,0.955106189977532,-13.6760116608523,507.280591717945,2.02330233237274,0.0132859320861278,1.14436745623838,45.4417045378134,478.426879785624,81.8299123347508,0.0116335473392739,1.22757617986949
5,5.033494,27.5,27.546539,-3.958,-3.998767,106.336899,NaN,1.010316,NaN,28.026142,400,399.404449,25,29.246374,9.149952,46.361015,50.00576,400.248901,398.605408,397.669495,4975.584961,10.329437,9.922985,10.0247,1.565125,1.538381,1.492443,37.270657,52.085888,22.835642,-6.62597,52.416283,73.784958,103.346352,0.245157644152641,364.589844,427.351005024067,1.94471184949546,0.0548688066515333,0.955050113699569,-13.6760116608523,507.309246089681,2.02337784306157,0.0132875097256404,1.14432039098232,45.4417045378134,478.441828516963,81.8420901106559,0.0116344382509919,1.22750781815632
5,5.034444,27.5,27.544088,-3.958,-3.98496,106.363785,NaN,1.009929,NaN,28.005487,400,399.499207,25,29.251242,9.14919,46.286873,50.02338,402.186188,399.882355,399.745514,4979.888672,10.527579,9.94543,10.019085,1.572363,1.570526,1.523709,37.29451,52.515198,22.809322,-6.599997,52.379028,73.755127,103.362778,0.24930202960968,377.377747,427.361480190947,1.94473140299177,0.054861388512668,0.955039579673117,-13.670715870449,507.342613951936,2.02347435157233,0.0132906262203574,1.14424274065347,45.4379253041815,478.445918086681,81.8425594716588,0.0116358307260353,1.22745383220661
5,5.033585,27.5,27.547077,-3.958,-3.975905,106.37014,NaN,1.010163,NaN,28.006374,400,400.125214,25,29.253857,9.156037,46.205357,50.02338,402.186188,399.882355,399.745514,4979.888672,10.527579,9.94543,10.019085,1.572363,1.570526,1.523709,37.29451,52.515198,22.809322,-6.599997,52.379028,73.755127,103.362778,0.24930202960968,377.377747,427.37257853894,1.94479014483298,0.0548747703975866,0.954947466175784,-13.675504346874,507.346712215668,2.02347468329672,0.0132892915158704,1.14426395788347,45.4425340533513,478.470249648957,81.8658729996324,0.0116358798328564,1.22738568704371
5,5.033212,27.5,27.544947,-3.958,-3.975574,106.361763,NaN,1.009554,NaN,28.021002,400,400.524963,25,29.258028,9.153985,46.308025,50.02338,401.731628,399.841553,399.312592,4973.016602,10.447218,9.95209,10.036316,1.582166,1.574618,1.522563,37.324577,52.179947,22.788548,-6.572897,52.358444,73.733261,103.397392,0.156801745295525,350.736603,427.373958713517,1.94480287670076,0.0548794666238075,0.954924464387709,-13.6775838210953,507.339388236302,2.02346284378172,0.0132900001841011,1.14425605750886,45.4392498386852,478.47229109704,81.8650494038698,0.0116369998436058,1.22734570849744
5,5.03234,27.5,27.546009,-3.958,-3.98156,106.375839,NaN,1.010013,NaN,28.016485,400,400.444733,25,29.260685,9.162624,46.285912,50.02338,401.829681,399.858459,399.313538,4978.554688,10.436549,9.928559,10.021698,1.588553,1.580698,1.531157,37.319592,52.339546,22.769148,-6.563406,52.334759,73.692451,103.423187,0.226756379008293,361.528595,427.370730270387,1.94480866273005,0.0548883532473737,0.954902552245426,-13.682445677743,507.354367163049,2.02349859303668,0.0132902704077511,1.14424143031625,45.440887344853,478.475581069863,81.8689698758163,0.0116366981065479,1.22734596838793
5,5.031561,27.5,27.544708,-3.958,-3.98443,106.419365,NaN,1.010508,NaN,28.013271,400,400.341888,25,29.254866,9.177838,46.331085,50.02338,401.829681,399.858459,399.313538,4978.554688,10.436549,9.928559,10.021698,1.588553,1.580698,1.531157,37.319592,52.339546,22.769148,-6.563406,52.334759,73.692451,103.423187,0.226756379008293,361.528595,427.370212173754,1.94482262449072,0.0548970627153356,0.954871296194083,-13.6867895539397,507.405550173278,2.02363800190581,0.0132937671412969,1.14414548759055,45.4388813159846,478.479023781494,81.8702560083576,0.0116375131057434,1.22731152695127
5,5.032187,27.5,27.545593,-3.958,-3.979179,106.450096,NaN,1.009698,NaN,28.01893,400,400.315063,25,29.239269,9.186581,46.472431,50.02338,401.969604,400.037903,399.496033,4980.646484,10.478,9.96521,10.046568,1.574795,1.556131,1.503989,37.316757,52.215675,22.800415,-6.601573,52.331989,73.642128,103.448029,0.25214546918869,374.393555,427.373440353347,1.9448218510486,0.0548909762139844,0.954882536838098,-13.6832987991145,507.439771226338,2.02372505622896,0.0132951885961585,1.14409782090773,45.4402459169802,478.479779097058,81.8719046469967,0.0116371432670571,1.22732081368222
5,5.032929,27.5,27.545242,-3.958,-3.976297,106.449455,NaN,1.009845,NaN,28.018398,400,400.487488,25,29.233051,9.186891,46.342365,50.02338,401.523499,399.573212,398.956299,4979.682617,10.448739,9.94066,10.021683,1.571953,1.551934,1.500538,37.329098,52.231419,22.816452,-6.615536,52.349739,73.60067,103.494881,0.158536955714226,360.995331,427.374075632536,1.94480908106551,0.0548827283075453,0.954911605060994,-13.679161623903,507.439410199891,2.02372533451558,0.0132953520167405,1.14409513422375,45.4397047063941,478.474837039492,81.8674681810664,0.0116370132857034,1.22733832794499
5,5.033488,27.5,27.545921,-3.958,-3.974624,106.405128,NaN,1.010789,NaN,28.011341,400,400.286682,25,29.244743,9.182728,46.165226,50.02338,401.523499,399.573212,398.956299,4979.682617,10.448739,9.94066,10.021683,1.571953,1.551934,1.500538,37.329098,52.231419,22.816452,-6.615536,52.349739,73.60067,103.494881,0.158536955714226,360.995331,427.37407853982,1.94479769492444,0.0548763618501661,0.95493585136818,-13.6760451103723,507.387973440447,2.0235874458511,0.0132921662924445,1.14418557202562,45.4407516588101,478.471584906605,81.8656112175154,0.0116365012133079,1.22736295125008
5,5.031665,27.5,27.546215,-3.958,-3.976284,106.363342,NaN,1.009618,NaN,27.996332,400,400.109406,25,29.258303,9.173866,45.960121,50.02338,402.094574,399.998199,399.408081,4973.250977,10.434289,9.941642,10.00329,1.576688,1.553561,1.502208,37.299557,52.225262,22.776041,-6.579579,52.37928,73.582855,103.50563,0.235682725906372,374.049255,427.377693741738,1.94484829838169,0.0548983057522175,0.954838899925913,-13.6862095972863,507.339848708708,2.02345961685483,0.0132893636223727,1.14426715414498,45.4412049722384,478.489892439642,81.8808710839378,0.0116374543687111,1.22728359697651
5,5.030106,27.5,27.546886,-3.958,-3.981578,106.375473,NaN,1.009921,NaN,27.976549,400,400.120941,25,29.259315,9.162985,45.958759,50.005569,400.663971,398.623291,398.138855,4975.200195,10.411429,9.93915,10.000555,1.56319,1.555675,1.497389,37.317368,52.301968,22.760614,-6.579895,52.356339,73.707512,103.452599,0.174285277724266,357.160034,427.377086018904,1.94487784202134,0.0549158833182702,0.954774243167864,-13.6949043290309,507.353017321093,2.02349196535473,0.0132897383021972,1.14425183800823,45.4422395613475,478.501162377767,81.8908373346917,0.0116378113909718,1.22724182111478
5,5.030951,27.5,27.546734,-3.958,-3.980494,106.468552,NaN,1.009572,NaN,27.966236,400,399.91687,25,29.255205,9.163983,46.136253,50.005569,400.663971,398.623291,398.138855,4975.200195,10.411429,9.93915,10.000555,1.56319,1.555675,1.497389,37.317368,52.301968,22.760614,-6.579895,52.356339,73.707512,103.452599,0.174285277724266,357.160034,427.375710624947,1.94485549412499,0.0549058012550032,0.954817695434184,-13.690191406759,507.459676237303,2.02377349550661,0.0132956882721145,1.14407596919402,45.4420052000938,478.493051145067,81.884050681498,0.0116373993173292,1.22727664755253
5,5.031568,27.5,27.547199,-3.958,-3.982611,106.509277,NaN,1.010289,NaN,27.966307,400,399.973511,25,29.244526,9.179074,46.280781,50.005569,401.955261,399.859711,399.434448,4974.517578,10.449241,9.925726,10.025778,1.570951,1.56752,1.506261,37.306873,52.406662,22.72456,-6.537768,52.387188,73.637604,103.493744,0.200823903083801,374.570496,427.37192910705,1.94482886042763,0.0548975402326112,0.954863127790141,-13.6867505181115,507.505774211739,2.02389329268737,0.0132979822009378,1.14400512892821,45.4427221573671,478.484136485667,81.8773298747678,0.011636650161597,1.22732402950435
5,5.030472,27.5,27.547966,-3.958,-3.987231,106.479088,NaN,1.009626,NaN,27.959797,400,400.200623,25,29.239685,9.182721,46.369247,50.005569,401.886658,399.8013,399.385651,4974.030762,10.463265,9.943138,10.030383,1.569554,1.578271,1.50812,37.322052,52.24625,22.688133,-6.501406,52.360527,73.629356,103.498558,0.162143006920814,358.948914,427.370644463532,1.9448464436473,0.0549096181039294,0.954821894305142,-13.6928629181871,507.470423591612,2.02379749117872,0.0132956364056493,1.14406992572879,45.4439047310076,478.491271602862,81.8840388545687,0.0116367158359992,1.22730249425858
5,5.030226,27.5,27.545732,-3.958,-3.987231,106.479088,NaN,1.010229,NaN,27.959797,400,400.200623,25,29.239685,9.161628,46.403519,50.005569,401.886658,399.8013,399.385651,4974.030762,10.463265,9.943138,10.030383,1.569554,1.578271,1.50812,37.322052,52.24625,22.688133,-6.501406,52.360527,73.629356,103.498558,0.162143006920814,358.948914,427.371346266333,1.94485406957833,0.05491265121358,0.954807754856242,-13.6942350015188,507.47279271942,2.02381155627019,0.0132969333735485,1.14404521632786,45.4404602410665,478.491379297931,81.8815187588061,0.0116377693759249,1.22726986188673
5,5.030226,27.5,27.545732,-3.958,-3.986757,106.424942,NaN,1.010229,NaN,27.971058,400,400.351929,25,29.236309,9.162096,46.447235,50.005569,402.06958,399.887268,399.489746,4975.125,10.437483,9.920438,10.014439,1.609961,1.623658,1.549559,37.341297,52.215427,22.74584,-6.531565,52.381031,73.665436,103.471313,0.214482262730599,377.781036,427.37179884468,1.94485575100682,0.0549127981542601,0.954805522603093,-13.6942350015188,507.41084450912,2.02364836374744,0.0132935238804055,1.14414639228166,45.4404602410665,478.49197625853,81.8820051728213,0.0116378049485887,1.227267137489
5,5.031625,27.5,27.546169,-3.958,-3.989575,106.440895,NaN,1.010264,NaN,27.962339,400,400.3992,25,29.239187,9.174475,46.517822,50.005569,401.394897,399.626923,398.917053,4972.375,10.380456,9.948401,10.059394,1.561607,1.554201,1.501336,37.359406,52.358154,22.744356,-6.52565,52.347687,73.817047,103.369446,0.20975624024868,364.479095,427.365116691582,1.94480238836689,0.0548946793108805,0.95489922528779,-13.6864326564634,507.428633225222,2.02369369711695,0.0132942748063697,1.14412139434309,45.4411340458941,478.473539741905,81.8674934807897,0.0116365014655975,1.22735759288266
5,5.03172,27.5,27.545479,-3.958,-3.995667,106.489944,NaN,1.010365,NaN,27.946911,400,400.20929,25,29.235287,9.173104,46.516312,50.005569,401.394897,399.626923,398.917053,4972.375,10.380456,9.948401,10.059394,1.561607,1.554201,1.501336,37.359406,52.358154,22.744356,-6.52565,52.347687,73.817047,103.369446,0.20975624024868,364.479095,427.359028266023,1.94477783057655,0.0548916203521361,0.954933416222357,-13.685902893146,507.485480633804,2.02384586383906,0.0132977637547144,1.14402216334592,45.4400701397645,478.464018490289,81.8589304420255,0.0116362574745606,1.2273911496505
5,5.032022,27.5,27.547054,-3.958,-4.000043,106.477554,NaN,1.010343,NaN,27.94375,400,400.079559,25,29.2328,9.175721,46.372326,50.005569,401.141541,399.419312,398.587311,4973.771484,10.38285,9.962041,10.064001,1.572325,1.54905,1.499705,37.382027,52.179035,22.747927,-6.497267,52.341663,73.79071,103.398849,0.142412692308426,360.506592,427.353987557365,1.94475294368991,0.0548865427290552,0.954971436049643,-13.6842188541074,507.469635772124,2.02379861006861,0.0132960692706655,1.14406270170042,45.4424985910496,478.457016090322,81.8550645015121,0.0116351020000241,1.22744581426834
5,5.029084,27.5,27.545519,-3.958,-3.99684,106.401764,NaN,1.010797,NaN,27.958227,400,399.906738,25,29.233599,9.170609,46.261147,50.014,401.326385,399.634613,398.735474,4971.44043,10.342998,9.933546,10.036626,1.587722,1.567839,1.510524,37.40332,52.191441,22.771463,-6.505396,52.340721,73.863235,103.348282,0.261582285165787,364.92569,427.365429740178,1.94485538899932,0.0549237562420626,0.954787366127924,-13.7006052617515,507.384551044584,2.02357983677687,0.013292187784077,1.14418741840328,45.4401318160453,478.491599848218,81.8814498201331,0.0116378823651876,1.22726579089606
5,5.030739,27.5,27.54562,-3.958,-3.991193,106.308418,NaN,1.011068,NaN,27.954062,400,399.490082,25,29.239037,9.150583,46.159565,50.014,401.326385,399.634613,398.735474,4971.44043,10.342998,9.933546,10.036626,1.587722,1.567839,1.510524,37.40332,52.191441,22.771463,-6.505396,52.340721,73.863235,103.348282,0.261582285165787,364.92569,427.366099635267,1.94482411181073,0.0549050982347006,0.954855909350921,-13.6913737636734,507.277630256272,2.02329774567234,0.013286248639292,1.14436372674697,45.4402875483402,478.480613138392,81.8726157321094,0.0116371803130457,1.22731739433309
5,5.030577,27.5,27.545115,-3.958,-3.988248,106.29599,NaN,1.009819,NaN,27.94672,400,399.630249,25,29.238935,9.137324,46.075432,50.014,400.560669,398.856964,397.961853,4975.863281,10.345237,9.962128,10.040933,1.587412,1.561777,1.51015,37.373634,52.273811,22.815613,-6.523387,52.392277,73.84864,103.355293,0.164169400930405,360.262238,427.369373847526,1.94483958102644,0.0549080083135716,0.954832720416081,-13.6922772884247,507.263944521198,2.02326344677578,0.0132857586188399,1.1443815001014,45.4395088824522,478.485517395751,81.876022139051,0.0116377092886564,1.22728773959919
5,5.031466,27.5,27.545937,-3.958,-3.974026,106.339661,NaN,1.010065,NaN,27.933226,400,399.569641,25,29.230488,9.140671,46.014576,50.014,400.560669,398.856964,397.961853,4975.863281,10.345237,9.962128,10.040933,1.587412,1.561777,1.51015,37.373634,52.273811,22.815613,-6.523387,52.392277,73.84864,103.355293,0.164169400930405,360.262238,427.380417370619,1.94486247554795,0.0549014580996378,0.954816833586744,-13.6873193300136,507.313046034384,2.02338996430163,0.0132880331403556,1.14430852467925,45.4407763290225,478.494602269858,81.8843842075173,0.0116378653346018,1.22725810281136
5,5.031593,27.5,27.544647,-3.958,-3.94787,106.42115,NaN,1.01006,NaN,27.94322,400,399.442535,25,29.227003,9.142848,46.044937,50.014,401.335266,399.635345,398.743896,4971.785156,10.374465,9.953205,10.047041,1.595707,1.574381,1.523985,37.366627,52.186916,22.804379,-6.489272,52.351196,73.720253,103.4422,0.202136620879173,363.68338,427.405027895539,1.94495130989963,0.0549079984492536,0.954701113369649,-13.6866111047589,507.407657197398,2.02364376662659,0.0132939149740647,1.14414147232638,45.4387872574952,478.52464110415,81.9073564657832,0.0116402600369276,1.22710254723966
5,5.030354,27.5,27.544025,-3.958,-3.939783,106.52166,NaN,1.009161,NaN,27.945389,400,399.556702,25,29.230774,9.15576,46.109386,50.014,401.313446,399.561432,398.717957,4973.673828,10.375895,9.962772,10.046188,1.576887,1.558964,1.501451,37.375687,52.238571,22.793537,-6.462743,52.394924,73.725792,103.444527,0.172536581754685,359.078888,427.416279874727,1.94501838184453,0.0549257793098136,0.954592071859127,-13.693521065598,507.523304734278,2.02395058448786,0.0133006047131682,1.14394697923176,45.4378281601153,478.547732025203,81.9254489350171,0.0116419275563963,1.22698839413147
5,5.029775,27.5,27.54282,-3.958,-3.94278,106.634926,NaN,1.010437,NaN,27.949242,400,399.346039,25,29.232475,9.148721,46.205864,50.014,401.313446,399.561432,398.717957,4973.673828,10.375895,9.962772,10.046188,1.576887,1.558964,1.501451,37.375687,52.238571,22.793537,-6.462743,52.394924,73.725792,103.444527,0.172536581754685,359.078888,427.41506923568,1.94502569863358,0.0549319912351078,0.954572929003659,-13.6967506205144,507.654138876897,2.02429935317652,0.0133084329625676,1.14372330386211,45.4359700541431,478.548927145097,81.9250169284069,0.0116425638513462,1.22696563171238
5,5.031023,27.5,27.542862,-3.958,-3.949301,106.731628,NaN,1.009645,NaN,27.968319,400,399.663849,25,29.225048,9.131635,46.3694,50.014,401.157104,399.189911,398.505951,4965.128418,10.39591,9.915606,9.989247,1.574721,1.571636,1.510256,37.379845,52.279385,22.781446,-6.453197,52.376678,73.664261,103.483986,0.173851847648621,362.26413,427.405286706567,1.94496389807472,0.0549145811634328,0.954675128323033,-13.689789860218,507.764686137384,2.02459024752411,0.0133144915908223,1.14354502196068,45.4360348190608,478.52703275361,81.9072223300611,0.0116412395271205,1.22706598057026
5,5.029751,27.5,27.543461,-3.958,-3.945087,106.798645,NaN,1.009562,NaN,27.968872,400,400.015472,25,29.222448,9.13312,46.630096,50.014,401.912048,399.78714,399.217651,4970.3125,10.416532,9.923091,10.002419,1.58543,1.576863,1.520249,37.369041,52.053715,22.792942,-6.45148,52.35178,73.673767,103.478691,0.163452938199043,365.933319,427.412935431206,1.94501826206938,0.0549315722535774,0.954582376059589,-13.6968844941957,507.840685858172,2.02478819190703,0.0133183576119527,1.14342818672793,45.4369584818099,478.547032884863,81.9242210310151,0.0116421503791262,1.22698347179877
5,5.029256,27.5,27.540787,-3.958,-3.935422,106.834946,NaN,1.010357,NaN,27.97369,400,400.187073,25,29.225571,9.146118,46.740944,50.014,401.912048,399.78714,399.217651,4970.3125,10.416532,9.923091,10.002419,1.58543,1.576863,1.520249,37.369041,52.053715,22.792942,-6.45148,52.35178,73.673767,103.478691,0.163452938199043,365.933319,427.423571861555,1.94506787308332,0.0549406738498734,0.954508671735092,-13.6996457474597,507.885017357663,2.0249142380296,0.0133221938200908,1.14333213858805,45.4328350327754,478.561535299959,81.932921082004,0.0116442686421067,1.22687901292405
5,5.027956,27.5,27.542519,-3.958,-3.925435,106.839355,NaN,1.010309,NaN,27.977402,400,400.215668,25,29.232969,9.149684,46.611801,50.014,401.774445,399.691437,399.172943,4971.899414,10.455278,9.954744,10.024581,1.593103,1.579399,1.529974,37.380947,52.183193,22.786255,-6.440023,52.359871,73.694481,103.472717,0.180164292454719,359.653076,427.436807970045,1.9451435720373,0.0549598116754857,0.954387415300807,-13.7068985105511,507.88822849788,2.02491661652957,0.0133214643010563,1.14334305619778,45.4355059033609,478.590432543799,81.958496110646,0.0116451780117236,1.22677242915715
5,5.027362,27.5,27.541733,-3.958,-3.914703,106.82486,NaN,1.009718,NaN,27.99682,400,400.279633,25,29.243502,9.142453,46.412567,50.019012,401.859131,399.776978,399.232178,4973.652344,10.451042,9.943877,10.01312,1.600699,1.578522,1.532939,37.386066,52.193027,22.769173,-6.423344,52.355129,73.711365,103.469627,0.184602960944176,370.983185,427.448742001906,1.94520002549774,0.0549704712531453,0.954303216375591,-13.7102129412827,507.872486056066,2.02487794262285,0.0133210099262016,1.14336103822141,45.4342938499732,478.609564693612,81.9731754908624,0.0116466865783249,1.22667417178095
5,5.02644,27.5,27.541306,-3.958,-3.914703,106.82486,NaN,1.009912,NaN,27.99682,400,400.279633,25,29.243502,9.14489,46.177429,50.019012,401.859131,399.776978,399.232178,4973.652344,10.451042,9.943877,10.01312,1.600699,1.578522,1.532939,37.386066,52.193027,22.769173,-6.423344,52.355129,73.711365,103.469627,0.184602960944176,370.983185,427.451367883213,1.94522860527054,0.0549818571921697,0.954250448968494,-13.7153581541996,507.872937232964,2.02488062698286,0.0133212581039028,1.14335635056755,45.4336353823066,478.619216809693,81.9805461946293,0.0116474619454983,1.22662418859116
5,5.027129,27.5,27.540054,-3.958,-3.903916,106.754761,NaN,1.009624,NaN,28.015362,400,400.298035,25,29.246702,9.1545,45.98193,50.019012,401.775909,399.723633,399.209137,4974.294922,10.454861,9.95223,10.021074,1.576816,1.579392,1.510599,37.374443,52.354435,22.751438,-6.403343,52.304607,73.742531,103.448631,0.199394136667252,361.575531,427.459699260993,1.94524547978445,0.0549766917132275,0.954239494509406,-13.7115131277957,507.794108421748,2.02467753897194,0.0133175781727497,1.14347150675896,45.4317046541762,478.623751168332,81.9827828178326,0.0116483195108898,1.22658562090469
5,5.027129,27.5,27.540054,-3.958,-3.883815,106.65081,NaN,1.009624,NaN,28.048534,400,400.160339,25,29.243065,9.175417,45.81538,50.019012,400.722748,398.610443,398.045654,4965.049805,10.386149,9.898175,9.967759,1.572698,1.56611,1.510935,37.417946,52.199688,22.761671,-6.420558,52.36145,73.7593,103.435066,0.169377475976944,360.4151,427.478879486346,1.94531671391031,0.0549829214705344,0.954145721305156,-13.7115131277957,507.675233448591,2.02436458885313,0.0133110393708505,1.14366341266161,45.4317046541762,478.649049479522,82.003408769509,0.0116498266826703,1.22647077905365
5,5.028306,27.5,27.539555,-3.958,-3.866992,106.535629,NaN,1.010352,NaN,28.087099,400,399.900848,25,29.23632,9.178524,45.84111,50.019012,400.722748,398.610443,398.045654,4965.049805,10.386149,9.898175,9.967759,1.572698,1.56611,1.510935,37.417946,52.199688,22.761671,-6.420558,52.36145,73.7593,103.435066,0.169377475976944,360.4151,427.491581316787,1.94533985344573,0.0549736021393196,0.954134576060298,-13.7049457029323,507.544021690557,2.02402080993707,0.0133040803898169,1.14387159936035,45.430935119859,478.656686287047,82.0090537512248,0.0116505158042781,1.22642897265714
5,5.028109,27.5,27.538221,-3.958,-3.854279,106.441185,NaN,1.009853,NaN,28.10689,400,399.823578,25,29.231373,9.182055,45.964058,50.019012,401.791901,399.701508,399.211151,4976.049805,10.433645,9.948153,10.015022,1.587566,1.572541,1.527988,37.431675,52.188068,22.771463,-6.415226,52.362877,73.780022,103.426376,0.272016614675522,375.802002,427.504271284171,1.94539099920906,0.0549799727152436,0.954064143009189,-13.7060448418787,507.437396709691,2.0237446245976,0.0132989085068644,1.1440328845193,45.4288778350167,478.673297189833,82.0210432421371,0.0116521314602645,1.22633451149322
5,5.028026,27.5,27.538322,-3.958,-3.845706,106.377357,NaN,1.010639,NaN,28.138248,400,399.883575,25,29.232105,9.188169,46.031689,50.019012,400.952209,398.895264,398.405182,4969.65918,10.430882,9.925656,9.980921,1.603465,1.591419,1.534679,37.415894,52.090302,22.772522,-6.415486,52.299595,73.770653,103.43885,0.152788892388344,362.4086,427.512686382876,1.94542394182884,0.0549836532949213,0.954019533237388,-13.7065079407228,507.364264356792,2.02355159374009,0.0132948292985187,1.1441533897619,45.4290335991562,478.685115306493,82.0307981215846,0.0116527880834138,1.22628239636317
5,5.02682,27.5,27.538097,-3.958,-3.84253,106.331512,NaN,1.00946,NaN,28.163719,400,399.871094,25,29.239992,9.189445,46.253094,50.019012,400.952209,398.895264,398.405182,4969.65918,10.430882,9.925656,9.980921,1.603465,1.591419,1.534679,37.415894,52.090302,22.772522,-6.415486,52.299595,73.770653,103.43885,0.152788892388344,362.4086,427.519146195197,1.94547255494541,0.054999530590983,0.953935981340719,-13.7132374803654,507.312047631412,2.02341479000836,0.0132920714421517,1.14423685840497,45.4286865992365,478.702119884496,82.0444031059458,0.0116539066604057,1.22620213896973
5,5.026793,27.5,27.538473,-3.958,-3.840537,106.343674,NaN,1.010324,NaN,28.181309,400,400.106262,25,29.257517,9.185527,46.352318,50.019012,401.933044,399.855682,399.359711,4974.271973,10.438202,9.92677,10.012901,1.567472,1.555881,1.496146,37.428574,52.024975,22.750662,-6.385247,52.297859,73.783974,103.427269,0.169810056686401,355.431396,427.521124162234,1.9454804509729,0.055000481587231,0.953925185445935,-13.7133881557886,507.325564428658,2.02344909153837,0.0132926194272445,1.14421820620669,45.4292664734273,478.705362709115,82.0474859219634,0.011653923324252,1.22619284386745
5,5.027736,27.5,27.537498,-3.958,-3.83576,106.381447,NaN,1.01081,NaN,28.191299,400,400.08609,25,29.268526,9.179168,46.507008,50.013901,401.638153,399.50415,399.077179,4973.95752,10.439432,9.935413,10.000466,1.58849,1.587447,1.513407,37.428295,52.294235,22.759157,-6.380863,52.274208,73.795563,103.423653,0.237032249569893,376.726532,427.522999506267,1.94546815770774,0.0549903150924175,0.953956772984345,-13.7081260426689,507.369818581898,2.02356911477887,0.0132955655497973,1.14413659893826,45.4277627976864,478.69985994208,82.0418619598215,0.0116540532309355,1.22620378674062
5,5.027349,27.5,27.536995,-3.958,-3.832385,106.419937,NaN,1.00986,NaN,28.194918,400,400.132294,25,29.270315,9.164195,46.470039,50.013901,401.638153,399.50415,399.077179,4973.95752,10.439432,9.935413,10.000466,1.58849,1.587447,1.513407,37.428295,52.294235,22.759157,-6.380863,52.274208,73.795563,103.423653,0.237032249569893,376.726532,427.527319498792,1.94549210070466,0.0549961397366856,0.953919035847158,-13.7102854826638,507.414388715987,2.02368830562843,0.0132982823642321,1.14405901573126,45.4269870391662,478.707778154246,82.047733362714,0.0116547610584872,1.22616072101549
