P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.027154,27.5,27.535671,-3.958,-3.82868,106.450073,NaN,1.010776,NaN,28.192684,400,400.198517,25,29.278847,9.153463,46.351273,50.013901,401.713623,399.647644,399.138794,4978.739746,10.46106,9.954146,10.023209,1.600733,1.587636,1.536454,37.420586,52.040829,22.770239,-6.384587,52.248497,73.818993,103.420105,0.161007598042488,354.893311,427.531408157451,1.94551126425827,0.0549996958788901,0.953890723970266,-13.7113736206067,507.450269591484,2.02378747114919,0.0133009496513895,1.14398807432156,45.4249450300932,478.713041879545,82.050483327618,0.0116556962501885,1.22611791517844
5,5.027615,27.5,27.536247,-3.958,-3.83288,106.542343,NaN,1.008089,NaN,28.209965,400,400.193909,25,29.282101,9.15429,46.284035,50.013901,401.829956,399.742157,399.32901,4971.241211,10.453062,9.942389,10.021864,1.603179,1.594663,1.536614,37.429108,52.096367,22.775854,-6.37228,52.295689,73.76622,103.453506,0.190376818180084,358.737,427.52609094639,1.94548210727566,0.0549927014185285,0.953936499042618,-13.7088012027956,507.555207066098,2.02406186130727,0.0133064250205834,1.14382258361869,45.4258334058881,478.703356753191,82.0432557510342,0.0116548488493792,1.22617001795201
5,5.027906,27.5,27.535227,-3.958,-3.830068,106.658112,NaN,1.008913,NaN,28.241987,400,400.300049,25,29.289297,9.154382,46.277782,50.013901,401.829956,399.742157,399.32901,4971.241211,10.453062,9.942389,10.021864,1.603179,1.594663,1.536614,37.429108,52.096367,22.775854,-6.37228,52.295689,73.76622,103.453506,0.190376818180084,358.737,427.527945979947,1.94548305331365,0.0549899791436858,0.953940032838638,-13.7071774915204,507.688693389719,2.02441694728956,0.0133143040715966,1.14359673063677,45.4242602306318,478.702503961902,82.0413714901366,0.0116552769507119,1.22615925757307
5,5.026411,27.5,27.535519,-3.958,-3.830068,106.658112,NaN,1.009543,NaN,28.241987,400,400.300049,25,29.289297,9.158438,46.152668,50.013901,401.839386,399.740692,399.258179,4968.284668,10.454595,9.935961,10.01008,1.571495,1.564176,1.510472,37.448109,52.251163,22.743538,-6.336354,52.260544,73.678078,103.525131,0.22320993244648,366.913177,427.53219662854,1.94552936637525,0.0550084441931895,0.953854817615194,-13.715520000112,507.688384340087,2.02441510998064,0.013314134343941,1.14359994694989,45.4247105951997,478.719294635596,82.0554058972987,0.0116561401040362,1.22608743765112
5,5.024962,27.5,27.534683,-3.958,-3.820884,106.778358,NaN,1.009453,NaN,28.245522,400,400.175201,25,29.292057,9.158062,46.192127,50.013901,401.839386,399.740692,399.258179,4968.284668,10.454595,9.935961,10.01008,1.571495,1.564176,1.510472,37.448109,52.251163,22.743538,-6.336354,52.260544,73.678078,103.525131,0.22320993244648,366.913177,427.545075326055,1.94560678570637,0.0550291971814267,0.95372969996874,-13.7236076217941,507.826768022622,2.02478233490165,0.0133221843585809,1.14336905617462,45.4234211854464,478.745820667684,82.0760676682238,0.0116581128183484,1.22595547803122
5,5.024962,27.5,27.534683,-3.958,-3.810856,106.896141,NaN,1.009453,NaN,28.266808,400,400.098633,25,29.289543,9.173642,46.326813,50.013901,401.809204,399.716583,399.214813,4965.315918,10.422369,9.916719,10.006852,1.575949,1.565417,1.510189,37.43166,52.259308,22.722292,-6.306993,52.301281,73.693985,103.520897,0.228235572576523,370.115265,427.55463909468,1.94564229464326,0.0550323042710766,0.953683274953049,-13.7236076217941,507.961424729989,2.02513670655301,0.0133295894424924,1.14315308570247,45.4234211854464,478.758434551941,82.0863569306201,0.0116588641854516,1.22589846343895
5,5.0253,27.5,27.5348,-3.958,-3.803947,106.97438,NaN,1.009576,NaN,28.279964,400,400.077148,25,29.278122,9.174528,46.337883,50.013901,400.625183,398.644257,398.048859,4965.136719,10.396342,9.925545,9.983841,1.614677,1.606721,1.549237,37.474689,52.048363,22.734201,-6.311578,52.279327,73.610847,103.574768,0.222897633910179,371.042175,427.56026760049,1.94565628592569,0.0550302664751966,0.953670544730104,-13.7217209092207,508.050734869241,2.02537127012192,0.0133344381039925,1.14301154261265,45.4236016429352,478.763541205053,82.090658903236,0.011659113413245,1.22587706400602
5,5.025177,27.5,27.533484,-3.958,-3.799662,107.001404,NaN,1.010017,NaN,28.285854,400,399.857391,25,29.277246,9.167324,46.275349,50.013901,401.342712,399.250763,398.720032,4971.808594,10.402748,9.920367,9.978235,1.591494,1.586981,1.529605,37.471706,52.251926,22.723335,-6.293218,52.265129,73.624191,103.568756,0.151628166437149,360.630585,427.564703496809,1.94567526799499,0.0550331144483363,0.953643728131722,-13.7224074827827,508.083010813058,2.02546079268388,0.0133369015112741,1.14294793812962,45.4215718476859,478.768750033628,82.0933750662866,0.0116600417927535,1.22583468768563
5,5.024264,27.5,27.532774,-3.958,-3.796032,106.941826,NaN,1.009394,NaN,28.286644,400,399.883942,25,29.280563,9.168466,46.273014,50.013901,401.342712,399.250763,398.720032,4971.808594,10.402748,9.920367,9.978235,1.591494,1.586981,1.529605,37.471706,52.251926,22.723335,-6.293218,52.265129,73.624191,103.568756,0.151628166437149,360.630585,427.57075887657,1.94571640547845,0.0550455276347413,0.953575017603505,-13.7275041569789,508.015662255769,2.02528610712774,0.0133335710398846,1.14304872669982,45.4204767143003,478.782536164015,82.1037947152762,0.0116611964917709,1.22576226536778
5,5.025518,27.5,27.530815,-3.958,-3.790339,106.8461,NaN,1.010917,NaN,28.283974,400,399.826599,25,29.279955,9.157202,46.281998,50.008839,401.786957,399.748199,399.237213,4970.290039,10.454719,9.955583,10.023373,1.594803,1.583527,1.527781,37.452106,52.163574,22.718349,-6.274706,52.259972,73.629829,103.555954,0.262603253126144,373.97345,427.572625460559,1.9456977118226,0.0550317873361967,0.953620026837633,-13.720504086762,507.908303664191,2.02501048895258,0.0133286934692004,1.14320226838934,45.4174549586374,478.773610793316,82.0942314471824,0.0116615851576444,1.22577451890301
5,5.02564,27.5,27.530016,-3.958,-3.783858,106.8004,NaN,1.011189,NaN,28.300472,400,399.814758,25,29.277153,9.154247,46.198116,50.008839,401.786957,399.748199,399.237213,4970.290039,10.454719,9.955583,10.023373,1.594803,1.583527,1.527781,37.452106,52.163574,22.718349,-6.274706,52.259972,73.629829,103.555954,0.262603253126144,373.97345,427.578459257232,1.94571687706693,0.0550322868867765,0.953597019269627,-13.7198231302932,507.856901767004,2.02487801375623,0.0133262846112753,1.14327730459549,45.4162224542604,478.779487383772,82.0980950171444,0.0116623106336773,1.2257365461068
5,5.024933,27.5,27.529881,-3.958,-3.786391,106.794525,NaN,1.009765,NaN,28.322962,400,400.00769,25,29.285061,9.167647,46.041824,50.008839,401.899231,399.799622,399.248169,4967.106445,10.428968,9.930285,9.998502,1.575792,1.569035,1.517727,37.454617,52.136894,22.725229,-6.270706,52.255924,73.67128,103.530731,0.140161380171776,363.538971,427.578051941631,1.9457298102613,0.055040242194111,0.953568523673148,-13.7237695040116,507.850327653428,2.02486118455923,0.0133259936683281,1.14328660784389,45.4160142061135,478.783924455939,82.1015577281956,0.0116626383855207,1.22571458368386
5,5.024484,27.5,27.529541,-3.958,-3.793532,106.793671,NaN,1.009552,NaN,28.337481,400,400.125366,25,29.290386,9.162889,46.000385,50.008839,401.823547,399.720917,399.19989,4970.135254,10.425597,9.944695,10.006465,1.564196,1.551725,1.497888,37.479809,52.086945,22.748983,-6.280196,52.268639,73.593109,103.592361,0.217112064361572,368.409485,427.572517861626,1.94571843998462,0.0550435816518428,0.953575978705222,-13.726275978137,507.849710611088,2.0248607530323,0.0133261377269828,1.14328444224117,45.4154897258114,478.779488641731,82.0975427644517,0.0116625338965086,1.22572974017297
5,5.024758,27.5,27.528461,-3.958,-3.792514,106.795235,NaN,1.009888,NaN,28.337971,400,400.205811,25,29.289877,9.153374,45.999466,50.008839,401.823547,399.720917,399.19989,4970.135254,10.425597,9.944695,10.006465,1.564196,1.551725,1.497888,37.479809,52.086945,22.748983,-6.280196,52.268639,73.593109,103.592361,0.217112064361572,368.409485,427.572710270504,1.94571355522843,0.0550405090450531,0.953586856988949,-13.724746394548,507.852640064673,2.02487225133334,0.0133268643175614,1.14326971156808,45.4138236964137,478.776493781143,82.0938414268101,0.0116628629680576,1.22572779857939
5,5.025215,27.5,27.528585,-3.958,-3.78159,106.826523,NaN,1.010392,NaN,28.348614,400,400.295135,25,29.285175,9.150504,45.985367,50.008839,401.815247,399.775269,399.246521,4975.489258,10.467684,9.96334,10.030499,1.571252,1.569226,1.507765,37.476986,52.082729,22.764399,-6.286149,52.240234,73.619209,103.572701,0.17064243555069,358.019531,427.581829067496,1.94573807046914,0.0550382430097901,0.953562384407272,-13.7221953692537,507.888278787613,2.02496561215037,0.0133287597564923,1.1432136779971,45.4140149838321,478.785347383255,82.1012091133074,0.0116633321396504,1.22568960889723
5,5.024534,27.5,27.52758,-3.958,-3.792076,106.860443,NaN,1.009991,NaN,28.336353,400,400.34201,25,29.285442,9.162208,46.154926,50.008839,401.643127,399.614349,399.068054,4973.393555,10.430292,9.928494,10.010928,1.57305,1.56127,1.512182,37.484062,52.133205,22.770849,-6.260792,52.175728,73.706932,103.520027,0.292137801647186,380.650879,427.573764234822,1.94572204544132,0.0550434144617031,0.953572095799552,-13.7259968522981,507.928116910666,2.02507397664042,0.0133314772493225,1.14314052673078,45.412464611017,478.778482357919,82.0944375831135,0.0116633954433248,1.22570620828716
5,5.025883,27.5,27.527525,-3.958,-3.788454,106.842674,NaN,1.010116,NaN,28.316597,400,400.24057,25,29.293221,9.154562,46.231613,50.008839,401.643127,399.614349,399.068054,4973.393555,10.430292,9.928494,10.010928,1.57305,1.56127,1.512182,37.484062,52.133205,22.770849,-6.260792,52.175728,73.706932,103.520027,0.292137801647186,380.650879,427.573386209466,1.94569307922364,0.0550278598875709,0.953632072675002,-13.7184668364926,507.907862252949,2.02502086807513,0.0133303920172869,1.14317245475837,45.4123797634807,478.768128245149,82.0859262058829,0.0116628044250618,1.22575216883234
5,5.024886,27.5,27.525602,-3.958,-3.770931,106.736778,NaN,1.010141,NaN,28.307022,400,400.155121,25,29.300983,9.13772,46.190571,50.008839,401.986572,399.907379,399.411713,4979.174316,10.443039,9.953296,10.025698,1.568007,1.552701,1.511755,37.493744,52.192734,22.781672,-6.261992,52.251541,73.658562,103.540474,0.155091896653175,361.384155,427.592927013268,1.94578599208621,0.0550456122709261,0.953494498926023,-13.7240318663477,507.788828015615,2.02471431593306,0.0133248505270153,1.14334573253073,45.409413102935,478.798892276909,82.1087860883486,0.0116655410413913,1.2255857998779
5,5.024621,27.5,27.526489,-3.958,-3.757319,106.659149,NaN,1.009589,NaN,28.302269,400,399.903717,25,29.296757,9.13315,46.113991,50.007084,401.522583,399.404602,398.875183,4970.094727,10.453635,9.959113,10.012785,1.555794,1.54309,1.496999,37.481007,52.03157,22.78628,-6.248223,52.27589,73.612923,103.574341,0.193004384636879,364.705383,427.606657793575,1.94584237807275,0.055053105287505,0.953416705582901,-13.7255111783955,507.699126985797,2.02447505519241,0.0133194500151838,1.14349858214771,45.4107815200447,478.81995918117,82.1270088804374,0.0116663791310444,1.2255035034637
5,5.024729,27.5,27.525286,-3.958,-3.757319,106.659149,NaN,1.010663,NaN,28.302269,400,399.903717,25,29.296757,9.135067,46.074394,50.007084,401.522583,399.404602,398.875183,4970.094727,10.453635,9.959113,10.012785,1.555794,1.54309,1.496999,37.481007,52.03157,22.78628,-6.248223,52.27589,73.612923,103.574341,0.193004384636879,364.705383,427.606351221779,1.94583903299998,0.0550517697542396,0.953422836655564,-13.7249082817838,507.700400093505,2.02448262604646,0.0133201497460557,1.1434853355926,45.4089255864804,478.817367268938,82.1234930399035,0.0116667902315316,1.22549797528274
5,5.02467,27.5,27.525187,-3.958,-3.737668,106.635033,NaN,1.010198,NaN,28.281281,400,400.040833,25,29.286364,9.130415,46.075111,50.007084,400.88446,398.841888,398.28009,4969.449219,10.401508,9.932552,9.999652,1.57173,1.55053,1.510289,37.497204,51.959854,22.783167,-6.232542,52.239422,73.62986,103.570023,0.204186499118805,361.528595,427.625253458445,1.94591040227744,0.0550585854249723,0.953329033399983,-13.725237640744,507.672928059134,2.02441063978649,0.0133186895320243,1.14352879560038,45.4087728510044,478.842608106456,82.1439751276238,0.0116683404113932,1.22538283708482
5,5.02326,27.5,27.525335,-3.958,-3.714209,106.650398,NaN,1.010331,NaN,28.269163,400,399.967865,25,29.284294,9.149047,45.999119,50.007084,401.832977,399.75351,399.271423,4972.549805,10.459174,9.936714,10.02044,1.570086,1.558157,1.50821,37.519238,52.143684,22.767303,-6.216897,52.22813,73.654747,103.560966,0.280894994735718,371.172211,427.65161516617,1.94603706769065,0.0550832931528026,0.953141374708331,-13.7331096392172,507.690341522612,2.02445597067266,0.0133195704989161,1.14350203574182,45.4090011826705,478.887786626908,82.1810193351366,0.0116709619087093,1.2251816502816
5,5.02326,27.5,27.525335,-3.958,-3.697125,106.724709,NaN,1.010331,NaN,28.271563,400,399.997284,25,29.295431,9.149934,45.854008,50.007084,401.832977,399.75351,399.271423,4972.549805,10.459174,9.936714,10.02044,1.570086,1.558157,1.50821,37.519238,52.143684,22.767303,-6.216897,52.22813,73.654747,103.560966,0.280894994735718,371.172211,427.667897964381,1.94609749871936,0.0550885836439483,0.953063069880615,-13.7331096392172,507.775311208214,2.02467967073933,0.0133242465616533,1.14336500859994,45.4090011826705,478.909260178075,82.1985468561782,0.0116722408692923,1.22508513106505
5,5.022286,27.5,27.524927,-3.958,-3.688863,106.827858,NaN,1.009506,NaN,28.3069,400,400.099304,25,29.294674,9.158477,45.746407,50.007084,401.000763,398.939392,398.373657,4960.457031,10.367614,9.874539,9.963052,1.581948,1.570063,1.516789,37.53561,52.09304,22.788561,-6.225312,52.210175,73.602982,103.587418,0.198364049196243,370.423462,427.678532706315,1.94615688140865,0.0551031980661705,0.952970151669923,-13.7385484433645,507.893669405011,2.02499263135726,0.0133309720379652,1.14317109392339,45.4083717255169,478.929885962182,82.2149090219344,0.0116736611541717,1.2249866640248
5,5.021989,27.5,27.523535,-3.958,-3.673494,106.969147,NaN,1.010761,NaN,28.328888,400,399.94165,25,29.282663,9.152374,45.92614,50.007084,401.802612,399.686401,399.193176,4966.669922,10.440696,9.92163,10.005152,1.57098,1.546511,1.493635,37.505077,52.083019,22.75211,-6.178969,52.22496,73.601471,103.58754,0.222516655921936,371.384064,427.694019882889,1.946220428155,0.0551116345953003,0.952883105348035,-13.740207047755,508.05663701955,2.02542632327431,0.0133406644908085,1.14289783434608,45.406224111662,478.950843634216,82.2303989498654,0.0116755640427239,1.22487273224106
5,5.022051,27.5,27.521002,-3.958,-3.660133,107.055321,NaN,1.010466,NaN,28.345167,400,400.079803,25,29.281179,9.145589,46.155056,50.007084,401.802612,399.686401,399.193176,4966.669922,10.440696,9.92163,10.005152,1.57098,1.546511,1.493635,37.505077,52.083019,22.75211,-6.178969,52.22496,73.601471,103.58754,0.222516655921936,371.384064,427.706575324152,1.94626575097772,0.0551150040085157,0.952825605661513,-13.7398608009404,508.157787865594,2.02570128722489,0.0133475541329117,1.14271364101955,45.4023159183211,478.963992984175,82.2381882782389,0.0116775388706168,1.22477760580573
5,5.022774,27.5,27.522598,-3.958,-3.652563,107.060387,NaN,1.009864,NaN,28.356817,400,400.21283,25,29.284435,9.146962,46.243675,50.007084,401.80011,399.669922,399.237,4970.635742,10.429248,9.916555,10.006194,1.561885,1.542308,1.483484,37.50539,52.045673,22.752947,-6.170661,52.200779,73.528107,103.65168,0.186320438981056,361.981232,427.711740355467,1.94627013124938,0.0551083962920277,0.952831889693574,-13.7358233567913,508.161894908574,2.02570648654439,0.0133469430037313,1.14272188418411,45.4047784364726,478.967413383365,82.242837277941,0.0116769916462579,1.22478504693847
5,5.020741,27.5,27.52042,-3.958,-3.639902,107.018326,NaN,1.009262,NaN,28.377474,400,400.236145,25,29.288042,9.151714,46.272675,50.007084,401.567535,399.435669,398.962982,4963.852051,10.458391,9.949264,10.010157,1.55327,1.540576,1.485806,37.505241,51.88747,22.758806,-6.17038,52.185112,73.555069,103.634407,0.177573457360268,365.114716,427.729560083967,1.94637783372473,0.0551374939812141,0.952659466139039,-13.7471773544514,508.116125526367,2.02559374649261,0.013345568638655,1.14277438736772,45.4014179049633,479.003147918127,82.2694828480898,0.0116801445907807,1.22459387207925
5,5.021383,27.5,27.522287,-3.958,-3.620599,106.993179,NaN,1.009731,NaN,28.360405,400,400.196991,25,29.280636,9.162642,46.270157,50.007084,401.567535,399.435669,398.962982,4963.852051,10.458391,9.949264,10.010157,1.55327,1.540576,1.485806,37.505241,51.88747,22.758806,-6.17038,52.185112,73.555069,103.634407,0.177573457360268,365.114716,427.746131429898,1.94642618484675,0.0551355168088116,0.952607841721256,-13.7435915028575,508.085418732139,2.02550641869946,0.013342901318568,1.14284047362736,45.4042985935201,479.022513994863,82.2874682380765,0.0116804191713874,1.224533811421
5,5.022205,27.5,27.52107,-3.958,-3.595457,106.974068,NaN,1.010566,NaN,28.346859,400,400.039124,25,29.271725,9.167312,46.278885,50.01421,401.698547,399.728058,399.11792,4967.668945,10.408133,9.920761,10.009495,1.563792,1.556301,1.497807,37.513725,52.061272,22.721073,-6.118948,52.234039,73.669235,103.575211,0.197082981467247,362.491608,427.767755080925,1.94648959467504,0.0551331178003682,0.952539915430067,-13.7390007826143,508.064861239633,2.02545661071034,0.0133424088763911,1.14286191878126,45.4024208398864,479.043631109425,82.3032993108123,0.0116822493374888,1.22442200756305
5,5.022403,27.5,27.519743,-3.955739,-3.569103,106.922073,NaN,1.010018,NaN,28.341637,400,399.964661,25,29.262251,9.150203,46.355701,50.01421,400.823303,398.76413,398.105835,4968.15625,10.374029,9.939474,9.984522,1.571609,1.544923,1.496692,37.513798,51.962719,22.706926,-6.109688,52.230068,73.655334,103.56884,0.225734621286392,378.010956,427.79229688908,1.94657658623323,0.0551388210487286,0.952431535803642,-13.737895074291,508.006836099919,2.02530861004386,0.013339913291313,1.14294208709213,45.4003732902419,479.07300313326,82.32574695033,0.0116846228739749,1.2242718440695
6,6.065827,33,32.985111,1.2597,1.253118,113.504089,NaN,1.009884,NaN,29.429893,400,399.960327,25,30.387037,9.28192,56.069374,49.987446,402.06485,399.740723,399.016357,5880.280273,11.428731,10.972523,11.025075,1.650087,1.629605,1.571161,45.175327,62.736992,26.223221,-0.621371626853943,62.923481,88.283745,110.701019,0.191024541854858,399.07135,429.559876069637,1.93383965427672,0.0457152950861131,0.986584204726298,-8.32271332123963,509.961894309336,2.01312089793519,0.0110480330727129,1.18922610079624,53.2498173715499,480.28510748953,89.438129830006,0.00960868088950887,1.29529024476396
6,6.063985,33,32.981369,1.2597,1.26261,113.517418,NaN,1.010616,NaN,29.463465,400,400.045898,25,30.385893,9.28517,55.864422,49.987446,401.434235,399.095612,398.341827,5873.447266,11.435707,10.964499,11.004932,1.63932,1.631821,1.563357,45.168262,62.637512,26.188452,-0.614143848419189,62.841682,88.313515,110.675423,0.281737387180328,417.409973,429.574300760235,1.93392291410889,0.045733806551379,0.986430969907749,-8.3316244742324,509.981627126567,2.01318262496223,0.0110503184000045,1.18915061158009,53.2448050875197,480.311701170343,89.4545855823865,0.00961124496196032,1.2950899699608
6,6.060775,33,32.978653,1.2597,1.259387,113.504379,NaN,1.010039,NaN,29.479095,400,399.994141,25,30.385803,9.279254,55.661793,49.987446,401.434235,399.095612,398.341827,5873.447266,11.435707,10.964499,11.004932,1.63932,1.631821,1.563357,45.168262,62.637512,26.188452,-0.614143848419189,62.841682,88.313515,110.675423,0.281737387180328,417.409973,429.579939026756,1.93399697510823,0.045760816557746,0.986271190109546,-8.34715859533367,509.968939391869,2.01315757351824,0.0110507188306308,1.18915305563128,53.2411668136521,480.335945927968,89.4703487586376,0.00961335595074087,1.29491723542549
6,6.060077,33,32.973122,1.2597,1.259479,113.512726,NaN,1.009754,NaN,29.484056,400,399.986572,25,30.385473,9.277941,55.755764,49.987446,401.674103,399.364258,398.611908,5872.791504,11.427588,10.956217,11.012526,1.664067,1.643581,1.587384,45.17416,62.404491,26.148296,-0.61190265417099,62.842724,88.2845,110.669113,0.267946183681488,409.296417,429.581946862163,1.93401593273963,0.0457669051018537,0.986232166769403,-8.35053724666938,509.98460276693,2.0132138926865,0.0110534686771941,1.1890701156509,53.233756913434,480.337502628585,89.4655262794707,0.00961524019776139,1.29483146830038
6,6.060163,33,32.970772,1.2597,1.259347,113.537453,NaN,1.009769,NaN,29.497904,400,400.197296,25,30.384602,9.284632,56.070961,49.987446,402.221008,399.853973,399.189758,5887.506348,11.470549,10.995939,11.041388,1.671524,1.663413,1.591979,45.197376,62.493664,26.126408,-0.610840916633606,62.81535,88.30558,110.64994,0.269500195980072,405.386444,429.581580479303,1.93401316324688,0.045766122661624,0.986237627145083,-8.35012094988627,510.016441175307,2.01330295001057,0.0110558109355227,1.18898161087071,53.230608311671,480.334238715278,89.4604456695511,0.0096158426556561,1.29481684584881
6,6.057734,33,32.966148,1.2597,1.259347,113.537453,NaN,1.009518,NaN,29.497904,400,400.197296,25,30.384602,9.301794,56.244251,49.987446,402.221008,399.853973,399.189758,5887.506348,11.470549,10.995939,11.041388,1.671524,1.663413,1.591979,45.197376,62.493664,26.126408,-0.610840916633606,62.81535,88.30558,110.64994,0.269500195980072,405.386444,429.588251266668,1.9340779931899,0.0457872350904025,0.986103598967639,-8.36188064004779,510.02123628651,2.01332857215168,0.0110577241175077,1.18892989210748,53.2244124154472,480.353300115096,89.4701311218235,0.0096183159715333,1.29464647934705
6,6.055857,33,32.959816,1.2597,1.247694,113.570351,NaN,1.010356,NaN,29.508888,400,400.211273,25,30.376261,9.302333,55.942642,49.987446,401.487091,399.144745,398.367096,5871.404297,11.40083,10.938443,10.996222,1.666801,1.649472,1.588207,45.217213,62.564274,26.038904,-0.566201567649841,62.817234,88.29937,110.65657,0.430956780910492,448.334229,429.581915163913,1.93408622705419,0.0458004497694095,0.98606299644223,-8.37097034610395,510.066911994656,2.01346479747984,0.0110621678352115,1.1887765130676,53.215926778179,480.350194904889,89.4608352853215,0.00962022796520137,1.29457546418415
6,6.055817,33,32.957558,1.2597,1.253587,113.598946,NaN,1.010002,NaN,29.516787,400,400.045105,25,30.373272,9.295708,55.576702,49.987446,402.049561,399.668915,399.031647,5878.94873,11.479084,10.988186,11.035768,1.666191,1.648322,1.586124,45.222073,62.700211,26.037626,-0.568032085895538,62.755253,88.285583,110.652504,0.21944123506546,422.364777,429.587835782874,1.93410847126103,0.0458023711917897,0.986028962359463,-8.37116407649256,510.103243826629,2.01356520212182,0.0110646870380797,1.18867962384772,53.2129004753533,480.356088555436,89.4629283171609,0.00962126378008071,1.29451126980745
6,6.055948,33,32.952953,1.2597,1.263548,113.631462,NaN,1.009511,NaN,29.516634,400,400.041168,25,30.380333,9.287447,55.378075,49.987446,402.049561,399.668915,399.031647,5878.94873,11.479084,10.988186,11.035768,1.666191,1.648322,1.586124,45.222073,62.700211,26.037626,-0.568032085895538,62.755253,88.285583,110.652504,0.21944123506546,422.364777,429.59729768299,1.93414076573048,0.0458038908144684,0.985982420875009,-8.37052961308899,510.146663595338,2.01369064233855,0.0110683955255732,1.18854686430348,53.2067280769706,480.363367932463,89.4635356299039,0.00962313707863271,1.29440669027938
6,6.055948,33,32.952953,1.2597,1.263132,113.67054,NaN,1.009511,NaN,29.512968,400,399.982452,25,30.393137,9.280071,55.328308,49.984295,401.915344,399.611237,398.918243,5875.037598,11.420697,10.939665,11.017836,1.657758,1.648654,1.583786,45.229992,62.569698,26.00703,-0.558192610740662,62.779392,88.229286,110.667328,0.378956288099289,443.519073,429.596887513836,1.9341392710176,0.0458037797558615,0.985984665512483,-8.37052961308899,510.193107721911,2.01381071474406,0.0110705601008635,1.1884492508708,53.2067280769706,480.362825929171,89.4631169031877,0.00962310968464233,1.29440969776627
6,6.052929,33,32.949783,1.2597,1.264382,113.680634,NaN,1.010698,NaN,29.525669,400,400.135864,25,30.399464,9.271385,55.578156,49.984295,401.642273,399.333893,398.607483,5876.227539,11.431779,10.969315,11.028065,1.667188,1.649221,1.586011,45.232216,62.456516,25.96706,-0.56473171710968,62.757675,88.256859,110.643425,0.27643820643425,408.806458,429.60640790003,1.93422437084692,0.0458303927752921,0.985811528233675,-8.38515397885709,510.208385517947,2.01385928304197,0.0110724324462061,1.18838873804033,53.2024787102279,480.390634117073,89.4811491146476,0.00962555179432882,1.29421130749276
6,6.052431,33,32.946995,1.2597,1.271082,113.710907,NaN,1.010851,NaN,29.52153,400,400.136383,25,30.396662,9.277922,55.754116,49.984295,401.642273,399.333893,398.607483,5876.227539,11.431779,10.969315,11.028065,1.667188,1.649221,1.586011,45.232216,62.456516,25.96706,-0.56473171710968,62.757675,88.256859,110.643425,0.27643820643425,408.806458,429.614379515205,1.93426173767891,0.0458365193787139,0.985748014747158,-8.38756687740545,510.247245701977,2.01396771791757,0.011075264305404,1.18828224005684,53.1987411442755,480.401500791665,89.4865095009218,0.00962701298105368,1.29411225531508
6,6.05021,33,32.941101,1.2597,1.274076,113.711723,NaN,1.010323,NaN,29.519548,400,399.89444,25,30.393486,9.277684,55.833179,49.984295,401.359894,399.12616,398.298065,5879.539063,11.403278,10.96236,11.028479,1.669996,1.652498,1.588628,45.230808,62.317921,25.958548,-0.582932114601135,62.722679,88.21698,110.653168,0.241455912590027,411.608887,429.623425634637,1.9343318071613,0.0458566719752885,0.985609622867351,-8.39832985315195,510.254314598993,2.01400286589052,0.0110777525352837,1.18821458804297,53.1908388788275,480.421235837041,89.4953420451056,0.00962993909153187,1.29392089223489
6,6.050031,33,32.936615,1.2597,1.277631,113.714127,NaN,1.010347,NaN,29.538198,400,399.825195,25,30.3913,9.269568,55.698261,49.984295,401.359894,399.12616,398.298065,5879.539063,11.403278,10.96236,11.028479,1.669996,1.652498,1.588628,45.230808,62.317921,25.958548,-0.582932114601135,62.722679,88.21698,110.653168,0.241455912590027,411.608887,429.627420578091,1.9343493558007,0.0458591818463072,0.985580663874223,-8.3991974185812,510.261812941797,2.01403509505706,0.0110797456908696,1.18815867172181,53.18482361028,480.423279391117,89.4920364250765,0.00963151079089353,1.29384712663787
6,6.049168,33,32.933708,1.2597,1.27822,113.692192,NaN,1.00956,NaN,29.541967,400,399.855865,25,30.3846,9.266306,55.621376,49.984295,401.899353,399.606018,398.826324,5867.679688,11.442983,10.969974,11.022738,1.690667,1.674232,1.610537,45.27887,62.307926,25.918762,-0.571076810359955,62.718628,88.178207,110.666145,0.284587025642395,412.760925,429.63036885372,1.9343745218054,0.0458668633517789,0.98553001222849,-8.40338042373276,510.238758703626,2.01398382661841,0.0110797362533283,1.18818088433091,53.1809252727445,480.4296055995,89.4937604402177,0.00963278240636856,1.29377165424542
6,6.04806,33,32.930077,1.2597,1.27822,113.692192,NaN,1.009616,NaN,29.541967,400,399.855865,25,30.3846,9.273314,55.933105,49.984295,401.886078,399.659851,398.773834,5865.647949,11.416949,10.964231,11.020435,1.686131,1.670877,1.610244,45.245811,62.41592,25.883537,-0.557042002677917,62.692154,88.193367,110.653069,0.492346495389938,449.911163,429.63340862843,1.93440411919334,0.0458765266949624,0.985469056508277,-8.40875162085882,510.242516519529,2.01400394112948,0.0110812423223909,1.1881404559082,53.176055655287,480.436840986274,89.4953992036704,0.00963433733440761,1.29368109252136
6,6.047581,33,32.925896,1.2597,1.274185,113.578018,NaN,1.009415,NaN,29.551289,400,400.031433,25,30.379059,9.286397,56.254959,49.984295,401.886078,399.659851,398.773834,5865.647949,11.416949,10.964231,11.020435,1.686131,1.670877,1.610244,45.245811,62.41592,25.883537,-0.557042002677917,62.692154,88.193367,110.653069,0.492346495389938,449.911163,429.630746384068,1.93440242589849,0.0458796273641159,0.985464368067315,-8.41107387695678,510.111177718846,2.01367635174432,0.0110766496302314,1.18837852674323,53.1704478927029,480.432198562443,89.4872576687162,0.00963547214388769,1.29364856723946
6,6.048401,33,32.922565,1.2597,1.277669,113.456467,NaN,1.009371,NaN,29.553185,400,399.919556,25,30.379118,9.307425,56.074368,49.984295,401.256226,398.963196,398.123657,5862.248047,11.40135,10.971444,11.000192,1.688678,1.672066,1.614433,45.249363,62.432457,25.861244,-0.535432696342468,62.698467,88.200752,110.609962,0.333585470914841,425.861786,429.631930120127,1.93439303123855,0.0458734051292614,0.985490773393287,-8.40709849234048,509.970166486277,2.01332120789,0.0110712910020819,1.18864576007582,53.165979787677,480.425582036235,89.4785154001373,0.00963622889011812,1.29363878644939
6,6.048401,33,32.922565,1.2597,1.269324,113.413437,NaN,1.009371,NaN,29.587688,400,399.767944,25,30.379623,9.297307,56.053387,49.981232,401.593384,399.33847,398.54248,5866.993652,11.392568,10.952133,11.01494,1.68136,1.662268,1.601878,45.288052,62.537712,25.830603,-0.517296493053436,62.73428,88.22731,110.59613,0.233392864465714,426.513092,429.623706012622,1.93436306256746,0.0458711758515044,0.985535595847604,-8.40709849234048,509.919016733393,2.0131888960845,0.0110689037595842,1.18875389519105,53.165979787677,480.414714657721,89.4701149670564,0.00963567926558527,1.2936988963683
6,6.04638,33,32.920033,1.2597,1.261868,113.433548,NaN,1.009536,NaN,29.615055,400,399.902954,25,30.369024,9.28661,56.0205,49.981232,401.593384,399.33847,398.54248,5866.993652,11.392568,10.952133,11.01494,1.68136,1.662268,1.601878,45.288052,62.537712,25.830603,-0.517296493053436,62.73428,88.22731,110.59613,0.233392864465714,426.513092,429.621903671386,1.93439028333694,0.0458868160986477,0.985464423107236,-8.41689709984973,509.945550739699,2.01326478573434,0.0110710699053596,1.18867498515731,53.1625831978185,480.422145592473,89.4731013062462,0.00963688479679887,1.29362254019331
6,6.046232,33,32.917255,1.2597,1.254947,113.457138,NaN,1.009895,NaN,29.627777,400,399.921265,25,30.358053,9.296844,55.769138,49.981232,401.559814,399.290314,398.476563,5869.540527,11.420397,10.982142,11.017931,1.661063,1.65282,1.592454,45.311886,62.356796,25.806057,-0.493815243244171,62.695919,88.20816,110.599731,0.248887851834297,400.686829,429.615489308765,1.93436938295009,0.0458862583109818,0.985493456185589,-8.4176147601255,509.976472841106,2.01335272778316,0.0110735312571408,1.18858466223096,53.1588563691782,480.411889548791,89.4621473808441,0.00963727647956452,1.29364058504406
6,6.044602,33,32.912903,1.2597,1.258304,113.4767,NaN,1.009819,NaN,29.6406,400,399.951477,25,30.343441,9.29335,55.337364,49.981232,401.891388,399.635712,398.839722,5864.40918,11.393773,10.947353,11.015448,1.678342,1.664166,1.595885,45.339458,62.556942,25.840807,-0.502504467964172,62.683853,88.170593,110.620117,0.288118541240692,414.796539,429.623270334945,1.93442500011675,0.0459013852371144,0.98538571757917,-8.4255196039166,510.004237210959,2.01343700810874,0.0110764225983474,1.18848692853451,53.1530174378165,480.427862598181,89.4697551518759,0.00963951113026877,1.29349166872748
6,6.043851,33,32.907936,1.2597,1.264466,113.461052,NaN,1.009916,NaN,29.614832,400,399.90976,25,30.33902,9.29315,54.978737,49.981232,401.891388,399.635712,398.839722,5864.40918,11.393773,10.947353,11.015448,1.678342,1.664166,1.595885,45.339458,62.556942,25.840807,-0.502504467964172,62.683853,88.170593,110.620117,0.288118541240692,414.796539,429.631402530573,1.93446719843069,0.0459095909479598,0.985311344257377,-8.42916219628592,509.990791721164,2.01341646194632,0.0110776164105878,1.18847060357778,53.1463526335601,480.438376116656,89.4724736875531,0.00964167182327677,1.29336443048779
6,6.043488,33,32.904858,1.2597,1.269686,113.488541,NaN,1.00937,NaN,29.572422,400,399.92215,25,30.351358,9.283421,54.969276,49.981232,401.508392,399.237701,398.456177,5860.49707,11.426338,10.97543,11.017176,1.673755,1.658258,1.609441,45.334919,62.418598,25.865831,-0.505963385105133,62.67347,88.15818,110.614441,0.369635194540024,424.13797,429.637541525459,1.93449564270983,0.0459141569664794,0.985263397359402,-8.43092298665539,510.026652381253,2.01351803531206,0.0110804195971778,1.18836733761297,53.142222120985,480.445722766578,89.4748017811556,0.00964305317383059,1.29328101248739
6,6.043332,33,32.90115,1.2597,1.269686,113.488541,NaN,1.009361,NaN,29.572422,400,399.92215,25,30.351358,9.256445,55.390724,49.981232,401.456787,399.199615,398.436554,5863.36084,11.404172,10.942537,11.004039,1.658016,1.652193,1.592643,45.333897,62.348869,25.8848,-0.501566588878632,62.636135,88.160927,110.597359,0.224174782633781,414.938568,429.637969440949,1.93449981218828,0.045915519772695,0.985254820463223,-8.43167971462685,510.030497277783,2.01353860698505,0.011081959635504,1.1883258989385,53.1372457749796,480.443658852436,89.4691673208044,0.00964416531650199,1.29324080418408
6,6.042622,33,32.898819,1.2597,1.274199,113.508179,NaN,1.010905,NaN,29.534613,400,399.932526,25,30.368382,9.2469,55.484886,49.981232,401.456787,399.199615,398.436554,5863.36084,11.404172,10.942537,11.004039,1.658016,1.652193,1.592643,45.333897,62.348869,25.8848,-0.501566588878632,62.636135,88.160927,110.597359,0.224174782633781,414.938568,429.644363176171,1.93453499159148,0.0459229294385013,0.985191614719679,-8.43512398446637,510.056249618766,2.01361189265894,0.0110840174527446,1.18825074816933,53.1341172133077,480.454167475807,89.4747546121828,0.00964546202588656,1.29315035061766
6,6.042291,33,32.89518,1.2597,1.275437,113.486534,NaN,1.009556,NaN,29.516695,400,400.06842,25,30.367933,9.256297,55.648808,49.981232,402.0961,399.825958,399.118317,5869.719727,11.430452,10.978107,11.035592,1.669907,1.657862,1.592251,45.365585,62.381725,25.87146,-0.48169469833374,62.634415,88.095215,110.621178,0.328896284103394,427.065582,429.646490628973,1.93454828322866,0.0459261528745469,0.985166795185335,-8.4367297983909,510.034302565189,2.01356556226839,0.011084328503358,1.18826420964071,53.1292327624116,480.455477114598,89.4718040459701,0.00964672273735805,1.29309248611346
6,6.041669,33,32.892952,1.2597,1.283388,113.471596,NaN,1.009295,NaN,29.496922,400,400.185669,25,30.36058,9.26392,55.972141,49.981232,402.0961,399.825958,399.118317,5869.719727,11.430452,10.978107,11.035592,1.669907,1.657862,1.592251,45.365585,62.381725,25.87146,-0.48169469833374,62.634415,88.095215,110.621178,0.328896284103394,427.065582,429.656029074724,1.93459345071821,0.0459337145364026,0.985090073822351,-8.43974755090215,510.018862480841,2.01353201464785,0.0110844254332792,1.18827667559696,53.126242016024,480.469706582108,89.480382221303,0.00964817433118583,1.29298298679313
6,6.040226,33,32.890102,1.2597,1.299196,113.420143,NaN,1.009722,NaN,29.485212,400,400.098236,25,30.360096,9.259899,56.180733,49.98521,401.486969,399.270935,398.447815,5856.411133,11.394341,10.940451,11.001378,1.66401,1.65331,1.586623,45.37336,62.472637,25.881027,-0.477639138698578,62.656467,88.062904,110.638618,0.202146574854851,396.250854,429.675555976024,1.93468875835658,0.0459505567479374,0.984926386235186,-8.44674945131283,509.960675850214,2.01338967529044,0.0110827541398752,1.18837364920763,53.1224160964143,480.501518982928,89.5018846939383,0.00965072022473207,1.29276800030116
6,6.041281,33,32.88702,1.2597,1.313991,113.373657,NaN,1.010429,NaN,29.474213,400,399.94986,25,30.361855,9.257871,56.203362,49.98521,401.752655,399.470337,398.718536,5864.723633,11.426431,10.96893,11.015506,1.660614,1.651178,1.58412,45.397892,62.536057,25.892469,-0.478947907686234,62.59763,88.040833,110.641029,0.315094947814941,431.012817,429.687236512551,1.93471365493774,0.045945285626621,0.984905298419979,-8.44163012694139,509.908629718098,2.01326386745788,0.0110814542638174,1.18845576070909,53.1182784376888,480.507573236311,89.5032123018905,0.00965203898902108,1.29269180417106
6,6.040794,33,32.885201,1.2597,1.327691,113.364792,NaN,1.010228,NaN,29.473902,400,399.940308,25,30.362442,9.264373,56.05143,49.98521,401.752655,399.470337,398.718536,5864.723633,11.426431,10.96893,11.015506,1.660614,1.651178,1.58412,45.397892,62.536057,25.892469,-0.478947907686234,62.59763,88.040833,110.641029,0.315094947814941,431.012817,429.702063329066,1.93477582746108,0.0459532050268802,0.984805560452038,-8.44399318093144,509.899982336079,2.01324671011855,0.0110817180776932,1.18845764661327,53.1158362424006,480.528364899401,89.5173167940192,0.0096536889110799,1.29255206533944
6,6.040794,33,32.885201,1.2597,1.340633,113.388878,NaN,1.010228,NaN,29.448421,400,399.870331,25,30.36381,9.27643,55.949699,49.98521,401.771118,399.54953,398.788574,5861.984863,11.434174,10.962436,11.027091,1.686037,1.664698,1.599463,45.396469,62.501873,25.882893,-0.466639518737793,62.600319,87.976585,110.683388,0.292997866868973,404.115265,429.714808236574,1.93482225967568,0.0459566632871414,0.984736640782402,-8.44399318093144,509.928606798829,2.01332076568255,0.0110830554808266,1.18839719622556,53.1158362424006,480.545204663501,89.5303455671708,0.00965454117724116,1.29245942679823
6,6.040859,33,32.881504,1.2597,1.352274,113.399384,NaN,1.009812,NaN,29.432507,400,399.907318,25,30.358105,9.281028,55.914799,49.98521,401.760773,399.455475,398.737183,5861.914063,11.40057,10.940763,11.001668,1.663214,1.644957,1.584277,45.418407,62.188694,25.91712,-0.48640114068985,62.612247,87.920326,110.708359,0.153941556811333,394.116547,429.726093220601,1.93486228298861,0.0459592051695187,0.984678266886246,-8.44367777520876,509.944928434853,2.01337359130303,0.0110851757868912,1.18832947349397,53.1108723081653,480.556150813791,89.5347910675046,0.00965631017088226,1.29234788139175
6,6.040298,33,32.880138,1.2597,1.359596,113.407906,NaN,1.010819,NaN,29.437912,400,399.997467,25,30.34503,9.275112,56.281742,49.98521,401.760773,399.455475,398.737183,5861.914063,11.40057,10.940763,11.001668,1.663214,1.644957,1.584277,45.418407,62.188694,25.91712,-0.48640114068985,62.612247,87.920326,110.708359,0.153941556811333,394.116547,429.734838702066,1.93490353523103,0.0459660680222151,0.984608648703024,-8.44640005403386,509.956472657749,2.01340737323521,0.0110862169407128,1.18829283390109,53.1090380782342,480.569793441687,89.5438611586369,0.00965744968312749,1.29225393635715
6,6.039933,33,32.877075,1.2597,1.365401,113.455307,NaN,1.010416,NaN,29.443689,400,399.951294,25,30.326427,9.258441,56.546677,49.98521,401.872375,399.638336,398.922485,5867.005371,11.437123,10.946953,11.023843,1.671172,1.659899,1.590868,45.413193,62.37817,25.93833,-0.467063456773758,62.590878,87.860283,110.72361,0.28712472319603,408.972565,429.741553355309,1.93493410761424,0.0459708118557282,0.984557850509906,-8.44817133675173,510.015972612544,2.01357007177093,0.0110901223052039,1.18813996992232,53.1049249403923,480.577923610374,89.5468192575462,0.00965886822015282,1.29216674154829
6,6.039825,33,32.873703,1.2597,1.369249,113.492226,NaN,1.00979,NaN,29.466217,400,399.886108,25,30.32765,9.268196,56.566959,49.98521,401.872375,399.638336,398.922485,5867.005371,11.437123,10.946953,11.023843,1.671172,1.659899,1.590868,45.413193,62.37817,25.93833,-0.467063456773758,62.590878,87.860283,110.72361,0.28712472319603,408.972565,429.745637488513,1.93495079373278,0.0459727847565232,0.984531516067203,-8.44869545791033,510.06333130275,2.01370223866277,0.0110935742979265,1.18801011261947,53.1003965117432,480.580718415332,89.5453123549656,0.00966011856286618,1.29210457127417
6,6.040383,33,32.871876,1.2597,1.369249,113.492226,NaN,1.009981,NaN,29.466217,400,399.886108,25,30.32765,9.265725,56.310776,49.98521,401.722992,399.419037,398.729797,5862.010742,11.447868,10.952566,11.01296,1.654501,1.650455,1.579565,45.439072,62.505375,25.943302,-0.444438993930817,62.567932,87.965118,110.644409,0.236011520028114,404.605194,429.744110231779,1.9349358862101,0.0459679034506034,0.984562026918085,-8.44598757520276,510.065225145672,2.0137123790668,0.0110943344794911,1.18798971490397,53.0979427875988,480.573546647986,89.5377734735814,0.00966035641415801,1.29211858030743
6,6.039624,33,32.869705,1.2597,1.37187,113.464493,NaN,1.009464,NaN,29.460533,400,399.716339,25,30.333851,9.263182,56.019096,49.98521,402.06604,399.787628,399.04068,5857.09375,11.422308,10.934828,11.012382,1.677276,1.655795,1.584049,45.427589,62.345207,25.969997,-0.450504034757614,62.599865,87.933968,110.670967,0.239126443862915,416.93808,429.748768026349,1.9349655635392,0.045975243544483,0.984506616990394,-8.44967092456653,510.034528726341,2.01363921343455,0.0110936984537806,1.18803467846154,53.095026918991,480.582212932224,89.5421178192734,0.00966150926969757,1.29204085217497
6,6.037625,33,32.867844,1.2597,1.374841,113.42067,NaN,1.010363,NaN,29.42934,400,399.83905,25,30.335299,9.259747,56.231075,49.982327,401.267426,398.987396,398.225525,5853.782227,11.39926,10.94843,10.995124,1.658623,1.642705,1.589922,45.452721,62.387299,26.051022,-0.46986573934555,62.612301,87.869118,110.708611,0.338570266962051,436.894562,429.757163154692,1.93502962878904,0.0459935329482397,0.984381612002611,-8.45937354937837,509.984393586216,2.01351486868622,0.011092039808236,1.18812338351242,53.0925272896362,480.603651210907,89.5566860130014,0.00966320685625863,1.29189738147824
6,6.03646,33,32.863781,1.2597,1.366505,113.419312,NaN,1.009816,NaN,29.418234,400,399.933685,25,30.351322,9.260702,56.691353,49.982327,401.267426,398.987396,398.225525,5853.782227,11.39926,10.94843,10.995124,1.658623,1.642705,1.589922,45.452721,62.387299,26.051022,-0.46986573934555,62.612301,87.869118,110.708611,0.338570266962051,436.894562,429.752145355099,1.93503087063154,0.0460015067068381,0.984362135100197,-8.46502928082424,509.986994797726,2.01353325665126,0.0110936554020714,1.18808135335672,53.0870696218843,480.600175224081,89.5495738406158,0.00966436791406939,1.29186004892373
6,6.036894,33,32.862209,1.2597,1.358822,113.45694,NaN,1.009858,NaN,29.43251,400,399.826569,25,30.362072,9.270443,56.541519,49.982327,401.971924,399.689026,398.967987,5858.583984,11.404941,10.922089,11.002846,1.661682,1.656308,1.594024,45.450638,62.263054,26.103121,-0.430430024862289,62.533474,87.873131,110.68943,0.251194387674332,399.286835,429.743394486038,1.93499172049806,0.0459956526172906,0.984426595671256,-8.46292224194121,510.033328138162,2.01365762021953,0.0110963991563189,1.18796980004011,53.0849578727301,480.584456525579,89.5356957607427,0.00966408940941154,1.29192445575111
6,6.03683,33,32.859066,1.2597,1.356745,113.461548,NaN,1.009899,NaN,29.436886,400,400.016235,25,30.364017,9.269202,56.236191,49.982327,401.971924,399.689026,398.967987,5858.583984,11.404941,10.922089,11.002846,1.661682,1.656308,1.594024,45.450638,62.263054,26.103121,-0.430430024862289,62.533474,87.873131,110.68943,0.251194387674332,399.286835,429.741524997903,1.93498598253347,0.0459956579399956,0.984434114881876,-8.46323295012007,510.042060974513,2.01368923012189,0.011097963614274,1.18792319958941,53.0807354776538,480.579337913875,89.5283126877254,0.00966486475280789,1.29190890044579
6,6.036728,33,32.855991,1.2597,1.37169,113.427475,NaN,1.009814,NaN,29.414158,400,399.838989,25,30.360655,9.266059,55.834816,49.982327,401.44693,399.167633,398.316437,5865.013672,11.419575,10.973449,11.010962,1.661725,1.652537,1.585704,45.44252,62.399544,26.183083,-0.430385023355484,62.514256,87.938293,110.646935,0.341026306152344,432.335815,429.756515877632,1.93504230041936,0.0460005453003249,0.98434930105302,-8.46372814645633,510.004772691645,2.01360160406385,0.0110973520579824,1.18797388483326,53.0766041258423,480.596791248546,89.5384761635747,0.00966676098727938,1.29177046862023
6,6.036728,33,32.855991,1.2597,1.382416,113.423805,NaN,1.009814,NaN,29.392509,400,399.773804,25,30.358501,9.265019,55.611462,49.982327,402.02359,399.719452,398.949097,5858.791504,11.393288,10.934459,10.997974,1.66823,1.663493,1.602793,45.462582,62.47533,26.221605,-0.413289040327072,62.514965,87.936516,110.629112,0.263103097677231,415.642822,429.767073703517,1.93508075865424,0.0460034116189384,0.98429249035818,-8.46372814645633,510.00041281067,2.01359032585456,0.0110971482402832,1.18798305006295,53.0766041258423,480.610739827169,89.5492745150348,0.00966746735662963,1.29169400011535
6,6.037204,33,32.853725,1.2597,1.383497,113.487343,NaN,1.009962,NaN,29.38953,400,399.960541,25,30.351875,9.266536,55.805462,49.982327,402.02359,399.719452,398.949097,5858.791504,11.393288,10.934459,10.997974,1.66823,1.663493,1.602793,45.462582,62.47533,26.221605,-0.413289040327072,62.514965,87.936516,110.629112,0.263103097677231,415.642822,429.766835526397,1.93507191509969,0.0459995320832125,0.984312760535196,-8.46141728458514,510.078238476232,2.01379813658413,0.0111016201906487,1.18779928502488,53.0735594928701,480.605341595298,89.5426292151771,0.009667940199896,1.29169213764276
6,6.036649,33,32.853321,1.2597,1.39664,113.536949,NaN,1.009727,NaN,29.387724,400,399.953827,25,30.345833,9.263907,56.127571,49.982327,402.009308,399.679962,398.94989,5858.788574,11.411784,10.955062,11.01394,1.671884,1.659552,1.58859,45.485752,62.427593,26.175995,-0.376158803701401,62.572693,87.958603,110.60466,0.229794174432754,417.808411,429.781289804552,1.9351338641063,0.0460079042615107,0.984212915338805,-8.46411168523684,510.137575889814,2.01395275730104,0.0111045422768995,1.18767137554824,53.0730166546786,480.62741996802,89.5592829947282,0.00966919136283234,1.2915655568834
6,6.035885,33,32.849537,1.2597,1.418881,113.580498,NaN,1.009266,NaN,29.397522,400,400.009491,25,30.355696,9.263149,56.102718,49.982327,401.620331,399.299866,398.544434,5853.553711,11.419268,10.94206,11.003274,1.66853,1.658918,1.592228,45.507324,62.331814,26.161848,-0.360948622226715,62.53249,87.945953,110.608154,0.359221041202545,437.249695,429.805266886925,1.93523399811413,0.0460205391006777,0.984053761204873,-8.46782104175833,510.193213374009,2.01410749960472,0.0111085359868739,1.18752111648926,53.0679319925408,480.660081213717,89.580456186028,0.00967209194809704,1.29133428512969
6,6.037237,33,32.848473,1.2597,1.431085,113.599541,NaN,1.008739,NaN,29.391445,400,399.966919,25,30.366285,9.27235,55.75378,49.982327,401.620331,399.299866,398.544434,5853.553711,11.419268,10.94206,11.003274,1.66853,1.658918,1.592228,45.507324,62.331814,26.161848,-0.360948622226715,62.53249,87.945953,110.608154,0.359221041202545,437.249695,429.813580819875,1.93524161911534,0.0460119566234555,0.984063046186523,-8.46125708291004,510.216928300128,2.01417187606672,0.0111100361963269,1.18746207474941,53.0665021836189,480.66181644944,89.5806423926008,0.00967253041834488,1.29131003841673
6,6.035169,33,32.84515,1.2597,1.431085,113.599541,NaN,1.009779,NaN,29.391445,400,399.966919,25,30.366285,9.275444,55.386665,49.973763,401.711731,399.409058,398.703491,5851.551758,11.4114,10.952155,10.998334,1.667643,1.652131,1.593423,45.533802,62.344345,26.208508,-0.390700131654739,62.536526,87.933212,110.626762,0.357575237751007,433.179657,429.81923261427,1.93529686305208,0.0460300734081565,0.983950394909049,-8.47129767340653,510.220368068983,2.01419031659024,0.0111114212809313,1.18742509186414,53.0620364819728,480.67864088183,89.5900570318407,0.00967447761676336,1.29117196901121
6,6.034403,33,32.843834,1.2597,1.441887,113.60759,NaN,1.010571,NaN,29.370182,400,399.82312,25,30.368237,9.264975,55.420692,49.973763,401.711731,399.409058,398.703491,5851.551758,11.4114,10.952155,10.998334,1.667643,1.652131,1.593423,45.533802,62.344345,26.208508,-0.390700131654739,62.536526,87.933212,110.626762,0.357575237751007,433.179657,429.831953762667,1.93535603355212,0.0460396730648005,0.983851799716713,-8.47501743337739,510.231287669815,2.01422233162635,0.0111124165674383,1.18739051936865,53.0602678414867,480.69883157111,89.6042638218474,0.00967593397056984,1.29104340403749
6,6.033306,33,32.841816,1.2597,1.448314,113.597496,NaN,1.009486,NaN,29.355402,400,399.877533,25,30.378727,9.257468,55.82869,49.973763,401.978455,399.687561,398.996307,5848.425781,11.39755,10.94306,10.992542,1.678715,1.649442,1.598018,45.576088,62.299377,26.235806,-0.396370142698288,62.546406,87.907745,110.61573,0.27966383099556,410.319611,429.841273475192,1.9354083683765,0.046051008200028,0.983758299848077,-8.4803451815111,510.221390904052,2.01420254054321,0.0111126977337625,1.1873930531337,53.0575556377686,480.715863793432,89.6152622387991,0.00967746188518244,1.2909224396677
