P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.032324,33,32.839973,1.2597,1.447444,113.56884,NaN,1.010231,NaN,29.356739,400,399.933167,25,30.389338,9.254325,55.995167,49.973763,401.785522,399.522461,398.832336,5856.470703,11.427776,10.963052,11.019967,1.671297,1.668151,1.599876,45.574501,62.481674,26.279099,-0.411120086908341,62.484604,87.922966,110.623955,0.204962953925133,402.060364,429.843099943185,1.93543148978031,0.0460593884877258,0.9837094593262,-8.48511503860755,510.189272238998,2.01412478494034,0.0111118756751092,1.18744352254661,53.0550785196542,480.722467831084,89.6183737831962,0.00967840408410255,1.29086086401798
6,6.032346,33,32.838154,1.2597,1.447333,113.533669,NaN,1.009294,NaN,29.376326,400,399.95813,25,30.391678,9.257496,56.077251,49.973763,401.785522,399.522461,398.832336,5856.470703,11.427776,10.963052,11.019967,1.671297,1.668151,1.599876,45.574501,62.481674,26.279099,-0.411120086908341,62.484604,87.922966,110.623955,0.204962953925133,402.060364,429.842930659921,1.93543050428779,0.0460591658447159,0.983711239277114,-8.48500817180906,510.149391246836,2.01402688029129,0.0111106816644811,1.18751048513562,53.0526335511323,480.720349775826,89.6147547365522,0.00967889670548138,1.29084722335043
6,6.031336,33,32.835335,1.2597,1.442884,113.513489,NaN,1.010488,NaN,29.408386,400,399.919708,25,30.395763,9.265478,56.34013,49.973763,401.414948,399.076172,398.3862,5849.841797,11.373759,10.916404,10.977327,1.680993,1.66337,1.605771,45.583908,62.398045,26.297861,-0.399845570325851,62.494385,87.932419,110.593391,0.222060814499855,416.958557,429.841312981117,1.93544155577515,0.0460668380306739,0.983679686813797,-8.48991463455559,510.128347267013,2.01398055731533,0.0111107367325267,1.18752916053126,53.0488442426882,480.721630229525,89.6126808557164,0.00967989138513944,1.2908011843131
6,6.031883,33,32.833416,1.2597,1.43207,113.502945,NaN,1.01108,NaN,29.402254,400,399.786072,25,30.397846,9.273855,56.465939,49.973763,401.781067,399.490204,398.765442,5846.422852,11.423362,10.964988,11.000975,1.676122,1.655785,1.609716,45.581097,62.470802,26.333258,-0.386497706174851,62.530998,87.950104,110.58345,0.333693474531174,435.371765,429.829180682426,1.93538819593299,0.0460591488109098,0.983766307165253,-8.48725729460853,510.117814089416,2.01395883009931,0.0111109515446787,1.18753395169074,53.0462645694883,480.700416213473,89.5941594109372,0.00967944981339513,1.29089037587637
6,6.031883,33,32.833416,1.2597,1.449761,113.494423,NaN,1.01108,NaN,29.383093,400,399.938538,25,30.378685,9.263583,56.35236,49.973763,401.781067,399.490204,398.765442,5846.422852,11.423362,10.964988,11.000975,1.676122,1.655785,1.609716,45.581097,62.470802,26.333258,-0.386497706174851,62.530998,87.950104,110.58345,0.333693474531174,435.371765,429.846583669291,1.93545157380129,0.0460638763518123,0.983673301179571,-8.48725729460853,510.107693834883,2.01393265580996,0.0111104782859618,1.18755512096972,53.0462645694883,480.723406749685,89.6119701051146,0.00968061443707129,1.29076490851168
6,6.032128,33,32.833431,1.2597,1.471711,113.459908,NaN,1.01011,NaN,29.371979,400,399.884521,25,30.363791,9.252778,56.312653,49.973763,401.777679,399.44931,398.766205,5849.208008,11.414614,10.943497,10.995816,1.678968,1.662876,1.603198,45.611504,62.46545,26.362213,-0.36276575922966,62.551914,87.890564,110.611137,0.334386974573135,423.82016,429.86750517121,1.93552364997627,0.0460675916414393,0.983571393160303,-8.48606713770545,510.066688340782,2.01382655318167,0.0111085550683934,1.18764110367439,53.0462847341501,480.749568520889,89.6322559604508,0.00968193466447383,1.29062245814515
6,6.030287,33,32.831711,1.2597,1.477203,113.436691,NaN,1.009742,NaN,29.372829,400,399.874481,25,30.365688,9.246125,56.247452,49.973763,401.766144,399.446045,398.747986,5841.808105,11.385502,10.950294,10.990285,1.661511,1.648607,1.586169,45.628769,62.157059,26.361025,-0.359521061182022,62.479858,87.899002,110.58876,0.334457248449326,422.099915,429.877932088332,1.93559250612644,0.0460852153930334,0.983442628490775,-8.49501121536861,510.040897532794,2.01376478315894,0.0111079827086702,1.18767969450135,53.0439724719393,480.77288344229,89.6484517675494,0.00968368315603951,1.29047162067632
6,6.030159,33,32.830219,1.2597,1.472212,113.443207,NaN,1.010062,NaN,29.377605,400,400.001312,25,30.376125,9.24945,56.314175,49.973763,401.766144,399.446045,398.747986,5841.808105,11.385502,10.950294,10.990285,1.661511,1.648607,1.586169,45.628769,62.157059,26.361025,-0.359521061182022,62.479858,87.899002,110.58876,0.334457248449326,422.099915,429.873373064936,1.93557805318804,0.0460850054491284,0.9834618263437,-8.49563315119275,510.050183201031,2.01379308977352,0.0111089669744529,1.18764681583982,53.0419666411409,480.766195162365,89.641646842645,0.00968383678433543,1.29048739553362
6,6.030146,33,32.828445,1.2597,1.469889,113.417679,NaN,1.009468,NaN,29.36063,400,399.95163,25,30.392303,9.256388,56.259605,49.980915,401.961517,399.610229,398.958801,5848.646973,11.403978,10.916879,10.983111,1.679953,1.676796,1.607359,45.616028,62.381687,26.380978,-0.356243699789047,62.468578,87.968887,110.543121,0.460840940475464,452.860443,429.871123956803,1.93557008148321,0.0460844988366566,0.983473293550524,-8.49569631711438,510.021703777338,2.01372451736224,0.0111082886785184,1.18769057729101,53.0395815981659,480.761585165391,89.6361457020853,0.00968418878169245,1.29048794835744
6,6.028678,33,32.826767,1.2597,1.469889,113.417679,NaN,1.009879,NaN,29.36063,400,399.95163,25,30.392303,9.269424,55.86409,49.980915,401.961517,399.610229,398.958801,5848.646973,11.403978,10.916879,10.983111,1.679953,1.676796,1.607359,45.616028,62.381687,26.380978,-0.356243699789047,62.468578,87.968887,110.543121,0.460840940475464,452.860443,429.875131166484,1.9356093115631,0.0460973891842126,0.983393582736587,-8.50282987231628,510.023443833007,2.01373384065913,0.011108988649311,1.18767183689778,53.0373255277631,480.774192351939,89.6440909217882,0.00968538132063224,1.29039606321294
6,6.02943,33,32.824959,1.2597,1.484329,113.358124,NaN,1.009665,NaN,29.342113,400,399.923279,25,30.399731,9.263782,55.752136,49.980915,401.30481,399.027069,398.32486,5854.678711,11.415328,10.956981,11.005043,1.677817,1.668167,1.600199,45.665165,62.214165,26.402884,-0.366735845804214,62.451374,87.893143,110.585854,0.343788325786591,427.356903,429.887278719707,1.93564092218165,0.0460946438444273,0.983358806405555,-8.49917546128103,509.954583651891,2.01356089020092,0.0111064332919658,1.18780014851601,53.0348945701147,480.783909375502,89.6496557561107,0.00968647046688405,1.29031814626659
6,6.030085,33,32.825134,1.2597,1.507921,113.291756,NaN,1.010813,NaN,29.318939,400,399.83725,25,30.388306,9.254849,56.130199,49.980915,401.601379,399.258026,398.536469,5848.214355,11.383234,10.916664,10.977992,1.692064,1.671826,1.606642,45.654861,62.18536,26.438509,-0.354929447174072,62.454666,87.884247,110.587265,0.216494798660278,397.429382,429.908690020246,1.93570788865827,0.0460951957364439,0.983270968879357,-8.49599271242715,509.87556451405,2.01335592615368,0.0111026708365029,1.18796803762893,53.035129872091,480.808374976697,89.6688078591952,0.00968765201900465,1.29018746883594
6,6.029193,33,32.821156,1.2597,1.507039,113.269806,NaN,1.010069,NaN,29.288559,400,399.707397,25,30.38763,9.250151,56.544781,49.980915,401.601379,399.258026,398.536469,5848.214355,11.383234,10.916664,10.977992,1.692064,1.671826,1.606642,45.654861,62.18536,26.438509,-0.354929447174072,62.454666,87.884247,110.587265,0.216494798660278,397.429382,429.910255908409,1.93572856138287,0.0461027929465442,0.983227227216747,-8.50032714655606,509.853619534406,2.01331056680147,0.0111031096989316,1.18797844975022,53.0297808764083,480.812021364848,89.6673102200514,0.00968915045332608,1.29011261655482
6,6.029192,33,32.821449,1.2597,1.499537,113.270508,NaN,1.010087,NaN,29.272877,400,399.721039,25,30.402449,9.263279,56.433887,49.980915,401.588287,399.322845,398.529633,5858.384766,11.419714,10.97565,11.011822,1.686482,1.668717,1.60527,45.655155,62.168449,26.506212,-0.370237052440643,62.440628,87.936684,110.536194,0.249392077326775,418.427185,429.902882318808,1.93570173126743,0.0461007973854072,0.983266367271519,-8.50033200605645,509.854149194525,2.01331109560469,0.0111030265030241,1.18797997376373,53.0301748747654,480.802570904446,89.6603035738071,0.00968857492277292,1.29016805526962
6,6.029294,33,32.820145,1.2597,1.494004,113.303596,NaN,1.009779,NaN,29.273701,400,399.752136,25,30.401136,9.264071,56.121334,49.980915,401.947571,399.633514,398.920105,5844.045898,11.386418,10.928802,10.985143,1.686496,1.67019,1.611676,45.68515,62.097305,26.527891,-0.381403356790543,62.518452,87.909286,110.558601,0.163949698209763,399.295288,429.897163532305,1.9356791968589,0.0460984232738546,0.983300821153701,-8.49983633976387,509.89480950708,2.01342006109461,0.0111054104132438,1.18788254889758,53.0284213589703,480.793131889665,89.6515699795499,0.00968852740759841,1.29020135207463
6,6.030385,33,32.818081,1.2597,1.492494,113.333923,NaN,1.009907,NaN,29.243279,400,399.963745,25,30.392851,9.268398,56.271637,49.980915,401.947571,399.633514,398.920105,5844.045898,11.386418,10.928802,10.985143,1.686496,1.67019,1.611676,45.68515,62.097305,26.527891,-0.381403356790543,62.518452,87.909286,110.558601,0.163949698209763,399.295288,429.892701890987,1.9356446413592,0.0460884405587449,0.98336789740855,-8.49453505251842,509.932975364618,2.01352474815193,0.0111079577795481,1.18778365529472,53.0256457425754,480.778595610832,89.6380595117521,0.00968847264669882,1.29025187743442
6,6.030385,33,32.818081,1.2597,1.487406,113.32737,NaN,1.009907,NaN,29.234575,400,399.99469,25,30.395294,9.270051,56.919109,49.980915,401.681122,399.444458,398.609314,5842.830078,11.390667,10.933301,10.979948,1.676488,1.664811,1.602003,45.680351,62.447296,26.631348,-0.411968320608139,62.458954,87.864418,110.576332,0.256596058607101,424.062134,429.887698447393,1.93562642316627,0.0460870811970141,0.983394523435155,-8.49453505251842,509.925191764696,2.0135046084632,0.0111075934653603,1.18780002350903,53.0256457425754,480.771986308829,89.6329370934126,0.00968813776153073,1.29028784763294
6,6.029588,33,32.817635,1.2597,1.479611,113.281517,NaN,1.009316,NaN,29.23361,400,399.840607,25,30.394592,9.259605,57.197323,49.980915,401.681122,399.444458,398.609314,5842.830078,11.390667,10.933301,10.979948,1.676488,1.664811,1.602003,45.680351,62.447296,26.631348,-0.411968320608139,62.458954,87.864418,110.576332,0.256596058607101,424.062134,429.882207961705,1.93561980653202,0.0460919957685992,0.983392075268461,-8.49840769020415,509.871188073306,2.01336614881696,0.011105230024136,1.18790968730661,53.0250459545761,480.769153821399,89.6302569033714,0.00968814155458617,1.29029709184036
6,6.030459,33,32.815079,1.2597,1.48072,113.239868,NaN,1.010381,NaN,29.227303,400,399.966156,25,30.39221,9.259547,56.937069,49.980003,401.580414,399.335175,398.506622,5846.085449,11.376131,10.915061,10.978412,1.680686,1.669381,1.606999,45.643581,62.273804,26.686171,-0.408567190170288,62.45089,87.816483,110.613144,0.183680519461632,405.557404,429.880921387079,1.9356005046927,0.0460846452264363,0.983433544973886,-8.49417550487385,509.824365982682,2.01325232237671,0.0111039802537958,1.18798536994149,53.021608479916,480.759675244619,89.6201314517494,0.00968850555825353,1.29031330890854
6,6.028488,33,32.815193,1.2597,1.482363,113.250519,NaN,1.009302,NaN,29.249226,400,399.918762,25,30.394131,9.275803,56.573872,49.980003,401.797821,399.620819,398.842926,5851.628418,11.410556,10.953709,11.019526,1.679566,1.666937,1.593575,45.673973,62.334675,26.671368,-0.374035477638245,62.478813,87.782379,110.645348,0.305718600749969,419.987274,429.887916099586,1.93565905494049,0.0461023916345065,0.983317980822669,-8.50375324902512,509.836900657361,2.01328443480048,0.0111045251122636,1.18795995556796,53.0217617990349,480.781026487659,89.6368034813496,0.00968954984010341,1.290198681458
6,6.029195,33,32.81554,1.2597,1.482363,113.250519,NaN,1.010838,NaN,29.249226,400,399.918762,25,30.394131,9.257381,56.210514,49.980003,401.797821,399.620819,398.842926,5851.628418,11.410556,10.953709,11.019526,1.679566,1.666937,1.593575,45.673973,62.334675,26.671368,-0.374035477638245,62.478813,87.782379,110.645348,0.305718600749969,419.987274,429.885986744191,1.93564016213807,0.0460961821654894,0.983356342788693,-8.50031742754169,509.836540216914,2.01328250476955,0.0111043803046502,1.18796384406807,53.0222284783144,480.774508686954,89.6321290808451,0.00968910493313288,1.29023894919161
6,6.030636,33,32.812344,1.2597,1.486657,113.229141,NaN,1.010463,NaN,29.275963,400,400.010437,25,30.404629,9.249607,55.89275,49.980003,401.730255,399.422089,398.633148,5849.425781,11.387097,10.931508,10.988318,1.691862,1.667479,1.60778,45.695866,62.162762,26.682234,-0.380575627088547,62.470093,87.779137,110.63446,0.344179779291153,427.543488,429.88627690853,1.93561703515904,0.046084677757441,0.983412064893363,-8.49331551936507,509.814463866211,2.01323455483349,0.0111045249761527,1.18798160259989,53.0179300394325,480.763022046097,89.6197510456923,0.0096895787385474,1.29025722598048
6,6.029302,33,32.81385,1.2597,1.50008,113.188332,NaN,1.009573,NaN,29.273672,400,400.025391,25,30.417002,9.242162,55.825802,49.980003,401.834229,399.614105,398.834717,5846.201172,11.413548,10.954822,11.009488,1.679117,1.661687,1.600254,45.73177,62.25053,26.678257,-0.387257039546967,62.396973,87.78669,110.644516,0.215668633580208,393.715668,429.903116147202,1.93570073626997,0.046099976429512,0.983269493596932,-8.49979746424845,509.764416086985,2.01310068985876,0.0111016260815274,1.18810089894965,53.0199555654236,480.794846743204,89.6460554229162,0.00969069385830836,1.2901049253277
6,6.02817,33,32.81287,1.2597,1.509115,113.185844,NaN,1.010283,NaN,29.280268,400,399.891479,25,30.421623,9.23743,55.961128,49.980003,401.834229,399.614105,398.834717,5846.201172,11.413548,10.954822,11.009488,1.679117,1.661687,1.600254,45.73177,62.25053,26.678257,-0.387257039546967,62.396973,87.78669,110.644516,0.215668633580208,393.715668,429.915087263195,1.93576332518296,0.0461123336017174,0.983160950205669,-8.50529873951592,509.762478734394,2.01309849131245,0.0111018966122014,1.18809615124554,53.0186375024333,480.816604507893,89.6618560267033,0.0096921201791998,1.28997309761801
6,6.028967,33,32.81266,1.2597,1.502184,113.187729,NaN,1.010303,NaN,29.268362,400,399.948486,25,30.418438,9.228729,56.059494,49.980003,401.273895,398.960876,398.238922,5854.222168,11.372914,10.932902,10.979619,1.684226,1.671632,1.612252,45.731964,62.525246,26.666954,-0.368817210197449,62.433144,87.766495,110.642593,0.237335562705994,409.402313,429.906098783656,1.93571721915983,0.0461034807105626,0.983240337891273,-8.50142541010325,509.764936567707,2.01310545667339,0.0111020891340443,1.18808906040861,53.0183550563061,480.79967346246,89.6485030740629,0.00969133165542639,1.29006221662224
6,6.028203,33,32.811672,1.2597,1.494609,113.158707,NaN,1.010221,NaN,29.276655,400,399.883911,25,30.420025,9.236839,55.97757,49.980003,401.930786,399.671265,398.905853,5848.138184,11.408192,10.941568,10.996966,1.683565,1.680168,1.610573,45.71373,62.346077,26.686155,-0.358789920806885,62.407272,87.741974,110.634071,0.179565772414207,405.601959,429.900734951912,1.93571051478141,0.0461081676382342,0.983238496028392,-8.50513835554631,509.731482044068,2.01302169857872,0.011100886509087,1.18815089983218,53.0170261952973,480.79628362052,89.6448012774318,0.00969148637152598,1.29006697738307
6,6.028224,33,32.810741,1.2597,1.498442,113.149712,NaN,1.010453,NaN,29.299105,400,399.916962,25,30.421408,9.234382,56.130718,49.980003,401.930786,399.671265,398.905853,5848.138184,11.408192,10.941568,10.996966,1.683565,1.680168,1.610573,45.71373,62.346077,26.686155,-0.358789920806885,62.407272,87.741974,110.634071,0.179565772414207,405.601959,429.904446379655,1.93572367569689,0.0461090073812344,0.983219608185026,-8.50503629336936,509.721762600779,2.01299921382252,0.0111007744611951,1.18816306508395,53.0157739703309,480.800156046279,89.6467908598162,0.00969199028128749,1.29003304358961
6,6.028494,33,32.810555,1.2597,1.504136,113.17395,NaN,1.010744,NaN,29.332247,400,400.028625,25,30.421913,9.233885,56.345016,49.979031,401.445374,399.177032,398.415222,5853.691406,11.387671,10.940905,10.995713,1.68397,1.667296,1.597216,45.714844,62.27182,26.736788,-0.352319657802582,62.395454,87.886154,110.553101,0.254217863082886,405.595947,429.909308276559,1.93573684499677,0.0461081569468033,0.983204503067448,-8.50372408942667,509.750753914205,2.0130747947361,0.0111022009378469,1.18810004958849,53.0155237909653,480.804753578101,89.6501525712947,0.00969228473395301,1.29000547935595
6,6.028494,33,32.810555,1.2597,1.500415,113.285301,NaN,1.010744,NaN,29.327711,400,399.877502,25,30.422749,9.239673,56.329243,49.979031,401.361664,399.142578,398.344727,5851.763672,11.393212,10.948501,11.002213,1.673951,1.654819,1.587057,45.717484,62.383789,26.740305,-0.352429807186127,62.445431,87.870071,110.556854,0.221280083060265,412.410583,429.905649736446,1.93572352437124,0.046107162715809,0.983223938229526,-8.50372408942667,509.883034491328,2.01341715383077,0.0111083954539239,1.18782094307977,53.0155237909653,480.799920873838,89.6464063429748,0.00969203983527428,1.29003174871066
6,6.029738,33,32.810471,1.2597,1.494813,113.371483,NaN,1.01044,NaN,29.326111,400,399.847534,25,30.423985,9.259619,56.13475,49.979031,401.361664,399.142578,398.344727,5851.763672,11.393212,10.948501,11.002213,1.673951,1.654819,1.587057,45.717484,62.383789,26.740305,-0.352429807186127,62.445431,87.870071,110.556854,0.221280083060265,412.410583,429.896747623785,1.93567023036739,0.0460947405613188,0.983320671647021,-8.49767880774499,509.985481136223,2.01368247261336,0.0111132224113154,1.18760487904773,53.0154108063713,480.780504977926,89.6312649094405,0.00969108365504625,1.29013616833558
6,6.030357,33,32.811718,1.2597,1.501513,113.409225,NaN,1.010196,NaN,29.32386,400,399.829468,25,30.418123,9.265991,55.855362,49.979031,401.982971,399.659821,398.929779,5848.464355,11.392079,10.923694,10.991773,1.690287,1.669082,1.604579,45.712017,62.444408,26.696548,-0.324830800294876,62.455509,87.82032,110.583351,0.241110265254974,407.258362,429.901647061623,1.93567768094045,0.0460910958517811,0.983319207866814,-8.49467109844409,510.029008910824,2.01379149579049,0.0111147995786402,1.18752483667482,53.0170880660476,480.784416392988,89.6356526000848,0.00969086979379321,1.29013214983372
6,6.03011,33,32.811104,1.2597,1.502389,113.398331,NaN,1.010229,NaN,29.339111,400,399.878113,25,30.402679,9.2607,55.57444,49.979031,401.982971,399.659821,398.929779,5848.464355,11.392079,10.923694,10.991773,1.690287,1.669082,1.604579,45.712017,62.444408,26.696548,-0.324830800294876,62.455509,87.82032,110.583351,0.241110265254974,407.258362,429.903182283784,1.93568741581359,0.0460934983802196,0.983301235036289,-8.49587123865768,510.016708610986,2.01376144082137,0.0111144504654656,1.18754509021289,53.0162622203629,480.787353044435,89.6372612610676,0.00969122151308041,1.29010768093862
6,6.030351,33,32.81142,1.2597,1.506598,113.396461,NaN,1.010124,NaN,29.349504,400,399.94931,25,30.398455,9.267172,55.456169,49.979031,401.606598,399.377899,398.588318,5841.323242,11.406529,10.948043,11.005311,1.685362,1.669212,1.602852,45.725719,62.310165,26.69762,-0.349866181612015,62.499821,87.818443,110.599556,0.22676981985569,407.851837,429.906663539462,1.9356960463453,0.0460925069489057,0.983292302112074,-8.4947002512107,510.014160186103,2.01375393944425,0.0111142145864884,1.18755327395991,53.0166872499665,480.790790351645,89.6402692112121,0.00969129127614554,1.2900933605361
6,6.029739,33,32.809944,1.2597,1.506598,113.396461,NaN,1.011176,NaN,29.349504,400,399.94931,25,30.398455,9.260688,55.663109,49.979031,401.83609,399.491608,398.795319,5844.731445,11.379633,10.923683,10.97898,1.676984,1.665128,1.606458,45.751869,62.422894,26.71801,-0.351776599884033,62.459507,87.833931,110.570702,0.180325612425804,404.522125,429.908332967094,1.93571239568301,0.0460978803268674,0.98325912574416,-8.4976739485756,510.01569087956,2.01376214336624,0.0111148308918821,1.18753678999214,53.0147019573038,480.795291261652,89.6421533202802,0.00969200715675687,1.29004846414739
6,6.027823,33,32.811089,1.2597,1.511645,113.390877,NaN,1.011167,NaN,29.369179,400,399.913513,25,30.403786,9.253157,56.223518,49.979031,401.83609,399.491608,398.795319,5844.731445,11.379633,10.923683,10.97898,1.676984,1.665128,1.606458,45.751869,62.422894,26.71801,-0.351776599884033,62.459507,87.833931,110.570702,0.180325612425804,404.522125,429.918520982594,1.93578165284273,0.0461160583306388,0.98312894765533,-8.50698524158861,510.007872137553,2.01373862378558,0.0111140424179409,1.18756347852308,53.0162420448271,480.821527777391,89.6637366934467,0.00969295824915605,1.28992171682313
6,6.028004,33,32.809799,1.2597,1.51632,113.358765,NaN,1.010541,NaN,29.370403,400,399.826172,25,30.391693,9.254163,56.367416,49.979031,401.315186,399.092743,398.358643,5847.611328,11.40568,10.932614,11.003287,1.684545,1.679835,1.605268,45.74437,62.523632,26.715698,-0.356597781181336,62.480965,87.850754,110.547867,0.348575562238693,425.835327,429.922623478342,1.93579355028247,0.046115717105374,0.983114363546431,-8.50610552957914,509.971074156376,2.01364713069585,0.0111127959828969,1.18762906511065,53.0145069213471,480.824593909081,89.6647114856498,0.00969353999841994,1.28988722129844
6,6.028219,33,32.811352,1.2597,1.521271,113.309692,NaN,1.010428,NaN,29.375347,400,399.829254,25,30.375504,9.258188,56.269146,49.979031,401.847839,399.588226,398.90329,5852.694336,11.409752,10.937601,11.010348,1.690559,1.674683,1.602882,45.754166,62.466511,26.747787,-0.360453546047211,62.44857,87.953239,110.497749,0.200810134410858,407.662842,429.926904573224,1.93580552693619,0.0461151509117439,0.983100186276194,-8.5050605938581,509.911178580192,2.01348769047343,0.0111094191329922,1.18776889811684,53.0165957881731,480.830444650232,89.6709354099396,0.00969332315056847,1.2898769204415
6,6.029373,33,32.812759,1.2597,1.529557,113.233452,NaN,1.009932,NaN,29.373178,400,399.85907,25,30.381924,9.24964,56.221889,49.979031,401.847839,399.588226,398.90329,5852.694336,11.409752,10.937601,11.010348,1.690559,1.674683,1.602882,45.754166,62.466511,26.747787,-0.360453546047211,62.44857,87.953239,110.497749,0.200810134410858,407.662842,429.931904134762,1.93580435584603,0.0461072276125173,0.983119465853398,-8.49945244574161,509.819154089275,2.01324550097382,0.0111045915826928,1.18797544760844,53.0184882096574,480.831383577324,89.6731926186744,0.00969290570466463,1.28989127692332
6,6.031091,33,32.810528,1.2597,1.536443,113.244659,NaN,1.011252,NaN,29.361652,400,399.939545,25,30.385094,9.263331,56.341675,49.981037,401.197845,398.960632,398.167389,5845.364258,11.374631,10.911144,10.981586,1.708323,1.696069,1.629979,45.785118,62.48978,26.792154,-0.380937069654465,62.412659,87.903877,110.534622,0.377345889806747,428.865265,429.933990095056,1.93578311636799,0.0460939824454485,0.983176572672618,-8.49110491014375,509.834785052401,2.01329236713286,0.0111061462049756,1.18792236045841,53.0154874745148,480.821514982885,89.6631169625721,0.00969314302142095,1.28991402767625
6,6.030967,33,32.812256,1.2597,1.536344,113.289162,NaN,1.010494,NaN,29.36121,400,399.793457,25,30.38282,9.262446,56.370255,49.981037,401.840332,399.555481,398.850464,5843.013672,11.421424,10.947638,11.003558,1.706107,1.681125,1.617931,45.78373,62.394295,26.785299,-0.395034939050674,62.447899,87.923645,110.519257,0.242867156863213,414.906067,429.934230831481,1.93578607358907,0.0460950444768909,0.983170375351248,-8.49170734933267,509.885854565748,2.01341956192815,0.0111079001066991,1.18783033146987,53.0178116797264,480.82426285059,89.6671255481165,0.0096927111418366,1.28992299830587
6,6.029956,33,32.81144,1.2597,1.53773,113.324081,NaN,1.011085,NaN,29.364594,400,399.934814,25,30.390602,9.267928,56.385956,49.981037,401.840332,399.555481,398.850464,5843.013672,11.421424,10.947638,11.003558,1.706107,1.681125,1.617931,45.78373,62.394295,26.785299,-0.395034939050674,62.447899,87.923645,110.519257,0.242867156863213,414.906067,429.938349696068,1.93581803556681,0.0461042908441696,0.983108418434136,-8.49661952312113,509.92817779563,2.01353142371367,0.0111101824897264,1.18773394483942,53.0167141504627,480.835068372648,89.674615714107,0.00969352834785426,1.28985302819805
6,6.029956,33,32.81144,1.2597,1.536596,113.346642,NaN,1.011085,NaN,29.358852,400,399.990479,25,30.393515,9.2626,56.207382,49.981037,401.913483,399.670074,398.909393,5843.710938,11.42409,10.956785,11.009273,1.675506,1.655759,1.598858,45.812675,62.30135,26.761778,-0.386072635650635,62.430603,87.967194,110.494759,0.258366703987122,401.188843,429.93723484777,1.93581397695596,0.0461039879663128,0.983114329536368,-8.49661952312113,509.954973625914,2.01360075578409,0.0111114368624868,1.18767764013423,53.0167141504627,480.833595809758,89.6734740659555,0.00969345373378453,1.28986102452803
6,6.031385,33,32.8125,1.2597,1.532987,113.3703,NaN,1.0101,NaN,29.348034,400,399.911804,25,30.396229,9.255266,56.039906,49.981037,401.571564,399.286835,398.50238,5846.342773,11.367776,10.919193,10.973812,1.671941,1.653503,1.591306,45.827675,62.472618,26.728832,-0.366774201393127,62.410305,87.879616,110.551636,0.446588009595871,450.224182,429.929790586528,1.9357628945653,0.0460904789461641,0.983210522309929,-8.48967658383913,509.981971404168,2.01366755876939,0.0111123095223698,1.1876305003883,53.0181398582926,480.816089663557,89.661054712131,0.00969221636644722,1.28997077758941
6,6.031698,33,32.813591,1.2597,1.531263,113.383682,NaN,1.010283,NaN,29.354515,400,399.922119,25,30.402294,9.243345,56.291336,49.981037,401.571564,399.286835,398.50238,5846.342773,11.367776,10.919193,10.973812,1.671941,1.653503,1.591306,45.827675,62.472618,26.728832,-0.366774201393127,62.410305,87.879616,110.551636,0.446588009595871,450.224182,429.927242054029,1.93574836462712,0.0460872715215273,0.983236471333883,-8.48815600884524,509.996732444518,2.01370261109941,0.0111125979053067,1.1876093467897,53.0196072232389,480.811875444164,89.6589738183592,0.0096916422979658,1.29000876911961
6,6.031718,33,32.813274,1.2597,1.523831,113.411179,NaN,1.010038,NaN,29.351551,400,399.873352,25,30.409605,9.249884,56.778893,49.981037,401.90686,399.703827,398.897461,5846.383789,11.414927,10.940609,11.004951,1.67915,1.672409,1.597804,45.825478,62.42165,26.748215,-0.374581634998321,62.401501,87.896797,110.542313,0.311102032661438,408.645111,429.919879952966,1.93572122635708,0.046085111201429,0.983276358115332,-8.48805884954373,510.029715900159,2.01378885084313,0.0111142585187561,1.18753734793637,53.0191808709566,480.801722319719,89.6507587760457,0.00969123258261299,1.29005957240866
6,6.03338,33,32.813984,1.2597,1.523831,113.411179,NaN,1.010842,NaN,29.351551,400,399.873352,25,30.409605,9.255958,56.936161,49.981037,401.90686,399.703827,398.897461,5846.383789,11.414927,10.940609,11.004951,1.67915,1.672409,1.597804,45.825478,62.42165,26.748215,-0.374581634998321,62.401501,87.896797,110.542313,0.311102032661438,408.645111,429.915347156623,1.93567684306083,0.0460705299296293,0.983366424319748,-8.47998576606199,510.028979687427,2.01378490498761,0.0111139621011221,1.18754527530076,53.020135787937,480.786308303344,89.6395828286597,0.00969021692063466,1.29015321703153
6,6.032256,33,32.81662,1.2597,1.513232,113.426033,NaN,1.0108,NaN,29.370268,400,399.986969,25,30.415695,9.258833,56.537346,49.981037,401.774506,399.448425,398.760162,5843.958984,11.410588,10.936487,10.994678,1.686146,1.674113,1.600907,45.83403,62.43821,26.800079,-0.408453583717346,62.445168,87.915947,110.532364,0.213662192225456,401.256256,429.907990360617,1.93566891323581,0.0460775596610673,0.983360902853917,-8.48544535605998,510.043886285584,2.01381588782946,0.0111136871573959,1.1875377480344,53.0236809421108,480.785985663581,89.642198756961,0.00968932970105804,1.29019144971342
6,6.032383,33,32.816212,1.2597,1.509699,113.417412,NaN,1.01045,NaN,29.364506,400,400.053284,25,30.41897,9.262462,55.9953,49.974457,401.952118,399.673065,398.908813,5848.603516,11.398519,10.935011,10.99844,1.698612,1.674382,1.614049,45.825386,62.353321,26.785931,-0.412282526493073,62.474236,87.930092,110.518845,0.315898388624191,426.708038,429.90416965266,1.93565287210718,0.0460755018197546,0.98338626411158,-8.48482844195377,510.034071475903,2.01379167142408,0.0111133783987216,1.18755464124164,53.0231322380197,480.779770782309,89.6369381809283,0.00968914957527631,1.29021961613683
6,6.032837,33,32.817772,1.2597,1.511857,113.398453,NaN,1.011146,NaN,29.357723,400,399.913116,25,30.419573,9.275455,55.638123,49.974457,401.952118,399.673065,398.908813,5848.603516,11.398519,10.935011,10.99844,1.698612,1.674382,1.614049,45.825386,62.353321,26.785931,-0.412282526493073,62.474236,87.930092,110.518845,0.315898388624191,426.708038,429.905053287968,1.93564847353541,0.0460720953010583,0.983399595692363,-8.48262317616809,510.009938313525,2.01372475592636,0.0111116736307604,1.18761925973141,53.0252301950734,480.77968650377,89.638569032503,0.00968862998689637,1.29024166468425
6,6.031819,33,32.816826,1.2597,1.51474,113.387146,NaN,1.010656,NaN,29.364441,400,399.983398,25,30.413054,9.271852,55.770378,49.974457,401.317352,399.015076,398.308838,5841.981934,11.404218,10.953439,10.992103,1.694205,1.673206,1.613658,45.830616,62.388691,26.707184,-0.388887763023377,62.498714,87.906067,110.53875,0.323673635721207,419.793457,429.91066527661,1.93568598354051,0.0460817968890214,0.983329329213607,-8.48756819879117,509.99749095653,2.01369527354115,0.0111114400577589,1.18763685892388,53.023957981831,480.792378289949,89.6473775733414,0.00968958555465503,1.29015952725042
6,6.033948,33,32.817631,1.2597,1.513259,113.420639,NaN,1.011013,NaN,29.360815,400,399.851532,25,30.415148,9.26798,56.162846,49.974457,402.041199,399.722717,399.016724,5850.35791,11.391296,10.925598,10.989394,1.693192,1.685877,1.620219,45.863239,62.396656,26.691145,-0.387096732854843,62.471195,87.869125,110.564163,0.260200172662735,407.02243,429.903401166947,1.93562382434283,0.0460627255290558,0.983452510272703,-8.47722712113546,510.036432417928,2.01379369947826,0.0111129654142484,1.18756245388824,53.0250405752806,480.77060753209,89.6313792054326,0.00968821653554411,1.29028912359425
6,6.03344,33,32.821087,1.2597,1.520249,113.432617,NaN,1.010215,NaN,29.358973,400,399.972931,25,30.420738,9.269977,56.427067,49.974457,402.041199,399.722717,399.016724,5850.35791,11.391296,10.925598,10.989394,1.693192,1.685877,1.620219,45.863239,62.396656,26.691145,-0.387096732854843,62.471195,87.869125,110.564163,0.260200172662735,407.02243,429.911661045273,1.93566241665587,0.0460690471825808,0.983388402663424,-8.47969435059622,510.047073904953,2.01381129231737,0.0111121885927625,1.1875712320006,53.029688091406,480.787956660094,89.6485829693455,0.00968795409838642,1.29024254101527
6,6.03344,33,32.821087,1.2597,1.532233,113.418991,NaN,1.010215,NaN,29.3577,400,400.123322,25,30.421234,9.265228,56.477806,49.974457,401.591187,399.21759,398.516052,5847.836914,11.412427,10.954047,10.981855,1.681823,1.672965,1.603393,45.879421,62.468632,26.71571,-0.385381937026977,62.484535,87.90107,110.563034,0.441729485988617,431.972229,429.923445596551,1.93570532008006,0.0460722471479716,0.983325772285627,-8.47969435059622,510.030891828341,2.01376943228255,0.0111114314638199,1.18760514181387,53.029688091406,480.80352223402,89.6606474333617,0.00968874267724779,1.29015787383461
6,6.033609,33,32.821751,1.2597,1.533173,113.408905,NaN,1.010743,NaN,29.371685,400,399.927887,25,30.411699,9.253521,56.286243,49.974457,401.591187,399.21759,398.516052,5847.836914,11.412427,10.954047,10.981855,1.681823,1.672965,1.603393,45.879421,62.468632,26.71571,-0.385381937026977,62.484535,87.90107,110.563034,0.441729485988617,431.972229,429.923909061908,1.93570417277368,0.0460710158715191,0.983330018176647,-8.47887354218045,510.018224934916,2.01373475583448,0.0111105939178865,1.18763767028395,53.0305809725451,480.803749305496,89.6615452325125,0.00968853487939302,1.29016582485012
6,6.03458,33,32.821495,1.2597,1.528778,113.402138,NaN,1.011331,NaN,29.392754,400,399.790588,25,30.411558,9.244777,56.349285,49.974457,401.298035,398.958466,398.162109,5852.668945,11.390554,10.950127,10.976671,1.678174,1.665281,1.605631,45.846317,62.389854,26.769258,-0.393664032220841,62.488319,87.861687,110.585358,0.224276810884476,399.121918,429.9169390593,1.93566251343473,0.0460613276322226,0.983405603922393,-8.47415787474205,510.010453630766,2.01371538765584,0.0111103246977772,1.18765166661116,53.0302367309116,480.788387038672,89.6493600997274,0.00968784115862807,1.29024584519777
6,6.034549,33,32.823689,1.2597,1.522672,113.405319,NaN,1.010392,NaN,29.403772,400,399.79892,25,30.414753,9.246792,56.391544,49.974457,401.905518,399.445831,398.788666,5852.110352,11.404428,10.952325,10.980057,1.677206,1.663357,1.597015,45.867413,62.548733,26.792974,-0.418595314025879,62.51305,87.872292,110.585182,0.273687064647675,430.156952,429.911018846511,1.93564147981489,0.046059969176395,0.983435853652237,-8.47430841752515,510.011956203299,2.01371296897094,0.0111095859990501,1.18766824904287,53.0331869202577,480.782881475878,89.6474784083799,0.00968683772940384,1.29030616520551
6,6.035558,33,32.822109,1.2597,1.504828,113.396896,NaN,1.009778,NaN,29.392857,400,399.770538,25,30.412571,9.248394,56.723923,49.974457,401.905518,399.445831,398.788666,5852.110352,11.404428,10.952325,10.980057,1.677206,1.663357,1.597015,45.867413,62.548733,26.792974,-0.418595314025879,62.51305,87.872292,110.585182,0.273687064647675,430.156952,429.890716254566,1.93555064381544,0.0460463599514332,0.983584008786575,-8.46940879418162,510.003591111536,2.01369586964838,0.0111097771819407,1.1876715861866,53.0310623693835,480.748397239567,89.6190365004326,0.00968561233753274,1.29047206758277
6,6.036414,33,32.823448,1.2597,1.504828,113.396896,NaN,1.00988,NaN,29.392857,400,399.770538,25,30.412571,9.252345,56.955864,49.978649,401.665314,399.33078,398.571747,5855.848145,11.400455,10.941387,10.998726,1.665721,1.653938,1.592694,45.883572,62.390892,26.803839,-0.430736392736435,62.482826,87.851341,110.584747,0.316901326179504,423.182129,429.888380291186,1.9355277889078,0.0460388587837254,0.983630470513587,-8.46525261426518,510.002202344427,2.01368842856193,0.011109218485278,1.18768654533919,53.0328628642553,480.741403078372,89.615072957711,0.0096848158774104,1.29052872040894
6,6.03566,33,32.824505,1.2597,1.488932,113.378906,NaN,1.010071,NaN,29.391613,400,399.912689,25,30.411919,9.269477,56.748615,49.978649,402.094452,399.705933,399.072052,5851.832031,11.428326,10.959715,11.002221,1.671294,1.65936,1.595317,45.879898,62.399906,26.775505,-0.425966620445252,62.540386,87.849152,110.591202,0.450172692537308,439.719879,429.874802108528,1.93549098978728,0.0460412214505521,0.983672904034887,-8.46891352494953,509.97973894943,2.01362727656831,0.0111077777237834,1.18774321119732,53.0342841249199,480.729077421877,89.6066719793015,0.00968384243849819,1.29061054631035
6,6.035182,33,32.824383,1.2597,1.488556,113.330894,NaN,1.009869,NaN,29.407602,400,400.039917,25,30.407097,9.270571,56.488338,49.978649,402.094452,399.705933,399.072052,5851.832031,11.428326,10.959715,11.002221,1.671294,1.65936,1.595317,45.879898,62.399906,26.775505,-0.425966620445252,62.540386,87.849152,110.591202,0.450172692537308,439.719879,429.875737051634,1.93550240773643,0.0460453103497997,0.983648914836598,-8.47123454741148,509.922836771907,2.01348040474668,0.0111051599807371,1.18786172655278,53.0341200834408,480.73310123512,89.6096570784001,0.00968408658362296,1.29058691947681
6,6.035256,33,32.825928,1.2597,1.493555,113.285782,NaN,1.00972,NaN,29.441082,400,400.058929,25,30.417484,9.256977,56.257851,49.978649,401.534698,399.150146,398.478973,5842.831543,11.379788,10.90604,10.975847,1.699308,1.677837,1.614731,45.900166,62.461731,26.784452,-0.430367290973663,62.508968,87.857208,110.584534,0.197681218385696,403.526611,429.88045227063,1.9355183357307,0.0460459966995861,0.983626712238714,-8.47087521681073,509.867643029332,2.01333314632113,0.0111020075060807,1.18799188968013,53.0361974582902,480.740375516671,89.6169738109181,0.00968394512149459,1.29056866550309
6,6.034741,33,32.825645,1.2597,1.493996,113.299324,NaN,1.009889,NaN,29.468189,400,399.966797,25,30.422569,9.256897,56.100258,49.978649,401.420074,399.061218,398.391388,5857.740234,11.38731,10.928958,10.988758,1.70212,1.686861,1.615668,45.926083,62.604351,26.818169,-0.418617963790894,62.534985,87.821938,110.599243,0.252738416194916,413.097992,429.882291664309,1.93553366788878,0.0460506287364664,0.983596437327621,-8.47337603293698,509.884024421357,2.01337634961496,0.011102878472653,1.18795481462072,53.0358169481767,480.745663489712,89.6207634979764,0.00968430644273359,1.29053592720787
6,6.034161,33,32.827534,1.2597,1.466785,113.344376,NaN,1.010356,NaN,29.485851,400,399.923584,25,30.416151,9.255998,55.674503,49.978649,401.420074,399.061218,398.391388,5857.740234,11.38731,10.928958,10.988758,1.70212,1.686861,1.615668,45.926083,62.604351,26.818169,-0.418617963790894,62.534985,87.821938,110.599243,0.252738416194916,413.097992,429.857108905102,1.93545169631224,0.0460484458411847,0.98370772326303,-8.47619268013807,509.935581235145,2.01350432612345,0.0111045950502979,1.18786328683614,53.0383567703321,480.717756552117,89.6011951397132,0.00968226909057618,1.29071424525341
6,6.034384,33,32.829033,1.2597,1.435011,113.403473,NaN,1.010196,NaN,29.489704,400,400.005463,25,30.415611,9.2568,55.578571,49.978649,401.526123,399.173401,398.478882,5850.163086,11.381428,10.919081,10.979934,1.688933,1.675741,1.609312,45.948662,62.528263,26.81777,-0.433648824691773,62.54797,87.79615,110.61644,0.38349324464798,435.660706,429.825240589849,1.93533190399004,0.0460380025630115,0.98388696666808,-8.47510970351976,510.004221348439,2.01367760216451,0.0111072540878114,1.18773254844412,53.0403721423288,480.675754736466,89.570287460648,0.00967964638670141,1.29096430278085
6,6.034384,33,32.829033,1.2597,1.417055,113.454353,NaN,1.010196,NaN,29.490763,400,399.946655,25,30.409237,9.267475,55.706955,49.978649,401.83548,399.491089,398.765839,5855.399414,11.435163,10.954591,11.004787,1.688202,1.672549,1.607609,45.930916,62.505913,26.777361,-0.415999621152878,62.50235,87.897774,110.561981,0.211393982172012,403.594025,429.807573066107,1.93526755924893,0.0460332048316074,0.983981594534552,-8.47510970351976,510.064649955986,2.01383391852236,0.0111100808550728,1.18760584362638,53.0403721423288,480.652416154383,89.5522099434317,0.0096784638331253,1.29109184696969
6,6.034109,33,32.828041,1.2597,1.417055,113.454353,NaN,1.010869,NaN,29.490763,400,399.946655,25,30.409237,9.278832,55.781498,49.978649,401.83548,399.491089,398.765839,5855.399414,11.435163,10.954591,11.004787,1.688202,1.672549,1.607609,45.930916,62.505913,26.777361,-0.415999621152878,62.50235,87.897774,110.561981,0.211393982172012,403.594025,429.808324752709,1.93527490766471,0.0460356154110341,0.9839666099375,-8.47644521715,510.065678244833,2.01383942914162,0.011110494670895,1.18759477344603,53.0390384286623,480.654121317558,89.5524511579102,0.00967887751584099,1.29106876700333
6,6.035096,33,32.830349,1.2597,1.405626,113.454453,NaN,1.010349,NaN,29.468803,400,399.97699,25,30.407616,9.271501,55.740387,49.978649,401.874268,399.571075,398.868805,5853.366699,11.422349,10.932399,11.005186,1.699771,1.684533,1.620307,45.933468,62.543701,26.731733,-0.389554083347321,62.533897,87.912506,110.547745,0.258445948362351,407.703766,429.794380107307,1.93520757195399,0.0460239107411213,0.984080716587632,-8.47165215204529,510.063404562104,2.01382691538234,0.0111095374744812,1.18762028117758,53.0421414147945,480.631932635906,89.5377776743595,0.00967699177770076,1.29122212780249
6,6.034471,33,32.831181,1.2597,1.401291,113.441284,NaN,1.010741,NaN,29.449442,400,399.982849,25,30.416002,9.259541,55.558872,49.978649,401.874268,399.571075,398.868805,5853.366699,11.422349,10.932399,11.005186,1.699771,1.684533,1.620307,45.933468,62.543701,26.731733,-0.389554083347321,62.533897,87.912506,110.547745,0.258445948362351,407.703766,429.791823040949,1.93520873589135,0.0460282297219128,0.984069525254024,-8.47468720518958,510.046901999769,2.0137818379714,0.0111084589077448,1.18766234172808,53.0432599531893,480.633159902281,89.539633661522,0.0096767795350907,1.29122695651943
6,6.03445,33,32.831184,1.2597,1.397405,113.447166,NaN,1.010869,NaN,29.447302,400,399.871521,25,30.425831,9.24814,55.410152,49.984997,401.498596,399.253387,398.503754,5849.708008,11.401366,10.94844,10.992393,1.680891,1.675725,1.621998,45.932678,62.593098,26.767555,-0.438959568738937,62.459488,87.925392,110.545532,0.184212192893028,411.401825,429.788056331687,1.93519536834594,0.0460273752669609,0.98408890294894,-8.4747891871217,510.053884676539,2.01379989138175,0.0111087844094211,1.18764773372602,53.0432639863374,480.628314555882,89.5358844518767,0.00967653302586578,1.29125350934685
6,6.034743,33,32.832188,1.2597,1.396796,113.433403,NaN,1.009105,NaN,29.457993,400,399.858887,25,30.430931,9.244963,55.487045,49.984997,402.02655,399.812714,398.99173,5849.010742,11.385513,10.930249,10.993538,1.686604,1.674738,1.617067,45.941307,62.413574,26.772799,-0.440394937992096,62.536983,87.96312,110.528366,0.226462513208389,416.300079,429.786655791494,1.93518535511951,0.0460246445937343,0.984108101950928,-8.47336632072842,510.036497851843,2.01375203170189,0.0111076011155372,1.18769320867498,53.0446137310246,480.625654404763,89.5349170992817,0.00967606709670699,1.29128199720272
6,6.034832,33,32.835159,1.2597,1.39119,113.43605,NaN,1.010054,NaN,29.436014,400,399.944641,25,30.424454,9.242316,55.918903,49.984997,402.02655,399.812714,398.99173,5849.010742,11.385513,10.930249,10.993538,1.686604,1.674738,1.617067,45.941307,62.413574,26.772799,-0.440394937992096,62.536983,87.96312,110.528366,0.226462513208389,416.300079,429.780895391566,1.93516288145669,0.0460223664456189,0.984142581543267,-8.47293412938041,510.036561228943,2.01374365959413,0.0111065092291903,1.18771978979106,53.0486076543956,480.620378130604,89.5340648122295,0.00967482000541844,1.29135210281841
6,6.035152,33,32.83622,1.2597,1.388757,113.421089,NaN,1.009466,NaN,29.426544,400,399.995697,25,30.419098,9.240621,55.953175,49.984997,401.658386,399.457031,398.635193,5855.582031,11.421872,10.972414,11.010349,1.699165,1.685741,1.628187,45.95385,62.459751,26.811325,-0.457503288984299,62.505054,87.933876,110.549858,0.248359531164169,419.683929,429.777625732517,1.93514560776265,0.0460189120909741,0.984172905809362,-8.47138022293234,510.01769119396,2.01369179855051,0.0111052357266631,1.18776892156008,53.0500338901677,480.615139725061,89.5311631827064,0.00967420475718429,1.29139550638275
6,6.036108,33,32.83802,1.2597,1.385648,113.406334,NaN,1.008933,NaN,29.442194,400,399.996399,25,30.421747,9.244761,55.886681,49.984997,401.658386,399.457031,398.635193,5855.582031,11.421872,10.972414,11.010349,1.699165,1.685741,1.628187,45.95385,62.459751,26.811325,-0.457503288984299,62.505054,87.933876,110.549858,0.248359531164169,419.683929,429.771950913432,1.93510891405811,0.0460097056930127,0.984241532010972,-8.46673830007268,509.998298430837,2.01363646080511,0.0111036655799797,1.18782582904593,53.0524534337602,480.603572981563,89.5241659923246,0.00967302529066888,1.29148383721804
6,6.036108,33,32.83802,1.2597,1.383894,113.365128,NaN,1.008933,NaN,29.455809,400,400.08963,25,30.420792,9.245039,55.980061,49.984997,402.080933,399.856995,399.036865,5855.523438,11.396749,10.942715,11.002225,1.69876,1.677262,1.624104,45.979546,62.386433,26.819254,-0.454497307538986,62.515114,87.92823,110.55838,0.3538978099823,440.658844,429.770224545646,1.93510262571882,0.0460092369690447,0.984250813623806,-8.46673830007268,509.949350760439,2.01350982912127,0.0111013760687809,1.18792872169573,53.0524534337602,480.601292366875,89.5224001137351,0.00967290974138185,1.29149633088082
6,6.036602,33,32.839283,1.2597,1.381253,113.376724,NaN,1.009728,NaN,29.430285,400,400.113281,25,30.409847,9.238563,55.868324,49.984997,401.533905,399.323273,398.43515,5852.961426,11.420007,10.973441,11.012202,1.694061,1.66622,1.620651,46.021801,62.626949,26.797543,-0.463980913162232,62.520039,87.913132,110.563042,0.359474062919617,418.949585,429.766273675173,1.93507995590449,0.0460042043409794,0.984291767057483,-8.46433986835189,509.961815392639,2.01353844987688,0.0111014939576344,1.18791387120936,53.054151084087,480.594292332547,89.5183549982302,0.00967213875399778,1.2915522184112
6,6.038291,33,32.840263,1.2597,1.381253,113.376724,NaN,1.01036,NaN,29.430285,400,400.113281,25,30.409847,9.239847,55.910496,49.984997,401.533905,399.323273,398.43515,5852.961426,11.420007,10.973441,11.012202,1.694061,1.66622,1.620651,46.021801,62.626949,26.797543,-0.463980913162232,62.520039,87.913132,110.563042,0.359474062919617,418.949585,429.761652728103,1.93503482512957,0.0459894159326552,0.984384017579945,-8.45614068806913,509.960798586403,2.01353300463209,0.0111010854853852,1.1879248300964,53.0554683068018,480.578872877426,89.5074836289698,0.00967103451444605,1.2916503468282
6,6.037978,33,32.843601,1.2597,1.389658,113.382042,NaN,1.010582,NaN,29.433115,400,399.947937,25,30.391342,9.24711,56.204407,49.984997,401.991486,399.7742,398.914368,5854.966309,11.386419,10.939929,11.000825,1.685479,1.657195,1.596584,46.006878,62.464348,26.802366,-0.452084481716156,62.546959,87.982933,110.528381,0.233361110091209,398.611511,429.770782520824,1.9350733241258,0.0459944015260488,0.984322403932247,-8.45766000207522,509.963652697463,2.01353080234569,0.0110999898254863,1.18794886962467,53.0599546948779,480.596063326954,89.5244265928859,0.00967080538718598,1.29160245801227
6,6.038373,33,32.844532,1.2597,1.404336,113.402496,NaN,1.010778,NaN,29.439259,400,400.1185,25,30.382099,9.239891,56.603806,49.978565,401.57309,399.289368,398.487122,5856.119141,11.396964,10.940449,10.989779,1.673919,1.656687,1.600101,45.994392,62.523159,26.859638,-0.459442973136902,62.571301,88.083221,110.464951,0.235657140612602,406.607117,429.784149600042,1.93511539448656,0.0459948649644464,0.984266288129961,-8.45574266681552,509.9869847447,2.01358848970654,0.0111007382002377,1.18790818711894,53.0612059267933,480.612221847216,89.5379507578343,0.00967131714222405,1.29152684325334
6,6.038651,33,32.847214,1.2597,1.412966,113.436981,NaN,1.010561,NaN,29.445469,400,400.082367,25,30.383814,9.247597,56.563015,49.978565,401.57309,399.289368,398.487122,5856.119141,11.396964,10.940449,10.989779,1.673919,1.656687,1.600101,45.994392,62.523159,26.859638,-0.459442973136902,62.571301,88.083221,110.464951,0.235657140612602,406.607117,429.791883469455,1.93513890572514,0.0459947367870256,0.984235818926829,-8.45439330821659,510.025167193477,2.01367956026977,0.0111015361442992,1.18785210038637,53.0648102852264,480.623343044565,89.5494806166537,0.00967099671494227,1.29150314841858
6,6.040915,33,32.848148,1.2597,1.417032,113.470863,NaN,1.010128,NaN,29.426218,400,400.022888,25,30.393702,9.24598,56.305809,49.978565,401.681854,399.393921,398.582916,5852.324219,11.376754,10.9266,10.981088,1.682806,1.669758,1.606525,46.00568,62.622208,26.927528,-0.50618052482605,62.600468,88.104179,110.45797,0.217143297195435,404.546204,429.789694749843,1.93509301565081,0.0459760128492899,0.984337825982986,-8.4434060431289,510.064444399774,2.01377847352694,0.0111030286018399,1.18777808511112,53.0660654395503,480.607602201918,89.5383095784186,0.00966989170480658,1.29160234027391
6,6.038978,33,32.850288,1.2597,1.420027,113.495171,NaN,1.010094,NaN,29.418236,400,400.128571,25,30.395565,9.246727,56.324883,49.978565,401.681854,399.393921,398.582916,5852.324219,11.376754,10.9266,10.981088,1.682806,1.669758,1.606525,46.00568,62.622208,26.927528,-0.50618052482605,62.600468,88.104179,110.45797,0.217143297195435,404.546204,429.797939000496,1.93515548283548,0.0459937606289675,0.984216331765193,-8.45280617339188,510.091098436802,2.01384126676714,0.0111034866536094,1.18774144737773,53.0689411682801,480.632328431286,89.55978310289,0.00967043902665774,1.29149659482566
