P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.040213,33,32.851387,1.2597,1.422998,113.464462,NaN,1.010128,NaN,29.43248,400,400.117371,25,30.390131,9.239854,56.332287,49.978565,402.027802,399.738525,399.014252,5862.688477,11.436242,10.975052,11.021946,1.689459,1.671862,1.603157,45.981319,62.592384,26.893787,-0.535630464553833,62.585312,88.079048,110.48819,0.18178303539753,400.802429,429.797486597499,1.93513314980465,0.0459837470463552,0.984267979311469,-8.44681253727765,510.053483594923,2.0137408218594,0.0111013236802256,1.1878301898628,53.070417945089,480.625290807468,89.555529925718,0.00966972057366453,1.2915503841286
6,6.042045,33,32.852829,1.2597,1.420793,113.40686,NaN,1.009704,NaN,29.462444,400,400.093048,25,30.393829,9.24059,56.267315,49.978565,401.810455,399.466797,398.76416,5861.012207,11.405135,10.930391,10.999761,1.687822,1.671637,1.604909,45.963654,62.544796,26.855053,-0.510445535182953,62.540253,88.135384,110.447739,0.280184477567673,418.435608,429.790306889802,1.93507632531314,0.0459671350279328,0.984379579627676,-8.4379232864581,509.983562218446,2.01355581263409,0.0110975240034292,1.18799003509584,53.0723555673589,480.606074883065,89.5422217563985,0.00966827242640248,1.29167568184194
6,6.04186,33,32.854431,1.2597,1.417262,113.351692,NaN,1.009766,NaN,29.475174,400,400.048645,25,30.39097,9.26906,56.08345,49.978565,401.810455,399.466797,398.76416,5861.012207,11.405135,10.930391,10.999761,1.687822,1.671637,1.604909,45.963654,62.544796,26.855053,-0.510445535182953,62.540253,88.135384,110.447739,0.280184477567673,418.435608,429.787336934524,1.93506860573509,0.0459678098225069,0.984388173746295,-8.43882085259969,509.916356548363,2.01337734440665,0.0110937921597279,1.18814596472542,53.0745081033424,480.604823860763,89.5429967680258,0.00966768147757729,1.29170477500257
6,6.040455,33,32.858116,1.2597,1.404472,113.345734,NaN,1.008885,NaN,29.470396,400,400.014435,25,30.384413,9.287222,55.986282,49.978565,401.856873,399.568359,398.838165,5851.660156,11.425754,10.962038,11.01566,1.694351,1.678691,1.61497,46.001194,62.621212,26.848787,-0.508609175682068,62.56601,88.145981,110.461418,0.471720308065414,450.557587,429.778589238748,1.93506027026006,0.0459766822908872,0.984379200756658,-8.4456381848243,509.905452264027,2.01333855513636,0.0110919268052099,1.18820214600065,53.0794591577768,480.605362952908,89.5474245635939,0.00966649538701099,1.29175296806345
6,6.040455,33,32.858116,1.2597,1.389208,113.38121,NaN,1.008885,NaN,29.470325,400,400.132751,25,30.38456,9.280212,56.014908,49.978565,401.750824,399.38678,398.737396,5855.254883,11.394428,10.935813,11.001513,1.700096,1.6826,1.617337,45.997513,62.595997,26.883789,-0.53201562166214,62.599201,88.134377,110.465736,0.309221893548966,420.908173,429.763563057544,1.93500553941263,0.0459726053375881,0.984460071621651,-8.4456381848243,509.94760334702,2.01344760976473,0.0110938975817441,1.18811330014351,53.0794591577768,480.585512618397,89.5320582368312,0.00966549018162708,1.29186183084344
6,6.04107,33,32.856972,1.2597,1.387141,113.395386,NaN,1.010492,NaN,29.498676,400,400.058838,25,30.37986,9.272377,56.147648,49.978565,401.750824,399.38678,398.737396,5855.254883,11.394428,10.935813,11.001513,1.700096,1.6826,1.617337,45.997513,62.595997,26.883789,-0.53201562166214,62.599201,88.134377,110.465736,0.309221893548966,420.908173,429.759845432339,1.93498170025782,0.0459666741484761,0.984504633145439,-8.44265393749714,509.965632713583,2.01349753646238,0.0110951613305313,1.18806504062191,53.0779221611267,480.575760953428,89.523264557634,0.00966537296267149,1.29189945012184
6,6.040643,33,32.860058,1.2597,1.387141,113.395386,NaN,1.009965,NaN,29.498676,400,400.058838,25,30.37986,9.262356,56.84005,49.983627,402.104156,399.767029,399.05191,5860.458496,11.429711,10.954046,11.015201,1.686234,1.666289,1.601446,46.011532,62.59029,26.886913,-0.512268126010895,62.557129,88.009544,110.551865,0.293995916843414,417.102997,429.761013777124,1.93499310564178,0.0459704087682068,0.984481301996909,-8.44472590260932,509.962430895293,2.01348039594783,0.011093876452967,1.18809955465879,53.0820681930815,480.582880076562,89.5321342737984,0.00966471758137938,1.29190323885097
6,6.039815,33,32.861187,1.2597,1.381516,113.400314,NaN,1.010186,NaN,29.508663,400,400.05127,25,30.384449,9.256107,56.930492,49.983627,402.104156,399.767029,399.05191,5860.458496,11.429711,10.954046,11.015201,1.686234,1.666289,1.601446,46.011532,62.59029,26.886913,-0.512268126010895,62.557129,88.009544,110.551865,0.293995916843414,417.102997,429.757741700377,1.93499505261415,0.0459761494347098,0.984465887852657,-8.44874398800897,509.967114487075,2.01348927222075,0.0110936801458107,1.18809985461548,53.0835849241563,480.584677345558,89.5347543087962,0.00966443696982294,1.29190905373714
6,6.040239,33,32.85973,1.2597,1.376083,113.410751,NaN,1.009569,NaN,29.511339,400,400.059265,25,30.39043,9.249619,56.676739,49.983627,401.800659,399.542389,398.826385,5857.899902,11.39849,10.942994,11.014003,1.667266,1.647789,1.590184,46.014782,62.505531,26.871099,-0.513152420520782,62.625084,88.043739,110.5177,0.350770175457001,450.401154,429.751232686795,1.93496424239341,0.0459709887584765,0.984517880225019,-8.44668636545828,509.981026007669,2.0135294422737,0.0110948663726542,1.18805746381385,53.081627540705,480.572095011958,89.5234292208528,0.00966427939934713,1.29195787085384
6,6.040244,33,32.86161,1.2597,1.365536,113.43412,NaN,1.009813,NaN,29.506525,400,399.96521,25,30.39016,9.25609,56.409004,49.983627,401.332001,399.094177,398.357788,5862.986816,11.411462,10.959522,11.010658,1.671681,1.651568,1.597362,46.049747,62.4557,26.853403,-0.522472977638245,62.582096,88.052414,110.515228,0.135601848363876,397.53894,429.74083499527,1.93492628288016,0.04596812735533,0.984574141838352,-8.44666210169618,510.00683925822,2.01359082111266,0.0110953814361038,1.18802008303509,53.0841531838848,480.560145003969,89.5162265746106,0.00966305548090442,1.29204958928826
6,6.041756,33,32.86248,1.2597,1.337753,113.434692,NaN,1.01029,NaN,29.514601,400,399.862335,25,30.381508,9.25191,56.122459,49.983627,401.332001,399.094177,398.357788,5862.986816,11.411462,10.959522,11.010658,1.671681,1.651568,1.597362,46.049747,62.4557,26.853403,-0.522472977638245,62.582096,88.052414,110.515228,0.135601848363876,397.53894,429.709337308582,1.93478622358529,0.0459474822763331,0.984804665274243,-8.43932543949711,510.006616506576,2.01358774795338,0.0110950510162975,1.18802837688846,53.0853219268033,480.510193389186,89.4785173934487,0.00966023952832172,1.29233621497379
6,6.042151,33,32.863907,1.2597,1.311403,113.441124,NaN,1.008885,NaN,29.495136,400,399.996948,25,30.378704,9.240956,55.752338,49.983627,402.004578,399.746124,398.987061,5865.847656,11.408262,10.937479,11.013701,1.674712,1.651697,1.596128,46.088703,62.601341,26.813587,-0.529926180839539,62.625637,88.046104,110.507431,0.240876615047455,418.162354,429.682303355596,1.93468111850941,0.0459369886320559,0.984966826589213,-8.43740901471364,510.012777962813,2.01359959056217,0.0110948141383761,1.18802825741747,53.0872388807543,480.473459022927,89.4516493284466,0.00965790959140371,1.29255825237012
6,6.040112,33,32.865738,1.2597,1.290213,113.416794,NaN,1.009542,NaN,29.504332,400,399.996521,25,30.375376,9.247198,55.54298,49.983627,401.600739,399.415344,398.568481,5859.678711,11.416915,10.966379,11.018356,1.688469,1.663785,1.609828,46.094547,62.501698,26.845478,-0.556303262710571,62.580978,88.029617,110.526573,0.440011143684387,447.436188,429.667020681935,1.93465956680864,0.0459491525465796,0.984968101159084,-8.44730267013193,509.981973104454,2.0135146502812,0.0110927010316382,1.18810952934484,53.0896984496148,480.467412647489,89.4489661930263,0.00965700110986218,1.29261703086545
6,6.041887,33,32.866459,1.2597,1.28787,113.430435,NaN,1.009294,NaN,29.499607,400,400.053772,25,30.369581,9.272853,55.632545,49.983627,401.600739,399.415344,398.568481,5859.678711,11.416915,10.966379,11.018356,1.688469,1.663785,1.609828,46.094547,62.501698,26.845478,-0.556303262710571,62.580978,88.029617,110.526573,0.440011143684387,447.436188,429.659846489553,1.93460371202274,0.0459330069717924,0.98507807513732,-8.43868985516809,509.997432044244,2.01355257097472,0.0110931584202574,1.18808348624548,53.0906669338142,480.447856369657,89.4346231557849,0.00965577351040199,1.29273483970275
6,6.041887,33,32.866459,1.2597,1.286022,113.42627,NaN,1.009294,NaN,29.475672,400,400.068848,25,30.369049,9.293196,56.051521,49.983627,401.419983,399.209839,398.392517,5861.238281,11.405411,10.964329,11.009178,1.691954,1.672009,1.617975,46.133259,62.631813,26.810041,-0.534577369689941,62.569057,88.062218,110.528725,0.249532163143158,404.988007,429.658026056138,1.93459707868332,0.0459325130409329,0.985087958342406,-8.43868985516809,509.992483654844,2.01353977049231,0.0110929271514668,1.18809389736579,53.0906669338142,480.445451226785,89.4327626578209,0.00965565169267899,1.29274809966924
6,6.041963,33,32.868958,1.2597,1.284437,113.434631,NaN,1.009577,NaN,29.457434,400,399.95639,25,30.36199,9.283585,56.357277,49.983627,401.419983,399.209839,398.392517,5861.238281,11.405411,10.964329,11.009178,1.691954,1.672009,1.617975,46.133259,62.631813,26.810041,-0.534577369689941,62.569057,88.062218,110.528725,0.249532163143158,404.988007,429.65625629447,1.93458935793756,0.0459314251191262,0.985100610413698,-8.43832112401242,509.999825306628,2.01355159106219,0.0110923514198814,1.18810093153968,53.0940235885004,480.445064654442,89.4351863544076,0.00965481038643667,1.29278501117175
6,6.041654,33,32.868362,1.2597,1.284437,113.434631,NaN,1.009594,NaN,29.457434,400,399.95639,25,30.36199,9.25638,56.417892,49.984966,402.049988,399.737762,398.951843,5867.538574,11.404137,10.950325,11.002231,1.677773,1.653944,1.602253,46.115372,62.589912,26.778803,-0.554235100746155,62.623333,88.020355,110.54538,0.203680440783501,410.425568,429.657103560297,1.93459761706356,0.0459341260429295,0.985083639157912,-8.43982032918967,510.000443471658,2.01355490023814,0.0110925994375139,1.18809426968352,53.0932230601767,480.447483861152,89.4364083381723,0.00965512887662122,1.29276337751438
6,6.041393,33,32.869911,1.2597,1.28319,113.418495,NaN,1.00993,NaN,29.446077,400,399.974854,25,30.367603,9.244925,56.112549,49.984966,402.10733,399.847046,399.090759,5866.523926,11.412591,10.960176,11.021851,1.687782,1.661851,1.597817,46.154854,62.422043,26.789043,-0.569048583507538,62.584427,87.941704,110.590492,0.225516304373741,399.956146,429.656590813585,1.93460011733636,0.0459360742967325,0.985075974052376,-8.44108669350175,509.979665163713,2.01349670624905,0.0110910589182132,1.18815193565311,53.0953036040074,480.44988598488,89.4399540697862,0.00965474122422232,1.29277169063693
6,6.041814,33,32.872375,1.2597,1.288919,113.375214,NaN,1.010207,NaN,29.44453,400,400.076569,25,30.368011,9.259004,55.699287,49.984966,402.10733,399.847046,399.090759,5866.523926,11.412591,10.960176,11.021851,1.687782,1.661851,1.597817,46.154854,62.422043,26.789043,-0.569048583507538,62.584427,87.941704,110.590492,0.225516304373741,399.956146,429.661079979197,1.93460942843845,0.0459339254259963,0.985068457118956,-8.43904403445197,509.925681083209,2.01334998019378,0.0110876303067799,1.18828788457021,53.0986129725761,480.455641004075,89.447090100476,0.00965422259790881,1.29277425077693
6,6.043346,33,32.874851,1.2597,1.288597,113.356857,NaN,1.009738,NaN,29.426491,400,400.074829,25,30.368011,9.275297,55.651619,49.984966,401.841858,399.564392,398.824402,5860.720703,11.428161,10.962979,11.015364,1.695866,1.697125,1.619659,46.173939,62.582096,26.740059,-0.57252162694931,62.605915,87.983696,110.592545,0.243179470300674,423.259216,429.656562249088,1.93456732878975,0.0459204515630596,0.985154317036893,-8.43161180253242,509.901296905176,2.01327979107071,0.011085580870145,1.18836164634469,53.1019382601121,480.442766143688,89.4398288376494,0.00965275675592131,1.29287970529514
6,6.044251,33,32.874332,1.2597,1.275058,113.366638,NaN,1.009902,NaN,29.408665,400,399.949158,25,30.367916,9.28512,55.908344,49.984966,401.749664,399.525024,398.743011,5861.998047,11.395896,10.948146,11.011868,1.697201,1.681292,1.60553,46.157223,62.632385,26.757963,-0.597476840019226,62.585819,88.082893,110.524155,0.239440232515335,396.000488,429.640741502173,1.93449453830288,0.0459089280926716,0.985276554228402,-8.42722202441291,509.913458876449,2.01331274565152,0.011086339967197,1.188331297069,53.1012412554643,480.415872858831,89.4184634064595,0.00965156545010832,1.29302088396558
6,6.043894,33,32.878036,1.2597,1.264964,113.383728,NaN,1.010714,NaN,29.381897,400,400.023468,25,30.363014,9.286157,56.211597,49.984966,401.749664,399.525024,398.743011,5861.998047,11.395896,10.948146,11.011868,1.697201,1.681292,1.60553,46.157223,62.632385,26.757963,-0.597476840019226,62.585819,88.082893,110.524155,0.239440232515335,396.000488,429.631775249287,1.93446783727396,0.0459093484661182,0.985311038537365,-8.42895362312851,509.929922962869,2.01334471721812,0.0110857485478845,1.1883299068797,53.1062154482733,480.409766575218,89.4177773305484,0.00965003908022742,1.29310617934114
6,6.044526,33,32.879574,1.2597,1.261075,113.362251,NaN,1.010527,NaN,29.381401,400,400.075531,25,30.33654,9.278241,56.74646,49.984966,401.578644,399.343658,398.502136,5856.89209,11.401928,10.949802,11.012359,1.695094,1.670314,1.606261,46.192081,62.483047,26.771532,-0.556854665279388,62.608841,88.117477,110.516388,0.241219654679298,428.366913,429.626209340979,1.93443698169766,0.0459027894914108,0.985366664858474,-8.42588821281026,509.902804028699,2.01327014524648,0.0110839163227486,1.18840100358721,53.1082807358088,480.400063520769,89.4119498904887,0.00964904244700883,1.29318119573204
6,6.042768,33,32.881775,1.2597,1.244527,113.319595,NaN,1.010324,NaN,29.37429,400,400.034821,25,30.341791,9.273417,56.639816,49.984966,401.578644,399.343658,398.502136,5856.89209,11.401928,10.949802,11.012359,1.695094,1.670314,1.606261,46.192081,62.483047,26.771532,-0.556854665279388,62.608841,88.117477,110.516388,0.241219654679298,428.366913,429.614727542211,1.93442455060192,0.0459137220168388,0.985358742195702,-8.43441570106012,509.849823365646,2.0131267528188,0.0110806321056205,1.18853283571826,53.1112361928684,480.397680138178,89.4125054698244,0.00964819875225001,1.29322502085318
6,6.043458,33,32.884773,1.2597,1.236472,113.298836,NaN,1.010047,NaN,29.360186,400,400.080933,25,30.353996,9.2884,56.226784,49.984966,402.072083,399.816895,399.058685,5857.303223,11.41595,10.969028,11.021255,1.69294,1.67502,1.617737,46.17374,62.57481,26.750893,-0.539474844932556,62.632587,87.995773,110.58596,0.274617403745651,427.425537,429.6048963747,1.93437717676029,0.0459055407269198,0.985439993463151,-8.43106851011589,509.822035592482,2.01304625431914,0.0110782328184183,1.18861869321731,53.1152615926487,480.383396610122,89.4047283531091,0.0096464909018771,1.29334573434
6,6.043458,33,32.884773,1.2597,1.24105,113.313545,NaN,1.010047,NaN,29.363903,400,400.055267,25,30.368256,9.315111,55.973053,49.984966,402,399.740204,398.973663,5863.637695,11.431467,10.973879,11.023661,1.696421,1.688752,1.61462,46.157845,62.610847,26.761925,-0.556594967842102,62.723888,87.992325,110.577972,0.239277452230453,405.678986,429.609407662686,1.93439361798758,0.0459067645867502,0.985415397489713,-8.43106851011589,509.839518712518,2.01309149391025,0.01107904985921,1.18858166900531,53.1152615926487,480.389357498085,89.4093373016296,0.00964679271501292,1.29331277964643
6,6.045806,33,32.884945,1.2597,1.247084,113.317337,NaN,1.009527,NaN,29.365746,400,400.106049,25,30.386871,9.302312,55.807438,49.987522,402.089325,399.789612,399.056946,5868.943359,11.440581,10.983492,11.030261,1.699649,1.681473,1.611883,46.193565,62.737892,26.831266,-0.597703754901886,62.656876,88.11412,110.531265,0.301509708166122,432.226257,429.608909468257,1.93435252786864,0.0458878751219052,0.985512259452911,-8.41968053240021,509.843847146627,2.01310220087863,0.0110791889935678,1.18857405634251,53.1154925273752,480.374626026895,89.398134634077,0.00964599033843938,1.29339663086265
6,6.045994,33,32.886711,1.2597,1.249032,113.343422,NaN,1.009259,NaN,29.354191,400,400.179413,25,30.403942,9.288055,55.61647,49.987522,402.089325,399.789612,399.056946,5868.943359,11.440581,10.983492,11.030261,1.699649,1.681473,1.611883,46.193565,62.737892,26.831266,-0.597703754901886,62.656876,88.11412,110.531265,0.301509708166122,432.226257,429.610313248229,1.93435449981573,0.0458867548059097,0.985512140740136,-8.41876886341083,509.873016471723,2.0131726124148,0.0110799037386507,1.18852825293936,53.1178635808383,480.37704440322,89.4019291893093,0.00964553291392383,1.29340786265614
6,6.047871,33,32.888901,1.2597,1.253399,113.380707,NaN,1.010317,NaN,29.345913,400,400.184448,25,30.412962,9.288298,55.619946,49.987522,401.87326,399.550446,398.774597,5868.44873,11.395002,10.945518,10.999887,1.691432,1.671351,1.611246,46.210098,62.49147,26.871727,-0.606514275074005,62.724407,88.096519,110.542511,0.225019246339798,407.125946,429.609465400777,1.93432002706882,0.0458715440081624,0.985592023754225,-8.40966790146837,509.91505582868,2.01327510011097,0.0110810639440975,1.18845912633412,53.1208037617404,480.366658569519,89.3962865639651,0.00964428808452248,1.29349583255914
6,6.048349,33,32.891495,1.2597,1.253399,113.380707,NaN,1.009742,NaN,29.345913,400,400.184448,25,30.412962,9.294762,55.83559,49.987522,401.87326,399.550446,398.774597,5868.44873,11.395002,10.945518,10.999887,1.691432,1.671351,1.611246,46.210098,62.49147,26.871727,-0.606514275074005,62.724407,88.096519,110.542511,0.225019246339798,407.125946,429.60815340647,1.93430725552709,0.0458673747865075,0.985618349724814,-8.40735057774407,509.912363252594,2.01326069798416,0.0110799859882767,1.18848817454724,53.1242861313652,480.364529893573,89.3974682356845,0.00964332883512126,1.29354376204812
6,6.047793,33,32.894779,1.2597,1.255129,113.387894,NaN,1.009735,NaN,29.323313,400,400.177002,25,30.425995,9.275698,56.000656,49.987522,402.262543,399.922302,399.234467,5869.507324,11.425715,10.965004,11.02365,1.690243,1.664058,1.603315,46.228485,62.674713,26.855858,-0.601796984672546,62.687969,88.078239,110.552109,0.206069633364677,419.766998,429.611384546862,1.93432832485746,0.0458726866472871,0.985578424695551,-8.41004605535954,509.917496225787,2.01326456430165,0.0110790205316155,1.18850690339618,53.1286944936088,480.375335449316,89.4094008898958,0.00964279805337916,1.2935297326441
6,6.049254,33,32.896126,1.2597,1.250527,113.349159,NaN,1.010066,NaN,29.306011,400,400.206787,25,30.429878,9.260511,55.971558,49.987522,402.185913,399.854553,399.106689,5859.795898,11.415368,10.943593,11.003257,1.69601,1.672475,1.615842,46.204834,62.75,26.86376,-0.627489268779755,62.74057,88.084641,110.549873,0.328123718500137,431.284882,429.602838430783,1.93427276021533,0.0458587156591504,0.985683658535735,-8.40296355700428,509.870058793224,2.01313797374822,0.0110763103930702,1.18861934340593,53.1305025729393,480.356489106214,89.3962999566247,0.00964140203524678,1.29365281421079
6,6.049725,33,32.897232,1.2597,1.24448,113.345848,NaN,1.009589,NaN,29.289955,400,400.112244,25,30.418697,9.269577,56.046387,49.987522,402.185913,399.854553,399.106689,5859.795898,11.415368,10.943593,11.003257,1.69601,1.672475,1.615842,46.204834,62.75,26.86376,-0.627489268779755,62.74057,88.084641,110.549873,0.328123718500137,431.284882,429.595584778167,1.93423845427867,0.045852993860265,0.985742177476361,-8.40068056438287,509.864974729537,2.01312165005146,0.0110756671507498,1.1886400698662,53.1319871138624,480.345118024776,89.3887158589168,0.0096404635463114,1.29373120216688
6,6.05016,33,32.899895,1.2597,1.224251,113.317703,NaN,1.010073,NaN,29.278778,400,400.013916,25,30.41662,9.28818,56.299038,49.987522,401.386169,399.057129,398.356171,5871.201172,11.423517,10.969315,11.015571,1.692386,1.663559,1.604581,46.204967,62.672195,26.880648,-0.634044528007507,62.669907,88.172699,110.508263,0.164735957980156,398.873962,429.574448289889,1.93415415321628,0.0458437974000572,0.985875239871255,-8.39857218790127,509.828753162952,2.01302029815362,0.0110729983397684,1.18874079649326,53.1355613931734,480.317123345428,89.3699817999566,0.00963817287928525,1.29392347791794
6,6.051414,33,32.900059,1.2597,1.206599,113.281403,NaN,1.010666,NaN,29.261192,400,399.83725,25,30.414063,9.291384,56.120712,49.987522,401.920837,399.587189,398.86087,5864.895996,11.418661,10.938196,11.003794,1.688663,1.672731,1.614622,46.246761,62.59959,26.88941,-0.647756397724152,62.668842,88.136887,110.531395,0.168393224477768,395.811523,429.553599032903,1.93405721283721,0.0458281538973971,0.986039830630861,-8.39249489157322,509.785429780665,2.0129077221082,0.0110709142675448,1.18883417229991,53.13578150652,480.282139842344,89.3431259112301,0.0096363481007392,1.29411985304412
6,6.050886,33,32.903908,1.2597,1.202383,113.280891,NaN,1.009433,NaN,29.250319,400,399.833679,25,30.411083,9.263887,55.879539,49.987522,401.920837,399.587189,398.86087,5864.895996,11.418661,10.938196,11.003794,1.688663,1.672731,1.614622,46.246761,62.59959,26.88941,-0.647756397724152,62.668842,88.136887,110.531395,0.168393224477768,395.811523,429.550892837655,1.93405616901605,0.0458316274909143,0.986033463600433,-8.39505363661868,509.780821080599,2.01288476955376,0.0110692877912439,1.18887867796299,53.1409472095515,480.285470290715,89.3498967300295,0.00963525463127775,1.29415507865525
6,6.051557,33,32.903923,1.2597,1.208163,113.296051,NaN,1.009914,NaN,29.229626,400,400.016357,25,30.406744,9.243117,55.712086,49.990799,401.375885,399.125458,398.354706,5869.563965,11.422132,10.978713,11.010415,1.695657,1.67794,1.623053,46.24852,62.550117,26.858593,-0.611191153526306,62.721981,88.113091,110.545143,0.303097486495972,432.535614,429.554748251613,1.93405901297842,0.0458273260412408,0.986039271909606,-8.39180192729822,509.798828605051,2.01293132527025,0.01107012349572,1.18884058554223,53.1409673399599,480.286515681846,89.3507208675424,0.00963530263131774,1.29414948459996
6,6.051701,33,32.905628,1.2597,1.219465,113.309326,NaN,1.009838,NaN,29.207438,400,399.9953,25,30.401312,9.24095,55.589256,49.990799,401.584625,399.413849,398.605438,5864.717285,11.429,10.963926,11.018006,1.703272,1.690855,1.631375,46.230282,62.826721,26.825624,-0.630333721637726,62.709663,88.124367,110.539833,0.23148787021637,404.770111,429.56549651967,1.93409578292162,0.0458290912529277,0.985986133479329,-8.39110412968722,509.812838843232,2.01296269464606,0.0110701528775912,1.18882623383433,53.1432554488391,480.301487912344,89.3641494028615,0.00963550150729376,1.29409017649273
6,6.051701,33,32.905628,1.2597,1.226555,113.298935,NaN,1.009838,NaN,29.201509,400,400.071167,25,30.402266,9.240447,55.713673,49.990799,401.584625,399.413849,398.605438,5864.717285,11.429,10.963926,11.018006,1.703272,1.690855,1.631375,46.230282,62.826721,26.825624,-0.630333721637726,62.709663,88.124367,110.539833,0.23148787021637,404.770111,429.572487025582,1.93412126103228,0.0458309853943681,0.98594783668765,-8.39110412968722,509.800485613661,2.01293072906827,0.0110695758609125,1.1888524459045,53.1432554488391,480.310724187251,89.3712868172082,0.00963596900138367,1.29403893264449
6,6.052791,33,32.909328,1.2597,1.2233,113.262299,NaN,1.010013,NaN,29.191885,400,400.062439,25,30.406221,9.248952,55.888664,49.990799,401.852142,399.595276,398.804626,5875.426758,11.412825,10.971721,11.017012,1.700093,1.67846,1.623771,46.22126,62.743572,26.808977,-0.618777930736542,62.699703,88.12706,110.537079,0.196282207965851,419.234955,429.566283359238,1.9340804457908,0.0458206221542156,0.986025585851323,-8.38582259829207,509.753082980228,2.01279746396502,0.0110660055814705,1.18898651892755,53.1482205230546,480.29949286362,89.3666418896326,0.00963418765356798,1.2941528680591
6,6.05364,33,32.908443,1.2597,1.205451,113.23793,NaN,1.01014,NaN,29.181599,400,399.999329,25,30.417267,9.260999,56.174419,49.990799,401.852142,399.595276,398.804626,5875.426758,11.412825,10.971721,11.017012,1.700093,1.67846,1.623771,46.22126,62.743572,26.808977,-0.618777930736542,62.699703,88.12706,110.537079,0.196282207965851,419.234955,429.546349629271,1.93399361460308,0.0458084619620421,0.986169032172236,-8.38170931866642,509.725028026742,2.01272739241319,0.0110650193063234,1.18903820594987,53.1470329712552,480.267163642497,89.3406974830244,0.00963284141082534,1.29432004360369
6,6.054954,33,32.911018,1.2597,1.196191,113.211678,NaN,1.008833,NaN,29.174397,400,400.087128,25,30.419863,9.2597,56.302761,49.990799,401.769684,399.580811,398.729279,5871.067383,11.434196,10.976689,11.024949,1.697559,1.675874,1.618971,46.247696,62.587147,26.786928,-0.628358423709869,62.74752,88.216637,110.498825,0.167008072137833,413.474823,429.533605299099,1.93392522534853,0.0457945519863808,0.986291847575912,-8.37534404624574,509.691134295498,2.01263229654245,0.0110624925216163,1.18913362953232,53.1504882069814,480.244853854238,89.3262702762028,0.00963086834681554,1.29447999926021
6,6.054536,33,32.914688,1.2597,1.196191,113.211678,NaN,1.009765,NaN,29.174397,400,400.087128,25,30.419863,9.258464,56.351883,49.990799,402.085602,399.866669,399.041443,5878.986328,11.432672,10.989218,11.031805,1.692997,1.661703,1.605768,46.285408,62.694195,26.747536,-0.635503768920898,62.801598,88.230431,110.486595,0.25584414601326,418.409119,429.534754409497,1.93393639152758,0.045798189441507,0.98626873112245,-8.37736880604621,509.687317058646,2.01261190918868,0.0110609699972353,1.18917491079447,53.1554123860649,480.252435776204,89.3361301465022,0.0096300497149602,1.29448908713751
6,6.054579,33,32.914829,1.2597,1.187499,113.221283,NaN,1.00914,NaN,29.165363,400,400.09671,25,30.419514,9.261584,56.181175,49.990799,401.597656,399.39743,398.467529,5874.229492,11.415465,10.974293,11.02152,1.694731,1.666409,1.614699,46.291176,62.621769,26.734636,-0.652530670166016,62.728664,88.272034,110.462181,0.444873362779617,445.018951,429.526063327681,1.93390399396083,0.0457954931939437,0.986318242517165,-8.37716051246554,509.698592322588,2.0126406883439,0.0110614450510014,1.18915215604956,53.1556015624613,480.240828019298,89.3273171047452,0.00962941604683344,1.29455560900408
6,6.056516,33,32.918457,1.2597,1.176743,113.270935,NaN,1.009847,NaN,29.143911,400,400.111908,25,30.418489,9.269569,56.019138,49.990799,401.597656,399.39743,398.467529,5874.229492,11.415465,10.974293,11.02152,1.694731,1.666409,1.614699,46.291176,62.621769,26.734636,-0.652530670166016,62.728664,88.272034,110.462181,0.444873362779617,445.018951,429.510126874815,1.93381357389139,0.0457757690253556,0.986483853365336,-8.36777877783214,509.753861715263,2.01277333997277,0.0110626977731015,1.18906724404883,53.1604689440746,480.211546686377,89.308657635239,0.00962674585945243,1.29476925010906
6,6.055552,33,32.919712,1.2597,1.170717,113.317192,NaN,1.009666,NaN,29.145311,400,400.009338,25,30.42297,9.256379,56.138584,49.990799,401.970337,399.714264,398.864075,5874.321289,11.435981,10.997014,11.028728,1.696653,1.662892,1.611409,46.29826,62.611347,26.748802,-0.670752942562103,62.764091,88.214233,110.512047,0.190151110291481,397.477509,429.506833901632,1.93381765716003,0.0457825439275248,0.986463216692339,-8.37244756485308,509.807557756809,2.01290869602949,0.0110647455311847,1.18896444446377,53.1621525727001,480.214234853559,89.3121028925848,0.00962647096178969,1.29477181603263
6,6.054774,33,32.921425,1.2597,1.170154,113.358604,NaN,1.009009,NaN,29.141199,400,399.982574,25,30.428942,9.262223,56.248981,49.990799,401.970337,399.714264,398.864075,5874.321289,11.435981,10.997014,11.028728,1.696653,1.662892,1.611409,46.29826,62.611347,26.748802,-0.670752942562103,62.764091,88.214233,110.512047,0.190151110291481,397.477509,429.508418474536,1.93383641884017,0.0457891622756876,0.986423192455898,-8.37621593937843,509.855013962832,2.01302657987367,0.0110663337425086,1.18887919011924,53.1644505430012,480.222684344198,89.3204974155806,0.00962633768813033,1.29474870301614
6,6.05485,33,32.924072,1.2597,1.175533,113.367447,NaN,1.009914,NaN,29.141861,400,399.991455,25,30.429813,9.26202,56.345455,49.984558,401.943878,399.729126,398.898773,5874.164551,11.441367,10.997347,11.045384,1.711961,1.685331,1.632538,46.33485,62.610027,26.749218,-0.669792354106903,62.840309,88.177963,110.54129,0.187532484531403,406.910461,429.513515349389,1.93385373010091,0.0457899381346684,0.986398184741896,-8.37584780432212,509.862778303381,2.01303908957459,0.0110657267157275,1.18888658203391,53.168001277377,480.231507298249,89.3301990663783,0.00962591755062663,1.29473656317823
6,6.054966,33,32.923737,1.2597,1.179837,113.340927,NaN,1.008856,NaN,29.158922,400,399.964691,25,30.427225,9.25596,56.454685,49.984558,401.491821,399.198151,398.338837,5871.990723,11.379648,10.950374,10.994235,1.699428,1.678181,1.630019,46.332253,62.578281,26.738394,-0.685489416122437,62.846592,88.158707,110.544357,0.316780507564545,426.726105,429.517441756753,1.93386610669814,0.0457900786903645,0.98638123688633,-8.37528592073238,509.83159613407,2.01295937118899,0.0110643937571801,1.18894970484317,53.1675519147424,480.235671116895,89.3330496815876,0.00962623791166976,1.29470870944431
6,6.055171,33,32.925842,1.2597,1.17238,113.352295,NaN,1.009522,NaN,29.147064,400,399.913696,25,30.419298,9.250615,56.338341,49.984558,401.636475,399.363342,398.514465,5870.285645,11.4254,10.983927,11.021573,1.707642,1.693545,1.639341,46.30756,62.622463,26.757757,-0.701663792133331,62.797752,88.212685,110.506683,0.180695116519928,393.6362,429.509522320301,1.93383381631787,0.0457863028070286,0.986433082557467,-8.37429295681449,509.842925580889,2.01298265837222,0.0110641518228139,1.18894463896357,53.1703754615555,480.225992679004,89.3278704513675,0.00962505910859263,1.29479198604643
6,6.055245,33,32.929054,1.2597,1.171097,113.387253,NaN,1.010825,NaN,29.13134,400,399.985168,25,30.417677,9.262652,56.276379,49.984558,401.636475,399.363342,398.514465,5870.285645,11.4254,10.983927,11.021573,1.707642,1.693545,1.639341,46.30756,62.622463,26.757757,-0.701663792133331,62.797752,88.212685,110.506683,0.180695116519928,393.6362,429.508053182423,1.93382722568863,0.0457853162175621,0.986444150713483,-8.37393452733295,509.881152180735,2.01307236321778,0.0110647599854058,1.18889252285153,53.174683609612,480.226695120708,89.331916288221,0.00962404338378807,1.29483294222354
6,6.055245,33,32.929054,1.2597,1.16246,113.431099,NaN,1.010825,NaN,29.127844,400,400.052979,25,30.419285,9.270878,56.374722,49.984558,402.196014,399.877777,399.034943,5868.204102,11.424599,10.973904,11.014126,1.709182,1.686482,1.63229,46.302231,62.802765,26.789175,-0.70551335811615,62.834782,88.311768,110.474861,0.42110201716423,437.650543,429.49953306159,1.93379616626572,0.0457830085827977,0.986491094477376,-8.37393452733295,509.933277941771,2.01320720870684,0.0110671925919541,1.18878214657316,53.174683609612,480.215436766363,89.3232216671492,0.00962347376804962,1.29489564316066
6,6.053939,33,32.927551,1.2597,1.16246,113.431099,NaN,1.009898,NaN,29.127844,400,400.052979,25,30.419285,9.28555,56.503143,49.984558,402.196014,399.877777,399.034943,5868.204102,11.424599,10.973904,11.014126,1.709182,1.686482,1.63229,46.302231,62.802765,26.789175,-0.70551335811615,62.834782,88.311768,110.474861,0.42110201716423,437.650543,429.503125747678,1.93383106329172,0.0457943729000667,0.986418752236233,-8.38026081211854,509.934837765189,2.01321554659326,0.0110678158180373,1.18876531564846,53.1726677275255,480.226639645964,89.3302341387993,0.00962453247307178,1.29481225635037
6,6.056342,33,32.931301,1.2597,1.160562,113.448975,NaN,1.009857,NaN,29.119127,400,400.226013,25,30.418139,9.282494,56.397163,49.984558,401.864777,399.594513,398.828369,5868.478516,11.42849,10.989571,11.029061,1.693096,1.672596,1.613065,46.310833,62.693615,26.80628,-0.718193590641022,62.77356,88.285553,110.481293,0.228993892669678,404.688293,429.49464259998,1.93376003104707,0.0457729595400859,0.986562200310487,-8.36862144246453,509.952196667014,2.01324971347613,0.011067252546989,1.18876235811891,53.1776972373647,480.204501069429,89.317227779596,0.00962218522509148,1.29498796861413
6,6.054529,33,32.93269,1.2597,1.170455,113.481506,NaN,1.009886,NaN,29.104355,400,400.204834,25,30.414463,9.287668,56.042141,49.984558,402.125153,399.787354,398.980072,5867.426758,11.402941,10.959087,11.000098,1.695433,1.681379,1.623815,46.338615,62.686523,26.768785,-0.701389372348785,62.819897,88.345833,110.447906,0.335109144449234,437.335175,429.509389254239,1.93384404729947,0.045791374604144,0.986407991360884,-8.37740271440782,509.989426186317,2.01334203314929,0.0110684809149961,1.18869617824904,53.1795600525298,480.236291935518,89.3432934181349,0.00962333908741469,1.29483029462017
6,6.053198,33,32.933823,1.2597,1.163714,113.483711,NaN,1.008952,NaN,29.076019,400,400.18689,25,30.410721,9.281556,55.803234,49.984558,402.125153,399.787354,398.980072,5867.426758,11.402941,10.959087,11.000098,1.695433,1.681379,1.623815,46.338615,62.686523,26.768785,-0.701389372348785,62.819897,88.345833,110.447906,0.335109144449234,437.335175,429.506400951668,1.93385537426599,0.0458011580561725,0.986370904249733,-8.38385068873038,509.990872033165,2.01334252924724,0.0110681334824365,1.18870331702767,53.1810794949276,480.2414882396,89.3485421289693,0.00962323124328603,1.2948171898702
6,6.053558,33,32.937851,1.2597,1.15682,113.478333,NaN,1.010379,NaN,29.068466,400,400.07135,25,30.408386,9.283821,55.594688,49.987614,402.162415,399.80896,399.10791,5870.581055,11.429135,10.9574,11.010104,1.690234,1.684475,1.623248,46.339733,62.632507,26.801085,-0.713018178939819,62.790771,88.36721,110.451347,0.278051346540451,404.664185,429.49861041844,1.93382096328513,0.0457961819044841,0.986428297344902,-8.38210657744759,509.980300700956,2.01330365709479,0.0110661656050259,1.18876188989742,53.1864810250901,480.232890231875,89.3462946840298,0.00962147862289054,1.29492131791333
6,6.055267,33,32.938503,1.2597,1.151984,113.47699,NaN,1.010177,NaN,29.066938,400,400.09726,25,30.409817,9.273972,55.576363,49.987614,402.162415,399.80896,399.10791,5870.581055,11.429135,10.9574,11.010104,1.690234,1.684475,1.623248,46.339733,62.632507,26.801085,-0.713018178939819,62.790771,88.36721,110.451347,0.278051346540451,404.664185,429.489137747152,1.93375790247633,0.0457800180128972,0.986549296037927,-8.37382796786,509.978027814118,2.01329591220249,0.0110658209105051,1.18877255985073,53.1873553049367,480.210658699033,89.3298384014196,0.0096201408522204,1.29505428491603
6,6.054773,33,32.939568,1.2597,1.143401,113.421982,NaN,1.009078,NaN,29.069731,400,400.104919,25,30.412317,9.253052,55.57196,49.987614,401.539124,399.20105,398.569244,5878.489258,11.438962,10.977374,11.029719,1.686213,1.675595,1.60006,46.344261,62.773254,26.828552,-0.704436659812927,62.763054,88.341812,110.46244,0.300634771585464,421.512482,429.482029501422,1.93374023312122,0.0457820222464585,0.986568625628944,-8.37622078328354,509.911526525183,2.01312084830411,0.0110623287811593,1.18892286372025,53.1887833552312,480.205278449481,89.3268456404981,0.0096195204148664,1.29509915586776
6,6.054775,33,32.940926,1.2597,1.138557,113.373352,NaN,1.009792,NaN,29.080395,400,399.975098,25,30.414867,9.240745,55.623997,49.987614,401.460358,399.150024,398.463104,5877.31543,11.439077,10.974841,11.025941,1.692176,1.681098,1.608588,46.376205,62.666069,26.888775,-0.73632150888443,62.817383,88.307358,110.485802,0.272781252861023,424.221039,429.477244994593,1.93372275655994,0.0457807103144604,0.986595112198882,-8.37621109546927,509.852295848444,2.01296373257182,0.0110590683768506,1.18906070281258,53.1906042338501,480.200249902988,89.3244442110508,0.00961882199580858,1.29514616838646
6,6.055667,33,32.941162,1.2597,1.140941,113.362503,NaN,1.00962,NaN,29.100674,400,399.899353,25,30.421858,9.239045,55.620384,49.987614,401.460358,399.150024,398.463104,5877.31543,11.439077,10.974841,11.025941,1.692176,1.681098,1.608588,46.376205,62.666069,26.888775,-0.73632150888443,62.817383,88.307358,110.485802,0.272781252861023,424.221039,429.477142049887,1.93370749435493,0.0457735876509022,0.98663159823617,-8.37189057409614,509.839150447303,2.01292904753926,0.0110583686718664,1.18909074117248,53.1909206691275,480.19494476873,89.320605523778,0.00961847648621604,1.29517905036366
6,6.055667,33,32.941162,1.2597,1.140298,113.365395,NaN,1.00962,NaN,29.102444,400,400.120392,25,30.431541,9.252922,55.67289,49.987614,402.369904,399.9151,399.292847,5877.383789,11.43975,10.960572,11.016062,1.70833,1.687966,1.63022,46.385807,62.733788,26.934172,-0.755962729454041,62.794384,88.296165,110.496086,0.34103125333786,428.047882,429.476507644643,1.93370518146051,0.0457734158269707,0.986635101043386,-8.37189057409614,509.842589287166,2.01293794460461,0.0110585291312207,1.18908343833842,53.1909206691275,480.194106412475,89.319958235095,0.00961843408038673,1.2951837259114
6,6.055066,33,32.943508,1.2597,1.136096,113.378952,NaN,1.009334,NaN,29.09516,400,400.078522,25,30.433907,9.255971,55.937782,49.987614,401.754272,399.430206,398.68869,5868.976563,11.436432,10.972896,11.022348,1.708552,1.692151,1.628575,46.389812,62.72049,26.969585,-0.7647465467453,62.809509,88.290512,110.49791,0.293515294790268,421.56308,429.474016011295,1.9337061274447,0.0457775209003388,0.986624657307243,-8.37480154490828,509.856273074522,2.01296663502124,0.011058309427838,1.18907552886908,53.194066152555,480.196705722161,89.3245241355942,0.00961779853964646,1.29520201644214
6,6.056598,33,32.944828,1.2597,1.12751,113.382538,NaN,1.010315,NaN,29.082104,400,400.108643,25,30.42263,9.262595,56.339046,49.987614,401.754272,399.430206,398.68869,5868.976563,11.436432,10.972896,11.022348,1.708552,1.692151,1.628575,46.389812,62.72049,26.969585,-0.7647465467453,62.809509,88.290512,110.49791,0.293515294790268,421.56308,429.461326959019,1.93363429996008,0.0457619020674119,0.986756476538916,-8.36738166639049,509.859166256826,2.01297034367427,0.0110579615945967,1.18908128250525,53.195835911672,480.171940141938,89.3068442222232,0.00961611441160433,1.29535865091552
6,6.056193,33,32.945946,1.2597,1.111335,113.36322,NaN,1.009418,NaN,29.082113,400,400.205292,25,30.408836,9.279778,56.458008,49.987614,402.086334,399.650787,399.00827,5874.507813,11.421184,10.955779,11.01623,1.710683,1.69176,1.623791,46.395683,62.809502,26.959986,-0.774830043315887,62.835594,88.243683,110.524788,0.193229988217354,403.163055,429.446480853112,1.93358692769021,0.0457611010104602,0.986822282177506,-8.36934304920538,509.835033809624,2.01290471071202,0.0110564268156956,1.18914260858826,53.1973348000269,480.155845006916,89.2956392614917,0.0096149349016931,1.29546415456068
6,6.058029,33,32.948868,1.2597,1.111335,113.36322,NaN,1.01026,NaN,29.082113,400,400.205292,25,30.408836,9.260982,56.272667,49.987614,402.186035,399.806641,399.057373,5876.356445,11.447373,10.98144,11.03789,1.693937,1.668414,1.604385,46.417812,62.698288,26.920637,-0.779285728931427,62.81596,88.29908,110.50898,0.385584056377411,442.016724,429.441424169689,1.9335378615095,0.0457451402276213,0.986924289113562,-8.3604522446077,509.831998573452,2.01288849975994,0.0110552167368328,1.18917539813277,53.2012520976947,480.140870614479,89.2872690167565,0.009613222651468,1.29558868699491
6,6.056823,33,32.95097,1.2597,1.104153,113.366364,NaN,1.008997,NaN,29.07416,400,400.156158,25,30.401844,9.260288,56.158237,49.987614,402.186035,399.806641,399.057373,5876.356445,11.447373,10.98144,11.03789,1.693937,1.668414,1.604385,46.417812,62.698288,26.920637,-0.779285728931427,62.81596,88.29908,110.50898,0.385584056377411,442.016724,429.43765803328,1.93354424690385,0.0457537037447257,0.986896529583103,-8.36629205229826,509.833553892529,2.01288651170061,0.011054520787616,1.18919104105328,53.2040699148674,480.145205595403,89.2929085645568,0.00961275514054073,1.29559386354824
6,6.058199,33,32.952518,1.2597,1.100981,113.339539,NaN,1.01009,NaN,29.079008,400,400.27121,25,30.398764,9.26765,56.26078,49.996323,402.295105,399.894043,399.213043,5886.762207,11.44576,10.983953,11.033557,1.703097,1.682981,1.614865,46.442123,62.786598,26.921038,-0.787884473800659,62.777321,88.260086,110.531189,0.275191962718964,398.69696,429.430736923349,1.93349605797176,0.0457408959785552,0.986990366180639,-8.3596291254587,509.800044466817,2.01279538561573,0.0110523916901695,1.18927625911295,53.2061449811684,480.12922805616,89.2822660263071,0.00961144137401612,1.2957048359355
6,6.057899,33,32.954662,1.2597,1.101297,113.299194,NaN,1.0098,NaN,29.091383,400,400.265961,25,30.402233,9.279432,56.278862,49.996323,402.295105,399.894043,399.213043,5886.762207,11.44576,10.983953,11.033557,1.703097,1.682981,1.614865,46.442123,62.786598,26.921038,-0.787884473800659,62.777321,88.260086,110.531189,0.275191962718964,398.69696,429.43187528418,1.93350521245729,0.0457435875294407,0.986971958005368,-8.3610817004963,509.749832298418,2.01265932964152,0.0110492655980652,1.18940254187044,53.2090188471054,480.134606622717,89.2887566417234,0.00961101309782591,1.29570475761332
6,6.056392,33,32.956112,1.2597,1.08796,113.297203,NaN,1.009476,NaN,29.115765,400,400.166321,25,30.410841,9.266367,56.299244,49.996323,401.693909,399.390533,398.592133,5878.015625,11.428618,10.965023,11.033606,1.697127,1.673157,1.612762,46.463013,62.776012,26.918957,-0.771640837192535,62.792053,88.304161,110.512421,0.33384245634079,422.940186,429.422864076439,1.93349749332461,0.0457531227675297,0.986961134281547,-8.36837929557578,509.745956813445,2.01264515548574,0.0110485549936097,1.18942388947927,53.210962375732,480.133202466704,89.2892551463513,0.00961046852588046,1.29573289501498
6,6.057552,33,32.958492,1.2597,1.082555,113.315849,NaN,1.010082,NaN,29.128626,400,400.017944,25,30.422401,9.25464,56.390999,49.996323,402.03952,399.699066,398.959839,5879.427734,11.445439,10.987662,11.035585,1.700895,1.67379,1.619564,46.464447,62.57489,26.923372,-0.779235303401947,62.771675,88.268974,110.540436,0.172904118895531,400.206573,429.414332789267,1.93344703307073,0.0457415941610257,0.987055256826979,-8.36276191374998,509.765660643415,2.01268933708658,0.011048604679862,1.18940336479603,53.2141522963782,480.117201028356,89.2795035001001,0.00960888216237385,1.2958557036211
6,6.050305,33,32.960457,1.2597,1.083843,113.343582,NaN,1.010208,NaN,29.149115,400,400.012146,25,30.418236,9.243268,56.443428,49.996323,402.03952,399.699066,398.959839,5879.427734,11.445439,10.987662,11.035585,1.700895,1.67379,1.619564,46.464447,62.57489,26.923372,-0.779235303401947,62.771675,88.268974,110.540436,0.172904118895531,400.206573,429.435570720595,1.93364544023039,0.0458049982032649,0.986645276680457,-8.39786942132508,509.796603579271,2.01276378294394,0.0110493301531464,1.18935518024233,53.2167858536645,480.191004019359,89.3386087858822,0.00961197219758449,1.2954707111513
6,6.050305,33,32.960457,1.2597,1.071914,113.354507,NaN,1.010208,NaN,29.178194,400,400.076874,25,30.407211,9.240145,56.19577,49.996323,402.032532,399.766968,399.002686,5882.087891,11.454412,10.993847,11.050858,1.712006,1.69229,1.630342,46.459747,62.520725,26.858181,-0.783617615699768,62.769768,88.290588,110.543922,0.235963717103005,415.040894,429.423800640663,1.93360251943035,0.0458018073716486,0.9867104099802,-8.39786942132508,509.809597133522,2.01279740153741,0.0110499361889229,1.18932752227367,53.2167858536645,480.175445961895,89.326599609794,0.00961118562418157,1.29555758272098
6,6.046322,33,32.961735,1.2597,1.062253,113.311279,NaN,1.009729,NaN,29.20155,400,400.068939,25,30.410683,9.230107,55.946583,49.996323,401.625671,399.30603,398.495056,5876.875,11.396682,10.950488,11.001172,1.706776,1.686146,1.630195,46.455917,62.544285,26.83964,-0.795472264289856,62.701962,88.331284,110.513817,0.225836142897606,411.210419,429.425242416819,1.93367432762701,0.0458339419437964,0.98654176959698,-8.4171783435059,509.756854075179,2.01265727876806,0.0110470092576367,1.18945139709984,53.2184986042371,480.202703956207,89.349034131889,0.00961214633330661,1.29542327024465
6,6.041124,33,32.961807,1.2597,1.06459,113.307549,NaN,1.010248,NaN,29.21026,400,399.986969,25,30.419014,9.225821,55.860756,49.996323,401.625671,399.30603,398.495056,5876.875,11.396682,10.950488,11.001172,1.706776,1.686146,1.630195,46.455917,62.544285,26.83964,-0.795472264289856,62.701962,88.331284,110.513817,0.225836142897606,411.210419,429.441865506987,1.9338218752044,0.0458799449912662,0.986240336221814,-8.44239191704736,509.752342558533,2.01264539898433,0.0110467725182419,1.18946166625734,53.2185950956587,480.256262132105,89.3904615364087,0.00961483012841337,1.29512566323996
6,6.038717,33,32.963799,1.2597,1.067498,113.346298,NaN,1.009638,NaN,29.215334,400,399.848267,25,30.423826,9.217816,55.826958,49.996323,401.80307,399.558319,398.802673,5875.398926,11.442303,10.980473,11.034043,1.704282,1.683865,1.621019,46.467484,62.492043,26.809029,-0.795794069766998,62.616123,88.378242,110.482407,0.300807923078537,411.678711,429.451361405985,1.93389678631041,0.0459017623825676,0.98609095849389,-8.45407296381001,509.796361233017,2.012753602147,0.0110480980672621,1.18938583640247,53.2212646253853,480.285336746592,89.4150831352804,0.00961564896151208,1.29499157621328
6,6.037969,33,32.963287,1.2597,1.067301,113.335876,NaN,1.010647,NaN,29.219234,400,399.926086,25,30.426119,9.228804,55.808411,49.999947,401.862823,399.595184,398.827393,5878.330566,11.40355,10.965968,11.009847,1.699245,1.683802,1.618375,46.488087,62.591267,26.722563,-0.787190735340118,62.623779,88.341217,110.513947,0.34268507361412,433.098999,429.453226646577,1.93391611015745,0.0459082509915301,0.986050537096599,-8.45770368930448,509.784497395301,2.01272436943025,0.0110477317562275,1.1894064868049,53.2205784934167,480.291850612996,89.4195552918207,0.0096161453997591,1.29494818222277
6,6.036721,33,32.9655,1.2597,1.073083,113.311058,NaN,1.009377,NaN,29.212908,400,400.065918,25,30.422085,9.259073,55.647312,49.999947,401.862823,399.595184,398.827393,5878.330566,11.40355,10.965968,11.009847,1.699245,1.683802,1.618375,46.488087,62.591267,26.722563,-0.787190735340118,62.623779,88.341217,110.513947,0.34268507361412,433.098999,429.462363454081,1.93397032547601,0.0459207171528184,0.985949948672174,-8.46376213074439,509.752677502091,2.01263571003819,0.011045439474578,1.18949427671991,53.2235440773401,480.313636076558,89.4387907306568,0.00961652347097581,1.29485786974925
6,6.035887,33,32.966484,1.2597,1.073083,113.311058,NaN,1.010133,NaN,29.212908,400,400.065918,25,30.422085,9.270781,55.541477,49.999947,401.915283,399.716339,398.942535,5878.005859,11.452815,10.986692,11.039288,1.700559,1.689862,1.629593,46.494617,62.3381,26.715321,-0.811585128307343,62.583347,88.28595,110.556252,0.177257165312767,396.315857,429.464659177315,1.93399266427881,0.045928015552896,0.985903718546164,-8.46781133095453,509.751654614795,2.01263025091502,0.0110450324667917,1.18950533780832,53.2248626595078,480.322682248451,89.4468491434602,0.00961665917615557,1.29482129493196
6,6.035028,33,32.966705,1.2597,1.094172,113.303452,NaN,1.010231,NaN,29.197159,400,400.069458,25,30.42025,9.27905,55.523129,49.999947,401.915283,399.716339,398.942535,5878.005859,11.452815,10.986692,11.039288,1.700559,1.689862,1.629593,46.494617,62.3381,26.715321,-0.811585128307343,62.583347,88.28595,110.556252,0.177257165312767,396.315857,429.487813104849,1.93409148406948,0.0459411837516421,0.985741891668643,-8.47198235425469,509.742377409771,2.01260561353418,0.0110445190823268,1.18952712336059,53.2251588001934,480.358727960561,89.4749303729924,0.0096184082551058,1.29462410003783
6,6.036394,33,32.96693,1.2597,1.10867,113.33017,NaN,1.009921,NaN,29.195242,400,400.174683,25,30.413326,9.277797,55.699196,49.999947,401.991577,399.74942,398.974213,5872.748047,11.420346,10.9801,11.022923,1.69948,1.680692,1.626594,46.480282,62.442116,26.731548,-0.821600198745728,62.594494,88.292435,110.538216,0.18354843556881,406.129211,429.498346514486,1.93410701141097,0.0459331091852787,0.985739059340474,-8.46534971616541,509.773924444507,2.0126865998351,0.0110459082423803,1.18946187812985,53.2254602992734,480.364575020917,89.4796918979783,0.00961863016696221,1.29459477063234
