P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.035334,33,32.969181,1.2597,1.104748,113.374657,NaN,1.009604,NaN,29.20866,400,400.235535,25,30.414087,9.272519,56.121998,49.999947,401.957031,399.837738,398.975342,5877.902344,11.428313,10.971325,11.032528,1.698312,1.683021,1.623291,46.492741,62.569027,26.779432,-0.836314380168915,62.620831,88.318138,110.512291,0.369070112705231,436.7742,429.49739628947,1.93412130138271,0.0459413372744151,0.985701615301992,-8.47049646655984,509.824499132222,2.0128110184137,0.0110474446885545,1.18937446600702,53.2284765402162,480.371922170166,89.4878186875513,0.00961826604762917,1.29458535018475
6,6.035201,33,32.968582,1.2597,1.096521,113.396858,NaN,1.01027,NaN,29.233452,400,400.079041,25,30.415703,9.274983,56.483841,49.999947,401.957031,399.837738,398.975342,5877.902344,11.428313,10.971325,11.032528,1.698312,1.683021,1.623291,46.492741,62.569027,26.779432,-0.836314380168915,62.620831,88.318138,110.512291,0.369070112705231,436.7742,429.489652647011,1.93409529367776,0.0459402982802409,0.98573875758492,-8.47114228653334,509.851525923055,2.01288265105452,0.0110489235968571,1.18931157817756,53.2276739225272,480.361914767004,89.4794362688053,0.0096179561314484,1.29463256317795
6,6.035201,33,32.968582,1.2597,1.102379,113.422165,NaN,1.01027,NaN,29.230976,400,400.090485,25,30.413181,9.27452,56.482544,49.999947,401.550293,399.352173,398.535858,5877.289551,11.428568,10.984323,11.022619,1.698924,1.669858,1.614421,46.529892,62.464714,26.772791,-0.84572970867157,62.583725,88.376526,110.490234,0.208796665072441,400.698883,429.495427011825,1.93411634883326,0.0459418672065598,0.985707067325245,-8.47114228653334,509.881623021736,2.01296050995543,0.0110503268237221,1.18924762085782,53.2276739225272,480.369550055028,89.4853340140456,0.00961834186902343,1.29459017175058
6,6.035604,33,32.969162,1.2597,1.106518,113.473885,NaN,1.009637,NaN,29.219038,400,399.9646,25,30.409842,9.29127,56.331089,49.999947,401.341919,399.230591,398.329926,5877.462891,11.428268,10.97954,11.030841,1.708773,1.671202,1.61425,46.534901,62.524174,26.71924,-0.834756672382355,62.601624,88.399277,110.473648,0.213072553277016,411.493317,429.498398292443,1.93412043216584,0.045939447636088,0.98570698371803,-8.46918543668147,509.942525654866,2.01311638669106,0.0110529540863009,1.18912361837814,53.2284510817365,480.371588684352,89.4875403954912,0.00961825540647725,1.29458693664687
6,6.035491,33,32.971386,1.2597,1.101031,113.473083,NaN,1.00965,NaN,29.207073,400,399.846344,25,30.413837,9.292339,56.115601,49.999947,401.341919,399.230591,398.329926,5877.462891,11.428268,10.97954,11.030841,1.708773,1.671202,1.61425,46.534901,62.524174,26.71924,-0.834756672382355,62.601624,88.399277,110.473648,0.213072553277016,411.493317,429.493300498172,1.93410373711311,0.0459389673732785,0.985730408517239,-8.46973412154165,509.939264036313,2.01310159274156,0.0110519896679614,1.18915055226063,53.2314309847993,480.367673434186,89.4869381677859,0.00961733123145719,1.2946396629396
6,6.037783,33,32.970085,1.2597,1.089404,113.41864,NaN,1.010198,NaN,29.192579,400,399.959778,25,30.417236,9.277753,55.931068,49.999947,401.691345,399.462494,398.564972,5874.724609,11.408537,10.963692,11.016426,1.704568,1.666206,1.610792,46.515766,62.474648,26.681131,-0.828665554523468,62.686359,88.341087,110.525681,0.234858676791191,405.978729,429.475531874433,1.93400056237154,0.0459157970829356,0.985920294433728,-8.45860656979181,509.875870276892,2.01294133221313,0.0110495096918706,1.18927338145069,53.22968781446,480.329008923534,89.4556582900638,0.00961580277759379,1.29483633785192
6,6.036711,33,32.972015,1.2597,1.078817,113.387215,NaN,1.009208,NaN,29.195494,400,399.910706,25,30.423462,9.267185,56.222694,49.981464,401.709991,399.452881,398.716339,5872.95752,11.445199,10.979345,11.037716,1.70942,1.686366,1.626898,46.538868,62.471775,26.614891,-0.806459426879883,62.566837,88.338966,110.523369,0.302922070026398,416.763489,429.468044326113,1.93399120896119,0.045922340418742,0.985918293626582,-8.46381067979098,509.836491395891,2.01283394409551,0.0110469690341581,1.18937449555424,53.2322737432062,480.327473103397,89.4565746984732,0.00961509496194489,1.29487178831199
6,6.036507,33,32.972481,1.2597,1.069759,113.374207,NaN,1.009548,NaN,29.203201,400,400.001892,25,30.433935,9.257821,56.308769,49.981464,401.709991,399.452881,398.716339,5872.95752,11.445199,10.979345,11.037716,1.70942,1.686366,1.626898,46.538868,62.471775,26.614891,-0.806459426879883,62.566837,88.338966,110.523369,0.302922070026398,416.763489,429.459675247985,1.93396410607772,0.045921699363461,0.985956119216154,-8.46480109364796,509.820535684412,2.01279133304683,0.0110460549902768,1.18941265290065,53.2328980997153,480.31809355225,89.4498389149542,0.00961446894074313,1.29493044456728
6,6.036434,33,32.972645,1.2597,1.069759,113.374207,NaN,1.01035,NaN,29.203201,400,400.001892,25,30.433935,9.243709,56.147186,49.981464,402.207306,399.803741,399.13681,5874.77002,11.430285,10.960423,11.011475,1.698429,1.68365,1.626301,46.578342,62.439064,26.601357,-0.805733501911163,62.595497,88.419121,110.488129,0.203184843063354,398.511597,429.459876208162,1.93396606141061,0.0459223381515143,0.985952071900195,-8.4651555126087,509.820365309056,2.01279042358218,0.0110459871737204,1.18941449416283,53.2331178286668,480.318960234742,89.4506868733421,0.00961445918159674,1.29492791158638
6,6.036249,33,32.974163,1.2597,1.055544,113.37117,NaN,1.010178,NaN,29.192177,400,400.239258,25,30.440136,9.249159,55.940643,49.981464,402.158844,399.804443,399.134155,5877.260742,11.449996,10.982102,11.032392,1.691769,1.677745,1.61791,46.573177,62.383312,26.634281,-0.807513177394867,62.644455,88.423164,110.489059,0.359469562768936,433.176056,429.446369775383,1.93391990420485,0.0459201492389817,0.986018979453199,-8.4660537122578,509.815175970476,2.01277265991859,0.0110451910738134,1.18943922889423,53.2351516201308,480.303683202106,89.4405436176081,0.00961319178352573,1.29503407345735
6,6.034776,33,32.974976,1.2597,1.022697,113.347,NaN,1.009877,NaN,29.197903,400,400.235596,25,30.441866,9.257532,55.844769,49.981464,402.158844,399.804443,399.134155,5877.260742,11.449996,10.982102,11.032392,1.691769,1.677745,1.61791,46.573177,62.383312,26.634281,-0.807513177394867,62.644455,88.423164,110.489059,0.359469562768936,433.176056,429.418037668665,1.93384124401798,0.0459242405801884,0.986115777423272,-8.47320606943623,509.785581615325,2.01269376847144,0.0110435145181147,1.18950960976707,53.2362408336368,480.275944031168,89.4200112374844,0.00961152494348591,1.2951998524504
6,6.034531,33,32.97575,1.2597,0.991300821304321,113.303795,NaN,1.009728,NaN,29.2169,400,400.365417,25,30.445353,9.229899,55.801888,49.981464,402.247711,399.939392,399.196564,5878.479492,11.429262,10.979321,11.037453,1.701446,1.671166,1.612639,46.582539,62.462616,26.645306,-0.798427760601044,62.660744,88.440887,110.465431,0.33457350730896,431.957825,429.387750162292,1.9337348727071,0.0459179702977575,0.986273202967999,-8.47439582973391,509.733381762696,2.01255649061112,0.0110407980870782,1.18962795953291,53.2372777772482,480.238122307744,89.3916558798804,0.0096093613464841,1.29542146223933
6,6.033247,33,32.976311,1.2597,0.981600046157837,113.278099,NaN,1.009269,NaN,29.226748,400,400.297119,25,30.440098,9.246809,55.685101,49.981464,402.247711,399.939392,399.196564,5878.479492,11.429262,10.979321,11.037453,1.701446,1.671166,1.612639,46.582539,62.462616,26.645306,-0.798427760601044,62.660744,88.440887,110.465431,0.33457350730896,431.957825,429.381722694424,1.9337343946761,0.0459266119912672,0.986254675564433,-8.48063174487487,509.702228810353,2.01247427288835,0.0110391406658634,1.18969958264525,53.2380293483423,480.238488083263,89.39254977117,0.00960919676546302,1.29542725675236
6,6.033277,33,32.976608,1.2597,0.984182000160217,113.271599,NaN,1.009269,NaN,29.234682,400,400.184662,25,30.43535,9.26159,55.685291,49.981464,401.839691,399.612274,398.841522,5872.993652,11.438199,10.974278,11.048088,1.703569,1.678986,1.615363,46.589771,62.366623,26.630325,-0.814612448215485,62.627403,88.413727,110.509148,0.255438417196274,401.777496,429.38418642836,1.93374287944218,0.0459270415206783,0.986242261358373,-8.48048603442334,509.694186809896,2.01245261316388,0.0110386572786915,1.18971945803503,53.2384272348151,480.241849582145,89.3954684277731,0.00960926969927682,1.29541265726184
6,6.032021,33,32.977402,1.2597,0.982579410076141,113.303741,NaN,1.010422,NaN,29.229788,400,400.174927,25,30.438087,9.266076,55.730961,49.981464,402.246704,399.922913,399.199585,5876.054199,11.43432,10.991434,11.036803,1.706972,1.68804,1.632556,46.615723,62.311817,26.59326,-0.809634268283844,62.639027,88.382919,110.528366,0.361221164464951,435.947174,429.386068735435,1.9337707906996,0.0459376133548619,0.986181121751208,-8.48658691600133,509.731599930151,2.01254716034698,0.0110401122222455,1.18964667563166,53.2394909308161,480.252731810078,89.4047346277349,0.00960956044202069,1.29536306679429
6,6.032495,33,32.978676,1.2597,0.98291277885437,113.358803,NaN,1.009877,NaN,29.23337,400,400.191254,25,30.443228,9.255545,55.711159,49.981464,402.246704,399.922913,399.199585,5876.054199,11.43432,10.991434,11.036803,1.706972,1.68804,1.632556,46.615723,62.311817,26.59326,-0.809634268283844,62.639027,88.382919,110.528366,0.361221164464951,435.947174,429.385090696282,1.9337592802698,0.0459335503722959,0.986205674180474,-8.48428439991409,509.795776593026,2.01270957440507,0.011042639532529,1.18952125095543,53.2411976247765,480.249782876016,89.4038467164795,0.00960899575486925,1.29539729589534
6,6.032184,33,32.977654,1.2597,0.986540615558624,113.373009,NaN,1.009487,NaN,29.25536,400,400.219299,25,30.442747,9.256354,55.733597,49.982182,402.039886,399.707794,399.002502,5882.667969,11.467443,11.00736,11.050067,1.704668,1.699815,1.626189,46.602528,62.593666,26.641115,-0.83459484577179,62.616047,88.405754,110.502052,0.347270458936691,436.301086,429.389525810983,1.93378067013776,0.0459372474995429,0.986168597435169,-8.48579510699926,509.813736474904,2.0127589604748,0.0110438497627093,1.18947377051077,53.2398285227833,480.25655582929,89.4079613913246,0.00960967141678609,1.29534526778042
6,6.032184,33,32.977654,1.2597,0.989247262477875,113.357719,NaN,1.009487,NaN,29.28162,400,399.904999,25,30.440609,9.279366,55.727215,49.982182,401.67453,399.307831,398.590363,5871.037598,11.391694,10.941136,11.002213,1.701292,1.701443,1.624077,46.599792,62.485966,26.714458,-0.847701847553253,62.534134,88.393791,110.517197,0.207943648099899,399.891144,429.392195001217,1.93379040680786,0.0459379732303543,0.98615384759465,-8.48579510699926,509.795549124754,2.01271190581191,0.0110430018776961,1.18951251879193,53.2398285227833,480.260085952979,89.4106866496701,0.00960984976980464,1.29532559112144
6,6.030768,33,32.978649,1.2597,0.984504044055939,113.33596,NaN,1.010104,NaN,29.290125,400,399.864624,25,30.436884,9.267741,55.900623,49.982182,401.67453,399.307831,398.590363,5871.037598,11.391694,10.941136,11.002213,1.701292,1.701443,1.624077,46.599792,62.485966,26.714458,-0.847701847553253,62.534134,88.393791,110.517197,0.207943648099899,399.891144,429.391420937675,1.93381131439944,0.0459491091935543,0.986100941002196,-8.49267418672895,509.768631760251,2.01263941864036,0.01104138386646,1.18957888629989,53.2411614551964,480.268622498724,89.4183613910058,0.00960995637374917,1.29529190680772
6,6.030045,33,32.979679,1.2597,0.984191656112671,113.303581,NaN,1.009812,NaN,29.283739,400,400.101501,25,30.437693,9.256252,55.928478,49.982182,402.135284,399.774323,399.060028,5878.673828,11.447503,10.993737,11.042274,1.707437,1.688489,1.614483,46.608459,62.616688,26.723598,-0.865307927131653,62.612827,88.434181,110.505493,0.346758425235748,433.314484,429.393105889586,1.93382958025561,0.0459553629381016,0.986062437977594,-8.49618707124171,509.729042130722,2.01253403710521,0.0110391622384295,1.18967269160547,53.2425412410693,480.276235020822,89.4253609743784,0.00961000486444126,1.29526386810262
6,6.02972,33,32.979195,1.2597,0.973785400390625,113.25045,NaN,1.009292,NaN,29.300341,400,400.089478,25,30.444035,9.252723,55.639679,49.982182,402.135284,399.774323,399.060028,5878.673828,11.447503,10.993737,11.042274,1.707437,1.688489,1.614483,46.608459,62.616688,26.723598,-0.865307927131653,62.612827,88.434181,110.505493,0.346758425235748,433.314484,429.383740419371,1.93380086413909,0.0459554211751401,0.986101045998896,-8.49776627292158,509.666333562332,2.01237314167837,0.0110364146681091,1.18980241377546,53.241892879927,480.265358267316,89.4164363752703,0.00960961330666528,1.29531771849286
6,6.029287,33,32.978966,1.2597,0.964703559875488,113.221291,NaN,1.009396,NaN,29.307007,400,400.142181,25,30.44717,9.26581,55.49004,49.982182,402.012146,399.57843,398.821716,5880.634766,11.415206,10.96189,11.011089,1.706084,1.681276,1.614857,46.624096,62.210178,26.687435,-0.888758361339569,62.621189,88.481529,110.472466,0.239280983805656,404.366852,429.375978576561,1.93377980781511,0.045956781550509,0.986126452408222,-8.49987035586605,509.631877341169,2.0122846200544,0.011034891265034,1.18987414218479,53.241586111383,480.257503953543,89.4101232753799,0.00960929121987571,1.29535829924257
6,6.029835,33,32.978085,1.2597,0.964703559875488,113.221291,NaN,1.009532,NaN,29.307007,400,400.142181,25,30.44717,9.255234,55.712124,49.982182,402.042633,399.714966,398.909424,5881.510742,11.45716,10.995728,11.04707,1.700266,1.671793,1.607217,46.630882,62.20369,26.623695,-0.913709998130798,62.590446,88.430382,110.49794,0.274610459804535,426.171204,429.374467464961,1.93376510808713,0.0459519769625974,0.986156949633758,-8.49720747108421,509.632794155713,2.01228950914566,0.0110352553328084,1.18986421522237,53.2404059074732,480.251327875885,89.4043952498346,0.00960926664732426,1.29538042994211
6,6.029979,33,32.978241,1.2597,0.966390907764435,113.211151,NaN,1.010207,NaN,29.29756,400,400.180481,25,30.440174,9.269601,55.907146,49.982182,402.042633,399.714966,398.909424,5881.510742,11.45716,10.995728,11.04707,1.700266,1.671793,1.607217,46.630882,62.20369,26.623695,-0.913709998130798,62.590446,88.430382,110.49794,0.274610459804535,426.171204,429.375734371387,1.93376731592901,0.0459511671838052,0.986155762757982,-8.49650776542421,509.620566442466,2.01225741560935,0.0110346281308358,1.18989183258308,53.2406148897828,480.252278245329,89.4052989416695,0.00960926376190448,1.29537730947765
6,6.029764,33,32.976929,1.2597,0.974850296974182,113.266197,NaN,1.009748,NaN,29.290924,400,400.112549,25,30.429739,9.293805,55.95454,49.982182,402.207886,399.802216,398.997223,5874.556641,11.422056,10.973737,11.024,1.703002,1.672986,1.625651,46.632004,62.390564,26.53721,-0.901966571807861,62.56358,88.482536,110.456009,0.225775927305222,402.889801,429.384669205228,1.93380351469644,0.0459553210427538,0.986097691334261,-8.49755246952049,509.687426026767,2.01243420020032,0.0110382248854003,1.18973681505738,53.238857270532,480.264141645636,89.4130275607023,0.00961029125973505,1.29529286742055
6,6.028601,33,32.978168,1.2597,0.97677218914032,113.361313,NaN,1.010896,NaN,29.313791,400,400.262482,25,30.430237,9.282881,55.894688,49.992897,402.237671,399.956757,399.157562,5871.520508,11.439153,10.96936,11.028278,1.702129,1.6845,1.626203,46.620274,62.443844,26.503868,-0.89694207906723,62.512127,88.524673,110.444977,0.333860516548157,435.493347,429.389770486263,1.93384162313938,0.0459660347355874,0.986022540838671,-8.50320408023282,509.799290133927,2.01272011621575,0.0110429887100182,1.18950918192998,53.2405170968766,480.279149357204,89.4259644414732,0.00961064514771908,1.29522654589979
6,6.028963,33,32.976448,1.2597,0.973544180393219,113.417915,NaN,1.009879,NaN,29.332872,400,400.207825,25,30.426582,9.265935,55.890289,49.992897,402.237671,399.956757,399.157562,5871.520508,11.439153,10.96936,11.028278,1.702129,1.6845,1.626203,46.620274,62.443844,26.503868,-0.89694207906723,62.512127,88.524673,110.444977,0.333860516548157,435.493347,429.38558958007,1.93382030147903,0.0459619941141739,0.986060252066871,-8.50144484868383,509.868400774472,2.01290382407735,0.011046838177589,1.18934658352405,53.2382128855527,480.269765682959,89.4168453208721,0.0096107323745801,1.2952548156236
6,6.028669,33,32.976761,1.2597,0.971538901329041,113.418816,NaN,1.009598,NaN,29.352411,400,400.15152,25,30.418125,9.259432,55.869766,49.992897,401.989471,399.707611,398.954803,5878.894531,11.428895,10.946174,11.023731,1.703968,1.693468,1.623157,46.631916,62.474449,26.50053,-0.905158936977386,62.574764,88.504425,110.448334,0.175572380423546,407.471436,429.384422798684,1.93382097464963,0.0459640345324463,0.986054821754484,-8.50287361072236,509.869147351524,2.01290486092438,0.011046758717622,1.18934781654871,53.2386322055227,480.270310568353,89.4176071074606,0.00961065775713167,1.2952561485651
6,6.028669,33,32.976761,1.2597,0.963028371334076,113.377747,NaN,1.009598,NaN,29.353973,400,400.146332,25,30.413738,9.28169,55.830173,49.992897,401.989471,399.707611,398.954803,5878.894531,11.428895,10.946174,11.023731,1.703968,1.693468,1.623157,46.631916,62.474449,26.50053,-0.905158936977386,62.574764,88.504425,110.448334,0.175572380423546,407.471436,429.376030752243,1.93379035984734,0.0459617514909647,0.986101193802416,-8.50287361072236,509.820299892603,2.01277849259901,0.0110444816577841,1.18945174191532,53.2386322055227,480.259210753991,89.4090377218865,0.00961009695595478,1.29531800263122
6,6.027724,33,32.977909,1.2597,0.957775413990021,113.366562,NaN,1.009831,NaN,29.333601,400,399.837158,25,30.418385,9.273381,55.669022,49.992897,401.458679,399.124176,398.429993,5878.775391,11.428588,10.965236,11.017507,1.689718,1.684286,1.617959,46.656086,62.496368,26.494486,-0.907163202762604,62.519951,88.538864,110.439545,0.255820006132126,410.944397,429.373456707403,1.93379681588004,0.0459686310471528,0.986077237179743,-8.50746641852407,509.805802937124,2.01273770632338,0.0110433868497462,1.18949296949679,53.2401701316189,480.26265469235,89.412947657,0.00960989633971221,1.29531483426761
6,6.025199,33,32.977108,1.2597,0.967523574829102,113.356682,NaN,1.01081,NaN,29.33326,400,399.885712,25,30.422152,9.268909,55.656067,49.992897,402.051971,399.747894,399.014526,5879.294922,11.430393,10.947091,11.024308,1.697306,1.680585,1.618519,46.674706,62.524441,26.531975,-0.88044810295105,62.498272,88.508423,110.478554,0.336126178503036,432.990692,429.390029811214,1.93389963240726,0.0459934068535828,0.985883713316128,-8.51974088960696,509.794882957214,2.01271174225727,0.0110431700767911,1.1895090143382,53.239097070939,480.299163753828,89.4402626121152,0.00961200218482945,1.29510031033815
6,6.026,33,32.977554,1.2597,0.975471973419189,113.300919,NaN,1.010184,NaN,29.332903,400,400.021912,25,30.428156,9.268523,55.680099,49.992897,402.051971,399.747894,399.014526,5879.294922,11.430393,10.947091,11.024308,1.697306,1.680585,1.618519,46.674706,62.524441,26.531975,-0.88044810295105,62.498272,88.508423,110.478554,0.336126178503036,432.990692,429.395658113557,1.93390672570964,0.0459885076989357,0.985885012036691,-8.5158466641214,509.728084695798,2.01253762995447,0.0110398928531118,1.18965555553763,53.2396945579633,480.302164425036,89.4430654981016,0.00961200820870833,1.2950898303588
6,6.024896,33,32.978477,1.2597,0.971061110496521,113.223923,NaN,1.010028,NaN,29.315573,400,400.060547,25,30.438618,9.258728,55.836365,49.992897,401.682831,399.473633,398.696167,5875.421387,11.437859,10.975821,11.034639,1.693066,1.675145,1.619266,46.665283,62.489582,26.573017,-0.882175266742706,62.497715,88.365746,110.546837,0.50681459903717,454.538544,429.394352551917,1.93392048608585,0.0459970166376815,0.985847632677763,-8.52121408863223,509.635517946415,2.01229543919599,0.0110352394002755,1.18986192154524,53.2409310410181,480.308041075185,89.448608777639,0.00961200383782962,1.29506999978145
6,6.025517,33,32.976303,1.2597,0.957056403160095,113.217957,NaN,1.010262,NaN,29.297337,400,400.149506,25,30.445107,9.260125,56.271423,49.992897,402.050659,399.765167,399.008911,5874.817871,11.419054,10.943767,11.021681,1.691224,1.685651,1.619513,46.669971,62.469097,26.642803,-0.922708094120026,62.473255,88.37616,110.546127,0.223619714379311,395.558685,429.378833312834,1.93385345060465,0.045987806071864,0.985958359004727,-8.51819482046056,509.63068162014,2.01228913125896,0.0110358067643114,1.18985263644003,53.238018630822,480.281645256305,89.4258591582667,0.0096113798818966,1.29518661766657
6,6.024642,33,32.976585,1.2597,0.940106511116028,113.260605,NaN,1.010245,NaN,29.287048,400,400.165009,25,30.450766,9.27149,56.4767,49.992897,402.050659,399.765167,399.008911,5874.817871,11.419054,10.943767,11.021681,1.691224,1.685651,1.619513,46.669971,62.469097,26.642803,-0.922708094120026,62.473255,88.37616,110.546127,0.223619714379311,395.558685,429.364533965897,1.9338159630818,0.0459909392638352,0.986001995898403,-8.52244909090615,509.681130804793,2.01241889144055,0.0110380568017422,1.18974717356923,53.2383964221589,480.268324391231,89.415881881926,0.00961061484628641,1.29526475829388
6,6.022748,33,32.977692,1.2597,0.934036135673523,113.313721,NaN,1.01018,NaN,29.299505,400,400.238892,25,30.450575,9.278075,56.571327,50.000996,402.007294,399.784607,399.006378,5877.93457,11.451405,10.992094,11.048487,1.682741,1.672,1.600752,46.690468,62.493916,26.682795,-0.915163516998291,62.546349,88.546806,110.43856,0.281934976577759,420.72525,429.363772452421,1.93384497062069,0.0460059456770023,0.985929645497477,-8.53165937051955,509.743170992822,2.01257627314021,0.0110405459456477,1.18962458542962,53.2398794293294,480.279905602097,89.4260296123725,0.00961083868758828,1.29521569072409
6,6.021262,33,32.976879,1.2597,0.932667016983032,113.28878,NaN,1.009978,NaN,29.308578,400,400.221466,25,30.450075,9.27544,56.615456,50.000996,402.217285,399.957031,399.177032,5878.86377,11.410728,10.963879,11.029059,1.694679,1.683259,1.605105,46.706955,62.383049,26.681568,-0.911976993083954,62.467571,88.504646,110.466202,0.292381852865219,419.907837,429.366520916597,1.93387994498367,0.046018637428606,0.985854400424034,-8.5388871383575,509.714345198429,2.01250400467021,0.011039498450865,1.18967881522557,53.2387902869954,480.29180522571,89.4343313582978,0.00961170518038378,1.29513807980951
6,6.017779,33,32.976273,1.2597,0.932667016983032,113.28878,NaN,1.009048,NaN,29.308578,400,400.221466,25,30.450075,9.276615,56.693771,50.000996,402.217285,399.957031,399.177032,5878.86377,11.410728,10.963879,11.029059,1.694679,1.683259,1.605105,46.706955,62.383049,26.681568,-0.911976993083954,62.467571,88.504646,110.466202,0.292381852865219,419.907837,429.376125358667,1.93397348635099,0.0460492716578966,0.985660651769147,-8.55583344132515,509.714975361629,2.0125073665595,0.011039748939089,1.18967199766377,53.2379784401045,480.325140535079,89.459411865568,0.0096135869969046,1.29494413443305
6,6.017258,33,32.974953,1.2597,0.926303207874298,113.267296,NaN,1.010007,NaN,29.313391,400,400.188965,25,30.464283,9.273465,56.55476,50.000996,402.186676,399.892822,399.129333,5874.773438,11.44005,10.988771,11.029994,1.686522,1.674921,1.616338,46.72884,62.376858,26.66386,-0.916086733341217,62.477962,88.485374,110.495384,0.336013585329056,422.187805,429.371289361307,1.93396459566224,0.0460521475164249,0.985666262241437,-8.55836897228932,509.690788801033,2.01244854744141,0.0110391026307262,1.18971177809963,53.2362100197705,480.320647696215,89.4545043759123,0.00961379093327628,1.29495071387422
6,6.015196,33,32.97356,1.2597,0.910527169704437,113.28949,NaN,1.011022,NaN,29.306679,400,400.182343,25,30.469845,9.263613,56.113091,50.000996,401.647034,399.464935,398.588165,5865.640625,11.391496,10.938787,11.009839,1.683662,1.680958,1.614614,46.716724,62.329433,26.61721,-0.886407196521759,62.469265,88.434784,110.50087,0.19687619805336,399.569733,429.36142612774,1.9339632607906,0.046066063558695,0.985637311842681,-8.56840566559333,509.718641138719,2.01252460347431,0.011040909850228,1.18963967332063,53.2343437395313,480.318824437282,89.4515788387229,0.00961415358682235,1.29494142767901
6,6.012773,33,32.97168,1.2597,0.896486878395081,113.339478,NaN,1.009723,NaN,29.288904,400,400.049622,25,30.464943,9.270773,55.878311,50.000996,401.647034,399.464935,398.588165,5865.640625,11.391496,10.938787,11.009839,1.683662,1.680958,1.614614,46.716724,62.329433,26.61721,-0.886407196521759,62.469265,88.434784,110.50087,0.19687619805336,399.569733,429.3542709458,1.93397788842354,0.0460836377878682,0.98557881048328,-8.58020285005028,509.780059491581,2.01268889897998,0.011044460123174,1.18949165022269,53.2318248988995,480.32232090947,89.452230864495,0.0096149440483991,1.29489576457055
6,6.012159,33,32.969578,1.2597,0.894712448120117,113.390778,NaN,1.010094,NaN,29.286423,400,400.020447,25,30.449295,9.265432,55.913681,50.000996,402.075592,399.834015,399.007263,5870.822754,11.439159,10.988647,11.031934,1.691437,1.691425,1.614666,46.727997,62.273918,26.595558,-0.891184687614441,62.393692,88.373665,110.546654,0.250875324010849,408.936462,429.354215748271,1.93398801261214,0.0460885729700499,0.985554286695554,-8.58319288739528,509.84326036226,2.01285842095215,0.0110481744837853,1.18933813100443,53.2290084857999,480.323970813323,89.4512150674114,0.00961571379830901,1.29485727756059
6,6.010477,33,32.968647,1.2597,0.900493919849396,113.455063,NaN,1.010332,NaN,29.273966,400,400.225342,25,30.447531,9.2682,56.100311,50.000996,402.075592,399.834015,399.007263,5870.822754,11.439159,10.988647,11.031934,1.691437,1.691425,1.614666,46.727997,62.273918,26.595558,-0.891184687614441,62.393692,88.373665,110.546654,0.250875324010849,408.936462,429.364552344133,1.93405402330365,0.0461049591643932,0.985429314002852,-8.59138502458893,509.920678058344,2.01306134894104,0.0110521237908007,1.18916530881682,53.2277610184966,480.347011651669,89.4679959746563,0.00961718196678587,1.29471624276749
6,6.010292,33,32.967262,1.2597,0.912813901901245,113.549667,NaN,1.009007,NaN,29.255356,400,400.171326,25,30.451672,9.265025,56.221973,50.000996,401.848114,399.682678,398.759491,5869.102539,11.386854,10.945121,11.009374,1.693076,1.683258,1.622857,46.71846,62.306599,26.565973,-0.868372559547424,62.416935,88.462708,110.494888,0.307663798332214,412.43103,429.377202452124,1.93410329448639,0.0461099033001159,0.985352193033217,-8.59228616853608,510.034602636249,2.01335995231548,0.0110579399342138,1.18891166042251,53.2259051749332,480.363546490037,89.4792590097172,0.00961846974845919,1.29460510767044
6,6.010292,33,32.967262,1.2597,0.928389549255371,113.607109,NaN,1.009007,NaN,29.228716,400,400.244476,25,30.459616,9.249126,55.943024,50.000996,402.160492,399.94873,399.140076,5876.47168,11.402719,10.951549,11.019081,1.685791,1.676493,1.605643,46.732044,62.209202,26.604111,-0.886892855167389,62.368603,88.536522,110.432266,0.165707439184189,401.123871,429.392549292971,1.93415929042598,0.0461140904608728,0.9852677925752,-8.59228616853608,510.102891958686,2.01353653444594,0.0110611222413676,1.18876753244553,53.2259051749332,480.383852713273,89.4949449568601,0.00961949564011969,1.29449240269298
6,6.008674,33,32.96537,1.2597,0.937640130519867,113.634148,NaN,1.009616,NaN,29.231064,400,400.323273,25,30.467674,9.244826,55.849701,50.007866,402.081848,399.92627,399.069336,5877.594238,11.434057,10.983735,11.048072,1.691578,1.669225,1.604655,46.770966,62.139668,26.655994,-0.880258560180664,62.387764,88.515167,110.448898,0.389164537191391,436.585175,429.406121729111,1.93423603743678,0.0461308547562568,0.985127914393665,-8.60016842279839,510.13699405863,2.0136301172503,0.0110634029476376,1.18867869411369,53.2233698720775,480.409865149167,89.512980856276,0.00962142793850738,1.29432179128239
6,6.008231,33,32.966381,1.2597,0.948178887367249,113.615479,NaN,1.009779,NaN,29.229624,400,400.25293,25,30.469597,9.241147,55.962265,50.007866,402.081848,399.92627,399.069336,5877.594238,11.434057,10.983735,11.048072,1.691578,1.669225,1.604655,46.770966,62.139668,26.655994,-0.880258560180664,62.387764,88.515167,110.448898,0.389164537191391,436.585175,429.417723791429,1.9342858227763,0.0461375984262794,0.985046385496483,-8.60232682417876,510.113754674479,2.0135671405002,0.0110619504688938,1.18873672399754,53.2247246386503,480.428893618959,89.5287835275626,0.00962205882492153,1.29423041942239
6,6.00925,33,32.96312,1.2597,0.957418739795685,113.526665,NaN,1.010474,NaN,29.236265,400,400.330139,25,30.485104,9.259743,55.951485,50.007866,401.977051,399.717712,398.984497,5870.951172,11.41776,10.965812,11.03157,1.68481,1.666521,1.607726,46.786354,62.147652,26.678699,-0.88072270154953,62.364151,88.459862,110.486656,0.312557011842728,405.54895,429.424018659766,1.93429163730577,0.0461310875802416,0.985052988866614,-8.59736219450048,510.011550269175,2.01331218235775,0.0110583793992921,1.18892313783747,53.2203546946367,480.427864487544,89.5244383707639,0.00962307255017797,1.29419072565233
6,6.009904,33,32.962307,1.2597,0.958514928817749,113.471085,NaN,1.011547,NaN,29.243383,400,400.224426,25,30.48749,9.278902,56.008228,50.007866,401.977051,399.717712,398.984497,5870.951172,11.41776,10.965812,11.03157,1.68481,1.666521,1.607726,46.786354,62.147652,26.678699,-0.88072270154953,62.364151,88.459862,110.486656,0.312557011842728,405.54895,429.423297122876,1.93427799913622,0.0461256109446201,0.98508333092149,-8.59417620374688,509.946309679647,2.01314577386885,0.0110556352306826,1.18905389644077,53.2192651703696,480.422135946976,89.5191269707479,0.00962304886747052,1.29421114256422
6,6.009043,33,32.962349,1.2597,0.959390819072723,113.458679,NaN,1.010376,NaN,29.243662,400,399.932831,25,30.490479,9.282001,56.095436,50.007866,401.715088,399.558807,398.706177,5869.921387,11.404534,10.949636,11.028741,1.684331,1.6764,1.600922,46.762066,62.251507,26.644516,-0.876663565635681,62.373001,88.435867,110.506195,0.196288093924522,396.908142,429.42653137443,1.93430428796701,0.0461334445780939,0.985030864465166,-8.59837065927513,509.93151449436,2.01310738523415,0.0110549300949025,1.18908562790598,53.2193214562791,480.431710618438,89.5265709194288,0.00962351885455807,1.29415868973348
6,6.009013,33,32.961124,1.2597,0.966135919094086,113.468506,NaN,1.009313,NaN,29.259043,400,399.925873,25,30.497345,9.270082,56.137253,50.007866,401.305817,399.084686,398.237518,5870.311523,11.392767,10.968885,11.017853,1.687686,1.668516,1.598038,46.74926,62.029522,26.618937,-0.918296992778778,62.41,88.444374,110.506287,0.284124135971069,432.362335,429.433257997968,1.93432933250307,0.0461355222776949,0.984992796647349,-8.59851681577362,509.944470713909,2.01314440026203,0.0110559818582723,1.18904714424859,53.2176797605743,480.439614819466,89.5313451408779,0.00962431859829082,1.29409786872099
6,6.010175,33,32.959846,1.2597,0.96423065662384,113.467125,NaN,1.009918,NaN,29.274879,400,399.834198,25,30.50486,9.270546,56.232166,50.007866,401.305817,399.084686,398.237518,5870.311523,11.392767,10.968885,11.017853,1.687686,1.668516,1.598038,46.74926,62.029522,26.618937,-0.918296992778778,62.41,88.444374,110.506287,0.284124135971069,432.362335,429.428181140808,1.9342912566141,0.0461247559368771,0.985067487659369,-8.5928560920791,509.944154837163,2.01314723796531,0.0110564342499172,1.18903630989297,53.215966984818,480.424575671018,89.5183328267293,0.00962397656544117,1.29416336578682
6,6.009156,33,32.961514,1.2597,0.96423065662384,113.467125,NaN,1.010684,NaN,29.274879,400,399.834198,25,30.50486,9.273224,56.292236,50.007866,401.975281,399.778442,398.921844,5873.864746,11.403258,10.95575,11.030726,1.714687,1.692877,1.630997,46.774147,62.287239,26.583057,-0.932450473308563,62.326538,88.386238,110.531326,0.351233959197998,432.03125,429.430987505486,1.93431864277137,0.0461337480629249,0.985011003481614,-8.59782014141985,509.942423925403,2.01313799091653,0.0110557438904059,1.18905499133589,53.2182024281313,480.436113205472,89.5290638767129,0.00962401420973401,1.29412268570989
6,6.007839,33,32.961605,1.2597,0.95906388759613,113.44017,NaN,1.011014,NaN,29.28537,400,399.943359,25,30.504725,9.276958,56.186337,50.007866,401.50235,399.256226,398.50589,5868.390625,11.407389,10.967245,11.015783,1.577275,1.549305,1.502829,46.79483,62.309444,26.550556,-0.926086008548737,62.356667,88.401855,110.517204,0.277492761611938,395.325134,429.429525284884,1.93433547630671,0.0461439854403719,0.984965890123395,-8.60423684223281,509.910277572015,2.01305458002809,0.011054211814323,1.18912395969649,53.2183243831884,480.442306002851,89.5339483215513,0.00962429732062385,1.29408966318232
6,6.008621,33,32.959476,1.2597,0.9541916847229,113.406433,NaN,1.009847,NaN,29.291988,400,399.998932,25,30.491091,9.287778,56.241852,50.007866,401.50235,399.256226,398.50589,5868.390625,11.407389,10.967245,11.015783,1.577275,1.549305,1.502829,46.79483,62.309444,26.550556,-0.926086008548737,62.356667,88.401855,110.517204,0.277492761611938,395.325134,429.422572370926,1.93429694731329,0.0461357719476917,0.985035539510388,-8.60042664504243,509.872369405432,2.01296260567258,0.0110532221632082,1.18918523643077,53.215471100938,480.426283419906,89.5192495944311,0.00962418380311877,1.29414875569588
6,6.0076,33,32.95977,1.2597,0.956926286220551,113.419853,NaN,1.009999,NaN,29.298916,400,399.892242,25,30.490311,9.282251,56.396889,50.008286,401.752502,399.518066,398.70282,5864.742676,11.387259,10.936373,11.01151,1.565248,1.547778,1.491345,46.774921,62.181583,26.52746,-0.9114950299263,62.297298,88.388374,110.544945,0.184007778763771,403.980438,429.428078038502,1.93433421991586,0.0461455211615166,0.984964177183106,-8.60540141499683,509.888022802462,2.01300225876271,0.0110538446852993,1.18915465267344,53.2158651279508,480.440084223938,89.5302339513846,0.00962478494852071,1.29407642505429
6,6.007559,33,32.959587,1.2597,0.958694875240326,113.474434,NaN,1.00928,NaN,29.30278,400,400.054688,25,30.490044,9.27041,56.22789,50.008286,402.021729,399.714874,398.982178,5862.905273,11.395931,10.947787,11.005408,1.56377,1.536559,1.495713,46.78894,62.350719,26.531176,-0.904596924781799,62.355305,88.398598,110.542137,0.379472732543945,430.345917,429.429932940052,1.93434167720027,0.0461463586396501,0.984952362443052,-8.60560119878926,509.953114181332,2.0131711521286,0.0110569466469182,1.18901500133312,53.2156198665652,480.442612706762,89.531988646753,0.00962497251982727,1.29405988023329
6,6.007559,33,32.959587,1.2597,0.965614974498749,113.535919,NaN,1.00928,NaN,29.283319,400,400.044342,25,30.483932,9.274544,55.910366,50.008286,402.021729,399.714874,398.982178,5862.905273,11.395931,10.947787,11.005408,1.56377,1.536559,1.495713,46.78894,62.350719,26.531176,-0.904596924781799,62.355305,88.398598,110.542137,0.379472732543945,430.345917,429.436748779011,1.93436654234703,0.0461482188578392,0.984915038720781,-8.60560119878926,510.02621601299,2.01336021420867,0.0110603546265695,1.18886037315083,53.2156198665652,480.451630942217,89.5389577287388,0.00962542813148893,1.29400996416027
6,6.007205,33,32.959011,1.2597,0.979761362075806,113.574135,NaN,1.009911,NaN,29.261955,400,400.130035,25,30.48591,9.273105,55.796219,50.008286,402.152527,399.964996,399.177185,5867.72998,11.433596,10.967757,11.04517,1.561613,1.547604,1.496907,46.805107,62.127495,26.52747,-0.88137149810791,62.364288,88.383789,110.551041,0.151472434401512,401.600555,429.451655712964,1.93442688285974,0.0461551476301592,0.984819204747644,-8.60732620441365,510.072244695639,2.01348088972036,0.0110627107729259,1.1887580291961,53.2148478892607,480.472961814936,89.5548159360369,0.00962669408548469,1.2938839444011
6,6.005991,33,32.958393,1.2597,1.00259,113.550079,NaN,1.010322,NaN,29.25872,400,400.27005,25,30.490143,9.258884,55.932804,50.008286,402.152527,399.964996,399.177185,5867.72998,11.433596,10.967757,11.04517,1.561613,1.547604,1.496907,46.805107,62.127495,26.52747,-0.88137149810791,62.364288,88.383789,110.551041,0.151472434401512,401.600555,429.477476564484,1.93454151397922,0.0461720079798315,0.984629256480136,-8.61324248811138,510.044287930304,2.01341036406933,0.0110616336388451,1.18881147148075,53.2140196100448,480.513945885956,89.5858215733864,0.00962896652652258,1.29364885885011
6,6.005981,33,32.958874,1.2597,1.008996,113.522865,NaN,1.009625,NaN,29.260426,400,400.144775,25,30.487316,9.256489,56.174301,50.008286,401.966766,399.666077,398.929047,5867.775391,11.401349,10.957397,11.010121,1.558247,1.548074,1.483601,46.802505,62.12648,26.542677,-0.868085503578186,62.378529,88.382874,110.538818,0.404508858919144,433.728546,429.483811498463,1.93456478945636,0.046173818058467,0.984594299119669,-8.6132912256906,510.011435852949,2.01332403029943,0.0110599263210619,1.18888519401545,53.2146642750283,480.522851990423,89.5932294663825,0.00962925908208851,1.29360636693678
6,6.007366,33,32.95705,1.2597,1.001995,113.506554,NaN,1.0096,NaN,29.26572,400,399.907928,25,30.479191,9.265178,56.49313,50.008286,400.86142,398.591217,397.989197,5868.458008,11.420792,10.916777,11.018926,1.580407,1.550102,1.496431,46.817444,62.268528,26.550774,-0.856866657733917,62.253445,88.393196,110.547661,0.265835523605347,407.070587,429.473107499881,1.93450242304384,0.0461597012534187,0.984708484349175,-8.60654165839543,509.993935554719,2.01328398790385,0.0110597773801248,1.18890578616125,53.2122196015679,480.498473302657,89.5724002179168,0.00962862415975223,1.2937156553311
6,6.00712,33,32.957043,1.2597,0.984009027481079,113.521614,NaN,1.010018,NaN,29.268618,400,399.553772,25,30.469797,9.272101,56.680328,50.008286,400.815033,398.499176,397.888947,5860.205566,11.378956,10.890519,10.984094,1.580125,1.552692,1.50901,46.7896,62.264507,26.501822,-0.837044477462769,62.245579,88.366272,110.555321,0.182164415717125,410.907074,429.456072809737,1.93444442705591,0.0461570400661321,0.984791629970999,-8.60774041218656,510.011847450317,2.0133303321041,0.0110606150137774,1.18886785729624,53.2122102193919,480.477430572459,89.5561279868384,0.0096275633944767,1.29383186029226
6,6.007558,33,32.957226,1.2597,0.974451124668121,113.511856,NaN,1.009893,NaN,29.27766,400,399.444031,25,30.469646,9.267377,56.45602,50.008286,400.815033,398.499176,397.888947,5860.205566,11.378956,10.890519,10.984094,1.580125,1.552692,1.50901,46.7896,62.264507,26.501822,-0.837044477462769,62.245579,88.366272,110.555321,0.182164415717125,410.907074,429.44545417885,1.93439831680249,0.0461506028270559,0.984867355065092,-8.60560607157799,510.000056553849,2.0132993149542,0.0110599983977615,1.18889442682756,53.2124554957921,480.460882553253,89.5435376912185,0.00962666752136571,1.29392592336279
6,6.007448,33,32.955669,1.2597,0.972671449184418,113.493294,NaN,1.009745,NaN,29.280092,400,399.446838,25,30.471874,9.256016,56.256496,50.008286,401.225555,398.980316,398.295013,5868.935547,11.429138,10.955631,11.026464,1.576023,1.5609,1.500507,46.796589,62.264999,26.480158,-0.831372022628784,62.374767,88.348251,110.568787,0.492541432380676,448.086212,429.444004277124,1.93439487951174,0.0461510958664351,0.984870852873598,-8.60614208208068,509.979603067568,2.01325086972025,0.0110596141109322,1.18892367651086,53.2103686014238,480.45813697057,89.539721073217,0.00962703797174484,1.29391944898623
6,6.00657,33,32.953724,1.2597,0.972504377365112,113.473633,NaN,1.009663,NaN,29.269503,400,399.25827,25,30.469761,9.265846,56.360878,50.008286,401.225555,398.980316,398.295013,5868.935547,11.429138,10.955631,11.026464,1.576023,1.5609,1.500507,46.796589,62.264999,26.480158,-0.831372022628784,62.374767,88.348251,110.568787,0.492541432380676,448.086212,429.446256967496,1.93441788051681,0.0461588057404736,0.984823130409114,-8.61042068764061,509.958245257794,2.01320119284453,0.0110593294608202,1.18895137072668,53.2077615490082,480.464606681613,89.5426042467955,0.00962800098432568,1.29385660282317
6,6.005788,33,32.951183,1.2597,0.972504377365112,113.473633,NaN,1.009081,NaN,29.269503,400,399.25827,25,30.469761,9.256315,56.695793,50.007229,401.101105,398.853943,398.157471,5865.905273,11.366022,10.918262,10.995017,1.575596,1.548959,1.487506,46.823662,62.203049,26.498919,-0.867703139781952,62.237347,88.358299,110.561821,0.233120396733284,398.857056,429.448409789575,1.93443890290905,0.0461657144904281,0.984779831229742,-8.61423187295543,509.960881708793,2.01321528086148,0.0110603816709312,1.18892292283269,53.204355442145,480.469784747041,89.5438406945955,0.00962909380973458,1.29379262068666
6,6.007133,33,32.95195,1.2597,0.981297373771667,113.46125,NaN,1.009665,NaN,29.259823,400,399.346619,25,30.471363,9.257961,56.604305,50.007229,400.8172,398.603943,397.866882,5868.578125,11.410425,10.954913,11.016957,1.573421,1.540763,1.48717,46.887508,62.21965,26.504122,-0.849027335643768,62.346565,88.391525,110.545273,0.314371436834335,419.053131,429.45336659164,1.9344343362416,0.0461561963989486,0.984806948041665,-8.60767706248066,509.945363171687,2.01317294746388,0.0110593774692843,1.1889626770804,53.2053835963126,480.468866985216,89.543966157782,0.00962879652625024,1.29380836480935
6,6.005709,33,32.951683,1.2597,0.992475509643555,113.455391,NaN,1.009703,NaN,29.263844,400,399.380524,25,30.482489,9.25647,56.212605,50.007229,400.8172,398.603943,397.866882,5868.578125,11.410425,10.954913,11.016957,1.573421,1.540763,1.48717,46.887508,62.21965,26.504122,-0.849027335643768,62.346565,88.391525,110.545273,0.314371436834335,419.053131,429.468293275987,1.93451276580486,0.0461717811817162,0.984668015814651,-8.61461691134741,509.938674078719,2.01315640925166,0.0110591631644917,1.18897443919669,53.205025688215,480.497056672877,89.5654650721776,0.00963030820612812,1.29364885717489
6,6.005797,33,32.950871,1.2597,0.995827436447144,113.41806,NaN,1.010302,NaN,29.277296,400,399.379578,25,30.499058,9.29283,56.058319,50.007229,401.356415,399.104523,398.467194,5868.755371,11.396268,10.935268,11.01662,1.559369,1.542747,1.476338,46.90509,62.011292,26.486874,-0.832918584346771,62.313084,88.434807,110.522095,0.384503185749054,435.41391,429.471351639723,1.93452243973555,0.0461719045531748,0.98465486618012,-8.6141880080454,509.895129716852,2.01304609395768,0.0110574292363522,1.18905941650354,53.2039372045091,480.499783566642,89.5666894007469,0.00963071165110043,1.29362250445955
6,6.006167,33,32.950237,1.2597,1.000097,113.365669,NaN,1.0097,NaN,29.265678,400,399.363098,25,30.504808,9.286966,55.895561,50.007229,401.055145,398.899078,398.145538,5864.411133,11.393708,10.933524,11.008508,1.567595,1.53901,1.48631,46.910225,62.169136,26.546835,-0.853080809116364,62.264557,88.425735,110.526947,0.326754331588745,410.529053,429.47453761622,1.93452782972739,0.0461697828364814,0.984652382090874,-8.61238471689444,509.833488812693,2.01288843976107,0.0110547857310027,1.18918457185239,53.203087314508,480.501128011814,89.5670387943994,0.0096309870220372,1.29360626393462
6,6.007209,33,32.951088,1.2597,1.008498,113.317207,NaN,1.010835,NaN,29.244246,400,399.453156,25,30.512655,9.285662,55.779137,50.007229,401.055145,398.899078,398.145538,5864.411133,11.393708,10.933524,11.008508,1.567595,1.53901,1.48631,46.910225,62.169136,26.546835,-0.853080809116364,62.264557,88.425735,110.526947,0.326754331588745,410.529053,429.479942879452,1.93452999906722,0.0461628355113615,0.984664853356712,-8.60730671241436,509.774971134842,2.01273459855006,0.0110517445939551,1.18931673402294,53.2042280944799,480.502734462167,89.5692066531914,0.00963078974624452,1.29360922341943
6,6.006888,33,32.950191,1.2597,1.013005,113.297699,NaN,1.009892,NaN,29.225723,400,399.47406,25,30.520271,9.302121,55.690002,50.007229,401.128662,398.875366,398.272522,5870.317871,11.399188,10.930294,11.012938,1.565706,1.550011,1.483441,46.920151,62.150246,26.597248,-0.875054597854614,62.334785,88.377335,110.549957,0.228395044803619,403.764954,429.485263742126,1.9345548120815,0.0461668821298415,0.984622900658264,-8.60887097838327,509.752701911607,2.01267953967234,0.0110510334052853,1.18935607938209,53.2030256500589,480.510870777078,89.5745203755714,0.00963149433313768,1.29355182429371
6,6.005103,33,32.949196,1.2597,1.021118,113.326218,NaN,1.009972,NaN,29.235167,400,399.416931,25,30.522812,9.31902,55.681412,50.007229,401.406219,399.18335,398.549591,5868.581055,11.423892,10.920711,11.013468,1.581312,1.5649,1.502892,46.902943,62.117477,26.552053,-0.839075922966003,62.26144,88.362694,110.545425,0.21460035443306,416.777985,429.498161005292,1.93463191709074,0.0461848354192737,0.984480750406774,-8.61757062498884,509.787654122011,2.0127728267002,0.0110530279393425,1.18927266608507,53.2016918045305,480.537881021992,89.5943198320675,0.00963318460111044,1.29338893729217
6,6.005103,33,32.949196,1.2597,1.023121,113.381363,NaN,1.009972,NaN,29.230001,400,399.535126,25,30.520733,9.300955,55.851833,50.007229,401.406219,399.18335,398.549591,5868.581055,11.423892,10.920711,11.013468,1.581312,1.5649,1.502892,46.902943,62.117477,26.552053,-0.839075922966003,62.26144,88.362694,110.545425,0.21460035443306,416.777985,429.50013290948,1.9346391093034,0.0461853737381422,0.984470011582673,-8.61757062498884,509.853232717484,2.01294249798749,0.0110560873967361,1.18913324392536,53.2016918045305,480.540489965813,89.5963369811702,0.00963331641105848,1.29337454695267
6,6.004242,33,32.949715,1.2597,1.017658,113.458939,NaN,1.009511,NaN,29.228836,400,399.640228,25,30.52095,9.268736,56.071762,50.002399,401.346008,399.078644,398.429077,5874.40918,11.418586,10.923609,11.019679,1.575753,1.560852,1.503642,46.892845,62.023415,26.506245,-0.805931627750397,62.268959,88.35498,110.574966,0.374739229679108,436.806702,429.497122600027,1.93464263454068,0.0461915169434911,0.984451750768434,-8.62176762725818,509.944934761168,2.01317823302027,0.011060174891103,1.1889434664694,53.2023875530686,480.542268705636,89.5982768431247,0.00963323642111174,1.29337194747206
6,6.003157,33,32.948597,1.2597,1.020841,113.542801,NaN,1.009096,NaN,29.228729,400,399.540009,25,30.522381,9.266607,56.132919,50.002399,400.943665,398.703156,398.003662,5865.473633,11.410512,10.937017,11.008081,1.562749,1.53859,1.492684,46.888313,61.952694,26.491676,-0.8077712059021,62.291935,88.335686,110.59082,0.419783294200897,433.208527,429.50323968518,1.9346832278299,0.0462019672732424,0.984374784259692,-8.62705718354243,510.045792192908,2.01344228065018,0.0110652870735911,1.18872023573291,53.2008888007063,480.555916995997,89.607613560734,0.00963429185655457,1.29328115977631
6,6.002832,33,32.947559,1.2597,1.023276,113.572533,NaN,1.010681,NaN,29.241425,400,399.481323,25,30.51757,9.25932,55.939934,50.002399,400.943665,398.703156,398.003662,5865.473633,11.410512,10.937017,11.008081,1.562749,1.53859,1.492684,46.888313,61.952694,26.491676,-0.8077712059021,62.291935,88.335686,110.59082,0.419783294200897,433.208527,429.50653024407,1.93470070656278,0.046205496515188,0.984343802860252,-8.62864175416644,510.082209914736,2.01353942484904,0.011067364895455,1.18863411517495,53.1994972574849,480.561257497384,89.6106140036956,0.00963490142814316,1.29323730515211
6,6.002456,33,32.946823,1.2597,1.025705,113.572647,NaN,1.011366,NaN,29.268446,400,399.434387,25,30.509752,9.261062,55.886513,50.002399,401.057648,398.778412,398.085419,5870.413574,11.388855,10.918172,11.007769,1.565688,1.550908,1.488606,46.875488,62.014984,26.474585,-0.809369325637817,62.283909,88.334229,110.58857,0.266372412443161,404.434265,429.509954978117,1.93471953448333,0.0462094756635808,0.98431004706952,-8.63047506178032,510.08310821403,2.01354385404156,0.0110676761410082,1.18862560921625,53.1985105545154,480.567378417494,89.614546576106,0.00963545159679551,1.29319335232241
6,6.001429,33,32.945534,1.2597,1.023265,113.563103,NaN,1.011794,NaN,29.317362,400,399.356476,25,30.509293,9.263176,56.154266,50.002399,401.523071,399.255524,398.563416,5863.902344,11.422218,10.935027,11.009884,1.565607,1.548367,1.499002,46.910442,62.008099,26.422091,-0.796244740486145,62.295986,88.359657,110.56086,0.352201372385025,435.832825,429.510376904135,1.93473838405676,0.0462179069076119,0.984266433107618,-8.63548297148594,510.07309990965,2.0135216629789,0.0110676812710859,1.18863511837721,53.1967824415704,480.572974349551,89.6174719116717,0.00963615630759966,1.29314462113457
