P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,5.999728,33,32.944778,1.2597,1.01119,113.530502,NaN,1.01115,NaN,29.360029,400,399.486633,25,30.511591,9.275512,56.30061,50.002399,401.523071,399.255524,398.563416,5863.902344,11.422218,10.935027,11.009884,1.565607,1.548367,1.499002,46.910442,62.008099,26.422091,-0.796244740486145,62.295986,88.359657,110.56086,0.352201372385025,435.832825,429.503168996421,1.93474077224392,0.0462297174761012,0.98423717638537,-8.643778906259,510.035131748526,2.01342564071888,0.0110661875107488,1.18870839765073,53.1957688763658,480.573112201098,89.6167562689588,0.00963641079027623,1.29313336339765
6,5.999851,33,32.945923,1.2597,1.001148,113.523911,NaN,1.009829,NaN,29.397665,400,399.542633,25,30.511858,9.275732,56.150364,50.002399,401.466461,399.204712,398.498596,5867.732422,11.429979,10.926967,11.018412,1.566017,1.545685,1.49364,46.907848,61.917774,26.403362,-0.804986298084259,62.198509,88.329964,110.580063,0.329200714826584,410.876953,429.492946733617,1.93470141195863,0.0462259278728281,0.984297729975843,-8.64317896392811,510.026109628557,2.01339903157257,0.0110653477633517,1.1887377353849,53.1973039646235,480.559937074034,89.6078134792508,0.00963537027000929,1.29322185897555
6,6.00081,33,32.945671,1.2597,1.003729,113.518394,NaN,1.010223,NaN,29.438715,400,399.541901,25,30.511024,9.275634,56.033573,50.002399,401.334595,399.034882,398.380676,5867.385742,11.416648,10.928159,11.002388,1.555996,1.531444,1.487987,46.895741,61.88871,26.295673,-0.752561330795288,62.191628,88.361359,110.580933,0.197694569826126,399.702148,429.492849725751,1.93468488939707,0.0462181325194219,0.9843368638776,-8.63850168518763,510.019812648057,2.01338346760759,0.0110651463337716,1.18874876399089,53.1969661147713,480.553700613559,89.6027170017667,0.00963513767309046,1.29325273245981
6,5.999265,33,32.944183,1.2597,1.011696,113.52124,NaN,1.01081,NaN,29.477205,400,399.625,25,30.499794,9.278645,55.936066,50.002399,401.334595,399.034882,398.380676,5867.385742,11.416648,10.928159,11.002388,1.555996,1.531444,1.487987,46.895741,61.88871,26.295673,-0.752561330795288,62.191628,88.361359,110.580933,0.197694569826126,399.702148,429.504940101389,1.93475503989186,0.0462339534294417,0.984208915610503,-8.64603730948136,510.024738811713,2.01340046587006,0.0110659206067986,1.18872498337389,53.1949711500376,480.57771467406,89.6196683487591,0.0096368381400756,1.29309975037592
6,5.998331,33,32.941463,1.2597,1.011696,113.52124,NaN,1.009839,NaN,29.477205,400,399.625,25,30.499794,9.274688,55.680874,50.002399,401.547852,399.278961,398.56958,5859.476074,11.418888,10.904736,10.994414,1.55959,1.557714,1.502876,46.909061,61.96751,26.263163,-0.765547811985016,62.213337,88.306847,110.623001,0.332497984170914,435.578827,429.507508148106,1.93478015895252,0.0462422259204092,0.984157375377059,-8.65059354090334,510.027559284605,2.01341554471734,0.011067047692794,1.18869457256041,53.1913242555825,480.584205748523,89.6217300386875,0.0096380568030493,1.29302623925228
6,5.99851,33,32.943123,1.2597,1.016338,113.557999,NaN,1.010334,NaN,29.502171,400,399.722473,25,30.486942,9.272996,55.587646,50.012165,401.709869,399.354401,398.753113,5864.994141,11.439208,10.941899,11.005319,1.571906,1.571489,1.502825,46.914825,62.00106,26.235451,-0.773801922798157,62.251781,88.275688,110.617416,0.190164253115654,405.121643,429.51158444352,1.93479200792754,0.0462418887473655,0.98414243125441,-8.64972030279239,510.06953218681,2.01351933767758,0.0110683974191714,1.18862097160245,53.1935499622165,480.590104164437,89.6280970846337,0.00963781119912759,1.29301681248374
6,6.000206,33,32.94313,1.2597,1.024511,113.594711,NaN,1.01016,NaN,29.514685,400,399.806213,25,30.471415,9.276308,55.67783,50.012165,401.709869,399.354401,398.753113,5864.994141,11.439208,10.941899,11.005319,1.571906,1.571489,1.502825,46.914825,62.00106,26.235451,-0.773801922798157,62.251781,88.275688,110.617416,0.190164253115654,405.121643,429.514965517827,1.93477573898577,0.0462290673335453,0.984192293097426,-8.64144747548954,510.113159899713,2.01363213051885,0.0110704291254082,1.18852914902506,53.1935593475378,480.584208926975,89.623545465636,0.00963751105673694,1.29304936659788
6,5.999709,33,32.943314,1.2597,1.030749,113.572662,NaN,1.00991,NaN,29.509562,400,399.884125,25,30.458529,9.289518,55.876274,50.012165,401.784943,399.453766,398.773926,5867.314941,11.415423,10.916031,10.989436,1.583421,1.576073,1.509331,46.909405,61.920712,26.220676,-0.759673535823822,62.271866,88.360306,110.567734,0.251934140920639,413.935822,429.522470892113,1.9348114935802,0.0462351450929662,0.984131539171199,-8.64387158110185,510.08676272061,2.01356334710536,0.0110691309497084,1.18858638195667,53.1938060468516,480.597357280832,89.633914325669,0.00963811509958523,1.29297953954053
6,5.999289,33,32.942814,1.2597,1.032881,113.568275,NaN,1.00982,NaN,29.516083,400,399.784698,25,30.462276,9.29552,55.752945,50.012165,401.242401,398.929321,398.278259,5869.445313,11.447855,10.951771,11.004516,1.561616,1.553508,1.494983,46.92099,62.148594,26.234171,-0.749230682849884,62.215748,88.290855,110.614609,0.264798402786255,403.40863,429.525723405061,1.93483043896206,0.0462394376804472,0.984096992549726,-8.64592023996801,510.082066575704,2.01355263474438,0.011069095013314,1.18859178241514,53.1931356657312,480.603748489066,89.6383137043034,0.00963860173914253,1.29293742749334
6,5.999289,33,32.942814,1.2597,1.034082,113.553604,NaN,1.00982,NaN,29.526892,400,399.744598,25,30.470896,9.29092,55.598804,50.012165,401.242401,398.929321,398.278259,5869.445313,11.447855,10.951771,11.004516,1.561616,1.553508,1.494983,46.92099,62.148594,26.234171,-0.749230682849884,62.215748,88.290855,110.614609,0.264798402786255,403.40863,429.526905301697,1.93483474956688,0.0462397606102784,0.98409057810515,-8.64592023996801,510.064628476124,2.0135075413741,0.0110682818662038,1.18862853076523,53.1931356657312,480.605312330083,89.6395232340049,0.00963868074724772,1.29292882263278
6,5.999976,33,32.942326,1.2597,1.041583,113.548233,NaN,1.009182,NaN,29.537336,400,399.563782,25,30.483065,9.294968,55.411339,50.012165,401.691223,399.403076,398.841797,5859.82373,11.415626,10.89572,10.99269,1.579064,1.569218,1.499357,46.921791,62.243656,26.251442,-0.724424540996552,62.228966,88.354767,110.577614,0.315070271492004,411.61969,429.532398930825,1.9348432003331,0.0462356937728294,0.98408839099105,-8.64256927602673,510.058750193738,2.01349373702996,0.0110681863868045,1.18863653713303,53.1924813659766,480.607907812469,89.6410000555798,0.00963897169765635,1.2929077695191
6,5.997525,33,32.941837,1.2597,1.05591,113.566101,NaN,1.010076,NaN,29.555477,400,399.659363,25,30.495455,9.304612,55.389893,50.012165,401.691223,399.403076,398.841797,5859.82373,11.415626,10.89572,10.99269,1.579064,1.569218,1.499357,46.921791,62.243656,26.251442,-0.724424540996552,62.228966,88.354767,110.577614,0.315070271492004,411.61969,429.553230484133,1.9349605132482,0.0462612571777704,0.983876978081184,-8.65452579688673,510.080495165753,2.01355136780955,0.0110693794096391,1.18858631430551,53.1918257177313,480.64999839469,89.6730263938756,0.00964125825671116,1.29266958043871
6,5.99876,33,32.941948,1.2597,1.065521,113.57354,NaN,1.010039,NaN,29.565958,400,399.778564,25,30.501781,9.303129,55.479061,50.012165,401.757599,399.430573,398.89505,5865.685059,11.424814,10.912538,10.9938,1.57965,1.55078,1.493069,46.950401,62.047577,26.297934,-0.726314902305603,62.204754,88.370209,110.5849,0.202324196696281,398.031281,429.559294433082,1.93496179401453,0.0462528988024999,0.983893765029462,-8.64850072958779,510.089221955751,2.01357361626281,0.0110697457042465,1.18856892917753,53.1919745465362,480.650570105173,89.6735893244884,0.00964125077651144,1.29266797895695
6,6.000831,33,32.941441,1.2597,1.075777,113.580681,NaN,1.009063,NaN,29.565155,400,399.649353,25,30.50054,9.290452,55.565559,50.012165,401.335846,398.998718,398.492126,5865.711914,11.43286,10.899659,10.984874,1.580095,1.554205,1.498054,46.940353,61.954189,26.357735,-0.727775275707245,62.262085,88.307632,110.611572,0.311381965875626,426.150696,429.56369767604,1.93494292556474,0.0462373154221799,0.983953112754491,-8.63839926937771,510.098234848272,2.01359837311003,0.0110703515937071,1.18854539509146,53.1912947576681,480.643235431793,89.6673642050375,0.00964104632953108,1.29270124703354
6,6.002009,33,32.941628,1.2597,1.081792,113.600922,NaN,1.009417,NaN,29.555779,400,399.729645,25,30.495571,9.283966,55.311565,50.012165,401.335846,398.998718,398.492126,5865.711914,11.43286,10.899659,10.984874,1.580095,1.554205,1.498054,46.940353,61.954189,26.357735,-0.727775275707245,62.262085,88.307632,110.611572,0.311381965875626,426.150696,429.56638114233,1.93493285087285,0.0462285051521573,0.983985894174359,-8.63265466595942,510.122097944399,2.0136595408759,0.0110713958036567,1.18849685215969,53.1915454894376,480.639760453824,89.6648793622003,0.00964080952329937,1.29272293717277
6,6.000191,33,32.938423,1.2597,1.083341,113.610222,NaN,1.010605,NaN,29.553917,400,399.743225,25,30.495405,9.284361,55.130604,50.012165,401.136566,398.787292,398.252594,5862.59375,11.421097,10.929248,10.987302,1.584766,1.553667,1.503225,46.967022,62.244434,26.38809,-0.727606058120728,62.277462,88.241585,110.650024,0.278511762619019,408.432068,429.572897498719,1.93498726526788,0.0462450147929466,0.983877623966269,-8.6415206353862,510.136470973375,2.01370587946311,0.0110732396612366,1.18843784438753,53.1872480320764,480.656412888087,89.6742776920026,0.00964270079398735,1.29258700080525
6,6.001029,33,32.938896,1.2597,1.089428,113.625992,NaN,1.01036,NaN,29.573944,400,399.778137,25,30.493597,9.265535,55.090054,50.023609,401.808533,399.324371,398.968903,5871.074707,11.478838,10.925945,11.018319,1.582746,1.570893,1.513858,46.9674,62.268604,26.388918,-0.726794064044952,62.237442,88.230721,110.659203,0.267398715019226,406.784058,429.576585494398,1.93498658303085,0.0462392311909855,0.983891319406874,-8.63743364797318,510.154722427901,2.01375171487183,0.0110739174313201,1.18840373039466,53.1878822798722,480.656621453015,89.6749531985878,0.00964255635125716,1.29259241456824
6,6.001503,33,32.939777,1.2597,1.090909,113.622673,NaN,1.010975,NaN,29.584192,400,399.960266,25,30.493999,9.261271,55.310284,50.023609,401.808533,399.324371,398.968903,5871.074707,11.478838,10.925945,11.018319,1.582746,1.570893,1.513858,46.9674,62.268604,26.388918,-0.726794064044952,62.237442,88.230721,110.659203,0.267398715019226,406.784058,429.576741226758,1.93497915918336,0.0462354333381125,0.983909506493639,-8.63512210715254,510.149865586851,2.01373663520264,0.0110733683149696,1.18842184526703,53.189063597423,480.654777389943,89.6744842205844,0.00964217454207999,1.29261475988048
6,6.001963,33,32.939304,1.2597,1.078104,113.625671,NaN,1.010916,NaN,29.600851,400,399.985596,25,30.50708,9.253382,55.593678,50.023609,401.946442,399.292328,398.966766,5873.493164,11.481894,10.935637,10.997618,1.571311,1.552315,1.506408,46.967728,62.234642,26.401007,-0.704367458820343,62.271637,88.288071,110.627396,0.244796261191368,407.02002,429.562878500943,1.93492085367258,0.046227921191722,0.984003014352659,-8.6328789722624,510.153918369687,2.01374846784828,0.0110737305092418,1.18840908243257,53.1884293630802,480.633167153241,89.657252514328,0.00964123774002198,1.29272693592183
6,6.000585,33,32.93795,1.2597,1.072104,113.615906,NaN,1.010094,NaN,29.63872,400,399.975342,25,30.517416,9.252822,55.791077,50.023609,401.850586,399.252777,398.939301,5866.69873,11.493789,10.924328,11.003232,1.565962,1.558391,1.497103,46.986179,62.090157,26.382704,-0.675864040851593,62.197777,88.357201,110.576683,0.444350212812424,437.305054,429.560759223663,1.93493635794059,0.0462385061183977,0.983959142386226,-8.63959901452262,510.143715964443,2.01372596609525,0.0110737507225937,1.18841836779302,53.1866137770555,480.637486761642,89.6591219991232,0.00964189958311705,1.29268441320572
6,6.00088,33,32.937901,1.2597,1.08219,113.634109,NaN,1.010612,NaN,29.687963,400,399.967804,25,30.516644,9.264816,55.832615,50.023609,401.850586,399.252777,398.939301,5866.69873,11.493789,10.924328,11.003232,1.565962,1.558391,1.497103,46.986179,62.090157,26.382704,-0.675864040851593,62.197777,88.357201,110.576683,0.444350212812424,437.305054,429.569873104402,1.93496461861221,0.0462386051395646,0.983921653666746,-8.63816030021627,510.16539907619,2.01378216769885,0.011074779683316,1.18837237038614,53.1865480715781,480.647692864042,89.6669641809601,0.00964243128212177,1.29262765781192
6,6.002029,33,32.937939,1.2597,1.08219,113.634109,NaN,1.009317,NaN,29.687963,400,399.967804,25,30.516644,9.275952,55.768585,50.023609,401.62439,399.002899,398.652588,5867.430664,11.444125,10.896402,10.987899,1.557165,1.542149,1.484144,46.958225,62.166351,26.412893,-0.686449289321899,62.232605,88.361267,110.581039,0.316197752952576,420.474792,429.566717844492,1.93493374152467,0.0462284351097913,0.983984874293114,-8.63255714188466,510.165359722211,2.01378195714699,0.0110747639291292,1.18837279411131,53.186599026852,480.636526896151,89.6583675050973,0.009641854691016,1.29268953541422
6,6.001206,33,32.938637,1.2597,1.094442,113.689735,NaN,1.010294,NaN,29.677822,400,399.989746,25,30.515644,9.282645,55.695671,50.023609,401.738007,399.092621,398.788147,5873.024414,11.497693,10.9323,11.003559,1.570575,1.549419,1.504053,46.985542,62.151249,26.459141,-0.690144956111908,62.250378,88.332512,110.597755,0.349095970392227,434.430389,429.581032729897,1.93499981515398,0.0462390116697146,0.983874372592285,-8.6365704614488,510.23073784847,2.01394897632815,0.0110775562240168,1.1882418902571,53.1875349865186,480.661172676103,89.6781927132612,0.00964287113974574,1.29256382972132
6,6.001069,33,32.93985,1.2597,1.104164,113.744263,NaN,1.010525,NaN,29.686852,400,399.930878,25,30.513821,9.287595,55.615253,50.023609,401.738007,399.092621,398.788147,5873.024414,11.497693,10.9323,11.003559,1.570575,1.549419,1.504053,46.985542,62.151249,26.459141,-0.690144956111908,62.250378,88.332512,110.597755,0.349095970392227,434.430389,429.590973746727,1.93503837320091,0.0462428368109419,0.983815138159237,-8.63723857587001,510.294271855125,2.01410972962775,0.0110800732379473,1.18811974744111,53.1891614807253,480.676332591864,89.6912399806124,0.00964323953493283,1.2924974207649
6,6.001079,33,32.938198,1.2597,1.112685,113.74514,NaN,1.010298,NaN,29.684828,400,399.736633,25,30.514929,9.277974,55.522678,50.023609,401.465546,398.762482,398.565735,5868.939941,11.452566,10.905579,10.97544,1.577908,1.545828,1.506571,47.032249,62.230267,26.502869,-0.671461045742035,62.241356,88.332245,110.62175,0.350709795951843,423.06778,429.599329199079,1.93506867020429,0.0462450377661883,0.98377040569429,-8.6371898080136,510.297022672383,2.01412157084949,0.0110808068002604,1.18809919230724,53.1869463260405,480.685732535294,89.6967175023583,0.00964425570865518,1.29242293824063
6,6.001079,33,32.938198,1.2597,1.114187,113.709694,NaN,1.010298,NaN,29.679506,400,399.652557,25,30.513239,9.288628,55.512196,50.013676,401.474335,398.948822,398.626678,5860.827148,11.474056,10.890796,10.988951,1.561079,1.542936,1.481888,47.018253,62.315887,26.520557,-0.650232136249542,62.184082,88.290321,110.651253,0.242739155888557,403.420654,429.600806816236,1.93507405778777,0.0462454413193415,0.983762426965962,-8.6371898080136,510.254907746909,2.01401271227135,0.0110788437552014,1.18818732020846,53.1869463260405,480.687687408031,89.6982300728887,0.00964435446202218,1.29241221302246
6,6.001192,33,32.937668,1.2597,1.126836,113.656052,NaN,1.00943,NaN,29.671171,400,399.816498,25,30.503513,9.294842,55.573986,50.013676,401.474335,398.948822,398.626678,5860.827148,11.474056,10.890796,10.988951,1.561079,1.542936,1.481888,47.018253,62.315887,26.520557,-0.650232136249542,62.184082,88.290321,110.651253,0.242739155888557,403.420654,429.612939977491,1.93511639035266,0.046247839217112,0.983701475764497,-8.63663873538292,510.191716175139,2.01385087373457,0.0110760920434479,1.18831503051281,53.1862356342602,480.702536771878,89.7091441716916,0.00964527827945414,1.29232342210089
6,6.002616,33,32.939266,1.2597,1.14438,113.669601,NaN,1.010185,NaN,29.674381,400,399.878143,25,30.501982,9.292227,55.58379,50.013676,401.602997,399.042236,398.694702,5867.949219,11.441952,10.889825,10.974389,1.584761,1.559743,1.496374,47.010628,62.178875,26.547457,-0.640391528606415,62.228199,88.267738,110.663094,0.276434987783432,411.09845,429.626291539309,1.93514105964352,0.0462399475016511,0.983686560791634,-8.62969492021597,510.206162112031,2.01388364402934,0.0110761801322267,1.18829905954389,53.1883784094774,480.713029698899,89.7190000647007,0.00964528460402181,1.29228803371292
6,6.00132,33,32.939411,1.2597,1.151286,113.672165,NaN,1.010179,NaN,29.656052,400,399.958466,25,30.50849,9.284737,55.587097,50.013676,401.949432,399.36795,399.073456,5863.940918,11.494814,10.92588,10.999894,1.570433,1.56499,1.500824,47.034782,62.243839,26.569525,-0.625782907009125,62.269722,88.3162,110.637413,0.268096059560776,418.713684,429.636638883806,1.9352006332282,0.0462532737920233,0.983578869698493,-8.63601452103711,510.209058795654,2.01389071727316,0.0110762620551935,1.18829428450514,53.1885728374423,480.734787495336,89.7359950079285,0.00964633606291965,1.29217081081272
6,6.001993,33,32.941242,1.2597,1.158083,113.674347,NaN,1.010469,NaN,29.634392,400,400.06134,25,30.51606,9.29438,55.585827,50.013676,401.949432,399.36795,399.073456,5863.940918,11.494814,10.92588,10.999894,1.570433,1.56499,1.500824,47.034782,62.243839,26.569525,-0.625782907009125,62.269722,88.3162,110.637413,0.268096059560776,418.713684,429.64147880868,1.93520692994385,0.0462491415963432,0.983579771759935,-8.63273268540024,510.20975618624,2.01388727742162,0.0110756238742488,1.18830924646937,53.1910279349166,480.73883871587,89.7411192584242,0.00964594060652422,1.29217397537179
6,6.002638,33,32.939857,1.2597,1.161425,113.675995,NaN,1.009486,NaN,29.627039,400,400.110229,25,30.515839,9.288896,55.676117,50.013676,401.875946,399.295959,399.011749,5862.975098,11.45083,10.88877,10.976128,1.569757,1.553603,1.500065,47.050457,62.221909,26.562654,-0.610325217247009,62.282871,88.318832,110.633575,0.340839833021164,440.691345,429.642997383954,1.93520159167509,0.0462443303809791,0.98359743456353,-8.62958765199051,510.213148253907,2.01390001208323,0.0110762893196099,1.18828970845465,53.1891708667874,480.735565528432,89.7370816281184,0.00964622918767778,1.29217272534541
6,6.00434,33,32.939049,1.2597,1.162941,113.688545,NaN,1.00977,NaN,29.62851,400,400.217133,25,30.50374,9.292668,56.07988,50.013676,402.237457,399.673523,399.342194,5861.96582,11.49627,10.920151,10.996234,1.56979,1.55815,1.495967,47.0616,62.240185,26.579315,-0.611299753189087,62.264359,88.334854,110.625923,0.319638878107071,415.89917,429.639821612113,1.93516132620157,0.0462296791843656,0.983682725141746,-8.62128989664666,510.22889740515,2.01394303888925,0.011077319489999,1.18824944240541,53.1880874367037,480.720174556582,89.724293227709,0.00964571661392402,1.29224586506454
6,6.003389,33,32.940121,1.2597,1.173445,113.664307,NaN,1.010775,NaN,29.631073,400,400.167694,25,30.49025,9.292159,56.341522,50.013676,402.237457,399.673523,399.342194,5861.96582,11.49627,10.920151,10.996234,1.56979,1.55815,1.495967,47.0616,62.240185,26.579315,-0.611299753189087,62.264359,88.334854,110.625923,0.319638878107071,415.89917,429.652761087863,1.93522452453404,0.0462409124497882,0.98357495694519,-8.62592608375951,510.19898603057,2.01386264425907,0.0110755324032601,1.18832178450676,53.1895248542246,480.744142318887,89.7440060171305,0.00964657584879662,1.29212940429318
6,6.00262,33,32.939407,1.2597,1.173445,113.664307,NaN,1.010552,NaN,29.631073,400,400.167694,25,30.49025,9.276012,56.421253,50.013676,401.433502,398.951843,398.579468,5858.647949,11.456736,10.882379,10.980169,1.566746,1.555593,1.488921,47.084103,62.104595,26.566637,-0.619857668876648,62.179352,88.386536,110.594337,0.250226408243179,404.490845,429.654869185773,1.93524517273535,0.046247717399003,0.98353281894725,-8.62967541687976,510.199725243445,2.01386659968788,0.0110758284013296,1.18831382786822,53.1885674739211,480.750946692206,89.7484965563859,0.0096471535252856,1.29208225915664
6,6.001196,33,32.94067,1.2597,1.173841,113.647804,NaN,1.010609,NaN,29.621771,400,400.013977,25,30.486238,9.265066,56.162262,50.013676,401.663483,399.152802,398.768524,5870.664551,11.465217,10.927032,11.003224,1.563256,1.542712,1.473601,47.067856,62.070915,26.509775,-0.601152181625366,62.222977,88.379051,110.621719,0.301219463348389,429.133728,429.659162045982,1.9352848318769,0.0462604293629355,0.983452712945175,-8.63661922853072,510.178806325867,2.01380890228735,0.0110743905538695,1.18836906639076,53.1902609799891,480.7665576764,89.7619507044803,0.00964752797414341,1.29201429179961
6,6.001562,33,32.941097,1.2597,1.165177,113.637642,NaN,1.01061,NaN,29.607817,400,399.960266,25,30.486973,9.270163,55.92971,50.013676,401.663483,399.152802,398.768524,5870.664551,11.465217,10.927032,11.003224,1.563256,1.542712,1.473601,47.067856,62.070915,26.509775,-0.601152181625366,62.222977,88.379051,110.621719,0.301219463348389,429.133728,429.649637816067,1.9352439406556,0.0462548621336213,0.983518593040329,-8.63483439342281,510.166287780753,2.01377531477388,0.0110736505448467,1.18839918927308,53.190833515525,480.752129901662,89.7512479621567,0.00964665938627571,1.29209917893688
6,6.001861,33,32.940807,1.2597,1.1575,113.595345,NaN,1.01061,NaN,29.630123,400,399.88269,25,30.484772,9.273757,55.980354,50.015583,401.810364,399.233734,398.912537,5870.713867,11.453839,10.897586,10.985301,1.58181,1.556739,1.510292,47.078148,62.236267,26.465998,-0.605552911758423,62.311192,88.304863,110.64653,0.232658490538597,401.288757,429.641267329739,1.93520838457408,0.0462501534593445,0.983575622194252,-8.63337635177697,510.116320292765,2.01364695209179,0.0110714270304845,1.18850163465825,53.1904446747019,480.738946985705,89.7407305097501,0.00964608863129071,1.29216735845798
6,6.001867,33,32.942795,1.2597,1.154129,113.56736,NaN,1.009956,NaN,29.65295,400,399.971344,25,30.478449,9.275545,55.823189,50.015583,401.520416,398.972504,398.64386,5874.149414,11.479419,10.937469,10.998977,1.57126,1.550152,1.498226,47.098698,61.994755,26.455629,-0.600141227245331,62.207409,88.285248,110.680252,0.225221693515778,419.179535,429.637935212955,1.93519613595808,0.046249194991508,0.983593805408029,-8.63334709399027,510.080998705212,2.01354992775958,0.0110690521745803,1.18859386146365,53.1931101910897,480.736419641414,89.7409342009225,0.00964530952437337,1.29220873354908
6,6.001262,33,32.941246,1.2597,1.151786,113.576942,NaN,1.009545,NaN,29.673277,400,400.069885,25,30.480429,9.275598,55.480083,50.015583,401.520416,398.972504,398.64386,5874.149414,11.479419,10.937469,10.998977,1.57126,1.550152,1.498226,47.098698,61.994755,26.455629,-0.600141227245331,62.207409,88.285248,110.680252,0.225221693515778,419.179535,429.63728972256,1.93520398395541,0.0462539215912466,0.983573040902093,-8.63629736691058,510.093992938418,2.01358796261277,0.0110702251911209,1.18855257497319,53.1910332982006,480.737773501497,89.7402992471645,0.00964588549696343,1.29217986577327
6,6.001262,33,32.941246,1.2597,1.161977,113.594841,NaN,1.009545,NaN,29.678278,400,400.02002,25,30.485563,9.278341,55.341953,50.015583,402.112335,399.572296,399.231384,5871.323242,11.456125,10.906401,10.999415,1.596517,1.579309,1.525493,47.079876,62.164482,26.435183,-0.579682469367981,62.207493,88.225151,110.714737,0.267221570014954,428.808685,429.647313040456,1.935240524482,0.0462566587463081,0.983519085946677,-8.63629736691058,510.115266440149,2.01364297044164,0.0110712171457673,1.18850779491872,53.1910332982006,480.751033902939,89.7505615755472,0.0096465552028848,1.29210724282873
6,6.000698,33,32.940826,1.2597,1.180581,113.603294,NaN,1.009083,NaN,29.658781,400,400.054749,25,30.488432,9.289167,55.295246,50.015583,402.112335,399.572296,399.231384,5871.323242,11.456125,10.906401,10.999415,1.596517,1.579309,1.525493,47.079876,62.164482,26.435183,-0.579682469367981,62.207493,88.225151,110.714737,0.267221570014954,428.808685,429.667155217932,1.93532236769469,0.0462666492687946,0.983389819495153,-8.63904790744493,510.125747929211,2.01367127430737,0.0110718596573528,1.18848197179225,53.1904701505615,480.780330594943,89.7727804598259,0.00964817238518853,1.29194109483035
6,6.002609,33,32.940521,1.2597,1.192778,113.621567,NaN,1.009688,NaN,29.662655,400,399.986542,25,30.496342,9.281663,55.201607,50.015583,401.694519,399.161102,398.849304,5868.430176,11.477577,10.926982,10.994817,1.580381,1.565086,1.496956,47.126286,62.116932,26.417484,-0.564487159252167,62.191593,88.290016,110.684525,0.258502632379532,410.059601,429.673912979916,1.93531477669039,0.0462530056258992,0.983430002553736,-8.62972905108046,510.147780561241,2.01372911431292,0.0110729986294517,1.18843290663549,53.1900611945434,480.777281385237,89.7700890743644,0.00964811837203524,1.29195355423569
6,6.00163,33,32.938881,1.2597,1.193839,113.631889,NaN,1.010094,NaN,29.657694,400,400.129364,25,30.505692,9.27417,55.231014,50.015583,402.098602,399.547333,399.247894,5873.431152,11.457271,10.909857,10.999057,1.566473,1.548352,1.47833,47.158569,62.218327,26.405592,-0.561804175376892,62.254051,88.361221,110.617615,0.220781415700913,419.88736,429.677638934702,1.93534486513038,0.0462619567621867,0.983370814858252,-8.63450279382329,510.161745936263,2.01376991679223,0.0110742503969781,1.1883888399565,53.1878621664172,480.786618797522,89.7755356802407,0.00964912751643807,1.29187978876262
6,6.002525,33,32.939499,1.2597,1.194747,113.607391,NaN,1.010258,NaN,29.641663,400,400.218994,25,30.508131,9.273289,55.35928,50.015583,402.098602,399.547333,399.247894,5873.431152,11.457271,10.909857,10.999057,1.566473,1.548352,1.47833,47.158569,62.218327,26.405592,-0.561804175376892,62.254051,88.361221,110.617615,0.220781415700913,419.88736,429.676079512391,1.93532409005346,0.0462542777330361,0.983415003481031,-8.63013862379387,510.131991825382,2.01369121762207,0.0110726367397328,1.18845692388555,53.1886908347732,480.779675334581,89.7708321945764,0.00964857427162873,1.29192631561156
6,6.001724,33,32.938854,1.2597,1.19534,113.585312,NaN,1.010574,NaN,29.615726,400,400.24295,25,30.504896,9.292893,55.535088,50.015583,402.148315,399.609863,399.2677,5867.749023,11.495392,10.936445,11.003125,1.562108,1.546518,1.481753,47.170399,62.085075,26.390829,-0.550610780715942,62.252918,88.318893,110.659927,0.231147959828377,416.991058,429.678857415697,1.93534772146744,0.046261527553087,0.983368034128337,-8.63404441084066,510.106419616608,2.0136269427958,0.011071680526928,1.18850492741226,53.187825962179,480.787629384343,89.7762886229929,0.00964918740381198,1.29187388887028
6,6.001451,33,32.938866,1.2597,1.203894,113.566376,NaN,1.009913,NaN,29.600624,400,400.292542,25,30.499159,9.30315,55.843452,50.009357,401.812531,399.324493,398.897644,5864.96582,11.466479,10.917713,10.9971,1.573774,1.558155,1.495786,47.203136,62.072792,26.398123,-0.562760949134827,62.232609,88.241974,110.702545,0.265986770391464,404.950684,429.688016819432,1.9353857109784,0.0462662413368831,0.983307954977652,-8.63537568714258,510.083901201988,2.01356868007464,0.0110706260359647,1.18855244452527,53.1878420529539,480.801428570879,89.7869834920442,0.00964988033385297,1.29179861376065
6,6.001245,33,32.941746,1.2597,1.216977,113.535072,NaN,1.009278,NaN,29.583611,400,400.094421,25,30.492794,9.311342,55.96907,50.009357,401.812531,399.324493,398.897644,5864.96582,11.466479,10.917713,10.9971,1.573774,1.558155,1.495786,47.203136,62.072792,26.398123,-0.562760949134827,62.232609,88.241974,110.702545,0.265986770391464,404.950684,429.701445154538,1.93543812915825,0.046271577910754,0.983227713619676,-8.63638027040588,510.043707661471,2.01345649652696,0.0110676972059243,1.18866304575281,53.1917037046285,480.823232802681,89.8069897763448,0.0096500372033954,1.29171930385349
6,6.000463,33,32.939312,1.2597,1.227706,113.515511,NaN,1.009479,NaN,29.56584,400,399.940002,25,30.494097,9.311379,55.810223,50.009357,401.545471,399.002472,398.663452,5861.410156,11.461155,10.919428,10.978168,1.556626,1.540034,1.481188,47.168583,61.926552,26.425438,-0.562587201595306,62.201973,88.27549,110.706749,0.298679292201996,435.251434,429.714135025723,1.9354975691583,0.0462813841223093,0.983128483609696,-8.64019402392239,510.022979754227,2.01340985781134,0.0110676215123048,1.1886848959303,53.1884400901479,480.842458307879,89.8192320746109,0.00965180594932888,1.29158066941341
6,6.000132,33,32.939617,1.2597,1.232112,113.543251,NaN,1.00998,NaN,29.549299,400,399.884277,25,30.489622,9.307719,55.770294,50.009357,401.545471,399.002472,398.663452,5861.410156,11.461155,10.919428,10.978168,1.556626,1.540034,1.481188,47.168583,61.926552,26.425438,-0.562587201595306,62.201973,88.27549,110.706749,0.298679292201996,435.251434,429.719372808914,1.93552224212044,0.0462854991048454,0.983087223600283,-8.64180839904498,510.055636727041,2.01349343968936,0.0110690329341062,1.18861875227291,53.1888490580714,480.85170832042,89.8267250309099,0.00965217299375976,1.2915344011701
6,5.999846,33,32.939259,1.2597,1.234328,113.568306,NaN,1.010136,NaN,29.519573,400,399.809387,25,30.483738,9.299382,55.982471,50.009357,401.504761,398.984497,398.59021,5861.360352,11.440218,10.888761,10.97327,1.556869,1.542353,1.49118,47.151005,62.119797,26.49456,-0.585214674472809,62.173698,88.264595,110.709518,0.262741535902023,409.07251,429.722334242347,1.9355378598519,0.0462886278050242,0.983059952172631,-8.6432033516582,510.085787807642,2.0135724335426,0.0110705701107418,1.18855200221061,53.1883690232835,480.857031671775,89.8304582549237,0.00965255916635831,1.29150040678523
6,5.999029,33,32.938744,1.2597,1.238814,113.571625,NaN,1.009199,NaN,29.502777,400,399.854431,25,30.485243,9.282557,56.038078,50.009357,401.651093,399.08844,398.764893,5868.776855,11.479097,10.930304,10.985156,1.564492,1.548971,1.494441,47.163788,62.057205,26.506235,-0.543404221534729,62.18438,88.295647,110.694649,0.313493400812149,435.564392,429.728980456574,1.93557586586655,0.0462970716578059,0.982991772017106,-8.64718851194328,510.090266312375,2.01358548859478,0.0110709675393795,1.18853794397659,53.1876784631866,480.870330179343,89.8401965968997,0.00965339949654495,1.29142075141864
6,5.999465,33,32.938217,1.2597,1.238814,113.571625,NaN,1.010179,NaN,29.502777,400,399.854431,25,30.485243,9.272468,55.934334,50.009357,401.495544,398.980469,398.633087,5867.585449,11.439895,10.887513,10.973087,1.577338,1.567345,1.507461,47.173996,62.057117,26.595808,-0.572352945804596,62.166325,88.301315,110.670906,0.229463681578636,398.269623,429.72778706883,1.93556416037538,0.0462932079738569,0.983015569747932,-8.64506174108737,510.090812460216,2.01358840954234,0.0110711859906804,1.18853205927068,53.1869718035034,480.865572488461,89.8359406211073,0.00965333210521841,1.29143941668678
6,5.998456,33,32.937027,1.2597,1.252261,113.58744,NaN,1.009635,NaN,29.499571,400,399.791901,25,30.488708,9.258973,55.95681,50.009357,401.495544,398.980469,398.633087,5867.585449,11.439895,10.887513,10.973087,1.577338,1.567345,1.507461,47.173996,62.057117,26.595808,-0.572352945804596,62.166325,88.301315,110.670906,0.229463681578636,398.269623,429.743766176281,1.9356394193449,0.0463057605014079,0.982889901676375,-8.64998373566021,510.110841798936,2.01364360804561,0.0110725558372695,1.18847921139651,53.1853760873639,480.891742321915,89.8549145966133,0.00965504371758282,1.29128030808355
6,6.000476,33,32.937317,1.2597,1.257246,113.601608,NaN,1.009206,NaN,29.480379,400,399.904724,25,30.493036,9.261782,55.946964,50.009357,401.954346,399.426025,399.112274,5869.696289,11.508191,10.938183,11.007197,1.581189,1.565345,1.513569,47.194435,61.790539,26.638565,-0.567315459251404,62.113804,88.358253,110.638863,0.297291159629822,400.617035,429.743138774414,1.93560305156183,0.0462891985491278,0.982973911095255,-8.64013062086116,510.127379485431,2.01368553901485,0.0110732208084896,1.18844702933362,53.1857649635793,480.878820789227,89.8452228098746,0.00965429619255788,1.29135474079162
6,6.000476,33,32.937317,1.2597,1.254232,113.592583,NaN,1.009206,NaN,29.478636,400,400.12616,25,30.500629,9.255521,55.905376,50.009357,401.954346,399.426025,399.112274,5869.696289,11.508191,10.938183,11.007197,1.581189,1.565345,1.513569,47.194435,61.790539,26.638565,-0.567315459251404,62.113804,88.358253,110.638863,0.297291159629822,400.617035,429.740176067195,1.93559225474968,0.0462883895646537,0.982989738210322,-8.64013062086116,510.116653649198,2.01365780555192,0.0110727206470064,1.18846958879982,53.1857649635793,480.874901611083,89.8421878996382,0.00965409830992471,1.29137610769334
6,5.999492,33,32.938522,1.2597,1.252843,113.568382,NaN,1.009477,NaN,29.460564,400,400.207001,25,30.495089,9.262099,55.93903,50.006004,401.996979,399.498016,399.171356,5860.577148,11.452943,10.893623,10.985785,1.57664,1.566174,1.505934,47.212643,62.054836,26.678925,-0.577470541000366,62.166718,88.319962,110.675591,0.310506880283356,436.381775,429.741503394413,1.93561369221135,0.0462967348716414,0.98294335332757,-8.64493004125285,510.086641945101,2.01357675205998,0.0110708798139081,1.18854358161887,53.1873807822114,480.883846662212,89.8504223658561,0.00965415473634069,1.29134399044909
6,6.000136,33,32.938541,1.2597,1.257997,113.553085,NaN,1.009826,NaN,29.434469,400,400.251648,25,30.482197,9.268121,56.029625,50.006004,402.096191,399.508179,399.148071,5867.034668,11.492284,10.923641,10.993632,1.59201,1.575044,1.523164,47.201321,62.098133,26.696619,-0.563571929931641,62.146519,88.28833,110.707367,0.313591778278351,416.507111,429.744807315748,1.93561486766482,0.0462924122130695,0.982951423477047,-8.64178888958605,510.068440806741,2.01352963112269,0.0110700240400208,1.18858209417718,53.1874062594735,480.884291695847,89.8507876116338,0.00965417097392373,1.29134182709702
6,6.000103,33,32.93877,1.2597,1.261244,113.539757,NaN,1.009807,NaN,29.416769,400,400.229919,25,30.483856,9.271612,56.028477,50.006004,402.063934,399.542023,399.204468,5866.496094,11.469959,10.897046,10.998005,1.592002,1.574755,1.521475,47.188866,62.043324,26.744749,-0.581379532814026,62.126732,88.235092,110.734749,0.225826323032379,416.879089,429.748089221128,1.93562738425318,0.04629357611119,0.982932581390349,-8.6419498429957,510.052361759782,2.01348739504271,0.0110691903088306,1.18861804358695,53.1877133266194,480.889056338711,89.854725814493,0.00965433642505394,1.29131902103797
6,6.000644,33,32.939499,1.2597,1.265378,113.511269,NaN,1.010493,NaN,29.401003,400,400.097717,25,30.493355,9.285769,56.207283,50.006004,402.063934,399.542023,399.204468,5866.496094,11.469959,10.897046,10.998005,1.592002,1.574755,1.521475,47.188866,62.043324,26.744749,-0.581379532814026,62.126732,88.235092,110.734749,0.225826323032379,416.879089,429.750672512813,1.93562767180792,0.046289892923976,0.982940387465403,-8.63931126736497,510.017743408143,2.01339578017217,0.0110673088255203,1.1886976299024,53.1886908347732,480.889864518425,89.8561426822635,0.009654138143834,1.29132468600205
6,6.001113,33,32.940666,1.2597,1.269052,113.473511,NaN,1.009876,NaN,29.391954,400,399.987091,25,30.497385,9.28396,56.462383,50.006004,401.626587,399.131439,398.736176,5867.508301,11.489305,10.944536,11.015472,1.576168,1.558738,1.507774,47.194538,62.113838,26.757233,-0.573690474033356,62.204464,88.285835,110.711823,0.206713005900383,395.092834,429.753000729733,1.93562824500534,0.0462867246861214,0.982946680174195,-8.63702399770949,509.971648074004,2.01327322056671,0.0110647316164995,1.18880550859066,53.1902556166292,480.891199215833,89.8584425163893,0.00965382281692339,1.29133353111672
6,6.000252,33,32.940792,1.2597,1.275088,113.438797,NaN,1.008921,NaN,29.383745,400,399.913727,25,30.497927,9.284141,56.567108,50.006004,401.626587,399.131439,398.736176,5867.508301,11.489305,10.944536,11.015472,1.576168,1.558738,1.507774,47.194538,62.113838,26.757233,-0.573690474033356,62.204464,88.285835,110.711823,0.206713005900383,395.092834,429.761288876006,1.93567297111405,0.0462959716301782,0.982868088463452,-8.64122311928048,509.930247596439,2.0131657730252,0.0110627542546973,1.18889423663047,53.1904245621726,480.907557114248,89.8712470973841,0.00965460729215326,1.29124614311955
6,6.001445,33,32.942627,1.2597,1.293544,113.347214,NaN,1.010198,NaN,29.375196,400,400.005402,25,30.498394,9.295294,56.481487,50.006004,402.184265,399.647919,399.29303,5862.910156,11.458658,10.903958,11.000216,1.588971,1.57201,1.513156,47.152649,62.119915,26.742027,-0.525730848312378,62.209015,88.323128,110.699242,0.236374437808991,417.031982,429.776165635528,1.93570705571839,0.0462903563165146,0.982836365979274,-8.63540494647515,509.819448185979,2.01287388081813,0.0110569134624948,1.18914580631051,53.1928849411186,480.921702416015,89.8841927476299,0.00965471956585008,1.2911944419589
6,6.001929,33,32.941471,1.2597,1.305514,113.241173,NaN,1.010196,NaN,29.338507,400,400.093292,25,30.507166,9.292936,56.299911,50.006004,402.28183,399.758026,399.398041,5867.784668,11.461025,10.912592,11.005745,1.587395,1.567183,1.511469,47.185638,62.073582,26.777449,-0.525149524211884,62.158585,88.320862,110.705475,0.2476726770401,413.714325,429.786606599009,1.93573693566128,0.0462892813632848,0.982800040426932,-8.63304476472194,509.694538068339,2.01255395816336,0.0110515066433595,1.18940139715562,53.1913349820914,480.931433821158,89.8904757503234,0.00965558989367092,1.29112550601943
6,6.001927,33,32.943462,1.2597,1.298713,113.150269,NaN,1.009952,NaN,29.320457,400,400.116394,25,30.514429,9.283478,56.052269,50.006004,402.28183,399.758026,399.398041,5867.784668,11.461025,10.912592,11.005745,1.587395,1.567183,1.511469,47.185638,62.073582,26.777449,-0.525149524211884,62.158585,88.320862,110.705475,0.2476726770401,413.714325,429.7799279235,1.93571263481786,0.046287474508704,0.982835540710625,-8.6330545172404,509.584333392702,2.0122630155156,0.011045634089853,1.18965502400208,53.1940044781163,480.924533995881,89.8872915059318,0.00965458867539354,1.29119055145115
6,6.002023,33,32.942837,1.2597,1.28579,113.147934,NaN,1.010073,NaN,29.317574,400,400.095306,25,30.515738,9.293501,56.156548,50.006004,401.921234,399.418823,398.986328,5871.792969,11.475301,10.919702,11.001328,1.589278,1.572744,1.517713,47.201996,62.021812,26.770582,-0.524016320705414,62.214458,88.309204,110.716949,0.351858258247375,440.956177,429.766963739075,1.93566377745939,0.0462831572069204,0.982908487228582,-8.63258639907843,509.582206249396,2.01225929615116,0.0110457631781743,1.18965392839163,53.1931665034403,480.906193910729,89.8724099912365,0.00965386786095642,1.29128180817967
6,6.003366,33,32.945606,1.2597,1.28579,113.147934,NaN,1.009791,NaN,29.317574,400,400.095306,25,30.515738,9.310637,56.284443,50.003269,402.201294,399.666809,399.312408,5871.601074,11.470866,10.928432,11.006524,1.57926,1.562208,1.509042,47.193359,62.058422,26.734747,-0.519606649875641,62.207928,88.295898,110.720436,0.194078892469406,387.510101,429.763290422891,1.93562774591349,0.046271267755522,0.982981674501235,-8.62603821716971,509.579323323076,2.01224391595134,0.0110446167313647,1.18968514868482,53.1968789706264,480.895786696608,89.8673548204824,0.0096524346475352,1.29137675890589
6,6.003543,33,32.945755,1.2597,1.266663,113.191414,NaN,1.009689,NaN,29.312725,400,400.080444,25,30.504913,9.328251,56.623474,50.003269,402.201294,399.666809,399.312408,5871.601074,11.470866,10.928432,11.006524,1.57926,1.562208,1.509042,47.193359,62.058422,26.734747,-0.519606649875641,62.207928,88.295898,110.720436,0.194078892469406,387.510101,429.744003641755,1.93555448132951,0.0462645696278943,0.98309175386958,-8.62517528585363,509.630893365592,2.01237698051873,0.011046969779528,1.1895760854676,53.1970787316191,480.86933491459,89.8470342569874,0.0096510505534435,1.29152305364357
6,6.005431,33,32.944817,1.2597,1.261927,113.179146,NaN,1.009468,NaN,29.32839,400,400.192047,25,30.501665,9.328091,56.672623,50.003269,402.19577,399.67807,399.256226,5870.250488,11.476509,10.917102,11.005842,1.585326,1.561051,1.507845,47.189129,61.979755,26.787048,-0.529732644557953,62.248829,88.295517,110.733475,0.426430314779282,436.579132,429.734180645895,1.93548686076447,0.0462465955708114,0.983219687576494,-8.61597188719458,509.617275727028,2.01234441438463,0.0110466768705593,1.18959674274544,53.1958211639104,480.843884305038,89.8263113434927,0.00965007320159682,1.2916489837636
6,6.005079,33,32.94706,1.2597,1.270586,113.203781,NaN,1.008942,NaN,29.342947,400,400.347534,25,30.504524,9.317584,56.641052,50.003269,402.19577,399.67807,399.256226,5870.250488,11.476509,10.917102,11.005842,1.585326,1.561051,1.507845,47.189129,61.979755,26.787048,-0.529732644557953,62.248829,88.295517,110.733475,0.426430314779282,436.579132,429.743657369691,1.93552732738908,0.0462520319054444,0.983154935784477,-8.61768760840476,509.644246759562,2.01240781222297,0.0110471162031146,1.18955931992263,53.1988282855046,480.860737586703,89.8417938618048,0.00965018880896702,1.2915879948466
6,6.005079,33,32.94706,1.2597,1.279738,113.216255,NaN,1.008942,NaN,29.334274,400,400.364166,25,30.505701,9.299258,56.798138,50.003269,402.187714,399.669861,399.293579,5866.648438,11.483925,10.936292,11.011179,1.580129,1.565945,1.510334,47.205845,62.126659,26.77223,-0.528598189353943,62.275166,88.273849,110.736832,0.213835924863815,411.484894,429.752654983547,1.93556011452053,0.0462544869349519,0.98310683929623,-8.61768760840476,509.659085124654,2.01244621776289,0.0110478088071011,1.1895275982812,53.1988282855046,480.872639207413,89.8510088126761,0.00965078959056552,1.29152305983466
6,6.005041,33,32.948246,1.2597,1.291299,113.228325,NaN,1.00983,NaN,29.317787,400,400.344299,25,30.496979,9.29386,56.791325,50.003269,402.20517,399.672424,399.228699,5874.732422,11.467335,10.917586,11.009386,1.583961,1.567398,1.51971,47.248482,62.128246,26.775562,-0.518108189105988,62.253971,88.283371,110.75325,0.253936767578125,411.788239,429.764124270716,1.93560254729606,0.0462579240982427,0.983044061087881,-8.6178728328768,509.672208775722,2.01247679286009,0.0110479879200796,1.18951026908854,53.2004182538555,480.889187272824,89.8651088730052,0.00965123613294447,1.29144919827885
6,6.005476,33,32.946983,1.2597,1.30455,113.313881,NaN,1.009578,NaN,29.314592,400,400.247681,25,30.493389,9.280216,56.59182,50.003269,402.20517,399.672424,399.228699,5874.732422,11.467335,10.917586,11.009386,1.583961,1.567398,1.51971,47.248482,62.128246,26.775562,-0.518108189105988,62.253971,88.283371,110.75325,0.253936767578125,411.788239,429.77596058711,1.93563834316922,0.0462576300987177,0.982998245197281,-8.61575255334145,509.775281873423,2.01274714246445,0.0110532596948721,1.18927904021521,53.1987250566481,480.900962847253,89.8728570053308,0.00965224450010383,1.29136756569684
6,6.005429,33,32.947803,1.2597,1.311941,113.428513,NaN,1.009775,NaN,29.320789,400,400.05835,25,30.490175,9.28484,56.465317,50.003269,401.864227,399.397919,399.018402,5873.457031,11.488096,10.931023,11.022158,1.599248,1.584122,1.521397,47.227402,62.141724,26.722651,-0.469677716493607,62.230923,88.249672,110.768967,0.272267192602158,423.669708,429.783354291565,1.93566607460406,0.0462600279208574,0.982956937183997,-8.61598163538412,509.910743522434,2.01309526059532,0.0110592795055837,1.18899868132731,53.1998243671101,480.911821626797,89.8821554718552,0.00965252376647637,1.29131972033825
6,6.004743,33,32.950012,1.2597,1.319752,113.546997,NaN,1.009911,NaN,29.331575,400,399.923645,25,30.492699,9.290785,56.33329,50.003269,401.667389,399.124573,398.695801,5869.970703,11.446076,10.911244,10.990624,1.596433,1.572828,1.524397,47.203648,62.164131,26.739309,-0.466999024152756,62.215569,88.316299,110.739853,0.32621568441391,431.175323,429.792907338217,1.93571244381441,0.0462681914807776,0.982878671930626,-8.61932541353616,510.04931309168,2.01344733679566,0.0110649335016516,1.18872552657724,53.2027856942765,480.930787824915,89.8992394360614,0.00965275684809535,1.29124691522943
6,6.005434,33,32.949894,1.2597,1.317944,113.602211,NaN,1.010237,NaN,29.323986,400,399.83374,25,30.497793,9.288897,56.213905,50.003269,401.667389,399.124573,398.695801,5869.970703,11.446076,10.911244,10.990624,1.596433,1.572828,1.524397,47.203648,62.164131,26.739309,-0.466999024152756,62.215569,88.316299,110.739853,0.32621568441391,431.175323,429.789241218269,1.93568743906775,0.0462615934712569,0.982925754970584,-8.61595726489247,510.115065822916,2.01361769915512,0.0110680421019062,1.18858588770587,53.202627510569,480.921596053394,89.8919930578282,0.00965233164956014,1.29129534432205
6,6.004567,33,32.949772,1.2597,1.315736,113.638474,NaN,1.00987,NaN,29.319002,400,399.840942,25,30.502014,9.278884,56.150574,50.003269,401.778656,399.263184,398.912354,5866.184082,11.446598,10.897975,10.986575,1.597281,1.582389,1.522417,47.2197,62.129959,26.739733,-0.462066620588303,62.257744,88.275368,110.761887,0.222379595041275,398.308136,429.789441214932,1.93570278220955,0.0462686717416915,0.982890121980485,-8.620183339248,510.158292223587,2.01372981075894,0.0110701017066831,1.18849385631717,53.2024639642261,480.927048533521,89.8960832690984,0.00965264681037182,1.2912639645071
6,6.005266,33,32.951271,1.2597,1.313866,113.674744,NaN,1.009481,NaN,29.334431,400,399.961823,25,30.49861,9.277498,56.250462,50.005878,402.162811,399.628601,399.319946,5869.227539,11.505549,10.915174,11.010357,1.588192,1.569525,1.513084,47.233967,62.123306,26.71682,-0.494476199150086,62.231499,88.275421,110.770134,0.493854850530624,450.330078,429.785692129355,1.93567733985035,0.0462619860340957,0.982937973619181,-8.61677612200702,510.199845339614,2.0138329465453,0.011071489735389,1.18842001293597,53.2044734060387,480.919258702156,89.8916766111918,0.00965176235468628,1.29132708642272
6,6.004583,33,32.95026,1.2597,1.312979,113.6679,NaN,1.01073,NaN,29.331436,400,400.103271,25,30.494837,9.263395,56.166248,50.005878,402.162811,399.628601,399.319946,5869.227539,11.505549,10.915174,11.010357,1.588192,1.569525,1.513084,47.233967,62.123306,26.71682,-0.494476199150086,62.231499,88.275421,110.770134,0.493854850530624,450.330078,429.786687622988,1.93569247988418,0.0462677907818513,0.982905433587457,-8.62010534521323,510.192758501666,2.01381751950448,0.0110715295204234,1.18842582214509,53.203118146705,480.923779364274,89.8940808440674,0.00965232186651461,1.29128850530542
6,6.004308,33,32.950905,1.2597,1.311649,113.669609,NaN,1.01057,NaN,29.343679,400,400.133972,25,30.498646,9.283399,56.087849,50.005878,401.999329,399.470154,399.133392,5869.350586,11.477839,10.926091,11.007864,1.588095,1.56218,1.523823,47.263885,62.02359,26.686636,-0.499706149101257,62.239796,88.328384,110.751831,0.280817806720734,407.74231,429.786132217474,1.93569509221837,0.0462698674312593,0.982897428274833,-8.62144588966032,510.194121712426,2.01381919755826,0.0110713569553568,1.18842874669302,53.203982781841,480.925350332103,89.8959970341318,0.00965218973284826,1.29128885314566
6,6.00436,33,32.95211,1.2597,1.307571,113.680916,NaN,1.009661,NaN,29.362808,400,400.184296,25,30.499363,9.300435,55.918987,50.005878,402.153198,399.637634,399.27066,5870.284668,11.483132,10.905384,11.004039,1.574303,1.55818,1.513238,47.28154,62.037586,26.691839,-0.47353121638298,62.180176,88.288559,110.764481,0.338221549987793,410.140228,429.781981737123,1.9356790932172,0.0462683135685037,0.982921624761336,-8.62119240131221,510.206311652601,2.01384726148029,0.0110714839877266,1.18841396516025,53.2055980719739,480.920705026143,89.8937066840871,0.00965156036569409,1.2913307905308
6,6.003767,33,32.952114,1.2597,1.302475,113.687325,NaN,1.009986,NaN,29.391209,400,400.301819,25,30.495813,9.2893,55.966049,50.005878,402.153198,399.637634,399.27066,5870.284668,11.483132,10.905384,11.004039,1.574303,1.55818,1.513238,47.28154,62.037586,26.691839,-0.47353121638298,62.180176,88.288559,110.764481,0.338221549987793,410.140228,429.77859424873,1.93567674797925,0.04627219445327,0.982916034761286,-8.62408324228124,510.213924005778,2.01386692862988,0.0110718372757587,1.18839802416867,53.2056034338563,480.919857462948,89.8930546753308,0.00965151628289016,1.2913354628704
