P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.00432,33,32.954296,1.2597,1.302475,113.687325,NaN,1.009576,NaN,29.391209,400,400.301819,25,30.495813,9.28961,56.204685,50.005878,402.148499,399.636536,399.294189,5869.083984,11.49008,10.935829,11.016615,1.577777,1.570718,1.517484,47.29718,62.125423,26.683908,-0.458361566066742,62.156719,88.229111,110.80883,0.269493311643601,420.781799,429.777082081678,1.93566191523238,0.0462673007136942,0.98294615445965,-8.62138739219807,510.211665232377,2.01385484461064,0.01107093338244,1.18842233695921,53.2085282629529,480.91657840412,89.8928822103337,0.0096506357445726,1.2913834523984
6,6.00432,33,32.954296,1.2597,1.302515,113.719818,NaN,1.009576,NaN,29.409798,400,400.377075,25,30.493637,9.280257,56.201225,50.005878,401.575562,399.048615,398.691742,5867.179199,11.498487,10.928073,11.012091,1.581021,1.564443,1.521788,47.28857,62.112026,26.674744,-0.4624944627285,62.150078,88.311707,110.764122,0.256362318992615,406.792511,429.77712139952,1.93566205849157,0.0462673114423358,0.982945944779542,-8.62138739219807,510.250279323159,2.01395466039022,0.0110727326789815,1.18834134015502,53.2085282629529,480.916630413396,89.8929224844144,0.00965063836906689,1.29138316901608
6,6.005339,33,32.952984,1.2597,1.299435,113.719917,NaN,1.010424,NaN,29.410172,400,400.212921,25,30.503475,9.274683,56.041721,50.005878,401.575562,399.048615,398.691742,5867.179199,11.498487,10.928073,11.012091,1.581021,1.564443,1.521788,47.28857,62.112026,26.674744,-0.4624944627285,62.150078,88.311707,110.764122,0.256362318992615,406.792511,429.77130716083,1.93562369689973,0.046257470144623,0.983017609704925,-8.61642030695111,510.251754660692,2.01396222912669,0.0110732816775987,1.18832648511218,53.2067696306905,480.901437605466,89.8797348331767,0.00965030160823443,1.29144785194262
6,6.005274,33,32.955208,1.2597,1.299095,113.687988,NaN,1.009878,NaN,29.427124,400,400.04306,25,30.515623,9.28694,56.004921,50.005878,401.908478,399.387085,399.007019,5871.740234,11.466574,10.916723,11.007191,1.596435,1.582096,1.531273,47.322639,61.975544,26.614573,-0.428090482950211,62.189587,88.343887,110.750671,0.421097964048386,448.594208,429.771150701722,1.93562422237397,0.0462579539285923,0.983015851598741,-8.61673712840826,510.211509060408,2.01385183087731,0.011070592337456,1.18843084537711,53.2097506941233,480.9037745341,89.883956949964,0.00964969079768151,1.29146582562114
6,6.007328,33,32.955673,1.2597,1.305942,113.646683,NaN,1.009639,NaN,29.418442,400,399.963409,25,30.518429,9.278999,56.004467,50.006191,401.382507,398.910492,398.423279,5867.857422,11.46389,10.918948,10.993358,1.580837,1.566226,1.515627,47.347641,62.09325,26.609339,-0.423450231552124,62.243385,88.305,110.77652,0.298929005861282,416.153198,429.772264261717,1.9355936664629,0.0462416266956965,0.983091846848603,-8.60672682930925,510.161937213442,2.0137223470943,0.0110681120921243,1.18853916048574,53.2103739628463,480.893130505484,89.8762197755408,0.00964900131569426,1.29153028109765
6,6.00628,33,32.955994,1.2597,1.318125,113.638756,NaN,1.010312,NaN,29.40864,400,399.770203,25,30.505983,9.270341,56.016136,50.006191,401.382507,398.910492,398.423279,5867.857422,11.46389,10.918948,10.993358,1.580837,1.566226,1.515627,47.347641,62.09325,26.609339,-0.423450231552124,62.243385,88.305,110.77652,0.298929005861282,416.153198,429.787106216631,1.93566540219201,0.0462541594707019,0.982970866740918,-8.61183399884123,510.152183108711,2.01369621066142,0.011067540064718,1.18856255456732,53.2108042152487,480.919482975472,89.8969731460377,0.00965022592534103,1.29139106913067
6,6.007096,33,32.956074,1.2597,1.330852,113.676216,NaN,1.009581,NaN,29.394508,400,399.853607,25,30.49894,9.270647,56.158821,50.006191,401.56131,399.058685,398.633972,5870.375,11.456564,10.926522,11.002336,1.570961,1.563302,1.499519,47.331249,62.08083,26.607052,-0.448204010725021,62.236443,88.265945,110.802582,0.282198488712311,407.323364,429.797385618865,1.93568910282091,0.0462503563418589,0.982948608292309,-8.60785736577844,510.196622082021,2.01381086827921,0.0110695817197798,1.18846987151856,53.2109114427437,480.928164708551,89.9037828104455,0.00965063778099998,1.29134487720375
6,6.007754,33,32.958157,1.2597,1.331516,113.71788,NaN,1.009501,NaN,29.381714,400,399.922028,25,30.49683,9.273697,56.201122,50.006191,401.693756,399.163177,398.757172,5869.313477,11.467332,10.905268,10.982733,1.582461,1.572027,1.514633,47.296429,62.138432,26.573502,-0.431236654520035,62.204906,88.269257,110.810898,0.219672054052353,413.06546,429.796239667866,1.93567384115941,0.0462447173502413,0.98298094296091,-8.60465101680376,510.243980666195,2.01392732939777,0.0110710261430855,1.18838916343104,53.2137033059914,480.924634046919,89.9033079183048,0.00964977715610621,1.29139286467405
6,6.008149,33,32.959888,1.2597,1.333365,113.700836,NaN,1.010173,NaN,29.379742,400,399.863586,25,30.498346,9.288269,56.323566,50.006191,401.693756,399.163177,398.757172,5869.313477,11.467332,10.905268,10.982733,1.582461,1.572027,1.514633,47.296429,62.138432,26.573502,-0.431236654520035,62.204906,88.269257,110.810898,0.219672054052353,413.06546,429.796977471529,1.93566987440838,0.0462417216190434,0.98299275526046,-8.60272636095408,510.221933657998,2.0138653863205,0.011069365578654,1.18845094088453,53.2160232740616,480.924864232123,89.9053635366387,0.00964922169268232,1.29141550603837
6,6.007298,33,32.960621,1.2597,1.332413,113.703842,NaN,1.00998,NaN,29.394238,400,399.967407,25,30.505484,9.305306,56.526192,50.006191,401.343109,398.895508,398.44751,5868.423828,11.453626,10.927931,10.994217,1.577524,1.568612,1.514128,47.316986,62.153141,26.574541,-0.417338788509369,62.231884,88.313309,110.777542,0.217881307005882,418.199677,429.79836785069,1.93568927765387,0.0462489889202494,0.982951425991104,-8.60687301750278,510.224747424977,2.01387056242338,0.0110692284952743,1.18845160920925,53.2170056462001,480.932616051524,89.9121611359683,0.00964937267199937,1.29138339292491
6,6.006819,33,32.961033,1.2597,1.32058,113.734482,NaN,1.009749,NaN,29.406284,400,399.956909,25,30.506285,9.312141,56.445221,50.006191,401.970978,399.496918,399.062622,5874.592773,11.494387,10.94907,11.014768,1.57209,1.553836,1.507229,47.322197,62.088261,26.595802,-0.428226590156555,62.224319,88.382881,110.747383,0.267293304204941,398.66449,429.788045810188,1.93565974256221,0.0462500515345145,0.982987348106247,-8.60920723074969,510.260734102015,2.01396240379228,0.0110707542758303,1.18837982009993,53.2175578041043,480.922290621542,89.9046125146504,0.00964871677969048,1.29144533568134
6,6.007763,33,32.962929,1.2597,1.311632,113.786362,NaN,1.01057,NaN,29.419739,400,400.077698,25,30.503439,9.30952,56.504684,50.006191,401.970978,399.496918,399.062622,5874.592773,11.494387,10.94907,11.014768,1.57209,1.553836,1.507229,47.322197,62.088261,26.595802,-0.428226590156555,62.224319,88.382881,110.747383,0.267293304204941,398.66449,429.776668427014,1.93560238436555,0.0462393071190438,0.983085688248519,-8.60460716280858,510.320423116967,2.01411124910372,0.0110728408279018,1.18827180248455,53.2200987320585,480.903296060808,89.8919617207382,0.00964713747884891,1.29157505648651
6,6.008157,33,32.964336,1.2597,1.316525,113.789185,NaN,1.009589,NaN,29.424837,400,400.11145,25,30.501947,9.311242,56.481411,50.006191,401.802643,399.348236,398.867554,5870.253906,11.452732,10.908753,10.99815,1.589707,1.58981,1.518286,47.312138,62.12183,26.604752,-0.428373396396637,62.237953,88.404762,110.733231,0.251991540193558,423.948975,429.780401254962,1.93560934717839,0.0462371365830042,0.983081479878162,-8.60268738157305,510.32232254778,2.01411213170586,0.0110724144575263,1.18828043083658,53.2219842508072,480.907181208969,89.8964959270383,0.00964687272391519,1.29157330031536
6,6.007934,33,32.96455,1.2597,1.322285,113.795197,NaN,1.009794,NaN,29.418922,400,400.08905,25,30.500622,9.315594,56.506302,50.006191,401.970093,399.519257,399.059052,5877.473145,11.505487,10.950584,11.019784,1.580825,1.582727,1.514341,47.323742,62.258972,26.606388,-0.41436231136322,62.249107,88.383713,110.757805,0.364003419876099,436.384186,429.786673418333,1.93563595593906,0.0462406517025108,0.983039124125154,-8.60377394652261,510.329245149114,2.01412940986577,0.0110726585594089,1.18826786461118,53.222271026318,480.917047987211,89.9043675315379,0.00964730041215924,1.29152246285123
6,6.007141,33,32.966362,1.2597,1.323512,113.769646,NaN,1.010434,NaN,29.433525,400,400.136871,25,30.497122,9.331825,56.724838,50.006191,401.970093,399.519257,399.059052,5877.473145,11.505487,10.950584,11.019784,1.580825,1.582727,1.514341,47.323742,62.258972,26.606388,-0.41436231136322,62.249107,88.383713,110.757805,0.364003419876099,436.384186,429.790047611262,1.93566161008424,0.0462479906754994,0.982989513365108,-8.60763807808797,510.297008597956,2.01404091192936,0.0110704942749891,1.18835157177569,53.2246991784552,480.92811007149,89.9148979301623,0.00964726508102141,1.29148718662247
6,6.007141,33,32.966362,1.2597,1.323512,113.769646,NaN,1.010434,NaN,29.433525,400,400.136871,25,30.497122,9.315034,56.950207,50.009518,401.526337,399.060852,398.606842,5873.874023,11.440741,10.907429,10.996067,1.587417,1.57257,1.505519,47.330452,62.171886,26.630363,-0.416811138391495,62.23835,88.355034,110.781281,0.310004532337189,422.279297,429.790047611262,1.93566161008424,0.0462479906754994,0.982989513365108,-8.60763807808797,510.297008597956,2.01404091192936,0.0110704942749891,1.18835157177569,53.2246991784552,480.92811007149,89.9148979301623,0.00964726508102141,1.29148718662247
6,6.007334,33,32.967148,1.2597,1.32539,113.72258,NaN,1.009676,NaN,29.433983,400,399.997681,25,30.498577,9.292608,56.804314,50.009518,401.526337,399.060852,398.606842,5873.874023,11.440741,10.907429,10.996067,1.587417,1.57257,1.505519,47.330452,62.171886,26.630363,-0.416811138391495,62.23835,88.355034,110.781281,0.310004532337189,422.279297,429.791366037141,1.93566316159938,0.046246787889481,0.982990178916085,-8.60669759173481,510.24026143548,2.01389199032909,0.0110675636829652,1.18847758183847,53.2257524168236,480.929431643544,89.916773596669,0.00964707437138039,1.29149083434079
6,6.007334,33,32.968704,1.2597,1.327748,113.711464,NaN,1.010451,NaN,29.440994,400,399.926514,25,30.49369,9.302641,56.504101,50.009518,401.563171,399.083252,398.60083,5875.037598,11.48556,10.940903,11.005768,1.571656,1.557585,1.499548,47.329407,62.205208,26.658894,-0.417853742837906,62.223015,88.395325,110.753242,0.396051108837128,427.820343,429.793683913415,1.93567160631393,0.0462474200455762,0.982977823013317,-8.60669759173481,510.225439615287,2.01384922670701,0.011066304257703,1.18852264688717,53.2278373948483,480.933998730227,89.921997229621,0.00964679526320335,1.29148742468394
6,6.010341,33,32.969444,1.2597,1.333265,113.731552,NaN,1.010254,NaN,29.43141,400,399.788635,25,30.490116,9.30117,56.231453,50.009518,401.576477,399.069824,398.682251,5871.000488,11.445462,10.916511,10.988143,1.573343,1.572033,1.507555,47.351547,62.226311,26.685553,-0.396634936332703,62.286682,88.350792,110.777054,0.164571732282639,393.919159,429.790886917421,1.93561076475469,0.0462223280032996,0.983112613922124,-8.5920474851149,510.248548369816,2.01390684226605,0.0110671100049598,1.18848077942329,53.2288289379841,480.912623140377,89.9062494048224,0.00964547478774586,1.29161415671395
6,6.010612,33,32.971611,1.2597,1.342357,113.747383,NaN,1.010186,NaN,29.45299,400,399.732147,25,30.489027,9.300328,55.990452,50.009518,401.576477,399.069824,398.682251,5871.000488,11.445462,10.916511,10.988143,1.573343,1.572033,1.507555,47.351547,62.226311,26.685553,-0.396634936332703,62.286682,88.350792,110.777054,0.164571732282639,393.919159,429.799084406838,1.93563606592824,0.0462223711170812,0.983079692875274,-8.59072744633977,510.26512074004,2.01394347838801,0.0110670894240886,1.18846544214662,53.2317324499235,480.92389920174,89.9173298119246,0.00964533416713713,1.2915825950087
6,6.009833,33,32.973572,1.2597,1.342127,113.742447,NaN,1.009502,NaN,29.461983,400,399.946411,25,30.48999,9.302073,55.827782,50.009518,401.931,399.436951,399.026917,5869.052246,11.472184,10.936185,10.998954,1.567857,1.562606,1.499309,47.386017,62.082825,26.747032,-0.422477722167969,62.213177,88.345314,110.801491,0.369990438222885,421.07309,429.800987599575,1.9356561181563,0.0462291901063707,0.983038498960667,-8.59452207073747,510.257225285601,2.01391746201011,0.0110660047278052,1.18849958214789,53.2343598168696,480.933071046367,89.9265575972334,0.00964515486245458,1.29155966958811
6,6.011545,33,32.972359,1.2597,1.33478,113.699493,NaN,1.010256,NaN,29.455378,400,399.882263,25,30.492043,9.304193,56.144508,50.009518,401.705231,399.211884,398.909363,5873.987305,11.469836,10.911831,11.003593,1.579141,1.559253,1.49814,47.378098,62.141533,26.744938,-0.411756545305252,62.290604,88.367058,110.800858,0.392332792282104,434.064423,429.789084710324,1.93558392618066,0.0462121022543013,0.983170232203852,-8.58618315665149,510.207427918042,2.01379221308013,0.0110641289559621,1.18859326335841,53.2327346422516,480.905690722812,89.9040438144679,0.00964417092824948,1.29169221546445
6,6.011001,33,32.973587,1.2597,1.338856,113.664124,NaN,1.009733,NaN,29.466034,400,399.89093,25,30.498547,9.292717,56.428486,50.009518,401.705231,399.211884,398.909363,5873.987305,11.469836,10.911831,11.003593,1.579141,1.559253,1.49814,47.378098,62.141533,26.744938,-0.411756545305252,62.290604,88.367058,110.800858,0.392332792282104,434.064423,429.79457922067,1.93561310284247,0.046217997721852,0.983119226340072,-8.58883270953385,510.16411524176,2.01367673343506,0.0110616626279181,1.18869536680945,53.2343799135373,480.917467908046,89.9144934122168,0.00964436301631195,1.29164493891355
6,6.011778,33,32.977135,1.2597,1.342588,113.666229,NaN,1.009815,NaN,29.469946,400,399.987091,25,30.502962,9.283265,56.5881,50.009518,401.842102,399.285553,398.881653,5871.133789,11.48942,10.949592,10.995351,1.565547,1.556219,1.495892,47.378735,62.282883,26.739285,-0.428576052188873,62.269764,88.407059,110.780457,0.326914340257645,426.97049,429.796124215073,1.93560564934342,0.0462121374186105,0.983141956076534,-8.58504838548117,510.162943013527,2.0136635574618,0.0110603114241783,1.1887296788024,53.23913324186,480.918183417555,89.9188949569316,0.00964323799444924,1.29169002020901
6,6.011339,33,32.976879,1.2597,1.340749,113.690384,NaN,1.010806,NaN,29.485601,400,400.048096,25,30.505083,9.278137,56.783546,50.009518,401.842102,399.285553,398.881653,5871.133789,11.48942,10.949592,10.995351,1.565547,1.556219,1.495892,47.378735,62.282883,26.739285,-0.428576052188873,62.269764,88.407059,110.780457,0.326914340257645,426.97049,429.79551629419,1.935610825698,0.0462155204901494,0.98312770054462,-8.58718645856902,510.191921106331,2.01373920150019,0.0110617546257198,1.1886664110554,53.2387902869954,480.919815925359,89.9198812068848,0.00964340409252384,1.29167758304045
6,6.010797,33,32.979065,1.2597,1.344436,113.72493,NaN,1.010391,NaN,29.493885,400,400.162567,25,30.497532,9.28444,56.629002,50.014359,402.098267,399.450287,399.121796,5874.852539,11.469501,10.905916,10.986528,1.581944,1.571755,1.517589,47.396271,62.039631,26.758497,-0.415457159280777,62.297668,88.419731,110.784607,0.214658945798874,393.485748,429.800622551324,1.93563855429623,0.0462212944380351,0.983078864520823,-8.5898263388209,510.230720766827,2.01383324500723,0.0110627626430383,1.1886044719989,53.241718732051,480.931991558434,89.9316779400639,0.00964330279986782,1.29164137063588
6,6.011515,33,32.977562,1.2597,1.353982,113.738304,NaN,1.01101,NaN,29.497452,400,400.007324,25,30.482018,9.286801,56.400646,50.014359,401.459442,398.872833,398.521851,5866.844727,11.48146,10.922903,10.989903,1.58832,1.580724,1.51937,47.404045,62.295128,26.768862,-0.396361410617828,62.268589,88.423645,110.771431,0.446725457906723,442.889435,429.808044566839,1.93565350320036,0.0462175122157747,0.98306791018636,-8.58632926695094,510.248172331601,2.01388265133597,0.0110641245962844,1.18855435047573,53.2397052751593,480.935969802871,89.9331283134639,0.00964399521939569,1.29159894010911
6,6.012467,33,32.978432,1.2597,1.364053,113.751678,NaN,1.010625,NaN,29.511717,400,399.673676,25,30.485186,9.293644,56.348999,50.014359,401.162109,398.612,398.250122,5876.633789,11.47462,10.908456,10.992819,1.56677,1.563118,1.505726,47.391685,62.161049,26.786388,-0.408113718032837,62.232189,88.419273,110.792465,0.226223111152649,415.817352,429.815343450518,1.93566406477742,0.0462118060479245,0.983066941369079,-8.58169296995931,510.263167640026,2.01391892141796,0.0110645048536673,1.18853068011435,53.2408707580823,480.940643588112,89.937690229456,0.00964394621190078,1.29158547353931
6,6.013515,33,32.979336,1.2597,1.367714,113.775917,NaN,1.010035,NaN,29.510147,400,399.706146,25,30.491146,9.294261,56.445812,50.014359,401.162109,398.612,398.250122,5876.633789,11.47462,10.908456,10.992819,1.56677,1.563118,1.505726,47.391685,62.161049,26.786388,-0.408113718032837,62.232189,88.419273,110.792465,0.226223111152649,415.817352,429.816078806793,1.93564910313781,0.0462035378102428,0.983104769325491,-8.57658979185788,510.291040564704,2.01398837525988,0.0110654722097812,1.18848032607696,53.2420817627733,480.936083006703,89.9351394341427,0.00964342044232896,1.29162280710844
6,6.012698,33,32.97776,1.2597,1.367714,113.775917,NaN,1.010029,NaN,29.510147,400,399.706146,25,30.491146,9.303199,56.354374,50.014359,401.636719,399.068268,398.69574,5878.661621,11.461731,10.927524,10.997491,1.578414,1.564354,1.504338,47.418625,62.245495,26.808659,-0.418854355812073,62.265038,88.361488,110.814369,0.319468021392822,430.081085,429.818311241655,1.9356709871843,0.0462107478302153,0.983060331020975,-8.58056807018966,510.292670844737,2.01399709592108,0.01106612419701,1.18846278722134,53.2399705251417,480.942508948028,89.9384058870777,0.00964426017536424,1.2915660340123
6,6.012698,33,32.97776,1.2597,1.361627,113.78688,NaN,1.010029,NaN,29.489929,400,399.779114,25,30.492804,9.308902,56.081177,50.014359,401.636719,399.068268,398.69574,5878.661621,11.461731,10.927524,10.997491,1.578414,1.564354,1.504338,47.418625,62.245495,26.808659,-0.418854355812073,62.265038,88.361488,110.814369,0.319468021392822,430.081085,429.812327256383,1.93564918876726,0.0462091172738277,0.983092216961363,-8.58056807018966,510.305699812602,2.01403076847367,0.0110667308150515,1.1884354844779,53.2399705251417,480.9345942558,89.9322780083185,0.00964386106171141,1.29160917064202
6,6.012549,33,32.98119,1.2597,1.358359,113.751328,NaN,1.00957,NaN,29.479362,400,399.823547,25,30.493767,9.302163,55.877159,50.014359,401.741699,399.152344,398.761505,5879.407227,11.464684,10.919484,10.99478,1.569995,1.547917,1.496281,47.405003,62.261971,26.801781,-0.425761640071869,62.287258,88.338936,110.830521,0.29904094338417,406.592682,429.809521685853,1.93564147665673,0.0462095569224345,0.983101234945364,-8.58129365113535,510.259897875732,2.01390258342319,0.0110633446481093,1.18856226390568,53.2445653116914,480.935101771514,89.9363899380189,0.00964276437150784,1.29165374445596
6,6.012713,33,32.981113,1.2597,1.356395,113.703651,NaN,1.010643,NaN,29.464531,400,399.834808,25,30.494612,9.293807,55.906647,50.014359,401.605133,399.063538,398.689362,5876.182129,11.461089,10.942665,11.005037,1.574351,1.54351,1.500877,47.417507,62.171982,26.750347,-0.40828412771225,62.335629,88.337654,110.823982,0.203247606754303,403.847992,429.807142650795,1.93563004943884,0.0462075833042425,0.983120452566978,-8.58049502588437,510.203307671645,2.01375652936723,0.0110607377661847,1.18868045182657,53.244462167582,480.930878471218,89.9330367936274,0.00964257661088435,1.29167570704588
6,6.013449,33,32.981621,1.2597,1.348855,113.658401,NaN,1.009649,NaN,29.460024,400,399.893188,25,30.503054,9.304783,55.953575,50.014359,401.605133,399.063538,398.689362,5876.182129,11.461089,10.942665,11.005037,1.574351,1.54351,1.500877,47.417507,62.171982,26.750347,-0.40828412771225,62.335629,88.337654,110.823982,0.203247606754303,403.847992,429.797717917331,1.93558332748768,0.0461990684583942,0.983200056398972,-8.57691115528445,510.148991145354,2.01361466292107,0.0110580226808643,1.18879932617131,53.2451426472712,480.914404613182,89.9208342502675,0.00964157974141733,1.29177256651053
6,6.012808,33,32.980492,1.2597,1.348554,113.656357,NaN,1.009494,NaN,29.46423,400,400.000793,25,30.51543,9.328251,55.94799,50.014359,402.027557,399.414978,399.090942,5874.234375,11.470743,10.913528,10.991286,1.579305,1.555225,1.507064,47.420631,62.176685,26.745554,-0.409391283988953,62.221943,88.353279,110.824409,0.200206309556961,407.052521,429.799174163279,1.93559942149782,0.046204644286409,0.983166738019828,-8.58003241516326,510.147730650381,2.01361463183519,0.0110583763971165,1.18879184630234,53.243630310049,480.919159331995,89.9232908038381,0.00964218884030394,1.29173104307785
6,6.013559,33,32.980072,1.2597,1.348769,113.670319,NaN,1.009676,NaN,29.496214,400,400.045166,25,30.529888,9.319165,56.087536,50.010727,401.988678,399.467041,399.098419,5877.240234,11.486077,10.945554,11.010617,1.583035,1.566477,1.505856,47.407005,62.140865,26.744938,-0.431354254484177,62.27285,88.372711,110.802101,0.178977057337761,400.251068,429.797332668601,1.9355800727085,0.0461980748506103,0.983206496698168,-8.57637555106578,510.164763284757,2.01365986581332,0.0110593231014897,1.18875220734906,53.2430676940489,480.911729389667,89.9170835024335,0.00964195157663632,1.29176577426641
6,6.012904,33,32.981926,1.2597,1.344853,113.671402,NaN,1.009934,NaN,29.493519,400,400.163086,25,30.541681,9.29835,56.160027,50.010727,401.988678,399.467041,399.098419,5877.240234,11.486077,10.945554,11.010617,1.583035,1.566477,1.505856,47.407005,62.140865,26.744938,-0.431354254484177,62.27285,88.372711,110.802101,0.178977057337761,400.251068,429.795272994003,1.93558359352984,0.0462028055472678,0.983191380857703,-8.57956494049949,510.164130644454,2.0136529298552,0.0110586163356767,1.18877017938273,53.245551198997,480.914795273193,89.9214674138371,0.00964149966841646,1.2917746462879
6,6.012003,33,32.981277,1.2597,1.35345,113.650146,NaN,1.010162,NaN,29.479218,400,400.102692,25,30.540657,9.268318,56.225868,50.010727,401.924011,399.338287,399.001953,5875.527344,11.460091,10.907238,10.989558,1.593008,1.574172,1.505153,47.428947,62.255009,26.714502,-0.417219161987305,62.275932,88.423035,110.791046,0.320228159427643,422.465881,429.806187858182,1.93563852338621,0.0462130613687419,0.983097252278586,-8.58395260809453,510.139533861279,2.01359119654768,0.0110577078808881,1.18881616322206,53.2446818509087,480.93411337121,89.9357190481219,0.00964268607076328,1.29166033369597
6,6.012486,33,32.982529,1.2597,1.364744,113.642967,NaN,1.009495,NaN,29.481792,400,400.023499,25,30.535009,9.270449,56.284096,50.010727,401.907227,399.340088,399.020935,5868.95752,11.464787,10.920807,10.992979,1.572877,1.562604,1.501268,47.444309,62.286686,26.690331,-0.390583723783493,62.274261,88.387512,110.808647,0.257334768772125,420.713196,429.81597083041,1.93566603034807,0.0462118234463306,0.983064355467374,-8.5816004444992,510.129702268919,2.01356219949508,0.0110567926764492,1.18884812573845,53.2463589170293,480.94530442419,89.9457406858651,0.00964284074091588,1.29161661030712
6,6.010949,33,32.982185,1.2597,1.371527,113.626923,NaN,1.009216,NaN,29.479385,400,399.993256,25,30.534039,9.273474,56.471909,50.010727,401.907227,399.340088,399.020935,5868.95752,11.464787,10.920807,10.992979,1.572877,1.562604,1.501268,47.444309,62.286686,26.690331,-0.390583723783493,62.274261,88.387512,110.808647,0.257334768772125,420.713196,429.826837971473,1.93573149444106,0.0462272107485387,0.982945274766852,-8.58908598515791,510.11098449886,2.01351478961146,0.0110560465337343,1.18888450612617,53.2458981307315,480.968743007996,89.9635154091226,0.00964413501433761,1.29148417210211
6,6.012325,33,32.980602,1.2597,1.3672,113.662003,NaN,1.010195,NaN,29.445435,400,399.759277,25,30.532576,9.269956,56.577934,50.010727,401.534729,398.950623,398.570404,5867.898438,11.472791,10.91849,10.988801,1.561583,1.540912,1.48586,47.4254,62.179977,26.719309,-0.399074256420135,62.267406,88.393448,110.806908,0.344537377357483,408.06369,429.818825134916,1.93567913826152,0.0462139025017275,0.983042736595101,-8.58238448308805,510.154328598911,2.01363137472873,0.0110586435035186,1.18877893652656,53.2437776609203,480.948205602331,89.9458977517596,0.00964361747526129,1.29157420919744
6,6.012476,33,32.982208,1.2597,1.37248,113.701927,NaN,1.009557,NaN,29.422373,400,399.61969,25,30.529419,9.274673,56.466259,50.010727,401.672394,399.130249,398.797974,5875.686035,11.47262,10.937654,11.012583,1.568305,1.552447,1.488495,47.427841,62.068771,26.759533,-0.404426217079163,62.235455,88.33786,110.865494,0.270395487546921,405.469513,429.82360298069,1.93569400063078,0.0462139839802281,0.983023304597436,-8.58164914208743,510.200124734085,2.01374517089069,0.0110601894892049,1.18869696817104,53.2459289392372,480.955150873505,89.9530162143582,0.00964344220666863,1.29155852609335
6,6.012476,33,32.982208,1.2597,1.38698,113.678238,NaN,1.009557,NaN,29.432226,400,399.597107,25,30.523548,9.261008,56.339012,50.010727,401.672394,399.130249,398.797974,5875.686035,11.47262,10.937654,11.012583,1.568305,1.552447,1.488495,47.427841,62.068771,26.759533,-0.404426217079163,62.235455,88.33786,110.865494,0.270395487546921,405.469513,429.837856268532,1.93574591955355,0.0462178678217101,0.982947446640828,-8.58164914208743,510.171964989951,2.01367237661362,0.0110588781643397,1.18875621684463,53.2459289392372,480.974003173752,89.9676133459404,0.00964439268682977,1.29145584599755
6,6.012055,33,32.981483,1.2597,1.396442,113.600052,NaN,1.010025,NaN,29.427416,400,399.536926,25,30.520863,9.264153,56.212036,50.010727,401.28653,398.796051,398.412323,5870.192871,11.449086,10.906911,10.99677,1.569274,1.556817,1.48709,47.471645,62.265465,26.723875,-0.384493440389633,62.265907,88.325073,110.859695,0.237796202301979,411.425903,429.848306338924,1.93579107106865,0.0462241186600859,0.982875128454699,-8.58369936619692,510.079764654512,2.01343607548014,0.0110548487296595,1.1889440854019,53.2449577933749,480.989699487968,89.9789819775245,0.00964542124879903,1.29136040671378
6,6.01232,33,32.982872,1.2597,1.396442,113.600052,NaN,1.010637,NaN,29.427416,400,399.536926,25,30.520863,9.260504,56.107632,50.003601,401.673492,399.139526,398.811768,5868.671875,11.451787,10.896019,10.981074,1.571751,1.562145,1.495495,47.458698,62.221725,26.726173,-0.38729327917099,62.345139,88.444489,110.797729,0.224910110235214,407.119934,429.847582687466,1.93578397369164,0.0462217791382027,0.982889519793531,-8.58240883236567,510.078325042606,2.01342838293946,0.0110542744284895,1.18895960569873,53.246818360035,480.988461936159,89.9795290258376,0.00964490435823949,1.29138629492681
6,6.013381,33,32.984589,1.2597,1.403177,113.526108,NaN,1.009568,NaN,29.442848,400,399.635376,25,30.523958,9.255909,56.338669,50.003601,401.673492,399.139526,398.811768,5868.671875,11.451787,10.896019,10.981074,1.571751,1.562145,1.495495,47.458698,62.221725,26.726173,-0.38729327917099,62.345139,88.444489,110.797729,0.224910110235214,407.119934,429.851305261436,1.93577967153733,0.0462142177992027,0.982911951923937,-8.577242259797,509.988620733401,2.01319150986522,0.011049468776184,1.18916476476504,53.2491181970593,480.988555675695,89.9814624434772,0.00964434731247694,1.29140946108082
6,6.013269,33,32.986259,1.2597,1.413331,113.514023,NaN,1.010111,NaN,29.461134,400,399.668243,25,30.525461,9.253616,56.425846,50.003601,401.767334,399.268311,398.91452,5869.533691,11.495574,10.942285,11.013073,1.58544,1.561935,1.502696,47.449512,62.124733,26.794935,-0.406558871269226,62.290874,88.540215,110.732277,0.268071860074997,421.18869,429.861591244306,1.93581902057426,0.0462179252095952,0.982852846641683,-8.57778761460565,509.972516983042,2.01314509070918,0.0110481089973628,1.18921391185221,53.2513549887852,481.004455458074,89.9955844589476,0.00964460243956022,1.29134596638174
6,6.01374,33,32.98518,1.2597,1.430995,113.575264,NaN,1.0104,NaN,29.498131,400,399.766449,25,30.515709,9.261002,56.331032,50.003601,401.973328,399.329468,399.12973,5867.477051,11.480145,10.898934,10.987615,1.592405,1.580874,1.5189,47.459274,62.111549,26.80806,-0.400250911712646,62.296852,88.496689,110.768677,0.349778413772583,445.248901,429.877666132499,1.93586963754243,0.0462184978806823,0.98278624987845,-8.57549425485979,510.046459561542,2.01333939098748,0.0110519474257748,1.18904767858879,53.2499097905103,481.021796381133,90.007844448281,0.00964582954018244,1.29123678244114
6,6.014837,33,32.986664,1.2597,1.446885,113.68383,NaN,1.010369,NaN,29.49518,400,399.920166,25,30.505991,9.269682,56.181667,50.003601,401.973328,399.329468,399.12973,5867.477051,11.480145,10.898934,10.987615,1.592405,1.580874,1.5189,47.459274,62.111549,26.80806,-0.400250911712646,62.296852,88.496689,110.768677,0.349778413772583,445.248901,429.89028891378,1.93589714378388,0.0462130721147077,0.98276290854707,-8.57015334918231,510.173998179993,2.01366489452384,0.0110573452760728,1.18879192559157,53.2518974307268,481.033217082941,90.0182971669589,0.00964591963055437,1.2911951479806
6,6.017128,33,32.986858,1.2597,1.453956,113.744125,NaN,1.010519,NaN,29.498474,400,400.05304,25,30.509087,9.29906,55.88401,50.003601,401.958435,399.302826,399.138428,5876.635742,11.531419,10.925601,11.006188,1.583555,1.571206,1.501516,47.469345,61.998909,26.771627,-0.359345614910126,62.242764,88.435234,110.812767,0.164502695202828,385.556396,429.890987396669,1.93586113934495,0.0461947604374845,0.982850243437682,-8.55900166435464,510.245471077762,2.01384908937806,0.0110606021088233,1.18864336655435,53.2521572652428,481.020328709457,90.0085258920595,0.00964520655649227,1.29126788847247
6,6.016199,33,32.987701,1.2597,1.448678,113.826401,NaN,1.009493,NaN,29.527872,400,400.130585,25,30.508966,9.299305,55.776451,50.003601,402.078674,399.376953,399.263245,5879.901855,11.5114,10.915358,11.00257,1.580311,1.574413,1.50405,47.461521,62.190449,26.805338,-0.402330368757248,62.387531,88.398521,110.824966,0.383197963237763,439.787292,429.8883347916,1.93586710873738,0.0462015389684562,0.982827395993203,-8.56352328138854,510.342387827503,2.01409715197048,0.0110648053979104,1.18844768335386,53.2532863258881,481.023309641391,90.0117477795625,0.00964508101066357,1.2912632976537
6,6.015634,33,32.987537,1.2597,1.435581,113.869301,NaN,1.010071,NaN,29.538324,400,400.205231,25,30.503767,9.299324,55.816341,50.003601,402.078674,399.376953,399.263245,5879.901855,11.5114,10.915358,11.00257,1.580311,1.574413,1.50405,47.461521,62.190449,26.805338,-0.402330368757248,62.387531,88.398521,110.824966,0.383197963237763,439.787292,429.877004292146,1.93583535228906,0.0462030163512298,0.982865057750147,-8.56627350152905,510.393539437216,2.01422979635726,0.0110672458456226,1.18833921310504,53.2530666764999,481.011618883316,90.0025165657805,0.00964454542003724,1.29132461542893
6,6.015662,33,32.989506,1.2597,1.426491,113.878685,NaN,1.009266,NaN,29.512606,400,400.101196,25,30.499636,9.301867,55.872147,50.003601,401.95871,399.259308,399.073212,5876.292969,11.532464,10.926795,10.993764,1.593083,1.57492,1.515078,47.464699,62.190804,26.775133,-0.385043293237686,62.279903,88.416801,110.818497,0.218912377953529,395.015747,429.867993401067,1.93580206428088,0.046200336313322,0.982914015745287,-8.56613720283127,510.402655949111,2.01424772134483,0.0110669505148024,1.18833777931491,53.255703751241,481.001429250926,89.9967595260962,0.00964338775871365,1.29140719499251
6,6.017344,33,32.988995,1.2597,1.427645,113.85923,NaN,1.009687,NaN,29.509869,400,399.919586,25,30.497797,9.308037,55.839111,50.003601,401.95871,399.259308,399.073212,5876.292969,11.532464,10.926795,10.993764,1.593083,1.57492,1.515078,47.464699,62.190804,26.775133,-0.385043293237686,62.279903,88.416801,110.818497,0.218912377953529,395.015747,429.864536154066,1.93576117622591,0.0461858153872198,0.982999275959132,-8.55795042786013,510.380064546177,2.01419080965243,0.01106608598387,1.18838043192246,53.2550193827462,480.986088375481,89.9843269314273,0.00964278166100954,1.29148364893227
6,6.015673,33,32.990623,1.2597,1.433878,113.829025,NaN,1.011088,NaN,29.500154,400,399.891754,25,30.490433,9.306955,55.795624,50.003601,401.7164,399.03891,398.895721,5872.270508,11.504506,10.913754,11.001017,1.579796,1.563919,1.506673,47.476261,62.103428,26.800146,-0.38227128982544,62.379539,88.475204,110.788055,0.235350206494331,409.322876,429.875224021955,1.93582821256065,0.0462022165695105,0.982876058324054,-8.56608365702874,510.342485096246,2.01408904888864,0.0110637423484922,1.18847364437353,53.2571996898803,481.012002215224,90.0061571502181,0.00964355529676191,1.2913650673547
6,6.015673,33,32.990623,1.2597,1.437961,113.804268,NaN,1.011088,NaN,29.498926,400,399.816925,25,30.480852,9.30329,55.900845,49.998096,402.015076,399.237183,398.984283,5873.588379,11.512668,10.912669,10.982758,1.570298,1.562094,1.510436,47.49118,62.111248,26.843472,-0.398191511631012,62.34911,88.46402,110.78817,0.513161897659302,446.733124,429.879237061414,1.93584282743772,0.046203309413533,0.982854757873243,-8.56608365702874,510.313061291306,2.01401301183164,0.0110623729764618,1.18853528823722,53.2571996898803,481.01730972893,90.0102671987016,0.00964382278840064,1.29133619701166
6,6.015404,33,32.990051,1.2597,1.439136,113.77758,NaN,1.011029,NaN,29.489153,400,399.877106,25,30.48189,9.313704,56.073692,49.998096,402.107849,399.399414,399.101746,5879.384766,11.497076,10.905643,10.989941,1.585166,1.562712,1.511835,47.479076,62.405861,26.856329,-0.407342255115509,62.297958,88.362892,110.88015,0.249221265316009,402.285492,429.881126016923,1.93585423308697,0.0462059964440544,0.982834041140326,-8.56739311637267,510.281932528705,2.01393419868871,0.0110611330682109,1.18859544430829,53.2564336457498,481.020900183193,90.0124279158335,0.00964419083627018,1.29130878633644
6,6.017352,33,32.990314,1.2597,1.439136,113.77758,NaN,1.009302,NaN,29.489153,400,399.877106,25,30.48189,9.298848,56.043587,49.998096,402.107849,399.399414,399.101746,5879.384766,11.497076,10.905643,10.989941,1.585166,1.562712,1.511835,47.479076,62.405861,26.856329,-0.407342255115509,62.297958,88.362892,110.88015,0.249221265316009,402.285492,429.875809619337,1.93580209827659,0.0461888200779046,0.982939700914445,-8.55791149372322,510.281660446078,2.0139327436645,0.0110610243407885,1.18859837205272,53.2567858666508,481.002220773534,89.9982479815712,0.00964316337709005,1.29141402705434
6,6.019877,33,32.991505,1.2597,1.441731,113.766563,NaN,1.009845,NaN,29.502903,400,399.911591,25,30.48085,9.289885,55.844994,49.998096,402.000488,399.305573,399.009186,5882.485352,11.519994,10.949196,11.003207,1.585757,1.574574,1.519725,47.480526,62.357388,26.851131,-0.376176476478577,62.321854,88.374977,110.863182,0.23040235042572,417.123474,429.871468603447,1.93574382613926,0.046167266536198,0.98306315607205,-8.54562487121484,510.267333221214,2.01389231038762,0.0110599224768361,1.18863911625318,53.2583808771381,480.982208176749,89.9840427191226,0.0096417652085069,1.29153938992662
6,6.017568,33,32.991997,1.2597,1.439494,113.777245,NaN,1.009973,NaN,29.505924,400,399.923492,25,30.480589,9.277575,55.801434,49.998096,402.000488,399.305573,399.009186,5882.485352,11.519994,10.949196,11.003207,1.585757,1.574574,1.519725,47.480526,62.357388,26.851131,-0.376176476478577,62.321854,88.374977,110.863182,0.23040235042572,417.123474,429.875571977949,1.93579759955684,0.0461870119844724,0.98294955036687,-8.55686028694674,510.279521121596,2.01392240365073,0.0110603100751866,1.18861794354935,53.2590397598254,481.002209965958,90.0000632701915,0.00964261240940022,1.29143728788319
6,6.018507,33,32.990997,1.2597,1.431973,113.733742,NaN,1.009864,NaN,29.511166,400,399.98111,25,30.472403,9.279535,55.971874,49.998096,402.073914,399.31189,399.043518,5882.526855,11.49865,10.912113,10.978527,1.586959,1.575817,1.522264,47.502735,62.159336,26.866585,-0.412302166223526,62.317829,88.425613,110.830635,0.253955096006393,399.410828,429.865615758168,1.9357455477004,0.0461767243799702,0.983039789880184,-8.55229079051492,510.228845348986,2.01379428491838,0.0110583164423823,1.18871541361805,53.2577005591928,480.98234352758,89.9835969780015,0.00964193815647007,1.29153164718642
6,6.018675,33,32.993713,1.2597,1.423708,113.724541,NaN,1.008892,NaN,29.50633,400,400.023193,25,30.463463,9.292407,56.150688,49.998096,402.034698,399.331177,399.016418,5875.853516,11.529609,10.947586,10.994964,1.573251,1.558183,1.506496,47.50375,62.444424,26.874651,-0.401321977376938,62.326061,88.454887,110.816513,0.211810126900673,414.790527,429.857032053438,1.93571146103604,0.0461730324743576,0.983092118958646,-8.55147330193205,510.215096415163,2.01375098418391,0.0110566847187801,1.18876868132346,53.2613377530648,480.972584155252,89.9789843216187,0.009640558162778,1.29162226117025
6,6.017013,33,32.992798,1.2597,1.412125,113.745018,NaN,1.010601,NaN,29.491823,400,400.107697,25,30.46542,9.315855,56.280437,49.998096,402.034698,399.331177,399.016418,5875.853516,11.529609,10.947586,10.994964,1.573251,1.558183,1.506496,47.50375,62.444424,26.874651,-0.401321977376938,62.326061,88.454887,110.816513,0.211810126900673,414.790527,429.850183257171,1.9357144698405,0.0461845791071779,0.983062431934146,-8.55956136214274,510.240385265435,2.01381896464597,0.0110581959622294,1.18870730924604,53.2601124363013,480.972794612546,89.9781555885468,0.00964086794353197,1.29160849413773
6,6.017031,33,32.991982,1.2597,1.404772,113.79216,NaN,1.009883,NaN,29.47543,400,400.117126,25,30.45734,9.318138,56.245071,49.998096,402.202576,399.501129,399.213257,5873.205078,11.493481,10.910204,10.976955,1.579751,1.57859,1.515097,47.514606,62.01424,26.873489,-0.411727488040924,62.24728,88.382828,110.868134,0.202711164951324,403.600037,429.842905497315,1.93568765991997,0.0461824522157658,0.983101878318959,-8.55947375674276,510.297264596678,2.01396830303908,0.0110611413822828,1.18858058405098,53.2590196720517,480.962272610061,89.9691248798251,0.00964060441661843,1.2916545660703
6,6.016912,33,32.994324,1.2597,1.403978,113.838531,NaN,1.01031,NaN,29.451981,400,400.208832,25,30.451874,9.30122,56.008873,50.00478,401.86969,399.198364,398.877655,5873.005371,11.519619,10.936481,10.988473,1.571356,1.569046,1.498132,47.543392,62.316444,26.837599,-0.39196327328682,62.314812,88.332367,110.89315,0.230626150965691,400.798798,429.84244992161,1.9356880022946,0.0461832886380169,0.983099567346136,-8.56005292950414,510.349956229663,2.01409777439191,0.0110627380873475,1.18849113855429,53.2621559550336,480.96465468896,89.973507507126,0.00963995875037383,1.29167389348061
6,6.016224,33,32.994438,1.2597,1.409074,113.860786,NaN,1.010264,NaN,29.441244,400,400.151245,25,30.443901,9.30434,55.954647,50.00478,401.86969,399.198364,398.877655,5873.005371,11.519619,10.936481,10.988473,1.571356,1.569046,1.498132,47.543392,62.316444,26.837599,-0.39196327328682,62.314812,88.332367,110.89315,0.230626150965691,400.798798,429.849338533918,1.93572466606757,0.0461907182359209,0.98303553149983,-8.56340159475673,510.376287647825,2.01416548839536,0.0110639216637478,1.18843704765278,53.2623086133204,480.978078261536,89.9840237329039,0.00964059802256409,1.29160233211696
6,6.016537,33,32.993366,1.2597,1.416209,113.844215,NaN,1.010144,NaN,29.430178,400,399.816345,25,30.436096,9.300605,56.057976,50.00478,401.986053,399.253174,398.977753,5882.943359,11.495582,10.931116,10.988949,1.581142,1.568184,1.503412,47.514786,62.322582,26.8251,-0.385879844427109,62.317112,88.395119,110.859596,0.195489197969437,407.182526,429.85549774367,1.93574183320125,0.0461898685265516,0.983015226639718,-8.56187811070879,510.357701980814,2.01412052837585,0.0110634484410029,1.18846634522444,53.2608730732687,480.983278752141,89.986888434802,0.00964121062665422,1.29155922424952
6,6.016716,33,32.994164,1.2597,1.416869,113.81739,NaN,1.009735,NaN,29.428768,400,399.858032,25,30.434988,9.303957,56.058716,50.00478,401.986053,399.253174,398.977753,5882.943359,11.495582,10.931116,10.988949,1.581142,1.568184,1.503412,47.514786,62.322582,26.8251,-0.385879844427109,62.317112,88.395119,110.859596,0.195489197969437,407.182526,429.855657789615,1.93573940486398,0.0461884671007697,0.983021496643733,-8.56100688011128,510.324995243113,2.01403372942267,0.011061634993543,1.18854199340882,53.2619416970876,480.983166290626,89.9876661571014,0.00964094403706471,1.29157084150691
6,6.015866,33,32.993076,1.2597,1.414161,113.782387,NaN,1.009661,NaN,29.428263,400,399.783539,25,30.448339,9.317073,56.047958,50.00478,401.671326,398.933411,398.668091,5879.791016,11.523355,10.928367,10.984869,1.58112,1.569211,1.513905,47.533813,62.22821,26.796581,-0.382777154445648,62.350887,88.346497,110.883835,0.385091781616211,421.264496,429.855316671109,1.93575246254493,0.0461952367325601,0.982989495173671,-8.56514418386303,510.284516732523,2.01393223027052,0.0110601485272712,1.18861712973992,53.2604847211844,480.986859073508,89.989346280761,0.00964148589746804,1.29153572873422
6,6.016816,33,32.995888,1.2597,1.427231,113.770554,NaN,1.00997,NaN,29.426456,400,399.805176,25,30.459818,9.30191,56.00898,50.00478,401.997742,399.31076,399.05481,5879.523438,11.500989,10.91308,10.983148,1.58751,1.573796,1.51028,47.523651,62.030411,26.751209,-0.367267400026321,62.265507,88.319748,110.906471,0.253812074661255,406.932129,429.865570590917,1.93577382536372,0.0461903589665589,0.982972779821078,-8.56052016766796,510.267542203857,2.01388032276737,0.0110583316998914,1.18867796263053,53.2642502830594,480.997328006681,90.0004992892079,0.00964109406506694,1.29151750402616
6,6.016816,33,32.995888,1.2597,1.445056,113.79464,NaN,1.00997,NaN,29.412115,400,399.978027,25,30.468615,9.264962,56.11549,50.00478,401.997742,399.31076,399.05481,5879.523438,11.500989,10.91308,10.983148,1.58751,1.573796,1.51028,47.523651,62.030411,26.751209,-0.367267400026321,62.265507,88.319748,110.906471,0.253812074661255,406.932129,429.883091251285,1.93583763288204,0.0461951294188923,0.982879737667418,-8.56052016766796,510.296171977476,2.01395431439759,0.0110596640890076,1.1886178723566,53.2642502830594,481.02050031595,90.018442089548,0.00964226177126788,1.29139140557502
6,6.015466,33,32.996376,1.2597,1.454772,113.819778,NaN,1.009938,NaN,29.410271,400,399.895325,25,30.474281,9.257083,56.497292,50.00478,401.399017,398.758759,398.494141,5872.984375,11.496503,10.924424,10.980076,1.584174,1.574635,1.507776,47.536461,62.311226,26.744696,-0.36380323767662,62.285553,88.378006,110.887749,0.425689518451691,449.143158,429.896323827553,1.93590853566377,0.0462096344248752,0.982755911686745,-8.5670913039516,510.325546014353,2.01402882986238,0.0110608528040837,1.18856065050305,53.2649037401327,481.046721283526,90.039276220829,0.00964342343542725,1.29125555565365
6,6.018855,33,32.996471,1.2597,1.454772,113.819778,NaN,1.010074,NaN,29.410271,400,399.895325,25,30.474281,9.270495,56.759598,50.00478,401.905884,399.131042,398.949036,5874.350586,11.481651,10.896906,10.960482,1.582812,1.568547,1.509699,47.544132,62.120872,26.731609,-0.349078804254532,62.248249,88.410355,110.872208,0.205973565578461,397.188629,429.887077137104,1.93581785234481,0.0461797583785845,0.98293962149794,-8.55059744052761,510.325447772483,2.01402830444722,0.0110608135412241,1.18856170725177,53.2650309491213,481.013878820992,90.0139463865787,0.0096417374877761,1.29143546411312
6,6.0172,33,32.996521,1.2597,1.453035,113.858963,NaN,1.009549,NaN,29.412193,400,399.93396,25,30.473446,9.289587,56.567055,50.00478,401.905884,399.131042,398.949036,5874.350586,11.481651,10.896906,10.960482,1.582812,1.568547,1.509699,47.544132,62.120872,26.731609,-0.349078804254532,62.248249,88.410355,110.872208,0.205973565578461,397.188629,429.889885734727,1.93585591631951,0.0461938792732553,0.982858948311662,-8.55865124901675,510.371967967048,2.0141483720479,0.0110629598521336,1.18846473007299,53.2650979011051,481.027750702946,90.0247423099725,0.00964242014096009,1.29136069320983
6,6.016964,33,32.998268,1.2597,1.443792,113.919891,NaN,1.009936,NaN,29.404093,400,400.02182,25,30.475519,9.291465,56.501713,50.003426,401.867432,399.256744,399.039948,5872.279297,11.510605,10.928847,11.008003,1.581632,1.568215,1.504371,47.572453,62.079853,26.737865,-0.35453125834465,62.278259,88.399635,110.877968,0.260056704282761,411.283875,429.881444996393,1.93582914789311,0.0461934863783118,0.982894357694544,-8.55979984453984,510.442569444756,2.01432579208031,0.0110656062396445,1.18833278549769,53.2674371528479,481.019713589152,90.0204112961844,0.00964144398300655,1.2914284863049
6,6.017884,33,32.997646,1.2597,1.428534,113.953125,NaN,1.01019,NaN,29.397202,400,400.022705,25,30.483332,9.288491,56.699509,50.003426,402.107178,399.380554,399.204193,5879.208984,11.503402,10.905412,10.998191,1.586978,1.572677,1.502564,47.571903,62.207104,26.764088,-0.37230595946312,62.276775,88.413551,110.879311,0.27383017539978,418.156342,429.863935869365,1.93574990731274,0.0461812939600327,0.983023943184473,-8.55532246199067,510.482703440566,2.01443125259326,0.0110677002569134,1.1882434876054,53.2666042994392,480.99033701861,89.9969913584727,0.00964016703661034,1.29157980701667
6,6.017369,33,32.997875,1.2597,1.416221,113.973358,NaN,1.009741,NaN,29.380983,400,400.088806,25,30.480721,9.289585,56.744995,50.003426,402.107178,399.380554,399.204193,5879.208984,11.503402,10.905412,10.998191,1.586978,1.572677,1.502564,47.571903,62.207104,26.764088,-0.37230595946312,62.276775,88.413551,110.879311,0.27383017539978,418.156342,429.853237765127,1.9357196066115,0.0461825375002707,0.983060346641545,-8.55782875882613,510.506508237104,2.0144920909526,0.0110687237618438,1.1881959206527,53.2669109301981,480.979554283484,89.9888912283424,0.0096395488028842,1.29164169318513
6,6.018158,33,32.997272,1.2597,1.405089,113.992203,NaN,1.010045,NaN,29.400612,400,400.120361,25,30.478447,9.296079,56.686195,50.003426,401.707031,399.00058,398.753052,5878.217285,11.498036,10.930642,10.993281,1.571553,1.561011,1.506711,47.577606,62.102093,26.75411,-0.357345044612885,62.379784,88.384323,110.893257,0.177527576684952,407.361908,429.840139063757,1.93565862878594,0.0461726047532984,0.983161463041554,-8.55398908113671,510.529521779399,2.01455326124469,0.0110700144000419,1.18814260734709,53.2661035102025,480.956830178749,89.9706452953856,0.00963860070779048,1.29175720983288
6,6.019835,33,32.997223,1.2597,1.399305,113.999954,NaN,1.010329,NaN,29.432415,400,399.993469,25,30.474522,9.301491,56.759544,50.003426,401.812805,399.10849,398.833801,5873.081055,11.512146,10.921094,10.983453,1.57672,1.566555,1.50192,47.579872,62.324993,26.755524,-0.360564082860947,62.328102,88.371704,110.905548,0.243463754653931,421.017731,429.829871198275,1.9355930323606,0.0461562841109246,0.983282937575636,-8.54582921074422,510.538781572957,2.01457731944454,0.0110704629437701,1.18812289675118,53.2660378984469,480.932964139006,89.9521174670489,0.00963741388717303,1.2918866890873
6,6.017961,33,32.997932,1.2597,1.401423,113.997704,NaN,1.009877,NaN,29.455772,400,399.892731,25,30.461555,9.290975,56.988842,50.003426,401.812805,399.10849,398.833801,5873.081055,11.512146,10.921094,10.983453,1.57672,1.566555,1.50192,47.579872,62.324993,26.755524,-0.360564082860947,62.328102,88.371704,110.905548,0.243463754653931,421.017731,429.837072862406,1.93565077386688,0.0461733594124098,0.983169952819385,-8.55494774811427,510.535376488273,2.01456649682183,0.011070045511988,1.18813631592799,53.2669872528758,480.954614036053,89.9696450741864,0.00963827329639558,1.29177839752313
6,6.018903,33,32.998501,1.2597,1.406169,113.967804,NaN,1.010282,NaN,29.475683,400,399.773621,25,30.444897,9.289414,56.880966,50.003426,401.348083,398.635345,398.422607,5872.314941,11.482831,10.91373,10.974713,1.581507,1.570067,1.506095,47.572834,62.20282,26.761381,-0.364159375429153,62.307682,88.411118,110.891174,0.277205169200897,419.079651,429.839166046468,1.93564255684228,0.0461663300702144,0.983196298646448,-8.55036388085114,510.499262615105,2.01447158440557,0.0110681580640104,1.18821661168736,53.2677491349213,480.952178686907,89.9683765620779,0.0096379645914152,1.29179952642333
