P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.018324,33,32.998055,1.2597,1.414764,113.921448,NaN,1.0096,NaN,29.471361,400,399.621948,25,30.429985,9.287899,56.609856,50.003426,401.348083,398.635345,398.422607,5872.314941,11.482831,10.91373,10.974713,1.581507,1.570067,1.506095,47.572834,62.20282,26.761381,-0.364159375429153,62.307682,88.411118,110.891174,0.277205169200897,419.079651,429.849197593581,1.93568883004416,0.0461737315091759,0.983119841447364,-8.55318128887637,510.444639707424,2.01433174955039,0.0110657803450949,1.18832655846512,53.2671519488229,480.96855174721,89.9805682492337,0.00963893549989934,1.29170412328405
6,6.020171,33,32.998184,1.2597,1.41094,113.857071,NaN,1.010047,NaN,29.464487,400,399.639008,25,30.421627,9.319871,56.256287,50.003426,401.864197,399.13504,398.914612,5876.951172,11.516212,10.916488,10.985091,1.593709,1.581184,1.532653,47.612106,61.975765,26.773926,-0.357529670000076,62.311512,88.374702,110.915901,0.244697138667107,418.179199,429.840393621849,1.93562570911327,0.0461564388403562,0.983240227850223,-8.5441945248059,510.368000312351,2.01413336626297,0.0110621679129316,1.18848791946141,53.2673246781963,480.945755490249,89.9630607265639,0.00963774448377522,1.29183017870401
6,6.021136,33,32.998161,1.2597,1.408532,113.83152,NaN,1.009865,NaN,29.479124,400,399.80423,25,30.422693,9.349174,55.885376,50.003426,401.882324,399.22821,398.653992,5873.916992,11.463479,10.997327,10.973083,1.600168,1.574671,1.53434,47.634064,62.245735,26.789286,-0.349473834037781,62.323898,88.38533,110.905426,0.392371147871018,432.978607,429.835390020964,1.93559126394547,0.0461472982605837,0.98330530741839,-8.53950005311293,510.337656227462,2.01405502236,0.011060764489307,1.18855125875011,53.2672938815259,480.933225998743,89.953337025792,0.00963712052696439,1.29189820677784
6,6.019468,33,32.999458,1.2597,1.408532,113.83152,NaN,1.009585,NaN,29.479124,400,399.80423,25,30.422693,9.342545,55.792538,50.003426,401.882324,399.22821,398.653992,5873.916992,11.463479,10.997327,10.973083,1.600168,1.574671,1.53434,47.634064,62.245735,26.789286,-0.349473834037781,62.323898,88.38533,110.905426,0.392371147871018,432.978607,429.839946141954,1.9356358981991,0.0461619856314867,0.983214631349586,-8.54761479509602,510.336315107164,2.01404784975213,0.0110602285116035,1.18856568338314,53.2690305193552,480.950683146324,89.9682561560702,0.00963757645544221,1.29182088581963
6,6.019468,33,32.999458,1.2597,1.411277,113.824913,NaN,1.009585,NaN,29.487682,400,400.576294,25,30.424438,9.315157,55.655365,50.000874,403.062317,400.188538,400.081482,5871.712891,11.521836,10.92024,10.975987,1.610471,1.581911,1.538085,47.648888,62.36557,26.766556,-0.346338003873825,62.315353,88.403107,110.890556,0.213225483894348,411.484894,429.842645046383,1.93564572812833,0.046162720221755,0.983200254464533,-8.54761479509602,510.328462199328,2.01402755685837,0.0110598631316663,1.18858214102992,53.2690305193552,480.954252587393,89.9710192852305,0.00963775633887426,1.29180142260299
6,6.017915,33,32.998844,1.2597,1.412461,113.872635,NaN,1.009933,NaN,29.48395,400,401.126221,25,30.4291,9.286923,55.528236,50.000874,403.022644,400.613129,400.122589,5879.702637,11.468221,10.961492,11.044116,1.591564,1.570783,1.516589,47.653393,62.24852,26.762413,-0.366593837738037,62.362835,88.381401,110.900803,0.307275205850601,406.969452,429.848050393453,1.93569153020744,0.0461767191541481,0.983109672598023,-8.55517160271637,510.38581548927,2.01417751199616,0.0110627557166037,1.18845654828824,53.2682084014895,480.970292767982,89.9827711896834,0.00963876534900149,1.29170551884553
6,6.017535,33,32.999516,1.2597,1.413577,113.918777,NaN,1.010035,NaN,29.492918,400,401.317291,25,30.431309,9.283813,55.575172,50.000874,403.022644,400.613129,400.122589,5879.702637,11.468221,10.961492,11.044116,1.591564,1.570783,1.516589,47.653393,62.24852,26.762413,-0.366593837738037,62.362835,88.381401,110.900803,0.307275205850601,406.969452,429.850185234587,1.93570569681218,0.0461803667488714,0.983083191429916,-8.55702088612787,510.439956395977,2.01431547351446,0.0110650288457447,1.18834940223842,53.269108178071,480.976084892246,89.9879835848738,0.00963883759076815,1.29168322658988
6,6.019085,33,33.000675,1.2597,1.408216,113.933113,NaN,1.010419,NaN,29.505936,400,401.218964,25,30.43158,9.279028,55.750782,50.000874,402.737366,400.250519,399.771393,5876.279297,11.503938,10.976482,11.037601,1.587286,1.572736,1.51254,47.660511,62.242142,26.754917,-0.343709856271744,62.286457,88.422417,110.888557,0.337469696998596,429.818665,429.840681545104,1.93564501637003,0.0461652746491053,0.983195469779219,-8.54947831324472,510.455795185947,2.01435307940332,0.0110653422415387,1.18832669909674,53.2706599907241,480.955167026496,89.9730462340046,0.00963740470343301,1.29181322763257
6,6.019395,33,33.000816,1.2597,1.41512,113.920776,NaN,1.010235,NaN,29.520384,400,401.167236,25,30.428921,9.275716,55.970146,50.000874,402.768921,400.427826,399.872375,5881.561523,11.464042,10.983301,11.055352,1.591225,1.588571,1.513361,47.684975,62.285622,26.735533,-0.315724432468414,62.337166,88.407806,110.891968,0.206420063972473,396.81424,429.846622807896,1.93566144310942,0.0461643916104073,0.983176165542776,-8.54796997568286,510.440988951471,2.0143144249425,0.011064602072406,1.18835887172818,53.2708487760266,480.961267884736,89.9779218214,0.00963766606523411,1.29178191101392
6,6.019955,33,32.99971,1.2597,1.419345,113.887444,NaN,1.009424,NaN,29.528599,400,401.10321,25,30.42775,9.26174,56.022453,50.000874,402.768921,400.427826,399.872375,5881.561523,11.464042,10.983301,11.055352,1.591225,1.588571,1.513361,47.684975,62.285622,26.735533,-0.315724432468414,62.337166,88.407806,110.891968,0.206420063972473,396.81424,429.849247436496,1.93566158707822,0.0461605900350868,0.98318447392251,-8.54524538638589,510.40252014526,2.01421819773056,0.0110632165708592,1.18842936162601,53.2693679322966,480.960254220007,89.9759384102812,0.00963797643107051,1.29177217897988
6,6.020347,33,33.002228,1.2597,1.418694,113.860451,NaN,1.009709,NaN,29.544313,400,400.875946,25,30.431938,9.279976,55.805832,50.000874,402.391937,400.108612,399.476624,5883.408691,11.462259,10.968582,11.053127,1.592113,1.578539,1.514205,47.668159,62.295521,26.747822,-0.316452294588089,62.293354,88.386871,110.913612,0.457678020000458,454.17746,429.847536865826,1.93564876700576,0.0461569638597366,0.983209180800736,-8.54333828840436,510.36783706853,2.01412138595433,0.0110606836908455,1.18852446024892,53.2727392715547,480.95802563801,89.9769423034534,0.00963704127147593,1.29181906726125
6,6.020921,33,33.003532,1.2597,1.416854,113.843849,NaN,1.009761,NaN,29.562365,400,400.745239,25,30.435925,9.289777,55.77866,50.000874,402.391937,400.108612,399.476624,5883.408691,11.462259,10.968582,11.053127,1.592113,1.578539,1.514205,47.668159,62.295521,26.747822,-0.316452294588089,62.293354,88.386871,110.913612,0.457678020000458,454.17746,429.844160105425,1.9356268197435,0.0461514176632632,0.98325000943604,-8.54054592220598,510.346756612001,2.01406318815178,0.0110592269668647,1.1885802850119,53.2744851112744,480.951312656785,89.9731592106847,0.00963627692673457,1.29187366534524
6,6.020412,33,33.002625,1.2597,1.413608,113.843246,NaN,1.010053,NaN,29.548714,400,400.48349,25,30.443569,9.284988,56.043167,50.000874,402.01178,399.855286,399.096954,5880.207031,11.436946,10.999991,11.05899,1.602317,1.587175,1.5294,47.645905,62.184456,26.728472,-0.306806832551956,62.360535,88.401237,110.912666,0.248468935489655,399.953735,429.842358666595,1.93562881475311,0.0461550306286048,0.983239349985487,-8.54302206953429,510.346977670022,2.0140663513709,0.0110595683504115,1.18857170083382,53.2732707945045,480.951163066075,89.9720603473058,0.00963656573801113,1.29186196657632
6,6.020726,33,33.003246,1.2597,1.406459,113.856247,NaN,1.01053,NaN,29.525116,400,400.36438,25,30.457319,9.277613,56.168175,49.992252,401.992126,399.735107,399.008606,5874.60498,11.411938,10.94083,11.012738,1.59021,1.587725,1.523212,47.642994,62.202328,26.765965,-0.329003125429153,62.347057,88.398903,110.926041,0.176869481801987,408.791992,429.834471617853,1.93559481037474,0.0461503530274768,0.983293882364904,-8.5414945256822,510.361788101832,2.01410284653244,0.0110600306425592,1.18854623861871,53.2741022093967,480.939413873223,89.9636389430573,0.00963577077677364,1.29193462575823
6,6.020082,33,33.003693,1.2597,1.397844,113.852997,NaN,1.009994,NaN,29.53019,400,400.470093,25,30.463076,9.288474,56.275139,49.992252,401.992126,399.735107,399.008606,5874.60498,11.411938,10.94083,11.012738,1.59021,1.587725,1.523212,47.642994,62.202328,26.765965,-0.329003125429153,62.347057,88.398903,110.926041,0.176869481801987,408.791992,429.827759809858,1.93558118958579,0.0461537180098883,0.983304031229355,-8.54462751523403,510.357463194539,2.01409039375476,0.0110596662692203,1.18855929789852,53.2747006597751,480.934898709343,89.9606286386438,0.00963539720946761,1.29196543146436
6,6.021295,33,33.004692,1.2597,1.39516,113.863983,NaN,1.009737,NaN,29.54553,400,400.474365,25,30.459091,9.295167,56.410427,49.992252,401.958344,399.76181,399.039551,5880.918945,11.450637,10.982314,11.043863,1.599943,1.595379,1.529556,47.676437,61.979103,26.732264,-0.331391721963883,62.393116,88.357956,110.949089,0.341033786535263,417.621796,429.821806346604,1.93553911577365,0.0461423205552622,0.983384096645409,-8.53872661467125,510.369487882719,2.01411860971921,0.0110598609573804,1.18854305972335,53.2760381128786,480.920583992589,89.9506322015324,0.00963434950163401,1.29205735465852
6,6.022119,33,33.006073,1.2597,1.39516,113.863983,NaN,1.010046,NaN,29.54553,400,400.474365,25,30.459091,9.277759,56.2169,49.992252,402.408203,400.126068,399.389801,5877.905273,11.425106,10.959694,11.018806,1.595168,1.584566,1.528234,47.675785,62.055737,26.741621,-0.319935888051987,62.360245,88.418701,110.92543,0.279289126396179,408.267151,429.819554804049,1.93551706704778,0.0461350685275847,0.983428932382985,-8.53471860356154,510.368060316567,2.01411097461121,0.0110592904536732,1.18855841041087,53.2778869316002,480.913908575215,89.9469629873855,0.0096335620188827,1.29211287105161
6,6.022119,33,33.006073,1.2597,1.413715,113.891991,NaN,1.010046,NaN,29.523775,400,400.579285,25,30.454557,9.286191,55.922905,49.992252,402.408203,400.126068,399.389801,5877.905273,11.425106,10.959694,11.018806,1.595168,1.584566,1.528234,47.675785,62.055737,26.741621,-0.319935888051987,62.360245,88.418701,110.92543,0.279289126396179,408.267151,429.837801424484,1.93558352607361,0.0461400329660581,0.983331580095834,-8.53471860356154,510.401348484721,2.01419698432963,0.0110608387980617,1.18848874364714,53.2778869316002,480.938040271206,89.9656400913275,0.0096347780182889,1.29198113524889
6,6.022045,33,33.007412,1.2597,1.429839,113.914719,NaN,1.010443,NaN,29.468975,400,400.808838,25,30.459501,9.278023,55.95459,49.992252,402.668152,400.415558,399.689026,5879.659668,11.442028,10.983623,11.050159,1.596534,1.583308,1.525442,47.730083,62.117611,26.801601,-0.347405940294266,62.295216,88.340988,110.953644,0.21901972591877,418.409119,429.85385804849,1.93564324844861,0.046144997691633,0.983243077728179,-8.53507852928999,510.426976402404,2.01425937062338,0.0110615419227644,1.18844713797946,53.2796794640575,480.961017124263,89.9848762956465,0.00963549833201026,1.29187427328127
6,6.022102,33,33.006592,1.2597,1.429761,113.925911,NaN,1.009842,NaN,29.458399,400,400.881287,25,30.469263,9.274473,55.887589,49.992252,402.054962,399.617462,398.734985,5876.32959,11.446641,11.010831,11.006171,1.592713,1.582923,1.51478,47.741669,61.981617,26.786005,-0.367788344621658,62.332558,88.402184,110.927567,0.292636126279831,438.807434,429.853625709268,1.93564144436754,0.0461444751779529,0.983246582692457,-8.53480128890698,510.44112444554,2.0142982656981,0.0110624992516023,1.18841024210275,53.2785817288486,480.959571881835,89.982868899831,0.00963569338253585,1.29187084186637
6,6.021612,33,33.008076,1.2597,1.432048,113.973694,NaN,1.010576,NaN,29.448856,400,400.615601,25,30.475603,9.281795,55.729454,49.992252,402.054962,399.617462,398.734985,5876.32959,11.446641,11.010831,11.006171,1.592713,1.582923,1.51478,47.741669,61.981617,26.786005,-0.367788344621658,62.332558,88.402184,110.927567,0.292636126279831,438.807434,429.857212313137,1.93566274156521,0.0461493997005086,0.983207993147993,-8.53718464848015,510.496375160674,2.01443675424697,0.0110645266808045,1.18830819464754,53.2805683459852,480.968735624629,89.9915706056926,0.00963567030684589,1.29184134831096
6,6.021695,33,33.008781,1.2597,1.431783,114.016258,NaN,1.009809,NaN,29.454887,400,400.374756,25,30.480452,9.289747,55.815075,49.992252,401.957367,399.471222,398.696594,5879.361328,11.442238,11.012987,11.003974,1.611198,1.594786,1.528895,47.740417,62.423832,26.723635,-0.338393747806549,62.329498,88.41256,110.925201,0.21475887298584,400.905945,429.856725135115,1.93565957232986,0.0461485982353683,0.983213888370779,-8.53678092619322,510.546224466231,2.01456350052272,0.0110665869382842,1.18821062908811,53.2815120981638,480.968264048881,89.9919695525833,0.00963541626021475,1.29185364389511
6,6.021596,33,33.008278,1.2597,1.43975,113.991882,NaN,1.010272,NaN,29.46207,400,400.209473,25,30.476784,9.303292,56.253941,49.992252,402.06189,399.529358,398.730865,5874.128906,11.431611,10.991688,10.981526,1.609801,1.589826,1.531111,47.750546,62.404892,26.711765,-0.361605942249298,62.37788,88.398537,110.936081,0.199341177940369,407.7724,429.864828506103,1.93569074749631,0.0461516008511179,0.983166824537357,-8.53726247495598,510.517779170495,2.014491465441,0.0110654481219463,1.1882653825246,53.2808387560459,480.979100505185,89.9998130037526,0.00963612650903782,1.29178763641473
6,6.022398,33,33.007309,1.2597,1.447185,113.9505,NaN,1.009875,NaN,29.464182,400,400.067291,25,30.465103,9.308973,56.271893,49.992252,402.06189,399.529358,398.730865,5874.128906,11.431611,10.991688,10.981526,1.609801,1.589826,1.531111,47.750546,62.404892,26.711765,-0.361605942249298,62.37788,88.398537,110.936081,0.199341177940369,407.7724,429.869949006191,1.93569591639209,0.0461465308136179,0.983171476967091,-8.53336161651288,510.469605016262,2.01436979293931,0.0110635619282838,1.18835718568978,53.2795415789963,480.980043829403,89.9994932628812,0.00963649058488607,1.29176913184004
6,6.021612,33,33.007504,1.2597,1.445066,113.967842,NaN,1.009485,NaN,29.471649,400,400.006836,25,30.467419,9.314652,56.039196,49.991413,401.745575,399.261353,398.477631,5883.27002,11.44269,11.012205,10.996816,1.601335,1.583174,1.526422,47.718773,62.156414,26.69869,-0.361185848712921,62.356834,88.351517,110.989044,0.201761230826378,403.711975,429.870011271446,1.93570935296976,0.0461528819916712,0.983139892069188,-8.53718464848015,510.490011779583,2.01442195139182,0.0110644396479039,1.18831635333755,53.279802623245,480.985111258089,90.0036274550442,0.009636682179134,1.29174420769977
6,6.021072,33,33.007248,1.2597,1.448582,113.998238,NaN,1.010139,NaN,29.475224,400,399.958374,25,30.469929,9.334608,55.821594,49.991413,401.745575,399.261353,398.477631,5883.27002,11.44269,11.012205,10.996816,1.601335,1.583174,1.526422,47.718773,62.156414,26.69869,-0.361185848712921,62.356834,88.351517,110.989044,0.201761230826378,403.711975,429.874941883234,1.93573638540608,0.0461585763107578,0.983092205807026,-8.53981137861854,510.526394954531,2.0145166641745,0.0110662248264734,1.18823823093099,53.2794599187483,480.994681577322,90.0107590724442,0.00963724796095334,1.29168854011292
6,6.020062,33,33.009369,1.2597,1.453346,114.021729,NaN,1.009854,NaN,29.486328,400,400.034973,25,30.471518,9.345715,55.670074,49.991413,401.838776,399.264618,398.45401,5880.634277,11.42263,10.983571,10.966342,1.597704,1.588612,1.526433,47.712589,62.243774,26.67201,-0.352889358997345,62.352455,88.359512,110.978851,0.267759203910828,407.190948,429.882381665139,1.93578045776257,0.0461687444565975,0.983012524708102,-8.54472481711088,510.55211831126,2.01457704274346,0.0110666462231187,1.18820361091655,53.2822992154077,481.012731374056,90.0270310932514,0.00963746430865989,1.29161948756594
6,6.021389,33,33.010483,1.2597,1.453346,114.021729,NaN,1.009849,NaN,29.486328,400,400.034973,25,30.471518,9.327634,55.761673,49.991413,401.948059,399.459564,398.633667,5877.623047,11.452401,11.017257,10.994995,1.611622,1.590807,1.538906,47.701458,62.299332,26.727823,-0.386736333370209,62.325718,88.414917,110.951302,0.194977447390556,402.072418,429.87876011505,1.93574496159223,0.0461570597935515,0.983084513679892,-8.53826936906268,510.550968649873,2.01457088924629,0.0110661859997895,1.18821595193754,53.2837904240365,481.000913679411,90.0190886950696,0.00963650509798468,1.29169919597334
6,6.021516,33,33.008167,1.2597,1.454899,114.027176,NaN,1.009809,NaN,29.480165,400,400.157623,25,30.475344,9.313193,55.897541,49.991413,402.43927,399.898926,399.075409,5879.398926,11.456558,11.005495,10.990122,1.595357,1.588139,1.521649,47.70359,62.296364,26.746572,-0.381346225738525,62.377579,88.438789,110.918495,0.294351071119309,432.659668,429.879940234996,1.93574712445032,0.0461563571630742,0.983083290454853,-8.53765160965884,510.559830812316,2.01460039851966,0.0110674437200726,1.1881768268,53.2806901645399,480.999467263724,90.0154597583921,0.00963718881317997,1.2916751445697
6,6.021516,33,33.008167,1.2597,1.45147,114.011566,NaN,1.009809,NaN,29.471111,400,400.279114,25,30.482723,9.330404,56.264767,49.991413,402.43927,399.898926,399.075409,5879.398926,11.456558,11.005495,10.990122,1.595357,1.588139,1.521649,47.70359,62.296364,26.746572,-0.381346225738525,62.377579,88.438789,110.918495,0.294351071119309,432.659668,429.876569211676,1.93573484846989,0.0461554400024881,0.983101207110506,-8.53765160965884,510.541283070757,2.014552492505,0.0110665814240528,1.18821543351546,53.2806901645399,480.995009071929,90.0120083101615,0.00963696422177752,1.29169942706983
6,6.020047,33,33.007862,1.2597,1.448245,114.004837,NaN,1.010174,NaN,29.471882,400,400.404694,25,30.492725,9.349232,56.345276,49.991413,402.394989,399.84845,399.065826,5876.81543,11.42981,10.991498,10.987607,1.599637,1.577336,1.515648,47.742355,62.151569,26.72723,-0.344442129135132,62.378162,88.41008,110.940239,0.251499563455582,416.218231,429.87740818964,1.93576259829753,0.0461675119740664,0.983038349422615,-8.54479779368779,510.533602328289,2.01453352554149,0.0110663357065503,1.18822870359425,53.2802818705272,481.00479292099,90.0192524381794,0.0096375567473001,1.29164193738542
6,6.021949,33,33.007038,1.2597,1.448824,114.009552,NaN,1.009823,NaN,29.468924,400,400.443695,25,30.498438,9.33913,56.296089,49.991413,402.394989,399.84845,399.065826,5876.81543,11.42981,10.991498,10.987607,1.599637,1.577336,1.515648,47.742355,62.151569,26.72723,-0.344442129135132,62.378162,88.41008,110.940239,0.251499563455582,416.218231,429.872786015602,1.93571379375143,0.0461509208525826,0.98313853562949,-8.53554546496264,510.540055268774,2.01455254838649,0.0110669366391225,1.18820790665706,53.2791787923905,480.986274870685,90.0040233374424,0.00963689304282276,1.29173144163633
6,6.021425,33,33.008133,1.2597,1.452474,114.00354,NaN,1.010394,NaN,29.470844,400,400.37381,25,30.496136,9.330733,56.205193,49.991413,402.238739,399.712463,398.879486,5877.310059,11.455894,11.009634,10.998615,1.594509,1.576712,1.533245,47.747223,62.247101,26.725334,-0.34426149725914,62.402359,88.376877,110.963425,0.231301441788673,408.051666,429.877804608956,1.93574087689219,0.0461565096344135,0.983091023044798,-8.53809425515607,510.531781468681,2.01452804773734,0.0110661520881555,1.18823491650028,53.2806446499478,480.997165605339,90.0136410128674,0.00963708396994798,1.29168721184052
6,6.019376,33,33.008675,1.2597,1.457991,113.989143,NaN,1.009899,NaN,29.486477,400,400.272919,25,30.484867,9.30805,56.063213,50.000111,401.741547,399.317749,398.543884,5883.50293,11.422621,10.992387,11.007688,1.59286,1.580752,1.520167,47.764038,62.180813,26.695145,-0.30830717086792,62.329891,88.414024,110.960037,0.190770462155342,413.539764,429.888819592071,1.93581543647486,0.0461760295291253,0.982951077368578,-8.54806242047874,510.514114655669,2.01448086513769,0.0110651327823832,1.18827656592287,53.2813702016941,481.024766121978,90.0355971548362,0.00963829726967999,1.29154441702592
6,6.020208,33,33.008026,1.2597,1.461152,113.971245,NaN,1.009639,NaN,29.516584,400,400.110779,25,30.476532,9.295409,56.085911,50.000111,401.741547,399.317749,398.543884,5883.50293,11.422621,10.992387,11.007688,1.59286,1.580752,1.520167,47.764038,62.180813,26.695145,-0.30830717086792,62.329891,88.414024,110.960037,0.190770462155342,413.539764,429.889656525962,1.93580449496961,0.0461695467180452,0.982979697243108,-8.54401451898792,510.493516614161,2.0144295130652,0.0110644120216129,1.188313708893,53.2805014125998,481.020166822146,90.0313330793767,0.0096382776316444,1.29156050346839
6,6.019724,33,33.009315,1.2597,1.454796,113.946854,NaN,1.008856,NaN,29.546452,400,399.967987,25,30.485706,9.29676,56.167301,50.000111,401.755035,399.331726,398.467407,5884.780762,11.438622,10.997622,11.003439,1.587129,1.56942,1.515308,47.777119,62.206524,26.719929,-0.311009347438812,62.323463,88.38829,110.953804,0.243188068270683,405.504456,429.884729397905,1.9357946902289,0.0461721093614557,0.982986622417439,-8.54636925615273,510.463200398945,2.01434751473216,0.01106253175815,1.18838848770821,53.2822269295934,481.01784826466,90.0309342487848,0.00963773970382258,1.29159088822597
6,6.020573,33,33.008698,1.2597,1.450239,113.933914,NaN,1.009002,NaN,29.578117,400,399.914551,25,30.490295,9.304203,56.101025,50.000111,401.571655,399.133606,398.296234,5884.105469,11.402428,10.967727,10.984284,1.585511,1.574072,1.519453,47.763866,62.200874,26.732218,-0.3098124563694,62.336975,88.367538,110.956032,0.344629257917404,441.472595,429.877932786029,1.93575566562384,0.0461634132198073,0.983056472248848,-8.54223883089122,510.448459790981,2.01431119746742,0.011062071541065,1.18841375240609,53.2814009905813,481.003080873231,90.0188326710068,0.00963719737874109,1.2916627850995
6,6.019977,33,33.008816,1.2597,1.438469,113.948372,NaN,1.008995,NaN,29.5919,400,399.733948,25,30.488388,9.299851,55.848534,50.000111,401.571655,399.133606,398.296234,5884.105469,11.402428,10.967727,10.984284,1.585511,1.574072,1.519453,47.763866,62.200874,26.732218,-0.3098124563694,62.336975,88.367538,110.956032,0.344629257917404,441.472595,429.867988843902,1.93572947229531,0.0461655130979492,0.983085631682874,-8.54513835287605,510.465519745558,2.01435493243273,0.0110628217730113,1.18837918476619,53.2815589506937,480.993682080361,90.0116841564961,0.00963668535384847,1.29171560384532
6,6.018618,33,33.008118,1.2597,1.430139,113.970718,NaN,1.009463,NaN,29.596201,400,399.761963,25,30.492163,9.298828,55.797611,50.000111,401.686981,399.329132,398.43576,5882.101074,11.427986,11.007929,11.002196,1.578676,1.56348,1.513502,47.778893,62.220482,26.761169,-0.29512482881546,62.348721,88.422867,110.941689,0.349623531103134,424.235474,429.863509822515,1.93573601139377,0.0461752556007668,0.983055400700789,-8.55175066218339,510.492795376993,2.01442738703875,0.0110643448947707,1.18831603518934,53.280624569968,480.995384180685,90.0122456207578,0.00963699912675525,1.29169670823435
6,6.019566,33,33.007748,1.2597,1.428327,113.998741,NaN,1.010509,NaN,29.606945,400,399.877167,25,30.502892,9.307329,55.814606,50.000111,401.686981,399.329132,398.43576,5882.101074,11.427986,11.007929,11.002196,1.578676,1.56348,1.513502,47.778893,62.220482,26.761169,-0.29512482881546,62.348721,88.422867,110.941689,0.349623531103134,424.235474,429.859140282623,1.9357041570719,0.0461664194454812,0.983116346474614,-8.54713798245382,510.526476516235,2.01451544566254,0.0110660460317153,1.18824252743246,53.2801292615057,480.983459484386,90.0026131308987,0.00963651925127808,1.29175657285386
6,6.019099,33,33.005665,1.2597,1.428327,113.998741,NaN,1.010337,NaN,29.606945,400,399.877167,25,30.502892,9.306554,55.836411,50.000111,401.757996,399.428131,398.546783,5883.871582,11.419873,11.002971,11.011275,1.579046,1.560339,1.505829,47.776047,62.258049,26.765327,-0.299915224313736,62.311871,88.431229,110.934975,0.312603294849396,424.324554,429.860415307783,1.93571665293433,0.0461705330950405,0.983090988405121,-8.54941019349985,510.528626664007,2.01452695362918,0.011066906700595,1.18821944208365,53.2773407265181,480.985990016188,90.0023151064303,0.00963732727301595,1.29171406039329
6,6.018884,33,33.005836,1.2597,1.430577,113.993393,NaN,1.010028,NaN,29.634438,400,399.988403,25,30.506344,9.296719,55.949074,50.000111,401.875305,399.482758,398.582916,5877.395996,11.396649,10.96839,10.979545,1.57111,1.55539,1.495626,47.789505,62.151962,26.702024,-0.301410317420959,62.38958,88.418045,110.945656,0.205883353948593,401.913513,429.863214213533,1.93573046168446,0.0461730292399579,0.983067551908379,-8.55045633138519,510.522095510088,2.01450959481951,0.0110665405722691,1.18823457372876,53.2775696513597,480.991169525902,90.0065102263795,0.00963753235461733,1.29168820186979
6,6.018884,33,33.005836,1.2597,1.42582,113.930809,NaN,1.010028,NaN,29.652697,400,400.191162,25,30.514704,9.296597,55.868168,50.000111,401.875305,399.482758,398.582916,5877.395996,11.396649,10.96839,10.979545,1.57111,1.55539,1.495626,47.789505,62.151962,26.702024,-0.301410317420959,62.38958,88.418045,110.945656,0.205883353948593,401.913513,429.858537702035,1.9357134300646,0.0461717563180667,0.983092423521265,-8.55045633138519,510.447726185661,2.01431748167056,0.0110630822875216,1.18838969283302,53.2775696513597,480.984984421793,90.0017219009687,0.00963722073853119,1.29172189719678
6,6.018553,33,33.005356,1.2597,1.417092,113.874474,NaN,1.009486,NaN,29.67223,400,400.265472,25,30.520908,9.301728,55.914249,50.000111,402.262177,399.78418,398.925446,5873.394043,11.410669,10.978768,10.982605,1.575215,1.567952,1.515612,47.800167,62.093365,26.677038,-0.292980879545212,62.38216,88.358559,110.979126,0.205862089991569,397.268066,429.850860951089,1.93569103714622,0.0461723368403189,0.983120100568546,-8.55206695263399,510.381270441215,2.01414715655297,0.011060166645377,1.18852433752056,53.2769270529305,480.976389893338,89.9945483331849,0.00963694454746922,1.29176210990635
6,6.017769,33,33.004486,1.2597,1.418121,113.895874,NaN,1.00906,NaN,29.674635,400,400.319794,25,30.521423,9.300461,56.124786,50.00576,401.990875,399.582336,398.638245,5881.204102,11.451703,11.023628,11.012489,1.572311,1.554567,1.510345,47.818523,62.389404,26.693018,-0.293744415044785,62.318584,88.365807,110.989128,0.242411002516746,419.769409,429.854013370236,1.9357157036101,0.0461795206477122,0.983072134665027,-8.55588210637961,510.407603316136,2.01421768031506,0.0110617090908721,1.18846146365709,53.2757623243805,480.984509008081,89.9998910329971,0.00963763788303877,1.29170587087257
6,6.017498,33,33.005276,1.2597,1.426831,113.906624,NaN,1.010176,NaN,29.662586,400,400.28833,25,30.516258,9.297242,56.0065,50.00576,401.990875,399.582336,398.638245,5881.204102,11.451703,11.023628,11.012489,1.572311,1.554567,1.510345,47.818523,62.389404,26.693018,-0.293744415044785,62.318584,88.365807,110.989128,0.242411002516746,419.769409,429.863315570594,1.93575414056297,0.0461842401610184,0.983011888585434,-8.55720095267208,510.419562873217,2.01424632166814,0.0110619769233507,1.18844352739842,53.2768199524718,480.999229014582,90.0121431028371,0.00963812137752812,1.29163658502211
6,6.016841,33,33.005424,1.2597,1.423043,113.854591,NaN,1.009469,NaN,29.703901,400,400.264862,25,30.512007,9.294039,55.883522,50.00576,402.186188,399.762451,398.915619,5879.871094,11.425568,10.998885,10.998226,1.563479,1.559659,1.502959,47.815647,62.198204,26.735762,-0.291690647602081,62.289459,88.360535,110.977287,0.214329868555069,391.891907,429.861385602432,1.93575816312003,0.0461890176602216,0.982996016255552,-8.56039849051956,510.357568219957,2.01408571848135,0.0110590392896197,1.18857457464375,53.2770180881573,481.000832502663,90.0135448944258,0.00963815380250649,1.2916298935259
6,6.016824,33,33.005367,1.2597,1.417144,113.790482,NaN,1.010018,NaN,29.725315,400,400.200684,25,30.513996,9.289647,55.88308,50.00576,401.128967,398.787323,398.03772,5871.78418,11.438141,10.946869,11.001383,1.555215,1.550961,1.499936,47.814095,62.166485,26.702021,-0.270453602075577,62.322865,88.345367,110.995781,0.34505107998848,434.710907,429.855633235277,1.93573749864427,0.0461875886094081,0.983025923715141,-8.56048123093984,510.28142374035,2.01388911162619,0.011055517690051,1.18873376475039,53.2769417792273,480.993273041505,90.0076305756962,0.00963779157379053,1.29167027728201
6,6.014574,33,33.003819,1.2597,1.418172,113.752563,NaN,1.010633,NaN,29.720871,400,399.879547,25,30.518669,9.277077,55.988045,50.00576,401.128967,398.787323,398.03772,5871.78418,11.438141,10.946869,11.001383,1.555215,1.550961,1.499936,47.814095,62.166485,26.702021,-0.270453602075577,62.322865,88.345367,110.995781,0.34505107998848,434.710907,429.862786685554,1.93580140974288,0.0462077061685612,0.982898402759505,-8.571433735901,510.237948454188,2.01378117241243,0.0110540596425754,1.18881124975702,53.274869349325,481.014991278171,90.0227684286779,0.00963939161356579,1.29153068912945
6,6.015128,33,33.002724,1.2597,1.415993,113.723633,NaN,1.009824,NaN,29.699827,400,399.692657,25,30.52524,9.283662,55.93058,50.00576,401.222412,398.853516,398.171021,5876.005371,11.413707,10.91931,10.981147,1.556791,1.559417,1.499563,47.792053,62.126984,26.738066,-0.284264713525772,62.343361,88.338814,110.977402,0.375152736902237,435.953217,429.859132432976,1.93577877772191,0.0462022358410064,0.982939854383678,-8.56873669707448,510.204688709376,2.01369833350285,0.0110529113959143,1.18887140776171,53.2734033397392,481.005716529444,90.0144010211147,0.0096392821920181,1.29156608011612
6,6.015279,33,33.00367,1.2597,1.4136,113.699203,NaN,1.00959,NaN,29.676569,400,399.515167,25,30.528229,9.27161,55.998287,50.00576,401.222412,398.853516,398.171021,5876.005371,11.413707,10.91931,10.981147,1.556791,1.559417,1.499563,47.792053,62.126984,26.738066,-0.284264713525772,62.343361,88.338814,110.977402,0.375152736902237,435.953217,429.856367961211,1.93576616827351,0.0462002633610433,0.982960554114709,-8.56800161632458,510.174664219445,2.01361802047213,0.0110511688891885,1.18894313343843,53.2746698671836,481.002049090476,90.0125864559807,0.00963878825774204,1.29159908817473
6,6.01406,33,33.005241,1.2597,1.420154,113.713303,NaN,1.009838,NaN,29.694134,400,399.40332,25,30.523609,9.276149,56.001755,50.00576,401.093109,398.791077,398.083313,5874.032227,11.421248,10.929923,10.992122,1.563662,1.559824,1.500607,47.811722,62.107689,26.765774,-0.298606544733047,62.334839,88.384415,110.957504,0.322552800178528,413.460297,429.866137915552,1.93582226582232,0.0462127717424539,0.982860161401313,-8.57393621141421,510.189801474125,2.01365266151935,0.0110513002567375,1.1889253373822,53.2767730959563,481.02393644943,90.0312349675287,0.00963937755484772,1.29150160848577
6,6.013842,33,33.003624,1.2597,1.420154,113.713303,NaN,1.008767,NaN,29.694134,400,399.40332,25,30.523609,9.279743,55.751297,50.00576,400.98938,398.697876,398.063446,5868.77832,11.407515,10.93469,10.993093,1.554295,1.544805,1.493545,47.841049,62.126148,26.736191,-0.306200414896011,62.256268,88.317383,111.007332,0.395651459693909,436.951111,429.866733006175,1.93582810239994,0.0462146953577536,0.982848331893716,-8.57499762166651,510.191475696106,2.01366160853293,0.0110519680922606,1.18890730334869,53.2746082819518,481.024497448165,90.0299177313635,0.00963993426462593,1.29147627243927
6,6.014447,33,33.004791,1.2597,1.429494,113.773499,NaN,1.009354,NaN,29.703714,400,399.603851,25,30.513233,9.289737,55.591248,50.00576,400.98938,398.697876,398.063446,5868.77832,11.407515,10.93469,10.993093,1.554295,1.544805,1.493545,47.841049,62.126148,26.736191,-0.306200414896011,62.256268,88.317383,111.007332,0.395651459693909,436.951111,429.874261355695,1.93584533794333,0.0462118576400389,0.982832424641313,-8.57205203672748,510.26183111521,2.01384012149875,0.0110548162660723,1.18876975990799,53.2761706515296,481.031882093302,90.0368998910709,0.00963992489440385,1.29145217934837
6,6.01367,33,33.004658,1.2597,1.434915,113.819969,NaN,1.009445,NaN,29.711506,400,399.636047,25,30.514879,9.2889,55.545219,50.014374,401.627533,399.307922,398.700531,5872.407227,11.420656,10.917547,11.00845,1.585709,1.574094,1.506635,47.859398,62.228596,26.69076,-0.282672941684723,62.316307,88.341835,110.992409,0.163781523704529,400.357056,429.88170963971,1.93588554181636,0.0462201650670306,0.982762019206878,-8.57583508526136,510.317208099462,2.01398361419686,0.0110574413057205,1.1886523116373,53.2759925944823,481.046355622429,90.0479633588262,0.00964069748054415,1.29137163402218
6,6.01367,33,33.004658,1.2597,1.4447,113.842743,NaN,1.009445,NaN,29.706463,400,399.781952,25,30.516506,9.278897,55.675327,50.014374,401.597168,399.288513,398.643097,5877.163574,11.417635,10.927343,11.02229,1.588651,1.574971,1.518338,47.887508,61.937714,26.727896,-0.301863551139831,62.244022,88.26976,111.035973,0.214648857712746,419.931915,429.891325716615,1.93592056160458,0.0462227845251018,0.982711038933918,-8.57583508526136,510.344277820885,2.01405356516741,0.0110587006344896,1.18859556102775,53.2759925944823,481.059074913212,90.0578130651281,0.00964133820463299,1.29130249252851
6,6.01463,33,33.002831,1.2597,1.456616,113.876434,NaN,1.009894,NaN,29.702971,400,399.834991,25,30.529751,9.279421,55.73806,50.014374,401.597168,399.288513,398.643097,5877.163574,11.417635,10.927343,11.02229,1.588651,1.574971,1.518338,47.887508,61.937714,26.727896,-0.301863551139831,62.244022,88.26976,111.035973,0.214648857712746,419.931915,429.900416614458,1.93593750899318,0.0462175028748241,0.98270101294176,-8.57116110247085,510.386209704471,2.01416713482736,0.0110613182074929,1.18849140395256,53.2735465953457,481.063468802131,90.0592372550337,0.00964215673827889,1.2912534532469
6,6.016038,33,33.002174,1.2597,1.459289,113.877502,NaN,1.010408,NaN,29.695793,400,399.902069,25,30.540051,9.300727,55.631042,50.014374,401.756226,399.421295,398.816376,5881.555176,11.46137,10.963035,11.040949,1.580746,1.563788,1.506673,47.86507,61.946461,26.762474,-0.314547657966614,62.228607,88.261208,111.037415,0.191934928297996,402.735718,429.899202490956,1.9359093935516,0.0462057983664267,0.982763380089121,-8.56430695244836,510.388158048552,2.01417404670629,0.0110616487185791,1.18848144801436,53.2726669733311,481.052623660863,90.0501269658611,0.00964182516788549,1.29130334229221
6,6.01412,33,33.002686,1.2597,1.455455,113.904419,NaN,1.010309,NaN,29.700619,400,399.987122,25,30.543329,9.295858,55.618465,50.014374,401.752136,399.384888,398.801117,5874.931641,11.419836,10.935013,11.016843,1.580721,1.559719,1.510946,47.867115,62.312931,26.724487,-0.306633710861206,62.274456,88.258438,111.033737,0.159116134047508,401.775116,429.900666940196,1.93594700450629,0.0462216921853735,0.982679427123261,-8.57364408527565,510.41961848353,2.01425386783392,0.0110629251698925,1.18842024296261,53.2733524638289,481.066777859407,90.0616429204155,0.00964237083225546,1.29123347731399
6,6.013665,33,33.00156,1.2597,1.448542,113.955238,NaN,1.0103,NaN,29.718847,400,399.871704,25,30.541485,9.286382,55.756756,50.014374,401.752136,399.384888,398.801117,5874.931641,11.419836,10.935013,11.016843,1.580721,1.559719,1.510946,47.867115,62.312931,26.724487,-0.306633710861206,62.274456,88.258438,111.033737,0.159116134047508,401.775116,429.895114894922,1.93593444484158,0.0462238571095369,0.982690761729983,-8.57585943039771,510.48117239861,2.01441610771402,0.0110661992778531,1.18828166376305,53.2718449091495,481.061130340838,90.0560498075672,0.00964245443158689,1.29124865537995
6,6.013047,33,33.003712,1.2597,1.440786,113.974785,NaN,1.009996,NaN,29.696474,400,399.732635,25,30.538836,9.293089,55.808746,50.014374,401.047058,398.708496,398.099335,5876.097656,11.407135,10.934967,11.009833,1.570533,1.555845,1.505518,47.856728,62.081257,26.726202,-0.293224215507507,62.279652,88.370323,110.989227,0.302180856466293,433.53598,429.88917923468,1.93592323223664,0.0462272354646011,0.982697657480385,-8.57886860853779,510.502177406883,2.01446421626342,0.0110663901119864,1.18825710156751,53.2747260971216,481.059132820616,90.0568334238379,0.00964165033111067,1.29128914876936
6,6.013358,33,33.004044,1.2597,1.440775,113.964096,NaN,1.010256,NaN,29.684389,400,399.555542,25,30.536825,9.294345,55.844067,50.014374,401.047058,398.708496,398.099335,5876.097656,11.407135,10.934967,11.009833,1.570533,1.555845,1.505518,47.856728,62.081257,26.726202,-0.293224215507507,62.279652,88.370323,110.989227,0.302180856466293,433.53598,429.888319852864,1.93591486703916,0.0462244874432272,0.982714571587822,-8.57735425167033,510.48913316426,2.01442957156907,0.0110656622681853,1.18828726329011,53.2751705793916,481.056414629327,90.0550879676117,0.00964140488448935,1.29130849444805
6,6.013928,33,33.004086,1.2597,1.43832,113.96769,NaN,1.010718,NaN,29.694302,400,399.39325,25,30.538408,9.275833,55.946884,50.014374,401.024017,398.702484,398.124939,5879.558594,11.404593,10.919216,11.01829,1.559004,1.539354,1.487973,47.866776,62.237793,26.735128,-0.282829970121384,62.296284,88.343643,110.984024,0.326984733343124,436.770599,429.884351893495,1.93589082172093,0.0462187998050433,0.982758261967921,-8.57457889670371,510.493360485365,2.01444037155176,0.0110658435123357,1.18827882406339,53.2752268088261,481.047721819013,90.0484017949913,0.00964095325550652,1.29135632651343
6,6.015205,33,33.00444,1.2597,1.427192,113.955994,NaN,1.010086,NaN,29.703648,400,399.489685,25,30.544762,9.284733,56.057518,50.012543,401.431183,399.047943,398.490814,5875.568359,11.416231,10.94488,11.009619,1.562756,1.548628,1.4985,47.852123,62.150719,26.755768,-0.296027272939682,62.240986,88.334885,111.008362,0.206099003553391,394.537872,429.869929869843,1.93581680667688,0.0462045546214247,0.98288555874667,-8.5683618528231,510.479096635635,2.01440251281179,0.0110650509166178,1.18831173546705,53.2757007403511,481.021181678495,90.0282342804806,0.00963950053865504,1.29150555952898
6,6.016599,33,33.003353,1.2597,1.427192,113.955994,NaN,1.010768,NaN,29.703648,400,399.489685,25,30.544762,9.300465,56.164772,50.012543,401.431183,399.047943,398.490814,5875.568359,11.416231,10.94488,11.009619,1.562756,1.548628,1.4985,47.852123,62.150719,26.755768,-0.296027272939682,62.240986,88.334885,111.008362,0.206099003553391,394.537872,429.866124634815,1.93577949369767,0.04619226163944,0.982961205892322,-8.56157634145808,510.480219162352,2.01440851975098,0.0110655000880547,1.18829967804955,53.2742454632063,481.00658285302,90.015753242872,0.00963912027570212,1.29157003471757
6,6.016405,33,33.003311,1.2597,1.422617,113.926361,NaN,1.010899,NaN,29.717983,400,399.590271,25,30.556641,9.299995,56.142078,50.012543,401.231262,398.917175,398.286346,5878.349609,11.414652,10.926093,11.005859,1.57823,1.554398,1.496077,47.840321,62.229088,26.75721,-0.286542445421219,62.2328,88.283691,111.049286,0.364972770214081,439.77887,429.862157167055,1.93576830792242,0.046192747548766,0.982974573572708,-8.56252059504283,510.445048575577,2.01431778114171,0.0110638797359593,1.1883727057217,53.2741892327838,481.002480095798,90.0125311999245,0.00963892729305937,1.2915917923092
6,6.016356,33,33.004189,1.2597,1.422127,113.924431,NaN,1.010427,NaN,29.735338,400,399.573486,25,30.561123,9.288713,56.274426,50.012543,401.086731,398.762329,398.140198,5875.969727,11.42982,10.940159,11.007829,1.576919,1.551316,1.507401,47.863949,62.230812,26.76825,-0.268873512744904,62.23151,88.283401,111.046852,0.186567902565002,398.936523,429.861809282818,1.93576786527397,0.0461930484253799,0.982974473551754,-8.56275909574185,510.441848009444,2.01430700299821,0.0110634102745378,1.18838724144824,53.2753647045734,481.003165629362,90.0140132210003,0.00963867490840141,1.29160016374651
6,6.016356,33,33.004189,1.2597,1.427378,113.917976,NaN,1.010427,NaN,29.71003,400,399.665161,25,30.565636,9.296481,56.412193,50.012543,401.086731,398.762329,398.140198,5875.969727,11.42982,10.940159,11.007829,1.576919,1.551316,1.507401,47.863949,62.230812,26.76825,-0.268873512744904,62.23151,88.283401,111.046852,0.186567902565002,398.936523,429.866970809764,1.93578666353163,0.0461944539158516,0.982947046373827,-8.56275909574185,510.434176918085,2.01428718470304,0.0110630534978874,1.18840326546752,53.2753647045734,481.00999253112,90.0192989124852,0.00963901885685023,1.29156299729861
6,6.014639,33,33.003113,1.2597,1.433333,113.902397,NaN,1.010178,NaN,29.701977,400,399.590363,25,30.569023,9.303651,56.347832,50.012543,401.676025,399.353424,398.793243,5878.285645,11.446857,10.933073,11.025898,1.57931,1.56216,1.50214,47.881592,62.110912,26.762442,-0.252411812543869,62.290127,88.371483,110.98616,0.409418225288391,438.752014,429.877510412348,1.93585393938271,0.0462111914000186,0.982822815554386,-8.57111728656821,510.416774287019,2.01424529904937,0.0110626369612453,1.18843000737576,53.2739241457373,481.033388388467,90.0362486750981,0.00964054919695872,1.29142086500753
6,6.015056,33,33.002869,1.2597,1.432843,113.859329,NaN,1.010378,NaN,29.723982,400,399.785706,25,30.566111,9.297477,56.344822,50.012543,401.546204,399.259827,398.657318,5877.20752,11.44412,10.956096,11.03086,1.564334,1.553505,1.489297,47.873112,62.224197,26.738672,-0.248399421572685,62.319553,88.441574,110.936432,0.263173699378967,409.052032,429.875890736411,1.93584102306216,0.0462073815943283,0.98284798923835,-8.56908720409695,510.365840912759,2.01411439611973,0.0110603568096426,1.18853437741349,53.2735974710769,481.028462156365,90.0321698231022,0.009640380766066,1.29144429896027
6,6.015022,33,33.002411,1.2597,1.428607,113.838936,NaN,1.010902,NaN,29.724434,400,399.848602,25,30.564928,9.29286,56.290833,50.012543,401.546204,399.259827,398.657318,5877.20752,11.44412,10.956096,11.03086,1.564334,1.553505,1.489297,47.873112,62.224197,26.738672,-0.248399421572685,62.319553,88.441574,110.936432,0.263173699378967,409.052032,429.871820148525,1.93582677048049,0.0462065476019805,0.982868245455077,-8.56925272239613,510.342076172489,2.01405429728366,0.0110594184422147,1.18858005450794,53.2729842815045,481.022844379664,90.027323736091,0.00964024743364406,1.29146855006754
6,6.014787,33,33.004501,1.2597,1.434799,113.85965,NaN,1.01117,NaN,29.72637,400,399.787598,25,30.572121,9.291335,56.219452,50.012543,401.717865,399.359283,398.805084,5886.43457,11.434729,10.933118,11.026021,1.564576,1.547567,1.485378,47.871338,62.163586,26.712852,-0.26408526301384,62.285534,88.474213,110.917328,0.33064141869545,422.065033,429.878547316897,1.93585522491132,0.0462102781575947,0.982823197062315,-8.57039676544701,510.364535350401,2.01410635869661,0.0110597003013535,1.18855172015792,53.2757824061117,481.035193360616,90.0391497805566,0.00964018648239174,1.29143017225814
6,6.017181,33,33.005451,1.2597,1.449768,113.861244,NaN,1.010801,NaN,29.721857,400,399.843597,25,30.581535,9.28307,56.29874,50.012543,401.717865,399.359283,398.805084,5886.43457,11.434729,10.933118,11.026021,1.564576,1.547567,1.485378,47.871338,62.163586,26.712852,-0.26408526301384,62.285534,88.474213,110.917328,0.33064141869545,422.065033,429.886726552369,1.93584473132685,0.046193172558775,0.982874953888015,-8.55874371941451,510.365447840254,2.01410600168501,0.0110593959702597,1.18855831333585,53.2770542344581,481.032298006788,90.0379368393747,0.00963973015601471,1.29145901103678
6,6.017811,33,33.004177,1.2597,1.465228,113.789963,NaN,1.009285,NaN,29.73193,400,399.66626,25,30.591393,9.273739,56.454483,50.005516,401.141144,398.830902,398.231171,5875.351563,11.427106,10.951406,11.026463,1.555239,1.545008,1.47524,47.922058,62.16824,26.673275,-0.250977039337158,62.297325,88.420013,110.973579,0.218405395746231,407.465424,429.900202578698,1.93588320770191,0.0461917558880341,0.982828512981931,-8.55567771357693,510.282037885933,2.01389409890747,0.0110559805306886,1.18872181114405,53.2753486390659,481.045044158413,90.0464268414394,0.00964078862341641,1.29137213845786
6,6.018077,33,33.005421,1.2597,1.468957,113.759857,NaN,1.009277,NaN,29.735783,400,399.609497,25,30.590275,9.254662,56.58567,50.005516,401.328949,399.002167,398.374695,5877.300293,11.420735,10.920691,11.0153,1.575744,1.560189,1.497495,47.929646,62.143242,26.710773,-0.251900464296341,62.293247,88.377396,110.978378,0.221773624420166,410.885406,429.903141913449,1.935889436928,0.0461904090985872,0.982823497754662,-8.55438325096986,510.244961714237,2.01379472200208,0.0110538014458673,1.18881086626793,53.277014071902,481.048505904466,90.0504548439475,0.0096405564311084,1.29137045364637
6,6.019683,33,33.00462,1.2597,1.4739,113.823738,NaN,1.010246,NaN,29.717209,400,399.544434,25,30.588499,9.252737,56.514866,50.005516,401.328949,399.002167,398.374695,5877.300293,11.420735,10.920691,11.0153,1.575744,1.560189,1.497495,47.929646,62.143242,26.710773,-0.251900464296341,62.293247,88.377396,110.978378,0.221773624420166,410.885406,429.903619263666,1.93586416650639,0.0461775807662883,0.982884758569839,-8.5465687342878,510.321727410382,2.0139954014356,0.0110576654271509,1.18864249314776,53.2759417209388,481.038555582863,90.041882179098,0.0096403169677818,1.29141352547612
6,6.017987,33,33.00523,1.2597,1.490419,113.896126,NaN,1.009584,NaN,29.704828,400,399.447632,25,30.590221,9.270537,56.109413,50.005516,401.209259,398.944366,398.301727,5876.611816,11.437768,10.962781,11.026933,1.57752,1.562692,1.508717,47.935944,62.068466,26.728912,-0.254837095737457,62.23801,88.368629,111.015602,0.374845683574677,446.474396,429.924479471555,1.93596864650428,0.0461969436259048,0.982706912399217,-8.55482122218103,510.407133990752,2.01421434142091,0.0110614156386076,1.1884691013862,53.2767583696163,481.077091583814,90.0723852847713,0.00964205877199046,1.29121247993493
6,6.017532,33,33.00787,1.2597,1.490419,113.896126,NaN,1.010263,NaN,29.704828,400,399.447632,25,30.590221,9.290496,55.843319,50.005516,401.262329,398.961121,398.368378,5876.815918,11.409095,10.915606,11.014698,1.568043,1.564429,1.494143,47.923046,62.198212,26.697432,-0.241740942001343,62.26791,88.364426,111.005539,0.179602801799774,398.617523,429.925720080508,1.93598081755013,0.0462009543579489,0.982682287248645,-8.55703548608403,510.404405885639,2.01419974839311,0.0110603250366891,1.1884984266367,53.2802925799177,481.084057868706,90.0806389327609,0.00964154678803328,1.29121099016579
6,6.01855,33,33.007343,1.2597,1.505609,113.977463,NaN,1.009437,NaN,29.718891,400,399.668213,25,30.589413,9.308518,55.678848,50.005516,401.262329,398.961121,398.368378,5876.815918,11.409095,10.915606,11.014698,1.568043,1.564429,1.494143,47.923046,62.198212,26.697432,-0.241740942001343,62.26791,88.364426,111.005539,0.179602801799774,398.617523,429.937871520738,1.93600793747317,0.04619604443739,0.982658413625393,-8.5520815507121,510.501610685615,2.01445237339955,0.0110650377631127,1.18829072835932,53.2795870944909,481.093400621268,90.0873041718204,0.00964218957640454,1.29115300261135
6,6.01855,33,33.007343,1.2597,1.508176,114.033943,NaN,1.009437,NaN,29.723248,400,399.772827,25,30.590736,9.301257,55.68679,50.005516,401.46051,399.227264,398.643921,5871.032227,11.437013,10.944736,11.032723,1.57289,1.552161,1.48306,47.924313,62.366657,26.666359,-0.244487747550011,62.251957,88.317986,111.042648,0.336172670125961,438.518494,429.940393987768,1.93601712153917,0.0461967309624792,0.982645077221925,-8.5520815507121,510.568721397709,2.0146257163512,0.0110681579761304,1.18815097317006,53.2795870944909,481.096736629177,90.0898879332335,0.00964235759303942,1.29113489143668
6,6.017595,33,33.007149,1.2597,1.511676,114.049469,NaN,1.009889,NaN,29.730358,400,399.788818,25,30.602892,9.304344,55.827637,50.005516,401.46051,399.227264,398.643921,5871.032227,11.437013,10.944736,11.032723,1.57289,1.552161,1.48306,47.924313,62.366657,26.666359,-0.244487747550011,62.251957,88.317986,111.042648,0.336172670125961,438.518494,429.94643608175,1.93605518434857,0.0462060847880511,0.982575261730623,-8.55672888811381,510.587368477688,2.01467443075044,0.0110690957071291,1.18811046563765,53.2793273879261,481.110375690473,90.1002418514764,0.00964310791453995,1.29105819611097
