P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.018024,33,33.009644,1.2597,1.516095,114.052917,NaN,1.009712,NaN,29.747559,400,399.902191,25,30.604971,9.312812,55.959892,50.005516,401.626587,399.384552,398.786438,5880.665039,11.459919,10.957186,11.054453,1.561502,1.557671,1.48221,47.932388,62.05843,26.660797,-0.242592573165894,62.287056,88.342178,111.044769,0.286252647638321,426.755035,429.949608906286,1.93605951924417,0.046203484894078,0.982575516751007,-8.55464116673613,510.588891095917,2.0146712308215,0.011068255236754,1.18812956975805,53.2826673361508,481.114356235349,90.1060257909802,0.00964249289599961,1.2910709293134
6,6.019636,33,33.007938,1.2597,1.524678,114.03051,NaN,1.009367,NaN,29.796097,400,399.93103,25,30.594864,9.311878,56.006149,50.005516,401.58905,399.341492,398.754059,5887.633301,11.429038,10.94903,11.042585,1.56434,1.550552,1.474737,47.972988,62.154816,26.63599,-0.233385473489761,62.269524,88.350815,111.031975,0.287374377250671,423.235138,429.953649554712,1.9360471174949,0.0461915743167079,0.982618102452526,-8.54679740562318,510.564028484513,2.0146118948086,0.0110677224993723,1.18816604815793,53.2803836096444,481.108206233864,90.0994156000602,0.00964274076350523,1.29108082619941
6,6.019308,33,33.008434,1.2597,1.534365,113.996315,NaN,1.010719,NaN,29.833427,400,399.886383,25,30.589691,9.298992,55.944183,50.005516,401.58905,399.341492,398.754059,5887.633301,11.429038,10.94903,11.042585,1.56434,1.550552,1.474737,47.972988,62.154816,26.63599,-0.233385473489761,62.269524,88.350815,111.031975,0.287374377250671,423.235138,429.964061577642,1.93609053972156,0.0461970543423903,0.98255011708837,-8.54839327736829,510.522885691133,2.01450420978674,0.0110656285818613,1.18825613615078,53.2810475866802,481.124457916924,90.1125405494867,0.00964339708478397,1.29099947919264
6,6.019605,33,33.008808,1.2597,1.53885,113.998169,NaN,1.010355,NaN,29.812714,400,399.834717,25,30.588877,9.292004,55.902798,49.997459,401.179352,398.934387,398.278351,5884.47168,11.449658,10.949622,11.046694,1.571303,1.561038,1.487902,47.997677,62.130135,26.624331,-0.225365683436394,62.302269,88.356354,111.032455,0.278889328241348,407.123535,429.967659150975,1.93609864183434,0.0461956365522308,0.982542903533337,-8.54694823213964,510.524702648268,2.01450783399853,0.0110655764938967,1.18825569168214,53.2815482415461,481.127761787683,90.1155045240343,0.00964344121684966,1.29098670505052
6,6.019071,33,33.008228,1.2597,1.540904,114.006935,NaN,1.009738,NaN,29.797943,400,399.721008,25,30.591894,9.286855,55.907768,49.997459,401.276215,398.950806,398.438629,5881.088867,11.448197,10.941933,11.038092,1.57277,1.553604,1.496875,47.99971,62.147888,26.635574,-0.247250527143478,62.329601,88.391533,111.020905,0.38769981265068,437.290619,429.971131979864,1.93612026555138,0.0462008910687297,0.982503414632349,-8.54954643309674,510.535717456826,2.01453794262865,0.011066300391723,1.18822756773775,53.2807718229851,481.135057657957,90.1205282717499,0.00964399820573986,1.29093916271904
6,6.019309,33,33.007412,1.2597,1.540061,114.064758,NaN,1.009008,NaN,29.794628,400,399.546722,25,30.594749,9.296995,55.834255,49.997459,401.276215,398.950806,398.438629,5881.088867,11.448197,10.941933,11.038092,1.57277,1.553604,1.496875,47.99971,62.147888,26.635574,-0.247250527143478,62.329601,88.391533,111.020905,0.38769981265068,437.290619,429.9696553748,1.93611088714624,0.0461985684319095,0.982520637685016,-8.54838841180117,510.60526192275,2.01471989044774,0.011069831440096,1.18807562697642,53.2796794640575,481.130863825474,90.1163964476282,0.00964405374931234,1.29095067846472
6,6.01919,33,33.008968,1.2597,1.536381,114.123772,NaN,1.010495,NaN,29.804438,400,399.379211,25,30.599342,9.319115,55.742798,49.997459,401.199402,398.803925,398.275116,5877.973145,11.44219,10.918851,11.003776,1.582377,1.572238,1.501809,47.996281,62.216301,26.607021,-0.225878611207008,62.307392,88.318764,111.05378,0.258676052093506,426.655121,429.966363865023,1.93610090584301,0.0461986331357224,0.982533288656187,-8.54896741809756,510.673766695092,2.01489234517286,0.0110724471229072,1.18794733947228,53.2817624240706,481.128738520277,90.116434278438,0.00964343810569379,1.29098360889435
6,6.019874,33,33.009834,1.2597,1.531523,114.113327,NaN,1.009843,NaN,29.80299,400,399.62674,25,30.598663,9.319115,55.925331,49.997459,401.199402,398.803925,398.275116,5877.973145,11.44219,10.918851,11.003776,1.582377,1.572238,1.501809,47.996281,62.216301,26.607021,-0.225878611207008,62.307392,88.318764,111.05378,0.258676052093506,426.655121,429.959726968659,1.93606524073677,0.046191307671618,0.982595440805286,-8.54563946684425,510.66046561055,2.01485552339113,0.0110715126000579,1.18798264091528,53.2829216726984,481.116617815994,90.1079831703655,0.00964254468928095,1.29106127254151
6,6.020761,33,33.010418,1.2597,1.531523,114.113327,NaN,1.010051,NaN,29.80299,400,399.62674,25,30.598663,9.312514,56.2551,49.997459,401.343994,398.882751,398.484161,5884.030762,11.468893,10.943727,11.020008,1.580738,1.570511,1.511143,47.998756,62.026794,26.614977,-0.233716323971748,62.232944,88.303818,111.069267,0.358637392520904,439.672913,429.957310050012,1.93604152694257,0.0461834945173835,0.98264337569131,-8.54132426179166,510.659863506424,2.01485229903879,0.0110712712928882,1.18798909740811,53.2837034156522,481.108566763205,90.1023794564194,0.00964194839393239,1.29111299767166
6,6.020761,33,33.010418,1.2597,1.531032,114.087479,NaN,1.010051,NaN,29.823967,400,399.765137,25,30.592371,9.29962,56.318687,49.997459,401.599152,399.197296,398.754425,5879.109863,11.458844,10.911974,11.010555,1.589685,1.579461,1.507213,48.003098,62.010334,26.642891,-0.228782042860985,62.258148,88.359711,111.041733,0.321063429117203,423.076233,429.956827571489,1.93603977043944,0.0461833632547713,0.982645924533144,-8.54132426179166,510.629155540803,2.01477300159867,0.011069844096524,1.18805282224758,53.2837034156522,481.107928709571,90.1018852682425,0.00964191626248289,1.29111646061259
6,6.020067,33,33.010303,1.2597,1.534715,114.097977,NaN,1.011078,NaN,29.861595,400,399.770172,25,30.592876,9.288804,56.181824,49.997459,401.599152,399.197296,398.754425,5879.109863,11.458844,10.911974,11.010555,1.589685,1.579461,1.507213,48.003098,62.010334,26.642891,-0.228782042860985,62.258148,88.359711,111.041733,0.321063429117203,423.076233,429.962337540524,1.93607149917669,0.0461904608221978,0.982589308195356,-8.54470049160756,510.641746168226,2.01480584387902,0.0110704712817803,1.18802566064046,53.2835494774126,481.119343488148,90.110602017957,0.00964252866921218,1.29105293733982
6,6.018806,33,33.012695,1.2597,1.538727,114.102135,NaN,1.00968,NaN,29.894516,400,399.940552,25,30.596613,9.294299,56.347641,49.997459,401.329285,398.907288,398.443634,5877.94043,11.470524,10.942362,11.013427,1.58389,1.570784,1.50924,48.010471,62.145756,26.65328,-0.216110482811928,62.2938,88.389534,111.023926,0.417257964611054,434.182373,429.969714970941,1.93611956417088,0.0462026443720053,0.982500386399952,-8.55083586749686,510.644219477922,2.01480539286219,0.0110697126014619,1.18804186233443,53.2867513052158,481.139110560316,90.128502155646,0.00964274230290135,1.29097862917431
6,6.018651,33,33.010303,1.2597,1.539438,114.094238,NaN,1.009398,NaN,29.906219,400,399.880554,25,30.606247,9.313563,56.469124,49.990715,401.947174,399.416595,399.011871,5872.364746,11.500628,10.951562,11.022974,1.583884,1.567064,1.504139,48.013363,62.254345,26.649927,-0.210976272821426,62.237728,88.400597,111.026726,0.280870765447617,404.236847,429.970835767117,1.93612625154705,0.0462042005328075,0.98248833071606,-8.55159008495792,510.637304123045,2.01479437302084,0.0110702648280941,1.18803488020689,53.2835494774126,481.139233292879,90.1260085402121,0.00964353023491333,1.29094506370637
6,6.018248,33,33.011021,1.2597,1.538373,114.071198,NaN,1.009532,NaN,29.923687,400,399.978546,25,30.621672,9.319824,56.349586,49.990715,401.947174,399.416595,399.011871,5872.364746,11.500628,10.951562,11.022974,1.583884,1.567064,1.504139,48.013363,62.254345,26.649927,-0.210976272821426,62.237728,88.400597,111.026726,0.280870765447617,404.236847,429.97088724151,1.93613321786229,0.0462074678412326,0.982472086496072,-8.55355111937121,510.609190548289,2.0147197192994,0.0110686959155125,1.18809966928897,53.2845105805118,481.142456403268,90.1292822888573,0.00964345785991997,1.29093746457746
6,6.018276,33,33.012688,1.2597,1.537508,114.057327,NaN,1.010138,NaN,29.915928,400,400.061462,25,30.626057,9.318346,56.234116,49.990715,401.671356,399.094879,398.671417,5872.103516,11.453816,10.915072,11.001062,1.601331,1.57926,1.521502,48.017521,62.30687,26.60638,-0.177948147058487,62.335197,88.305084,111.07782,0.284861505031586,411.859283,429.969961124948,1.93612937533175,0.0462069897414348,0.982478080957038,-8.55341486561508,510.5909904428,2.01466795174382,0.0110672412402403,1.18815237397346,53.2867419355882,481.142668008339,90.1312502220934,0.00964292371101971,1.29095924425849
6,6.019163,33,33.009476,1.2597,1.545203,114.041801,NaN,1.008515,NaN,29.884176,400,399.969757,25,30.611681,9.303944,56.110264,49.990715,401.671356,399.094879,398.671417,5872.103516,11.453816,10.915072,11.001062,1.601331,1.57926,1.521502,48.017521,62.30687,26.60638,-0.177948147058487,62.335197,88.305084,111.07782,0.284861505031586,411.859283,429.97510511705,1.93613318210455,0.046201229707285,0.982486104829529,-8.54909879049603,510.575857035073,2.01463804847035,0.011067710701258,1.18815517342136,53.2824424481329,481.140953464969,90.1264460321005,0.00964388716168237,1.29092436317952
6,6.019715,33,33.009872,1.2597,1.553941,114.066429,NaN,1.009551,NaN,29.874325,400,400.014008,25,30.608692,9.285614,55.958595,49.990715,401.916626,399.376678,398.903687,5872.838867,11.496685,10.951714,11.015945,1.577836,1.556574,1.509573,48.018719,62.136986,26.618496,-0.189794525504112,62.313541,88.283226,111.087791,0.251786738634109,403.305084,429.982186530562,1.93614967712627,0.0461987017343637,0.982470639797302,-8.5464130439438,510.60470969169,2.01471143186298,0.0110689072649291,1.18809872662366,53.282972539868,481.147327665237,90.1318123433441,0.00964407869340006,1.29089525633851
6,6.017925,33,33.008003,1.2597,1.55782,114.107216,NaN,1.010296,NaN,29.869547,400,399.886597,25,30.61816,9.279653,55.817169,49.990715,401.403595,398.838867,398.308563,5875.370117,11.438018,10.920986,10.98343,1.603114,1.589847,1.53922,48.018559,62.262642,26.62347,-0.209361970424652,62.335148,88.31633,111.068184,0.288318961858749,433.403595,429.990871934379,1.93621140305664,0.0462155148130989,0.982353968623333,-8.55512293855975,510.655093666749,2.01484688653444,0.0110719318049857,1.18797745476056,53.2804706232151,481.167949374634,90.1457654808225,0.00964572804090487,1.29075782540913
6,6.018451,33,33.006279,1.2597,1.561849,114.142906,NaN,1.009621,NaN,29.880875,400,399.812439,25,30.626446,9.273196,55.763023,49.990715,401.403595,398.838867,398.308563,5875.370117,11.438018,10.920986,10.98343,1.603114,1.589847,1.53922,48.018559,62.262642,26.62347,-0.209361970424652,62.335148,88.31633,111.068184,0.288318961858749,433.403595,429.993397589947,1.93621174819577,0.0462119550758328,0.98236150268855,-8.55256329056414,510.699267845571,2.01496588002471,0.0110746147671732,1.18787053212387,53.2781627095796,481.166411795293,90.1427088111237,0.00964621427239768,1.29074245190338
6,6.018204,33,33.00687,1.2597,1.561849,114.142906,NaN,1.009724,NaN,29.880875,400,399.812439,25,30.626446,9.284827,55.689468,49.990715,401.686676,399.133484,398.627625,5885.003906,11.50868,10.948892,11.017028,1.600797,1.575463,1.535562,48.042885,62.376457,26.589911,-0.202347874641419,62.299538,88.383011,111.016937,0.374462187290192,425.593353,429.994070133844,1.93621835150059,0.0462141323847963,0.98234817901255,-8.55376523338867,510.698658737536,2.01496261735057,0.0110743705016075,1.18787706103695,53.2789538902834,481.169380828281,90.145648557189,0.00964617054632413,1.29073449701434
6,6.018088,33,33.006012,1.2597,1.562262,114.13063,NaN,1.010687,NaN,29.907051,400,399.769989,25,30.62298,9.280055,55.551266,49.990715,401.508423,399.030792,398.5513,5875.34082,11.45978,10.923038,10.99212,1.583351,1.577077,1.514613,48.051743,62.3111,26.5718,-0.171180427074432,62.286423,88.379784,111.026085,0.213998094201088,399.664825,429.994791687634,1.93622292954612,0.0462152654010736,0.9823397860555,-8.55432972148134,510.684960577444,2.01492970119123,0.0110740473875355,1.18789778801689,53.2778052689249,481.170216356218,90.1453675088586,0.00964649315502571,1.29071817719317
6,6.018088,33,33.006012,1.2597,1.560744,114.107071,NaN,1.010687,NaN,29.924276,400,399.639282,25,30.6182,9.273859,55.564648,49.990715,401.508423,399.030792,398.5513,5875.34082,11.45978,10.923038,10.99212,1.583351,1.577077,1.514613,48.051743,62.3111,26.5718,-0.171180427074432,62.286423,88.379784,111.026085,0.213998094201088,399.664825,429.99330048988,1.93621750131418,0.0462148595680727,0.98234763701527,-8.55432972148134,510.656974210226,2.01485743520031,0.0110727466169612,1.18795579921986,53.2778052689249,481.168244308458,90.1438396465907,0.0096463938506977,1.29072885670678
6,6.015092,33,33.003551,1.2597,1.562354,114.029861,NaN,1.010277,NaN,29.926405,400,399.77771,25,30.60854,9.277849,55.75666,50.001202,401.378174,398.923676,398.409637,5869.493652,11.471964,10.912878,10.982738,1.580753,1.5804,1.50663,48.016457,62.004837,26.539783,-0.177404195070267,62.288559,88.318802,111.047935,0.328193068504333,433.33255,430.003038759968,1.93630336688612,0.046241714786172,0.982177758852064,-8.56891195019,510.567784231274,2.01463413651082,0.0110694995186148,1.1881190675439,53.2745105487197,481.197065335766,90.1635079013152,0.00964864994039298,1.29053903069932
6,6.015307,33,33.004482,1.2597,1.569133,113.922157,NaN,1.010124,NaN,29.950974,400,399.819214,25,30.607069,9.286832,55.894558,50.001202,401.378174,398.923676,398.409637,5869.493652,11.471964,10.912878,10.982738,1.580753,1.5804,1.50663,48.016457,62.004837,26.539783,-0.177404195070267,62.288559,88.318802,111.047935,0.328193068504333,433.33255,430.009111609656,1.93632185382707,0.0462416304008574,0.982154348983368,-8.56786531150726,510.438842922998,2.01429840193788,0.0110631635263149,1.18839613853578,53.2757569692494,481.204680249826,90.1704156881779,0.00964872889398738,1.29051063097754
6,6.014583,33,33.004181,1.2597,1.583573,113.807335,NaN,1.010382,NaN,30.022625,400,399.982086,25,30.6166,9.292645,55.848907,50.001202,401.954926,399.449432,399.088257,5877.276855,11.472238,10.928228,11.008058,1.582448,1.571413,1.502011,48.009399,62.090458,26.582468,-0.192987024784088,62.26096,88.328629,111.05452,0.334505885839462,423.0112,430.025263462761,1.9363928339788,0.0462518810369293,0.982040869567523,-8.57138991968611,510.302683847331,2.01394744329534,0.0110569396641426,1.18867850900487,53.2753539942349,481.230179035109,90.1898498755171,0.00965011124338933,1.2903686380237
6,6.014823,33,33.003529,1.2597,1.597145,113.769951,NaN,1.0095,NaN,30.04615,400,400.043518,25,30.62788,9.284957,55.646362,50.001202,401.715363,399.205048,398.790161,5879.875977,11.493426,10.947376,11.018523,1.566359,1.558181,1.478853,48.04612,62.108448,26.608711,-0.18997012078762,62.240337,88.30439,111.073799,0.240093275904656,428.21283,430.037938366134,1.93643492768556,0.046253391614655,0.981983872754041,-8.57022150558026,510.258919203605,2.01383620139506,0.0110551412970011,1.18876456653612,53.2744810948374,481.244844364913,90.2005103528932,0.00965106290724393,1.29028045142616
6,6.014219,33,33.003815,1.2597,1.593835,113.760689,NaN,1.010429,NaN,30.067215,400,400.016205,25,30.630283,9.291561,55.607628,50.001202,402.02655,399.543518,399.050385,5888.818359,11.467633,10.933171,11.00986,1.596292,1.580886,1.516539,48.070133,62.104332,26.636,-0.177325874567032,62.199825,88.324608,111.074577,0.353917419910431,422.512848,430.036331143732,1.93643924665264,0.0462578380182743,0.981968411450693,-8.57316208198637,510.247612791289,2.01380616231482,0.0110545108167254,1.18879089416027,53.2748639941098,481.246689688425,90.2022498178481,0.00965106225868335,1.29027441101839
6,6.012169,33,33.003887,1.2597,1.585452,113.753876,NaN,1.009932,NaN,30.077745,400,400.096191,25,30.633554,9.301744,55.871723,50.001202,402.02655,399.543518,399.050385,5888.818359,11.467633,10.933171,11.00986,1.596292,1.580886,1.516539,48.070133,62.104332,26.636,-0.177325874567032,62.199825,88.324608,111.074577,0.353917419910431,422.512848,430.033676580676,1.93646410625863,0.0462736987790045,0.981901242997083,-8.58314418784937,510.239438985972,2.01378483059865,0.0110541041898228,1.18880872511785,53.2749603879185,481.255792061866,90.2093824119369,0.00965149698571557,1.29022624354279
6,6.013686,33,33.002052,1.2597,1.573787,113.765923,NaN,1.009732,NaN,30.083723,400,400.021729,25,30.637966,9.304856,56.264145,50.001202,401.354736,398.912079,398.461426,5884.070801,11.491926,10.954865,11.026147,1.58416,1.561473,1.497715,48.073681,62.088703,26.692663,-0.191332802176475,62.218853,88.281349,111.091339,0.213178545236587,411.143005,430.018094148066,1.93638184028418,0.0462571823803296,0.98204300656829,-8.57575718089885,510.255659217804,2.01383199607741,0.0110555286219505,1.18875817700838,53.2725036325536,481.224130073784,90.1828593986207,0.00965050308569719,1.2903720897382
6,6.013875,33,33.003139,1.2597,1.561519,113.786179,NaN,1.009568,NaN,30.079487,400,399.888794,25,30.646751,9.300257,56.395859,50.001202,401.354736,398.912079,398.461426,5884.070801,11.491926,10.954865,11.026147,1.58416,1.561473,1.497715,48.073681,62.088703,26.692663,-0.191332802176475,62.218853,88.281349,111.091339,0.213178545236587,411.143005,430.005531579524,1.93633292903885,0.0462522328030054,0.982116471676945,-8.57483694760811,510.278613626527,2.01388821518238,0.0110562000241641,1.18871969968993,53.2739589552213,481.207408241046,90.1710768009724,0.00964930551018641,1.2904774257252
6,6.013916,33,33.004921,1.2597,1.556129,113.842911,NaN,1.009891,NaN,30.065887,400,399.853485,25,30.654633,9.297816,56.396187,50.001202,401.844116,399.377319,398.945557,5878.176758,11.463395,10.915597,11.013016,1.60103,1.585814,1.520768,48.06934,62.132977,26.764101,-0.211197048425674,62.22308,88.328697,111.065842,0.262504369020462,399.962158,430.000126277965,1.93631256226674,0.0462504292516669,0.982146505773497,-8.57463732316944,510.344205576643,2.01405262694133,0.0110586012768033,1.1885980673237,53.2763446917001,481.201728017058,90.1686029580748,0.00964843666745459,1.29053263148953
6,6.013921,33,33.003944,1.2597,1.560533,113.924957,NaN,1.009244,NaN,30.078905,400,399.763397,25,30.656425,9.307531,56.309879,50.001202,401.352753,398.879761,398.464996,5875.564453,11.487285,10.929399,11.000563,1.58764,1.581179,1.506146,48.064831,62.233398,26.745335,-0.186426401138306,62.2481,88.38784,111.047867,0.416953682899475,443.62738,430.00443799023,1.93632817368541,0.0462515630147709,0.982124039979916,-8.57461297880064,510.442726192965,2.01430997203412,0.0110635405786731,1.18838321636037,53.2750366995642,481.206457277285,90.1712107078331,0.00964899433065792,1.29049362828273
6,6.014153,33,33.003666,1.2597,1.564721,113.988937,NaN,1.009991,NaN,30.082872,400,399.802307,25,30.6544,9.320561,56.234325,50.001202,401.352753,398.879761,398.464996,5875.564453,11.487285,10.929399,11.000563,1.58764,1.581179,1.506146,48.064831,62.233398,26.745335,-0.186426401138306,62.2481,88.38784,111.047867,0.416953682899475,443.62738,430.007919583305,1.93633694127502,0.0462506351450413,0.982114929330971,-8.573483416839,510.519040859951,2.01450790773399,0.011067191081512,1.18822155138432,53.2746645119497,481.20937449227,90.1731705428053,0.00964923214813242,1.29047403259141
6,6.015074,33,33.004246,1.2597,1.564721,113.988937,NaN,1.010971,NaN,30.082872,400,399.802307,25,30.6544,9.317978,56.11021,50.006248,401.317932,398.884674,398.421356,5883.335938,11.446922,10.913202,11.00359,1.618197,1.590435,1.51497,48.054432,62.032825,26.741625,-0.16568922996521,62.246532,88.358253,111.049713,0.248117968440056,418.221344,430.005412558905,1.93631231087468,0.0462425066110893,0.982164567007058,-8.568999577044,510.518442115188,2.01450470310956,0.011066951398377,1.18822798025922,53.275441015665,481.200985405741,90.1672973203595,0.00964862003004358,1.29052737412551
6,6.015074,33,33.004246,1.2597,1.568746,114.066147,NaN,1.010971,NaN,30.098516,400,399.72702,25,30.649767,9.316679,55.984108,50.006248,401.484619,398.904663,398.49881,5877.165039,11.484221,10.937861,10.986596,1.592829,1.578495,1.517414,48.064903,62.220695,26.793247,-0.187961101531982,62.283371,88.335381,111.069969,0.312651127576828,403.543427,430.009365729471,1.93632670086293,0.0462435829570452,0.982143789938357,-8.568999577044,510.610177827111,2.01474163759702,0.0110712165452543,1.18803716410346,53.275441015665,481.206213567557,90.1713485471712,0.00964888328632619,1.29049909546617
6,6.015204,33,33.004711,1.2597,1.576635,114.109795,NaN,1.010212,NaN,30.117786,400,399.664276,25,30.648315,9.319038,55.982189,50.006248,401.484619,398.904663,398.49881,5877.165039,11.484221,10.937861,10.986596,1.592829,1.578495,1.517414,48.064903,62.220695,26.793247,-0.187961101531982,62.283371,88.335381,111.069969,0.312651127576828,403.543427,430.016759904376,1.93635142762306,0.046244545309228,0.982110089033645,-8.5683667208969,510.661551515963,2.01487297499059,0.0110734347444406,1.18793470625324,53.276063549616,481.215646106594,90.1791608863071,0.00964920615191755,1.29045447554554
6,6.014287,33,33.005981,1.2597,1.581144,114.118515,NaN,1.009908,NaN,30.134607,400,399.72583,25,30.645123,9.320403,55.894424,50.006248,401.397125,398.658508,398.429199,5880.949219,11.481544,10.917177,10.970012,1.586121,1.570523,1.514965,48.078682,62.056767,26.828484,-0.194414839148521,62.18964,88.339722,111.082909,0.368161678314209,432.547668,430.023683531536,1.93639206651736,0.0462538442352208,0.982037449698713,-8.57283101251522,510.67060097311,2.01489271121868,0.0110733913103603,1.1879272699442,53.2777637681762,481.231637159223,90.1929266428608,0.00964959592223133,1.29038547752863
6,6.01426,33,33.00565,1.2597,1.584411,114.099541,NaN,1.010219,NaN,30.126335,400,399.783936,25,30.638805,9.297425,55.777916,50.006248,401.397125,398.658508,398.429199,5880.949219,11.481544,10.917177,10.970012,1.586121,1.570523,1.514965,48.078682,62.056767,26.828484,-0.194414839148521,62.18964,88.339722,111.082909,0.368161678314209,432.547668,430.026965286023,1.9364044663533,0.0462549561805519,0.982019159554422,-8.57296246623196,510.648402095711,2.01483633457759,0.0110724804387983,1.18797035016379,53.2773206453491,481.235823163585,90.1958126933945,0.00964991493376548,1.29035831131073
6,6.015506,33,33.004387,1.2597,1.589228,114.048233,NaN,1.00995,NaN,30.109623,400,399.932007,25,30.636877,9.281634,56.063046,50.006248,402.253601,399.426392,398.939697,5881.148926,11.491343,11.002643,10.969042,1.591194,1.578093,1.526446,48.087105,62.022167,26.804745,-0.187543913722038,62.223324,88.334915,111.08078,0.206366643309593,407.595428,430.028305504297,1.93638836896823,0.046245247495245,0.982061421903814,-8.56689658751503,510.588749468559,2.01468589365454,0.0110701688389492,1.18808294242971,53.2756297847597,481.228755511465,90.1889694896487,0.00964997218877432,1.29037916027878
6,6.016583,33,33.005062,1.2597,1.592714,113.997696,NaN,1.010566,NaN,30.130484,400,400.186462,25,30.635843,9.284325,56.31963,50.006248,402.234283,399.509338,398.885834,5875.750977,11.478193,10.988281,10.968656,1.600846,1.57655,1.519992,48.121666,62.123882,26.752855,-0.156557038426399,62.2491,88.333092,111.072502,0.313778728246689,436.927094,430.028798636186,1.93637203714941,0.0462366777966389,0.982101441293469,-8.5616542171594,510.528007410972,2.01452707783797,0.0110670981376154,1.1882153454446,53.2765334577321,481.223472908629,90.1856057795379,0.00964948543502937,1.29041698339437
6,6.015956,33,33.005646,1.2597,1.593902,114.005508,NaN,1.009712,NaN,30.131985,400,400.277771,25,30.629728,9.291304,56.470367,50.006248,402.234283,399.509338,398.885834,5875.750977,11.478193,10.988281,10.968656,1.600846,1.57655,1.519992,48.121666,62.123882,26.752855,-0.156557038426399,62.2491,88.333092,111.072502,0.313778728246689,436.927094,430.031671295099,1.93639304542076,0.0462425266230419,0.982061560804705,-8.56470609538502,510.536686899186,2.01454782723972,0.0110672884079692,1.18820248744769,53.2773152903673,481.231669573237,90.1925894519035,0.00964970711974666,1.29038070182992
6,6.017718,33,33.005798,1.2597,1.589926,114.008667,NaN,1.010339,NaN,30.10722,400,400.351379,25,30.63201,9.291055,56.309807,50.006248,402.493286,399.667236,399.169312,5883.13916,11.501206,11.012349,10.976756,1.605882,1.596538,1.530305,48.132797,62.375687,26.777803,-0.166488707065582,62.258465,88.370064,111.06395,0.181718975305557,402.143433,430.022972025933,1.93633173064292,0.046225922777695,0.982176943907035,-8.55613029911291,510.540283536758,2.01455668259598,0.0110674001193273,1.18819635669123,53.2775187792538,481.209538486248,90.1756038465692,0.00964854312799617,1.29050243520978
6,6.016697,33,33.006203,1.2597,1.579841,114.00425,NaN,1.009751,NaN,30.078892,400,400.251984,25,30.637737,9.282011,56.139839,50.000259,401.886993,399.121216,398.526245,5883.67041,11.456955,10.974982,10.958519,1.613348,1.587024,1.529032,48.134983,62.141319,26.749517,-0.140696689486504,62.284931,88.378296,111.0466,0.205101042985916,408.58255,430.015845355204,1.93632297062682,0.0462322308414769,0.982173982138615,-8.56109935616217,510.53461722115,2.01454088914388,0.0110669887497679,1.18821177203574,53.2780609664055,481.20674651574,90.173878483381,0.00964827010558817,1.29052309962063
6,6.017317,33,33.005436,1.2597,1.5731,114.04129,NaN,1.010054,NaN,30.057428,400,400.145691,25,30.645439,9.284377,56.09481,50.000259,401.886993,399.121216,398.526245,5883.67041,11.456955,10.974982,10.958519,1.613348,1.587024,1.529032,48.134983,62.141319,26.749517,-0.140696689486504,62.284931,88.378296,111.0466,0.205101042985916,408.58255,430.007536750627,1.93628229461372,0.0462249607651989,0.982242198259586,-8.55808183085571,510.579418245846,2.01465879504265,0.0110693518203224,1.1881117033356,53.2770341531834,481.191228205013,90.161024267491,0.00964773954924216,1.29059651623947
6,6.017328,33,33.002911,1.2597,1.5731,114.04129,NaN,1.010243,NaN,30.057428,400,400.145691,25,30.645439,9.298466,55.966339,50.000259,402.166229,399.329926,398.875397,5878.973633,11.516434,11.017824,10.980443,1.606632,1.578224,1.533527,48.147915,62.157715,26.776596,-0.139457300305366,62.290714,88.362892,111.067329,0.217751145362854,405.321472,430.007506807819,1.93628200053503,0.0462248637650452,0.982242791185312,-8.5580282962585,510.582023391033,2.01467274238187,0.0110703953635526,1.18808374796671,53.2736537020986,481.188685219876,90.1563220948054,0.00964843726723205,1.29057557724333
6,6.016842,33,33.004208,1.2597,1.574733,114.078011,NaN,1.010397,NaN,30.055162,400,400.087799,25,30.643797,9.310587,56.034016,50.000259,402.08429,399.346466,398.839203,5875.100098,11.449413,10.961594,10.956323,1.603767,1.580212,1.534283,48.186718,62.044228,26.779119,-0.136003404855728,62.303314,88.33889,111.077347,0.354360193014145,420.314697,430.01043366882,1.93630083218318,0.0462295863309289,0.982208163609837,-8.5603936234433,510.624311717128,2.01477824698137,0.0110718874776581,1.18800747785874,53.2753901416148,481.196778352294,90.1639962905872,0.00964842061511459,1.29054961107979
6,6.016842,33,33.004208,1.2597,1.578352,114.135315,NaN,1.010397,NaN,30.035938,400,400.049072,25,30.637877,9.323599,56.226303,50.000259,402.08429,399.346466,398.839203,5875.100098,11.449413,10.961594,10.956323,1.603767,1.580212,1.534283,48.186718,62.044228,26.779119,-0.136003404855728,62.303314,88.33889,111.077347,0.354360193014145,420.314697,430.013988246355,1.9363137707857,0.0462305538705341,0.982189480175617,-8.5603936234433,510.692385251762,2.01495403100618,0.0110750517060813,1.1878663268866,53.2753901416148,481.201479152173,90.1676388054922,0.00964865732007657,1.29052418117155
6,6.016088,33,33.003784,1.2597,1.580254,114.126549,NaN,1.01031,NaN,30.024075,400,400.12439,25,30.62743,9.317836,56.369698,50.000259,401.980743,399.265778,398.717468,5875.58252,11.493616,10.999597,10.976736,1.616826,1.602616,1.537075,48.171806,62.192322,26.816999,-0.176524892449379,62.278126,88.345459,111.09465,0.239353507757187,399.337402,430.017908404965,1.93634072900308,0.0462377132783887,0.982139041413412,-8.5640635746314,510.682409378482,2.01492948474829,0.0110747429875259,1.18788321191544,53.2748224911712,481.210864525556,90.1744528294106,0.00964926858140142,1.29046759611556
6,6.015768,33,33.002247,1.2597,1.581867,114.057121,NaN,1.010295,NaN,30.028994,400,400.209442,25,30.63076,9.290099,56.278389,50.000259,401.980743,399.265778,398.717468,5875.58252,11.493616,10.999597,10.976736,1.616826,1.602616,1.537075,48.171806,62.192322,26.816999,-0.176524892449379,62.278126,88.345459,111.09465,0.239353507757187,399.337402,430.020363425553,1.93635505093478,0.0462409677097813,0.982113483424784,-8.56562121919092,510.601516584827,2.01472498501539,0.0110715442564629,1.1880373156053,53.2727647097967,481.214584896821,90.1756732504982,0.00964995865821528,1.29042636582791
6,6.015833,33,33.00246,1.2597,1.590592,114.008743,NaN,1.010118,NaN,30.026621,400,400.284454,25,30.641918,9.296951,56.13826,50.000259,402.500793,399.770447,399.264832,5878.419434,11.457472,10.975087,10.96667,1.62685,1.602287,1.534316,48.170723,62.301208,26.760111,-0.159036353230476,62.285461,88.321754,111.106506,0.245301946997642,408.954498,430.028755312593,1.93638450214712,0.0462427269193299,0.982071997818363,-8.56530481754061,510.543818991867,2.01457535706746,0.011068783775817,1.18815918552278,53.273049885079,481.225490957672,90.1843553443052,0.00965043814369018,1.29037033828892
6,6.014108,33,33.002518,1.2597,1.605056,114.033051,NaN,1.010278,NaN,30.010778,400,400.436646,25,30.650625,9.311057,56.065712,50.000259,402.464813,399.643738,399.114075,5878.533691,11.478351,11.001568,10.962675,1.617067,1.604938,1.539896,48.214054,62.082817,26.71287,-0.148358300328255,62.296017,88.32618,111.084206,0.248521059751511,423.7612,430.047651387269,1.93648231763177,0.0462618181341084,0.981904691349358,-8.57370251032472,510.572640189684,2.01464963174896,0.0110701026799991,1.18809974714178,53.2731275381884,481.261088020726,90.2120068194364,0.0096522114923687,1.29017885918226
6,6.015333,33,33.001564,1.2597,1.618159,114.083054,NaN,1.010728,NaN,29.997717,400,400.450562,25,30.65724,9.328381,56.008377,50.000259,402.464813,399.643738,399.114075,5878.533691,11.478351,11.001568,10.962675,1.617067,1.604938,1.539896,48.214054,62.082817,26.71287,-0.148358300328255,62.296017,88.32618,111.084206,0.248521059751511,423.7612,430.057185811526,1.93649639455948,0.0462545083594207,0.981903178394989,-8.56773874316178,510.633029475504,2.01480832040209,0.0110732588797095,1.18796579774767,53.2718502646557,481.265282211567,90.2142261599764,0.00965273479298845,1.29014312546765
6,6.015058,33,33.000977,1.2597,1.623267,114.123756,NaN,1.010387,NaN,29.98881,400,400.394165,25,30.656301,9.326873,56.017281,50.000259,402.427094,399.69046,399.168488,5882.367676,11.495603,10.983905,10.975161,1.635507,1.615753,1.54847,48.221176,62.132866,26.745562,-0.149488881230354,62.306313,88.372627,111.066849,0.378043711185455,427.699982,430.062949034929,1.93652199872396,0.0462583007859059,0.981862137370793,-8.56907746773732,510.681985098919,2.01493641662087,0.0110757491802808,1.18785906702425,53.2710643386025,481.274019294953,90.2203637871076,0.00965336675974654,1.29008791990641
6,6.017409,33,32.999798,1.2597,1.611647,114.183975,NaN,1.00942,NaN,30.001486,400,400.414886,25,30.655924,9.302944,56.384731,49.995846,402.109894,399.37738,398.755249,5885.277832,11.495706,11.017282,10.980529,1.624095,1.608,1.552632,48.198669,62.12389,26.745981,-0.129236429929733,62.28331,88.376526,111.06282,0.148952797055245,389.592682,430.045145166684,1.93641763268489,0.0462344532781233,0.982048345224856,-8.55763408915561,510.754726846759,2.01512760449755,0.0110795612297293,1.18769806642973,53.2694857585559,481.234959368948,90.1888141588666,0.00965178580310714,1.29028261816473
6,6.018866,33,32.999054,1.2597,1.611647,114.183975,NaN,1.010349,NaN,30.001486,400,400.414886,25,30.655924,9.296707,56.521519,49.995846,402.109894,399.37738,398.755249,5885.277832,11.495706,11.017282,10.980529,1.624095,1.608,1.552632,48.198669,62.12389,26.745981,-0.129236429929733,62.28331,88.376526,111.06282,0.148952797055245,389.592682,430.041181930305,1.93637869471657,0.0462216071214615,0.982126748641416,-8.55054391630864,510.755493254942,2.01513171139001,0.0110798688876337,1.18768985649342,53.2684895832327,481.220093856406,90.1764886127079,0.00965128065165374,1.29035272650926
6,6.02062,33,33.000595,1.2597,1.60392,114.217323,NaN,1.010772,NaN,29.99716,400,400.329803,25,30.660631,9.279114,56.458603,49.995846,402.57428,399.914307,399.204071,5877.112793,11.474575,10.986716,10.972401,1.617741,1.607667,1.553201,48.218262,62.337624,26.699278,-0.0969915017485619,62.275208,88.382759,111.04911,0.197958379983902,415.976257,430.0288205626,1.93630420328423,0.046204085865063,0.982261032643086,-8.54201018658324,510.793512120814,2.01522545426996,0.0110810722951738,1.18762507142298,53.2705528782125,481.194516941834,90.1583352284794,0.00964948848464716,1.29051219796227
6,6.019477,33,33.000183,1.2597,1.609518,114.206413,NaN,1.009968,NaN,29.962822,400,400.272339,25,30.667496,9.261309,56.32795,49.995846,401.839081,399.180878,398.454865,5880.618652,11.474269,11.008722,10.964056,1.598623,1.60339,1.532575,48.191704,62.101707,26.66287,-0.0830235406756401,62.283897,88.321762,111.098442,0.276629120111466,406.135254,430.037428791997,1.93635475716142,0.0462156529380518,0.982170610442776,-8.54757100593429,510.780979295997,2.01519427852827,0.0110806405260561,1.18764727269418,53.2700012455097,481.21248635054,90.1718143213749,0.00965052818111005,1.2904093580496
6,6.020744,33,33.001099,1.2597,1.615544,114.1763,NaN,1.010057,NaN,29.931522,400,400.19342,25,30.668308,9.24948,56.169739,49.995846,401.839081,399.180878,398.454865,5880.618652,11.474269,11.008722,10.964056,1.598623,1.60339,1.532575,48.191704,62.101707,26.66287,-0.0830235406756401,62.283897,88.321762,111.098442,0.276629120111466,406.135254,430.039900692411,1.93634244464729,0.0462060992491611,0.982207740213609,-8.54140696129286,510.744270884825,2.01509688819343,0.0110785996155683,1.18773126422234,53.2712276836003,481.208896922614,90.1700236214598,0.00965004776787672,1.29044134924949
6,6.021954,33,32.999283,1.2597,1.618971,114.161545,NaN,1.009856,NaN,29.937876,400,400.142883,25,30.668665,9.259598,56.189125,49.995846,402.136108,399.480743,398.783051,5881.983398,11.458791,10.976176,10.963413,1.616791,1.61109,1.536936,48.198925,62.102821,26.672453,-0.112723127007484,62.339802,88.32431,111.08889,0.183969914913177,400.961334,430.039975147405,1.93632236986239,0.0461963573710366,0.982255199956361,-8.5355211452528,510.728616800689,2.01506166601493,0.0110785359763245,1.18774745291471,53.2687962036101,481.199850977633,90.1610491587415,0.00965018630865355,1.29046531775539
6,6.021954,33,32.999283,1.2597,1.615618,114.162971,NaN,1.009856,NaN,29.939583,400,400.158386,25,30.672915,9.260561,56.295734,49.995846,402.136108,399.480743,398.783051,5881.983398,11.458791,10.976176,10.963413,1.616791,1.61109,1.536936,48.198925,62.102821,26.672453,-0.112723127007484,62.339802,88.32431,111.08889,0.183969914913177,400.961334,430.036681616719,1.93631038324406,0.0461954616590187,0.982272499039047,-8.5355211452528,510.73031052606,2.01506603903782,0.0110786147007563,1.18774395030022,53.2687962036101,481.19549612612,90.157674552923,0.0096499669935702,1.29048887236984
6,6.02038,33,32.999893,1.2597,1.615911,114.148956,NaN,1.009743,NaN,29.945641,400,400.088135,25,30.670189,9.264134,56.289379,49.995846,402.08847,399.407623,398.821991,5883.34082,11.501558,11.005864,10.972335,1.607896,1.608233,1.535244,48.213577,62.16539,26.68265,-0.121071867644787,62.374382,88.304115,111.103951,0.200927332043648,402.092896,430.041251356479,1.93635348178156,0.046209404142022,0.982186254988668,-8.5431777461867,510.713035444277,2.01501969106572,0.0110775887304937,1.18778512028569,53.2696129570783,481.211743111374,90.1709246431137,0.00965058562737057,1.29040939244751
6,6.01865,33,32.999996,1.2597,1.627921,114.141983,NaN,1.010272,NaN,29.951559,400,400.228516,25,30.665277,9.279227,56.062725,49.995846,401.958008,399.330475,398.692017,5876.760254,11.447023,10.969138,10.951476,1.630228,1.618711,1.554985,48.218227,62.134182,26.669531,-0.102254115045071,62.284523,88.286835,111.114235,0.214340940117836,401.167175,430.057751761433,1.93644263291651,0.046227859887738,0.982031316541989,-8.55159495092158,510.704646808411,2.01499773694155,0.0110771611583261,1.1878033985028,53.2697508667291,481.244234127224,90.1962165924692,0.0096521880433336,1.2902352393143
6,6.018144,33,33.000122,1.2597,1.646987,114.139847,NaN,1.009953,NaN,29.962002,400,400.270691,25,30.66577,9.288157,56.093712,49.995846,401.958008,399.330475,398.692017,5876.760254,11.447023,10.969138,10.951476,1.630228,1.618711,1.554985,48.218227,62.134182,26.669531,-0.102254115045071,62.284523,88.286835,111.114235,0.214340940117836,401.167175,430.077849684391,1.93652428618749,0.0462374154280293,0.98190608280615,-8.55405720897244,510.701979797668,2.01499049023941,0.0110769911287389,1.18781004190915,53.2699195712721,481.274025115201,90.2194438461203,0.00965364683152452,1.29007615515828
6,6.019175,33,33.000809,1.2597,1.663707,114.147591,NaN,1.009542,NaN,29.965588,400,400.292786,25,30.678753,9.290014,56.301804,50.005344,402.414764,399.653198,399.119629,5885.45459,11.481929,10.996221,10.966342,1.622547,1.612273,1.551964,48.20488,62.178055,26.599739,-0.0798520371317863,62.293446,88.276161,111.14505,0.213469341397285,408.556061,430.091464771665,1.93655648442589,0.0462327923509332,0.981875587408458,-8.54904040271953,510.710470150787,2.01501044759611,0.0110771346340802,1.18779859161324,53.2708394037206,481.286388359292,90.2297701745272,0.00965404448281243,1.29001888956337
7,7.075668,38.5,38.401657,5.8526,5.725436,119.1082,NaN,1.010446,NaN,30.620747,400,400.087189,25,31.696501,9.418536,64.944138,50.029167,401.536591,399.315369,398.585846,6823.248535,12.530472,12.019682,12.216194,1.73114,1.698637,1.670965,56.143974,73.025154,30.663076,4.549346,73.110611,103.229324,116.888596,0.332057565450668,457.568573,431.302002643696,1.92468550748811,0.0392597306817582,1.0158735993394,-3.71930596661127,511.167625928548,2.00205115085784,0.00940484490469735,1.23452606318366,60.0687490673422,481.727988810079,96.240148044234,0.00816241505766742,1.36092916920665
7,7.075564,38.5,38.39975,5.8526,5.723353,119.057739,NaN,1.009683,NaN,30.620371,400,400.1026,25,31.688351,9.39819,64.837273,50.029167,401.842712,399.562073,398.856476,6821.203125,12.575459,12.043962,12.22049,1.692642,1.675142,1.626207,56.125053,72.911682,30.626236,4.555988,73.172997,103.264984,116.882698,0.548231661319733,490.203369,431.300164487532,1.92468038025505,0.0392599137680483,1.01588073002649,-3.7197536056986,511.107281078793,2.00190187342524,0.00940290785474012,1.23466963341887,60.0664903338692,481.724538258153,96.2356640080277,0.00816272021263787,1.3609259986007
7,7.07549,38.5,38.395931,5.8526,5.72243,119.010086,NaN,1.01,NaN,30.638393,400,399.866272,25,31.675497,9.384108,65.026184,50.029167,401.696106,399.466736,398.758911,6822.104492,12.551905,12.050013,12.223814,1.774294,1.736804,1.712421,56.115406,72.914734,30.646646,4.591209,73.150269,103.231598,116.886765,0.468622773885727,473.450165,431.299424581697,1.92467876883452,0.0392601763396169,1.01588238516884,-3.7200721211554,511.052358250461,2.00177098562936,0.00940170344996719,1.23478220921368,60.0619666655192,481.720825521007,96.2290333756267,0.00816347180282702,1.36089874287159
7,7.074986,38.5,38.393192,5.8526,5.728084,119.006752,NaN,1.009476,NaN,30.644077,400,399.925201,25,31.671099,9.394133,64.878654,50.029167,401.696106,399.466736,398.758911,6822.104492,12.551905,12.050013,12.223814,1.774294,1.736804,1.712421,56.115406,72.914734,30.646646,4.591209,73.150269,103.231598,116.886765,0.468622773885727,473.450165,431.306514975777,1.92471128955125,0.0392647901319467,1.01582065827808,-3.72224153675899,511.051050501721,2.00177421766819,0.00940238547827467,1.23476159492092,60.0587220455843,481.730601941842,96.2334185164229,0.00816455711694361,1.3607978871555
7,7.074111,38.5,38.391968,5.8526,5.73308,118.985672,NaN,1.009765,NaN,30.663641,400,399.901672,25,31.684118,9.391004,64.471069,50.029167,401.486877,399.179962,398.502258,6820.094727,12.543777,12.026534,12.213532,1.739617,1.716552,1.668545,56.139305,73.083305,30.759928,4.601278,73.117577,103.179573,116.918343,0.499611288309097,476.874969,431.313927615699,1.92475019010706,0.0392716609160357,1.01574299850476,-3.72600816117415,511.026276568626,2.00171397706954,0.00940170820877559,1.23481682155834,60.0572720330024,481.743971946433,96.2419933134774,0.00816543737760543,1.36069402449348
7,7.074378,38.5,38.390854,5.8526,5.727777,118.919678,NaN,1.010272,NaN,30.660084,400,399.809326,25,31.701851,9.40249,64.129349,50.02491,401.907166,399.685913,398.954041,6825.323242,12.570659,12.043836,12.235949,1.695439,1.686727,1.626085,56.153107,73.082954,30.812838,4.566452,73.040298,103.250214,116.881859,0.4436956346035,481.231506,431.30782765624,1.924724557355,0.0392686701392458,1.0157897731591,-3.72485876524377,510.945922466811,2.00151171648316,0.00939874434464447,1.23502140586842,60.0559522987475,481.733593887602,96.2332281269491,0.00816524859982258,1.36074679551675
7,7.075692,38.5,38.386696,5.8526,5.727777,118.919678,NaN,1.010733,NaN,30.660084,400,399.809326,25,31.701851,9.4014,64.018143,50.02491,401.907166,399.685913,398.954041,6825.323242,12.570659,12.043836,12.235949,1.695439,1.686727,1.626085,56.153107,73.082954,30.812838,4.566452,73.040298,103.250214,116.881859,0.4436956346035,481.231506,431.304316656714,1.92469346724212,0.0392601285745916,1.01586058088239,-3.71920266600534,510.95019074379,2.00153257130403,0.00940003359010194,1.23497337519632,60.051026116592,481.718714738735,96.2180445495874,0.00816559151075079,1.36078792828555
7,7.075692,38.5,38.386696,5.8526,5.737191,118.874954,NaN,1.010733,NaN,30.658472,400,399.861359,25,31.70088,9.423853,64.530777,50.02491,401.288483,398.987366,398.311432,6815.912109,12.54859,12.038713,12.203949,1.771571,1.740324,1.726516,56.17017,73.074501,30.821795,4.550966,73.072441,103.242149,116.856712,0.357281178236008,470.110901,431.313879697407,1.92472775781698,0.039262355795284,1.01580305312351,-3.71920266600534,510.894954494197,2.00139167950995,0.00939779007101491,1.23512100746338,60.051026116592,481.731380758078,96.2273526896109,0.00816614772654808,1.36070516066656
7,7.072652,38.5,38.384541,5.8526,5.748682,118.840225,NaN,1.010301,NaN,30.668573,400,399.828247,25,31.700918,9.424058,64.612579,50.02491,401.526947,399.231079,398.548401,6814.741211,12.530691,12.016458,12.201206,1.738941,1.721906,1.673261,56.184399,73.173012,30.81365,4.576804,73.114525,103.256546,116.841194,0.50532329082489,489.142853,431.333670904957,1.9248415304405,0.0392848412972581,1.01556926726974,-3.73228952272024,510.854272055568,2.00129306577975,0.00939671573009992,1.2352108922679,60.0484728108962,481.771647341697,96.25474636848,0.0081684324068236,1.36041320139822
7,7.073799,38.5,38.383984,5.8526,5.749466,118.784531,NaN,1.010593,NaN,30.662706,400,399.927887,25,31.701115,9.418846,64.463181,50.02491,401.526947,399.231079,398.548401,6814.741211,12.530691,12.016458,12.201206,1.738941,1.721906,1.673261,56.184399,73.173012,30.81365,4.576804,73.114525,103.256546,116.841194,0.50532329082489,489.142853,431.331404004653,1.92481724762635,0.0392775666480975,1.0156262107659,-3.72735131710743,510.786045706598,2.00112033740334,0.00939409315575284,1.23538887986092,60.0478128420535,481.762222257008,96.247249325191,0.00816815205340496,1.36046719347666
7,7.075326,38.5,38.37854,5.8526,5.755551,118.786697,NaN,1.009757,NaN,30.658363,400,399.884247,25,31.700869,9.408522,64.448227,50.02491,401.843536,399.548096,398.867279,6825.301758,12.575069,12.043618,12.22297,1.705677,1.699259,1.646388,56.217262,72.978706,30.724747,4.604576,73.10183,103.253922,116.83078,0.412917912006378,463.02652,431.333506242349,1.92480328289508,0.0392690780471167,1.01567128027914,-3.72077802926839,510.79431793953,2.0011544931827,0.00939589011484305,1.23531862740969,60.0413620290303,481.752616794401,96.2346263089422,0.00816903534353918,1.36045647061493
7,7.073336,38.5,38.377205,5.8526,5.753355,118.793594,NaN,1.009965,NaN,30.654341,400,399.850677,25,31.715275,9.429695,64.531792,50.02491,401.365631,399.132782,398.415863,6820.450195,12.549941,12.048118,12.224441,1.786167,1.756352,1.731648,56.226078,73.035339,30.759312,4.590625,73.030617,103.12178,116.881447,0.497438877820969,486.742462,431.33659011546,1.92484236314347,0.0392814978428949,1.01557758815062,-3.72934460874802,510.804210074882,2.00118293256958,0.00939665041470518,1.23528031485247,60.0397800185864,481.765961988364,96.243071933533,0.00816994156042774,1.36035138349553
7,7.072869,38.5,38.374702,5.8526,5.739408,118.80674,NaN,1.010836,NaN,30.663782,400,399.899506,25,31.726107,9.435353,64.523575,50.02491,401.365631,399.132782,398.415863,6820.450195,12.549941,12.048118,12.224441,1.786167,1.756352,1.731648,56.226078,73.035339,30.759312,4.590625,73.030617,103.12178,116.881447,0.497438877820969,486.742462,431.323672645765,1.92480262426332,0.0392812353880203,1.01563749621866,-3.73135522110766,510.823021146106,2.00123692727189,0.00939808675264836,1.23520780395905,60.036813774376,481.749238064091,96.2282207998568,0.00816980725732278,1.36042676025566
7,7.072726,38.5,38.374592,5.8526,5.733254,118.818169,NaN,1.010517,NaN,30.709543,400,399.985352,25,31.733843,9.440138,64.917992,50.02491,402.015076,399.757233,399.079193,6821.046875,12.542582,12.026602,12.218262,1.718907,1.692827,1.649553,56.258163,72.891106,30.761013,4.570302,73.12204,103.165947,116.866608,0.399897396564484,469.239319,431.317804298728,1.92478359633494,0.0392807093267727,1.01566734477466,-3.73197091051935,510.837251152398,2.00127349554118,0.00939869456135608,1.23516871250901,60.0366834123878,481.742119736213,96.222876051035,0.00816952097099023,1.36047174238165
7,7.07275,38.5,38.373001,5.8526,5.73983,118.854721,NaN,1.010531,NaN,30.727076,400,400.079041,25,31.734722,9.422386,65.18174,50.02491,401.642395,399.377838,398.683289,6823.644531,12.560771,12.046862,12.220839,1.781953,1.763252,1.724159,56.291199,72.93895,30.761002,4.545952,73.100006,103.173409,116.845894,0.43993353843689,462.845947,431.32441909182,1.92480697687408,0.0392821092933885,1.01562851587856,-3.73186757737358,510.884031005189,2.00139665125484,0.00940102267850219,1.2350294821635,60.0347978694098,481.749456093978,96.2266427912159,0.00817022477471499,1.360402394996
7,7.073263,38.5,38.372917,5.8526,5.742236,118.831985,NaN,1.010526,NaN,30.756638,400,399.961609,25,31.730629,9.424052,65.43306,50.02491,401.642395,399.377838,398.683289,6823.644531,12.560771,12.046862,12.220839,1.781953,1.763252,1.724159,56.291199,72.93895,30.761002,4.545952,73.100006,103.173409,116.845894,0.43993353843689,462.845947,431.325492509787,1.92480360034654,0.039279341888375,1.01564145562712,-3.7296588948501,510.856036821911,2.00132543775295,0.00939990768370302,1.23510363865234,60.034698316631,481.748140253496,96.2255897084107,0.00817018712208011,1.36040985000777
7,7.074142,38.5,38.371216,5.8526,5.747427,118.757545,NaN,1.009885,NaN,30.789598,400,399.758423,25,31.714706,9.417757,65.435875,50.022427,401.099396,398.783783,398.132751,6815.560547,12.531951,12.008759,12.19517,1.722185,1.697265,1.668631,56.280022,72.956848,30.723085,4.548257,73.147049,103.220657,116.817932,0.50092476606369,487.019348,431.328417057787,1.92480170748645,0.0392748538242478,1.0156571070712,-3.72587470901584,510.765835585398,2.00109937889575,0.00939669838836009,1.23533038206078,60.0326823340558,481.746051294862,96.2223158325319,0.00817050333763872,1.36040054092631
