P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.061976,38.5,38.359177,5.8526,5.48839,119.037666,NaN,1.010047,NaN,30.966784,400,400.203339,25,31.691645,9.371714,66.156685,50.012394,402.359741,399.724365,399.375214,6822.017578,12.606514,12.014849,12.175321,1.591262,1.565988,1.539116,56.799469,73.122154,30.836369,4.25602,72.978516,103.221085,116.701477,0.517261385917664,484.078461,431.097769820562,1.92414576892221,0.0392926900195498,1.01659057744327,-3.77828225955199,511.124087337629,2.00204205825069,0.00941449085066971,1.23426832547031,60.0184118985134,481.493998606801,96.024823474795,0.00816231292547109,1.36188917995338
7,7.061976,38.5,38.359177,5.8526,5.48314,118.98996,NaN,1.010047,NaN,30.945389,400,400.253418,25,31.694925,9.401548,66.113205,50.012394,402.359741,399.724365,399.375214,6822.017578,12.606514,12.014849,12.175321,1.591262,1.565988,1.539116,56.799469,73.122154,30.836369,4.25602,72.978516,103.221085,116.701477,0.517261385917664,484.078461,431.092432634706,1.9241266142173,0.0392914441622348,1.01662308397084,-3.77828225955199,511.065201603995,2.00189190229079,0.00941209864168157,1.23442470391086,60.0184118985134,481.4869272122,96.0196312212983,0.00816200199308045,1.36193569125458
7,7.057977,38.5,38.359993,5.8526,5.48314,118.98996,NaN,1.010373,NaN,30.945389,400,400.253418,25,31.694925,9.412425,66.121048,50.012394,401.634613,399.067627,398.690338,6807.361328,12.594863,11.994923,12.174769,1.58127,1.558324,1.514938,56.803211,72.642601,30.711706,4.267015,72.884796,103.297974,116.658569,0.569355130195618,491.439636,431.10316119155,1.92422152905886,0.0393175303455188,1.01640558398099,-3.79552370061157,511.064364838851,2.00188780992016,0.00941184521972602,1.23443410637553,60.0193792616638,481.522634300019,96.0466867260781,0.00816337633177102,1.3617119867768
7,7.055558,38.5,38.3615,5.8526,5.46831,118.97065,NaN,1.009728,NaN,30.948343,400,400.091461,25,31.703037,9.401663,66.109726,50.012394,401.882507,399.327881,398.90387,6809.750977,12.604472,12.018251,12.179276,1.650936,1.615412,1.595101,56.824677,72.826164,30.734993,4.24082,72.973106,103.320549,116.637138,0.421543389558792,463.80661,431.094577625623,1.9242248626665,0.0393298026829483,1.01636573542137,-3.8059566594788,511.038981603813,2.00181946148714,0.00941040876295112,1.23451486684035,60.0211657564408,481.525095273604,96.0500366902483,0.0081631232071004,1.36171621909015
7,7.052731,38.5,38.357613,5.8526,5.451523,118.944168,NaN,1.010524,NaN,30.956806,400,400.02652,25,31.71423,9.380184,66.251755,50.012394,401.882507,399.327881,398.90387,6809.750977,12.604472,12.018251,12.179276,1.650936,1.615412,1.595101,56.824677,72.826164,30.734993,4.24082,72.973106,103.320549,116.637138,0.421543389558792,463.80661,431.085101512871,1.92423076507432,0.0393442854555294,1.01631576465148,-3.81815272265186,511.010275994493,2.00175558152355,0.00941028749557493,1.23455705115155,60.0165577382178,481.524101233323,96.0453275735896,0.00816401152035549,1.36167012598476
7,7.052212,38.5,38.358223,5.8526,5.437793,118.919952,NaN,1.009903,NaN,30.978588,400,400.181915,25,31.717342,9.371735,66.367645,50.012394,401.840424,399.277191,398.855835,6806.438477,12.577076,12.007827,12.16537,1.632396,1.596511,1.566305,56.835297,72.76651,30.785,4.217096,72.948448,103.278282,116.644455,0.448595315217972,470.116882,431.072539941014,1.92419300555613,0.0393444160449908,1.01637245450429,-3.82039216143937,510.979752990665,2.00167626907412,0.00940888314779001,1.23464372217335,60.0172809155976,481.510658736768,96.0360803562411,0.00816327420038619,1.36176672244384
7,7.051604,38.5,38.357994,5.8526,5.44199,118.904327,NaN,1.011057,NaN,30.997143,400,400.188019,25,31.709019,9.351218,66.219986,50.00996,402.220764,399.615295,399.216217,6807.795898,12.592727,12.002783,12.169037,1.562757,1.535469,1.490536,56.859371,72.933022,30.738092,4.252011,72.945602,103.271187,116.649216,0.413386285305023,462.191101,431.078437315038,1.92422276135814,0.0393493876162687,1.01631340022852,-3.82301578600089,510.960696331401,2.00162821239609,0.00940817027340239,1.23469250270859,60.0170094288122,481.521457347763,96.0437759812569,0.00816380391054873,1.36169265549818
7,7.051325,38.5,38.356506,5.8526,5.441037,118.905853,NaN,1.010301,NaN,31.012911,400,400.15036,25,31.709188,9.351511,65.95298,50.00996,402.220764,399.615295,399.216217,6807.795898,12.592727,12.002783,12.169037,1.562757,1.535469,1.490536,56.859371,72.933022,30.738092,4.252011,72.945602,103.271187,116.649216,0.413386285305023,462.191101,431.078217523124,1.92422591320679,0.0393509852508304,1.01630411270531,-3.82421977629701,510.964107746305,2.00164048462731,0.0094087089514184,1.23467030020274,60.0152453248015,481.521406181769,96.0422150741857,0.00816415849042967,1.36167284515603
7,7.050565,38.5,38.357159,5.8526,5.431704,118.840683,NaN,1.011063,NaN,31.025148,400,400.11496,25,31.718685,9.3531,65.975128,50.00996,402.156219,399.540588,399.208435,6820.298828,12.604037,12.017349,12.183364,1.65736,1.638705,1.588293,56.904037,72.715103,30.841881,4.258768,72.934853,103.234512,116.674377,0.413994520902634,477.132599,431.070772035683,1.92420992280502,0.0393537371316618,1.01632048280702,-3.82749964609218,510.88296656081,2.00143193715615,0.00940523544736931,1.2348926418384,60.0160194983857,481.516035778213,96.0389396838755,0.00816376576220076,1.36171697535857
7,7.050428,38.5,38.355743,5.8526,5.429585,118.735268,NaN,1.009298,NaN,31.020569,400,400.165222,25,31.720215,9.355168,66.102562,50.00996,402.176086,399.589783,399.166199,6820.637695,12.602576,12.015212,12.187058,1.592816,1.580184,1.527915,56.886337,72.576248,30.848162,4.243866,72.901794,103.221268,116.69384,0.513356268405914,474.183258,431.068986172024,1.92420544756671,0.0393541295154313,1.01632613621049,-3.82809091424838,510.754228151017,2.0011068679321,0.00940038192907209,1.23522487773834,60.0143407253123,481.513227563591,96.0354277195271,0.00816398185236259,1.36171625622769
7,7.050374,38.5,38.355011,5.8526,5.424364,118.713455,NaN,1.009937,NaN,31.003134,400,400.212952,25,31.710863,9.36532,66.314163,50.00996,402.176086,399.589783,399.166199,6820.637695,12.602576,12.015212,12.187058,1.592816,1.580184,1.527915,56.886337,72.576248,30.848162,4.243866,72.901794,103.221268,116.69384,0.513356268405914,474.183258,431.06382480942,1.92418768280812,0.0393532420074233,1.01635550778485,-3.82832397122979,510.728036341528,2.00104178652889,0.00939951348661852,1.23528870963573,60.0134728648871,481.506071515971,96.029423165533,0.00816384273210092,1.36175337665241
7,7.048499,38.5,38.355885,5.8526,5.414314,118.767868,NaN,1.010551,NaN,30.995846,400,400.125305,25,31.698353,9.379879,66.503319,50.00996,401.497894,398.992889,398.54071,6814.529297,12.606194,12.027721,12.191769,1.653872,1.626522,1.585015,56.887894,72.716568,30.839586,4.259196,72.885422,103.254463,116.652061,0.506427526473999,476.255005,431.058644206715,1.92419557691442,0.0393631180725302,1.01631561604564,-3.83641706611434,510.794348748753,2.00120890146376,0.00940197514106025,1.23511855550271,60.0145090791626,481.509699397689,96.0329821575532,0.00816379266042114,1.36174136706164
7,7.048863,38.5,38.35704,5.8526,5.421742,118.840492,NaN,1.010706,NaN,30.987911,400,400.02121,25,31.685749,9.389256,66.48645,50.00996,402.171783,399.609802,399.234467,6810.354004,12.600808,12.014314,12.18323,1.664884,1.638158,1.610385,56.870647,72.851547,30.814558,4.267618,72.857628,103.209839,116.686234,0.434078216552734,465.771179,431.065216137035,1.92421402527718,0.0393625020646874,1.01628946794001,-3.83484579914676,510.882852927141,2.00143193279073,0.00940526281182584,1.23489189623309,60.0158784170293,481.517453219526,96.0398587803408,0.00816385662275894,1.36170604945564
7,7.048515,38.5,38.356319,5.8526,5.421505,118.933701,NaN,1.009613,NaN,30.98497,400,400.06839,25,31.688761,9.389073,66.070045,50.00996,402.171783,399.609802,399.234467,6810.354004,12.600808,12.014314,12.18323,1.664884,1.638158,1.610385,56.870647,72.851547,30.814558,4.267618,72.857628,103.209839,116.686234,0.434078216552734,465.771179,431.06590942348,1.92422143141613,0.0393647225166039,1.01627198934829,-3.83634799814547,510.998681443623,2.00172911592677,0.0094101642755721,1.23457653170989,60.015023622241,481.519598870324,96.0406963628189,0.00816412386881639,1.36168218814923
7,7.049545,38.5,38.358433,5.8526,5.408045,118.987045,NaN,1.010666,NaN,30.986561,400,399.916473,25,31.704374,9.37888,65.738968,50.00996,401.494934,398.86322,398.503265,6810.538086,12.577374,11.988792,12.161347,1.610074,1.590984,1.540547,56.87722,72.998428,30.819109,4.257546,72.765846,103.174835,116.712807,0.523726880550385,478.869629,431.049464168772,1.92414784239411,0.0393547854585553,1.01641141399057,-3.83190199728534,511.062366194732,2.00188645741365,0.00941218351703631,1.2344256956836,60.0175298760984,481.494156794007,96.0241778253737,0.00816249825968408,1.36187806182001
7,7.049545,38.5,38.358433,5.8526,5.407131,118.999176,NaN,1.010666,NaN,31.004042,400,399.931488,25,31.713383,9.382873,65.40242,50.009953,401.658966,399.121399,398.6922,6820.075195,12.624969,12.034446,12.195443,1.612482,1.586538,1.559584,56.903759,72.702049,30.844589,4.244433,72.933029,103.199287,116.708862,0.542464733123779,483.097351,431.048535166152,1.92414450734721,0.0393545682210317,1.01641707691018,-3.83190199728534,511.077340771446,2.00192464392341,0.00941279190273564,1.23438589999773,60.0175298760984,481.492925580659,96.0232737725639,0.00816244412218631,1.36188615898649
7,7.049746,38.5,38.359207,5.8526,5.407131,118.999176,NaN,1.010354,NaN,31.004042,400,399.931488,25,31.713383,9.38686,65.307167,50.009953,401.658966,399.121399,398.6922,6820.075195,12.624969,12.034446,12.195443,1.612482,1.586538,1.559584,56.903759,72.702049,30.844589,4.244433,72.933029,103.199287,116.708862,0.542464733123779,483.097351,431.047995426988,1.92413973004078,0.0393532535842605,1.01642802901658,-3.83103443699201,511.076547162611,2.00192076236578,0.00941255151114542,1.23439481636808,60.0184474636387,481.491793692543,96.0232351901371,0.00816220878257788,1.36190408778271
7,7.05137,38.5,38.359997,5.8526,5.403192,118.985634,NaN,1.009323,NaN,31.013273,400,399.822327,25,31.71434,9.375196,65.57235,50.009953,401.916534,399.26297,398.9505,6817.440918,12.606652,12.019237,12.170466,1.684656,1.655618,1.61053,56.907677,72.77301,30.809786,4.254435,72.870193,103.263382,116.671967,0.550707519054413,487.108398,431.039630201542,1.9240867593638,0.039341698416751,1.01654096194678,-3.82402558187948,511.059020544196,2.00187417170576,0.00941162701991491,1.23444834878121,60.0193840035972,481.472883434535,96.0101596821873,0.00816118789037553,1.36203920484722
7,7.051414,38.5,38.362434,5.8526,5.397301,118.942818,NaN,1.010025,NaN,31.014587,400,399.796448,25,31.704521,9.36465,65.874886,50.009953,401.916534,399.26297,398.9505,6817.440918,12.606652,12.019237,12.170466,1.684656,1.655618,1.61053,56.907677,72.77301,30.809786,4.254435,72.870193,103.263382,116.671967,0.550707519054413,487.108398,431.033523463148,1.92406421464078,0.0393400107270386,1.01657991044341,-3.82383570379238,511.003663017865,2.00172714621611,0.00940872269299993,1.23461710192929,60.0222729509964,481.466549622882,96.0080052553816,0.00816032523947056,1.36211391864466
7,7.051916,38.5,38.362133,5.8526,5.391358,118.861549,NaN,1.010123,NaN,31.016764,400,399.923431,25,31.696096,9.350045,66.278885,50.009953,401.455048,398.832886,398.375244,6810.875,12.580599,12.006097,12.163129,1.607348,1.595712,1.552359,56.89296,72.845062,30.78269,4.238694,72.905373,103.263588,116.65731,0.441831409931183,469.419891,431.026133217138,1.92403059343316,0.0393353168998022,1.0166441845972,-3.82166943095024,510.903625162948,2.00147270377899,0.00940473839965794,1.2348812941391,60.0219161380575,481.453892609582,95.9984050753427,0.00815984084232546,1.36219317839886
7,7.053163,38.5,38.363251,5.8526,5.386259,118.759895,NaN,1.010258,NaN,31.008984,400,399.84317,25,31.696947,9.365951,66.674667,50.009953,402.034027,399.405792,399.084534,6818.566895,12.634583,12.019641,12.184227,1.61576,1.59208,1.545994,56.906387,72.826332,30.764364,4.252488,72.837769,103.349899,116.625488,0.405078798532486,462.41861,431.01759872976,1.92398234515571,0.0393259560064884,1.01674390960801,-3.81628877625241,510.776928017845,2.00114678262277,0.0093992880538059,1.23523028982996,60.0232414315822,481.436994301972,95.9871455350325,0.00815882985212982,1.36231965395054
7,7.054199,38.5,38.363663,5.8526,5.380773,118.715096,NaN,1.010611,NaN,30.990637,400,399.943695,25,31.699333,9.367692,66.548515,50.009953,402.034027,399.405792,399.084534,6818.566895,12.634583,12.019641,12.184227,1.61576,1.59208,1.545994,56.906387,72.826332,30.764364,4.252488,72.837769,103.349899,116.625488,0.405078798532486,462.41861,431.009236669585,1.92393769770623,0.0393178842931189,1.01683458329047,-3.81181910880588,510.721163801726,2.00100349808683,0.00939691020536228,1.23538361454178,60.0237298143405,481.420849632099,95.9757171896403,0.00815802118974007,1.36243165440939
7,7.053285,38.5,38.364658,5.8526,5.372808,118.731422,NaN,1.009883,NaN,30.980686,400,400.111603,25,31.697412,9.372486,66.229874,50.009953,401.782684,399.133575,398.836517,6818.949219,12.60777,12.00483,12.179734,1.576902,1.556715,1.510686,56.904999,72.956947,30.738712,4.248057,72.922035,103.313576,116.637825,0.427584648132324,471.183441,431.003594042493,1.9239303419107,0.0393219620447389,1.01683422565165,-3.81576239963982,510.740308897494,2.00104996739127,0.00939742143033555,1.23534098468167,60.0249092645095,481.418946128694,95.9753393600684,0.00815769907392353,1.3624576989843
7,7.055494,38.5,38.363518,5.8526,5.3601,118.791527,NaN,1.009492,NaN,31.00499,400,400.147278,25,31.699766,9.375006,66.103775,50.009953,402.174805,399.516479,399.240509,6820.80957,12.642855,12.015209,12.178387,1.572002,1.555974,1.515458,56.898407,72.803528,30.746872,4.22658,72.933395,103.383995,116.600739,0.383625507354736,463.514099,430.984732472236,1.92383143980274,0.0393045142845351,1.01703409533684,-3.80623272326625,510.815724750086,2.00124513225922,0.00940079350596649,1.23512865665065,60.0235579325526,481.381510316641,95.9466970165292,0.00815632592420019,1.36268921355422
7,7.056495,38.5,38.365616,5.8526,5.356888,118.842003,NaN,1.009758,NaN,31.00131,400,400.21817,25,31.698399,9.380051,65.691299,50.009953,402.174805,399.516479,399.240509,6820.80957,12.642855,12.015209,12.178387,1.572002,1.555974,1.515458,56.898407,72.803528,30.746872,4.22658,72.933395,103.383995,116.600739,0.383625507354736,463.514099,430.978773990264,1.92379592024487,0.0392972162305666,1.01710886815489,-3.80191513009265,510.875909825505,2.00139364635986,0.00940267619401568,1.23498608079272,60.0260448318101,481.37011136047,95.940482182115,0.00815532202001502,1.36279295111398
7,7.057851,38.5,38.36533,5.8526,5.350731,118.883209,NaN,1.009876,NaN,30.992403,400,399.806763,25,31.691515,9.378349,65.422974,50.009953,401.497131,398.893311,398.630005,6815.15918,12.611174,12.009278,12.177382,1.679207,1.662349,1.620576,56.902561,72.930626,30.731012,4.202394,72.934059,103.304962,116.653061,0.26725035905838,441.266785,430.968864466721,1.92374120815001,0.0392869038326592,1.01722148943485,-3.79606706198285,510.927089505214,2.00152488863727,0.00940483292408109,1.23484680553028,60.0257058235702,481.349684806101,95.9252010543898,0.00815449217551131,1.36292401108354
7,7.051929,38.5,38.366028,5.8526,5.343326,118.90535,NaN,1.009407,NaN,30.993828,400,399.895691,25,31.687248,9.375305,65.98806,50.012165,402.117126,399.434784,399.131897,6821.155273,12.618182,12.011312,12.17836,1.575754,1.569379,1.519732,56.941032,72.816437,30.577932,4.224775,72.924461,103.280121,116.684227,0.507853627204895,486.9375,430.977259632699,1.92385493215171,0.0393238140214522,1.01694373047996,-3.82161333380407,510.953712958493,2.00159112341253,0.00940572720807366,1.23478190042415,60.0265331896546,481.392228633607,95.9571345589832,0.00815619596930967,1.36265252766372
7,7.051929,38.5,38.366028,5.8526,5.344801,118.920586,NaN,1.009407,NaN,31.025997,400,400.052246,25,31.689678,9.364355,66.424316,50.012165,402.117126,399.434784,399.131897,6821.155273,12.618182,12.011312,12.17836,1.575754,1.569379,1.519732,56.941032,72.816437,30.577932,4.224775,72.924461,103.280121,116.684227,0.507853627204895,486.9375,430.978759617921,1.92386031820987,0.0393241647178965,1.01693453698751,-3.82161333380407,510.972525713254,2.00163910742607,0.00940649160778154,1.23473172522754,60.0265331896546,481.394216672703,95.9585935139451,0.00815628339327927,1.36263940790706
7,7.035134,38.5,38.367462,5.8526,5.343565,118.923874,NaN,1.010481,NaN,31.021744,400,399.864197,25,31.682243,9.364431,66.750336,50.012165,401.766693,399.166138,398.800842,6817.146484,12.611985,12.006598,12.171761,1.600227,1.58357,1.540835,56.932907,72.257393,30.369131,4.217952,72.835434,103.292473,116.682312,0.37602362036705,460.823608,431.022643290857,1.92425537376535,0.0394338854570083,1.01602527673579,-3.89415191035283,510.975113816155,2.00164226815004,0.00940621142420938,1.23473745398978,60.0282329255966,481.541226931333,96.0679859806968,0.00816240312586979,1.36169094396385
7,7.023613,38.5,38.367432,5.8526,5.331181,118.913223,NaN,1.01009,NaN,31.011715,400,399.939331,25,31.677608,9.383921,66.715195,50.012165,402.207794,399.575897,399.256989,6814.012695,12.618261,12.028975,12.18002,1.633572,1.621355,1.585609,56.948296,72.180878,30.321865,4.2026,72.637039,103.252701,116.713432,0.31969940662384,447.98877,431.041007018668,1.92448460293379,0.0395066987845669,1.01547421119448,-3.94398762496843,510.961993232875,2.00160887509802,0.0094056863948616,1.23477217977753,60.0281973668043,481.625845204221,96.1301100237328,0.00816612935742327,1.36113546059618
7,7.012198,38.5,38.367714,5.8526,5.331181,118.913223,NaN,1.010149,NaN,31.011715,400,399.939331,25,31.677608,9.392955,66.34243,50.012165,402.207794,399.575897,399.256989,6814.012695,12.618261,12.028975,12.18002,1.633572,1.621355,1.585609,56.948296,72.180878,30.321865,4.2026,72.637039,103.252701,116.713432,0.31969940662384,447.98877,431.071647660593,1.92475672363967,0.0395820026451637,1.01485359546897,-3.99342589817263,510.961703786763,2.00160746031285,0.00940559886311859,1.23477543582352,60.0285316185297,481.726574561663,96.2044201115052,0.00817048773228583,1.36048044914163
7,7.008279,38.5,38.36689,5.8526,5.333655,118.924583,NaN,1.009936,NaN,31.007744,400,400.065063,25,31.694283,9.386668,65.945816,50.012165,401.741333,399.164764,398.733978,6810.217773,12.565594,11.994556,12.16506,1.59926,1.575913,1.542554,56.973564,72.15477,30.386028,4.218926,72.406013,103.254158,116.732071,0.458126038312912,470.917419,431.084672536122,1.92485921576125,0.03960850131946,1.01462568940154,-4.01041310626397,510.976576270575,2.0016473704895,0.00940642454616973,1.23472851728803,60.0275549340206,481.763758560752,96.2309120451612,0.00817231896826053,1.36022666813382
7,7.00323,38.5,38.3685,5.8526,5.33888,118.959534,NaN,1.01009,NaN,30.997837,400,400.089813,25,31.709671,9.383213,65.835358,50.012165,401.741333,399.164764,398.733978,6810.217773,12.565594,11.994556,12.16506,1.59926,1.575913,1.542554,56.973564,72.15477,30.386028,4.218926,72.406013,103.254158,116.732071,0.458126038312912,470.917419,431.103514554407,1.92499871671683,0.0396431690210265,1.01431994132479,-4.03230899166562,511.01807760445,2.00174935367891,0.00940767796690588,1.23463211242146,60.0294632455897,481.816606353108,96.2714137537187,0.00817425403968331,1.35990396773333
7,7.002462,38.5,38.36755,5.8526,5.338214,118.99028,NaN,1.009815,NaN,30.98621,400,400.13028,25,31.712278,9.385036,65.735611,50.012165,402.005493,399.391846,399.038666,6808.271484,12.597749,11.998401,12.16045,1.567511,1.559894,1.51179,56.964615,72.175331,30.382275,4.234662,72.338982,103.35762,116.657089,0.481711775064468,470.571869,431.104898346049,1.92501461890144,0.0396480978842905,1.01428238399514,-4.03564060729235,511.057010293887,2.00185091954588,0.00940951482075843,1.23452014244855,60.0283372312488,481.821704410197,96.2741922623036,0.00817470593032911,1.35985797620691
7,7.000508,38.5,38.366951,5.8526,5.338121,119.045258,NaN,1.00981,NaN,30.981558,400,400.06842,25,31.704996,9.378987,65.610863,50.012165,402.132538,399.520294,399.161835,6806.917969,12.580968,11.998238,12.168542,1.537715,1.523314,1.486764,56.947308,72.102928,30.360001,4.261614,72.287361,103.393562,116.633667,0.552479147911072,484.764618,431.110043090534,1.92506091618517,0.0396610253240594,1.01417707846984,-4.04411838733057,511.125490686723,2.00202697713296,0.00941245733504358,1.23433293503505,60.0276272377158,481.838318344581,96.2857983741424,0.00817557939650641,1.35974177610662
7,6.99935,38.5,38.367599,5.8526,5.339458,119.095711,NaN,1.009713,NaN,30.968988,400,400.152252,25,31.692831,9.378209,65.591232,50.012165,402.132538,399.520294,399.161835,6806.917969,12.580968,11.998238,12.168542,1.537715,1.523314,1.486764,56.947308,72.102928,30.360001,4.261614,72.287361,103.393562,116.633667,0.552479147911072,484.764618,431.114503498674,1.925093425996,0.0396690221499454,1.01410620580224,-4.04914342392533,511.187098573605,2.0021824965074,0.00941478502582446,1.23417527200054,60.0283953104483,481.850858603161,96.2956829442769,0.00817597463706083,1.35966892187816
7,6.996507,38.5,38.36705,5.8526,5.337184,119.104279,NaN,1.010493,NaN,30.991301,400,400.262329,25,31.69297,9.367695,65.845818,50.012753,402.358063,399.675171,399.331573,6812.64502,12.597524,12.011406,12.166809,1.549137,1.532175,1.492841,56.959209,72.14344,30.389364,4.245879,72.328239,103.374222,116.646492,0.53024810552597,481.979034,431.119818576723,1.92515301766725,0.0396873392138418,1.01396611744684,-4.06148303641743,511.198235153932,2.00221220579648,0.00941538487812039,1.23414095402346,60.027744582856,481.872426081218,96.3109854890349,0.00817705360538811,1.35952129976256
7,6.997567,38.5,38.366131,5.8526,5.338017,119.065781,NaN,1.010387,NaN,31.003607,400,400.301117,25,31.703646,9.361933,65.828217,50.012753,402.173981,399.538025,399.232635,6812.577148,12.603501,11.997114,12.166885,1.535372,1.532238,1.479673,56.989544,72.094383,30.392498,4.222093,72.319939,103.38047,116.62532,0.442104369401932,461.569946,431.117821888976,1.92513074312635,0.039680504513244,1.01401843337447,-4.05688182257757,511.151662414256,2.00209567479357,0.00941374072492771,1.23425629749578,60.0266552784398,481.86344511226,96.3034412096997,0.00817687977937587,1.35956730971581
7,6.997779,38.5,38.366039,5.8526,5.355101,119.028938,NaN,1.010607,NaN,31.012545,400,400.285736,25,31.707479,9.358426,65.75106,50.012753,402.173981,399.538025,399.232635,6812.577148,12.603501,11.997114,12.166885,1.535372,1.532238,1.479673,56.989544,72.094383,30.392498,4.222093,72.319939,103.38047,116.62532,0.442104369401932,461.569946,431.134576401981,1.92518788299931,0.0396831763323125,1.01392594047964,-4.05596164314511,511.106280792238,2.00198018440859,0.00941192231071573,1.23437591487567,60.0265462282763,481.884480870872,96.3188204472323,0.00817782570301986,1.35942935688184
7,6.997098,38.5,38.365231,5.8526,5.387502,119.018562,NaN,1.0107,NaN,31.012638,400,399.816895,25,31.717354,9.350851,65.799751,50.012753,401.000488,398.821228,398.110443,6810.880371,12.521843,12.014205,12.222403,1.624645,1.600014,1.57977,56.977474,71.959686,30.400446,4.234751,72.261444,103.442467,116.602753,0.536410868167877,473.594574,431.169249062193,1.92532207561446,0.0396954283824232,1.01369234778384,-4.05891757757894,511.094301070621,2.00195157655512,0.00941165295117634,1.23440062729787,60.0255884740768,481.93340241775,96.3539867878565,0.00818016803293257,1.3591008973589
7,6.997098,38.5,38.365231,5.8526,5.405285,119.025459,NaN,1.0107,NaN,30.972443,400,399.647369,25,31.720417,9.344485,65.696205,50.012753,401.389526,399.208405,398.408325,6809.566406,12.510786,12.002279,12.197354,1.586822,1.56726,1.524925,56.967266,72.319565,30.440775,4.212673,72.267426,103.348923,116.665627,0.453064054250717,470.380524,431.187274594698,1.92538678846999,0.0396996720332248,1.01358457122328,-4.05891757757894,511.102814653766,2.0019732853536,0.00941199875993923,1.23437801525509,60.0255884740768,481.957314677675,96.3715819673308,0.00818121801792034,1.35894584485293
7,6.999194,38.5,38.364796,5.8526,5.416395,119.034485,NaN,1.010484,NaN,30.931179,400,399.572144,25,31.70714,9.350661,65.353745,50.012753,401.389526,399.208405,398.408325,6809.566406,12.510786,12.002279,12.197354,1.586822,1.56726,1.524925,56.967266,72.319565,30.440775,4.212673,72.267426,103.348923,116.665627,0.453064054250717,470.380524,431.192925341049,1.9253772066307,0.0396884163721515,1.01363037235486,-4.04982041998397,511.11440188405,2.00200387504677,0.00941258636323161,1.23434342490256,60.0250728445448,481.953418108531,96.368270722317,0.00818115138983261,1.35896525567374
7,6.99629,38.5,38.364033,5.8526,5.416395,119.034485,NaN,1.009924,NaN,30.931179,400,399.572144,25,31.70714,9.361684,65.089027,50.012753,400.999908,398.835449,397.95575,6799.373047,12.521921,12.029796,12.202457,1.657373,1.626906,1.61867,57.00209,72.189148,30.436016,4.195925,72.286133,103.334366,116.669334,0.551751732826233,493.888184,431.200697515018,1.9254464916845,0.0397076860665474,1.01347374033845,-4.06242504811229,511.115183942369,2.00200770040895,0.00941282328579592,1.23433464123586,60.0241684068077,481.978396571789,96.3858737987638,0.00818243140176387,1.35879314560051
7,6.995115,38.5,38.363472,5.8526,5.417244,119.030876,NaN,1.010241,NaN,30.907951,400,399.463776,25,31.696806,9.357006,64.852768,50.012753,401.525482,399.358765,398.585785,6805.651855,12.526063,12.010114,12.216461,1.664732,1.633535,1.600109,57.012486,72.137543,30.496851,4.203975,72.191055,103.381966,116.661613,0.362105071544647,462.415039,431.204702245511,1.92547761834137,0.0397156898928131,1.01340525597771,-4.06752618691098,511.111304240013,2.00199915428153,0.00941281654636812,1.23434000851769,60.023503404425,481.989440066682,96.3934290718259,0.00818305103763599,1.35871409108352
7,6.994849,38.5,38.362522,5.8526,5.406479,119.039459,NaN,1.010092,NaN,30.896261,400,399.592316,25,31.697565,9.376816,64.835602,50.012753,401.525482,399.358765,398.585785,6805.651855,12.526063,12.010114,12.216461,1.664732,1.633535,1.600109,57.012486,72.137543,30.496851,4.203975,72.191055,103.381966,116.661613,0.362105071544647,462.415039,431.194504525622,1.92544480231564,0.0397148872938911,1.01345601752906,-4.06868108796442,511.122872122348,2.00203093043064,0.00941354187765066,1.2343009532314,60.0223772679617,481.976535896565,96.3829626732837,0.00818271264140696,1.35878489427507
7,6.994815,38.5,38.36026,5.8526,5.390166,119.08326,NaN,1.009927,NaN,30.884531,400,399.609833,25,31.70034,9.374765,64.966881,50.012753,401.588806,399.350525,398.542847,6797.720215,12.509165,11.984559,12.183298,1.597338,1.579173,1.541885,57.04295,72.259888,30.527027,4.20334,72.171379,103.39769,116.661545,0.414019614458084,470.472015,431.17806224099,1.92538625857674,0.0397112196120694,1.01355293764825,-4.06882870929337,511.179249767969,2.00218010335823,0.00941644013191252,1.23413160237806,60.0196957848792,481.953051713239,96.3633719200113,0.00818222476728188,1.3589066559807
7,6.992252,38.5,38.359299,5.8526,5.386397,119.169739,NaN,1.00985,NaN,30.90513,400,399.788605,25,31.700903,9.380398,65.211578,50.012753,401.588806,399.350525,398.542847,6797.720215,12.509165,11.984559,12.183298,1.597338,1.579173,1.541885,57.04295,72.259888,30.527027,4.20334,72.171379,103.39769,116.661545,0.414019614458084,470.472015,431.181104060449,1.92543372735289,0.0397273455240659,1.01343743688518,-4.07995831687424,511.286947495069,2.00245695621747,0.00942107224448834,1.23383836066556,60.0185565298718,481.969805990773,96.3747209936972,0.00818319136587923,1.35878517678362
7,6.994158,38.5,38.360458,5.8526,5.391817,119.254471,NaN,1.010022,NaN,30.915527,400,399.942841,25,31.706579,9.372022,65.430809,50.006287,401.724976,399.512482,398.797821,6805.314941,12.562451,12.029713,12.227793,1.602017,1.572509,1.538496,57.03661,71.893578,30.624392,4.186656,72.262833,103.375275,116.65654,0.411044269800186,478.917847,431.181494509476,1.92540794820976,0.0397159769201462,1.01350747968168,-4.07168138107016,511.390296431628,2.00271757468363,0.0094249560755751,1.23357609220747,60.0199305087833,481.961228413171,96.3695912143433,0.00818253627253338,1.35885632656516
7,6.993959,38.5,38.359097,5.8526,5.397834,119.273186,NaN,1.009878,NaN,30.934645,400,399.871307,25,31.708551,9.363508,65.568108,50.006287,401.708405,399.481903,398.720551,6805.228516,12.530586,12.026019,12.21626,1.633841,1.604104,1.579494,57.050438,71.928444,30.579805,4.174128,72.237999,103.389832,116.664299,0.365464955568314,453.376923,431.188125352937,1.92543459102688,0.0397187348944325,1.01346031944498,-4.07254547238176,511.414773449373,2.00278321927857,0.00942631604643653,1.23349977636504,60.0183170580731,481.969959837989,96.3746280859804,0.00818324665086549,1.35878146554904
7,6.992073,38.5,38.360294,5.8526,5.390308,119.274292,NaN,1.010492,NaN,30.960249,400,399.929871,25,31.706518,9.360791,65.37822,50.006287,401.708405,399.481903,398.720551,6805.228516,12.530586,12.026019,12.21626,1.633841,1.604104,1.579494,57.050438,71.928444,30.579805,4.174128,72.237999,103.389832,116.664299,0.365464955568314,453.376923,431.185546729016,1.92545223039568,0.0397294687615587,1.01340411222999,-4.0807357244006,511.414914144806,2.00278070257137,0.0094259994852095,1.23350988873849,60.0197360910744,481.977457630789,96.3813676245563,0.00818328832803306,1.3587489863903
7,6.991528,38.5,38.36245,5.8526,5.374732,119.237312,NaN,1.010691,NaN,30.98188,400,399.915833,25,31.712572,9.355385,65.442451,50.006287,401.783569,399.537964,398.807068,6804.581055,12.524868,11.993561,12.199969,1.582381,1.55516,1.510379,57.064903,72.015236,30.469591,4.174543,72.197685,103.41066,116.641693,0.422080963850021,481.078674,431.171220536819,1.92540856964543,0.0397293719179778,1.01346898351039,-4.08310278425853,511.367091957637,2.00265365511012,0.00942347795265192,1.23365464101395,60.0222919177324,481.963087979175,96.3729924994356,0.00818213944017247,1.35887105007388
7,6.989657,38.5,38.360004,5.8526,5.35939,119.169083,NaN,1.010285,NaN,30.97616,400,399.732697,25,31.725721,9.352264,65.695847,50.006287,401.304596,399.068604,398.341125,6809.858887,12.527298,12.019261,12.214207,1.689588,1.660133,1.63687,57.07502,71.956909,30.418364,4.184112,72.195259,103.391121,116.675903,0.367211818695068,464.44223,431.160682269386,1.92539742461484,0.0397381463599215,1.01346088663642,-4.09123002913174,511.285416607518,2.00245136112275,0.00942082035996899,1.2338485866074,60.0193923019814,481.956968264605,96.365992822933,0.00818245825390312,1.35887783123951
7,6.989735,38.5,38.359596,5.8526,5.355942,119.105316,NaN,1.010362,NaN,30.973774,400,399.659943,25,31.727888,9.344933,65.767326,50.006287,401.304596,399.068604,398.341125,6809.858887,12.527298,12.019261,12.214207,1.689588,1.660133,1.63687,57.07502,71.956909,30.418364,4.184112,72.195259,103.391121,116.675903,0.367211818695068,464.44223,431.156978910112,1.92538301455698,0.0397368041714611,1.01348599152785,-4.09089118003232,511.207148997461,2.00225282468408,0.00941775184741882,1.23405190116914,60.0189086226509,481.9513097002,96.3614123356252,0.0081823077703439,1.35890902111562
7,6.988476,38.5,38.361179,5.8526,5.361683,119.04557,NaN,1.009875,NaN,30.985344,400,399.498383,25,31.73134,9.346565,65.770363,50.006287,401.09259,398.877258,398.112335,6804.273438,12.505527,11.987264,12.192601,1.601708,1.571262,1.537488,57.065838,71.958649,30.331499,4.140244,72.15287,103.352455,116.705627,0.483852803707123,479.541382,431.166168746717,1.92543397636854,0.039746548440891,1.01338322896261,-4.09636090188957,511.131791217643,2.00205689569559,0.00941426533368876,1.23426548374131,60.020785227251,481.971436422682,96.377839332163,0.00818281132898418,1.35879987955859
7,6.986908,38.5,38.359615,5.8526,5.359896,118.99173,NaN,1.010578,NaN,30.990793,400,399.589142,25,31.734072,9.34798,65.848572,50.006287,401.43515,399.235992,398.4505,6809.089844,12.516826,12.006828,12.204576,1.582299,1.562463,1.520993,57.047436,71.845642,30.214457,4.156461,72.174355,103.375488,116.697617,0.470112711191177,475.052429,431.168556608774,1.9254649299457,0.0397565537745817,1.01330939943907,-4.10317411673549,511.066937394263,2.00189527745917,0.00941205138024927,1.2344239432159,60.0189311470282,481.981594873702,96.3837197197559,0.00818363312461203,1.35871307007184
7,6.98656,38.5,38.358692,5.8526,5.352608,118.994263,NaN,1.010746,NaN,31.017429,400,399.599182,25,31.733942,9.331255,65.874672,50.006287,401.43515,399.235992,398.4505,6809.089844,12.516826,12.006828,12.204576,1.582299,1.562463,1.520993,57.047436,71.845642,30.214457,4.156461,72.174355,103.375488,116.697617,0.470112711191177,475.052429,431.162103406091,1.92544672689074,0.03975712856947,1.01333471930172,-4.10468639026851,511.071010618263,2.00190787994214,0.00941246507303841,1.23440499869453,60.0178369258313,481.974112931462,96.3772713268462,0.00818352632762206,1.35874912210529
7,6.985369,38.5,38.357151,5.8526,5.352608,118.994263,NaN,1.011098,NaN,31.017429,400,399.599182,25,31.733942,9.333981,65.56855,49.997284,401.611298,399.416626,398.730499,6806.660156,12.537942,12.024377,12.218639,1.613365,1.585821,1.55606,57.059521,71.940102,30.271927,4.164479,72.248474,103.424736,116.689163,0.352191150188446,457.660065,431.165292800598,1.92547518242529,0.0397650561645649,1.01327042060165,-4.10986244775415,511.072590733346,2.00191560825316,0.00941294369986032,1.23438724496983,60.0160100139369,481.983366967124,96.3825097892108,0.0081843029584812,1.35866848929016
7,6.985085,38.5,38.35622,5.8526,5.341708,118.971649,NaN,1.009949,NaN,31.023247,400,399.69986,25,31.733646,9.326842,65.179558,49.997284,401.68222,399.420593,398.820068,6805.873047,12.524967,11.994167,12.187897,1.54204,1.516052,1.479975,57.064224,71.913742,30.428785,4.154368,72.116356,103.449921,116.670685,0.381966203451157,461.266602,431.155008454205,1.92544230945451,0.0397643423975025,1.01332105553291,-4.11109680362449,511.045630325003,2.00184908973633,0.00941209866439254,1.23445072117449,60.0149062499356,481.970457543563,96.3720584923678,0.00818395974506279,1.35873957830772
7,6.985056,38.5,38.358181,5.8526,5.309242,118.913483,NaN,1.01029,NaN,31.011864,400,399.892731,25,31.724556,9.325949,65.197128,49.997284,401.68222,399.420593,398.820068,6805.873047,12.524967,11.994167,12.187897,1.54204,1.516052,1.479975,57.064224,71.913742,30.428785,4.154368,72.116356,103.449921,116.670685,0.381966203451157,461.266602,431.122184502601,1.92532485334431,0.03975677640727,1.01351629640581,-4.1112228491416,510.971809116892,2.00165610832911,0.00940857161567177,1.23466452398942,60.0172311233597,481.928661208298,96.343302190089,0.00818165302014639,1.35903684678625
7,6.985056,38.5,38.358181,5.8526,5.302462,118.869392,NaN,1.01029,NaN,31.010651,400,399.833984,25,31.717236,9.322217,65.593605,49.997284,401.471313,399.228912,398.622162,6804.754883,12.553466,12.013467,12.211452,1.549403,1.54158,1.501662,57.073502,72.040993,30.563324,4.130507,72.19252,103.459801,116.671822,0.488811910152435,481.897217,431.115312722583,1.92530017517731,0.0397551557936798,1.01355745889185,-4.1112228491416,510.917368322611,2.00151724343068,0.00940635906856936,1.23480975555371,60.0172311233597,481.919542861279,96.3365929175471,0.00818125254492116,1.35909599783652
7,6.984676,38.5,38.357079,5.8526,5.311065,118.860237,NaN,1.010425,NaN,31.014708,400,399.812897,25,31.720871,9.334525,66.010422,49.997284,401.471313,399.228912,398.622162,6804.754883,12.553466,12.013467,12.211452,1.549403,1.54158,1.501662,57.073502,72.040993,30.563324,4.130507,72.19252,103.459801,116.671822,0.488811910152435,481.897217,431.125050525358,1.925340571344,0.0397597420065328,1.013484679504,-4.11287451669398,510.907195174508,2.00149393672528,0.00940624178399162,1.23482720718664,60.0159246538161,481.933567281023,96.3457873449568,0.00818213321825923,1.35899020946527
7,6.982435,38.5,38.356064,5.8526,5.316434,118.909218,NaN,1.010172,NaN,31.002211,400,399.811462,25,31.732185,9.340179,66.261658,49.997284,401.621155,399.338287,398.736755,6812.830566,12.552723,12.033805,12.2156,1.624442,1.599468,1.570283,57.062923,71.944962,30.635628,4.135489,72.123077,103.458786,116.671883,0.488417327404022,481.231476,431.136496548598,1.92541367959397,0.0397759505333966,1.01333096273563,-4.12261639282298,510.968716039457,2.0016532994935,0.00940901507228618,1.23465412264477,60.0147212991275,481.95975061206,96.3640194393397,0.00818352701282466,1.35880684261593
7,6.979066,38.5,38.354317,5.8526,5.320669,118.932251,NaN,1.01086,NaN,31.004036,400,399.754181,25,31.739511,9.355792,66.470352,49.997284,401.739807,399.3703,398.838379,6802.108398,12.521028,11.990954,12.179615,1.585248,1.574933,1.527321,57.08424,72.007034,30.646238,4.148922,72.061966,103.424301,116.688499,0.423173248767853,473.385193,431.149812817264,1.92550963563221,0.0397994185565993,1.01312331503593,-4.1372662661359,510.99894550512,2.00173459443892,0.00941071335284912,1.23455820195076,60.0126500446694,481.993779039289,96.3872818417987,0.00818544123122844,1.35856301557058
7,6.977369,38.5,38.355446,5.8526,5.315487,118.968925,NaN,1.010165,NaN,31.013744,400,399.864014,25,31.744816,9.352473,66.735161,49.997284,401.739807,399.3703,398.838379,6802.108398,12.521028,11.990954,12.179615,1.585248,1.574933,1.527321,57.08424,72.007034,30.646238,4.148922,72.061966,103.424301,116.688499,0.423173248767853,473.385193,431.1491084304,1.92553136318433,0.0398094984581745,1.01306301276791,-4.144647586264,511.043061526883,2.00184439653955,0.00941220244565976,1.23445074178955,60.0139886032673,482.002732423891,96.3950241897241,0.00818556308171431,1.35852024337701
7,6.973759,38.5,38.352787,5.8526,5.302205,119.045586,NaN,1.009932,NaN,31.02766,400,399.722473,25,31.749796,9.343818,66.845016,49.997284,401.344482,398.998291,398.42804,6800.984375,12.547297,12.012085,12.202548,1.574888,1.576079,1.517908,57.119595,71.865288,30.540241,4.156195,72.044991,103.410133,116.714066,0.526063501834869,487.758423,431.14532342867,1.92556939394773,0.0398304176003107,1.01294836203455,-4.16035426913078,511.140410949523,2.00209902079434,0.00941687301610701,1.23416886814906,60.0108360026894,482.014609927797,96.4010547480249,0.00818672375718926,1.35840769977447
7,6.971971,38.5,38.351673,5.8526,5.298583,119.099503,NaN,1.009151,NaN,31.033184,400,399.597748,25,31.753183,9.350942,66.297592,49.997284,401.598267,399.231171,398.678253,6807.195801,12.551086,12.030104,12.208649,1.617469,1.596048,1.553327,57.139328,71.922897,30.503359,4.131708,72.047546,103.379936,116.725517,0.448914885520935,479.000916,431.146444035961,1.92559899805788,0.039841494328725,1.01287370321541,-4.16813592545338,511.208089750585,2.00227424787333,0.00941992210894653,1.23397984203923,60.0095151527507,482.024638219038,96.4073008900442,0.00818743193346831,1.35832789753383
7,6.970822,38.5,38.349762,5.8526,5.308351,119.117683,NaN,1.010068,NaN,31.038578,400,399.653778,25,31.757416,9.336796,65.547081,50.008133,401.140686,398.888245,398.144592,6796.78125,12.487844,11.990436,12.174768,1.646852,1.621544,1.591779,57.150139,71.888199,30.506075,4.128547,71.947113,103.368629,116.736633,0.501682996749878,478.32074,431.159414465996,1.92566202041236,0.0398515098371045,1.01275273153621,-4.17313735118302,511.232479634806,2.00234101549965,0.00942142721179456,1.23389856550648,60.0072492401871,482.046364301373,96.4213472537634,0.00818884546099538,1.35816183943527
7,6.969123,38.5,38.348831,5.8526,5.316648,119.157181,NaN,1.011278,NaN,31.062048,400,399.480255,25,31.758787,9.346603,64.7845,50.008133,401.140686,398.888245,398.144592,6796.78125,12.487844,11.990436,12.174768,1.646852,1.621544,1.591779,57.150139,71.888199,30.506075,4.128547,71.947113,103.368629,116.736633,0.501682996749878,478.32074,431.172365759333,1.92573284933319,0.0398648536212585,1.01261108630623,-4.18053398899872,511.282166432962,2.0024699108825,0.00942369598711368,1.23375915539786,60.0061453002217,482.071778857091,96.4391114034445,0.00819018535743212,1.35798523654783
7,6.969566,38.5,38.346935,5.8526,5.323022,119.226265,NaN,1.010289,NaN,31.076313,400,399.613251,25,31.757021,9.348516,64.669769,50.008133,401.729584,399.327362,398.777588,6808.180664,12.577003,12.022734,12.18932,1.675959,1.643404,1.608008,57.15427,71.780243,30.570883,4.12201,72.001701,103.356651,116.760185,0.459330350160599,480.108368,431.177634183926,1.9257454267939,0.0398634166485575,1.01259657688531,-4.17860524614912,511.369330589477,2.00269662975677,0.00942774643305898,1.23351279530253,60.0038970359834,482.074874433065,96.4394574062334,0.00819077727545471,1.35793982034239
7,6.970257,38.5,38.345451,5.8526,5.323022,119.226265,NaN,1.009948,NaN,31.076313,400,399.613251,25,31.757021,9.340836,65.48661,50.008133,401.729584,399.327362,398.777588,6808.180664,12.577003,12.022734,12.18932,1.675959,1.643404,1.608008,57.15427,71.780243,30.570883,4.12201,72.001701,103.356651,116.760185,0.459330350160599,480.108368,431.175784430625,1.92572889321467,0.0398587968649514,1.01263382443401,-4.17559694091182,511.370848146673,2.00270406310395,0.00942820782659243,1.23349579763554,60.0021372544467,482.067548323655,96.4325489879483,0.00819081248059448,1.35796719350018
7,6.968189,38.5,38.345531,5.8526,5.329828,119.290596,NaN,1.009675,NaN,31.073475,400,399.883148,25,31.766449,9.334393,66.21711,50.008133,402.048523,399.484619,399.091431,6793.229004,12.556753,11.979628,12.155118,1.615866,1.599483,1.544961,57.159595,71.563461,30.520523,4.098863,72.031631,103.305672,116.788383,0.356391936540604,455.36441,431.188211164496,1.92580312259044,0.0398742540951638,1.01248141539342,-4.18460076237596,511.450111703679,2.00290586335277,0.0094314047090667,1.23328814613223,60.0022321228146,482.095048529238,96.4528828945813,0.00819200088362856,1.3577908380615
7,6.967078,38.5,38.345932,5.8526,5.33329,119.33522,NaN,1.010469,NaN,31.079672,400,400.021301,25,31.773321,9.323741,66.530716,50.008133,402.182678,399.575562,399.196014,6795.677734,12.589992,11.984771,12.161705,1.563547,1.553108,1.501062,57.173172,71.630867,30.475929,4.121101,71.969276,103.262604,116.811462,0.508445978164673,481.811737,431.194689377776,1.92584229467002,0.0398825152030719,1.01240076199331,-4.18943875731418,511.50473316578,2.00304407570223,0.00943351410856286,1.23314836891641,60.0027076480301,482.109855396507,96.4641972428093,0.0081925546095499,1.35770074633913
7,6.964956,38.5,38.344639,5.8526,5.335872,119.325645,NaN,1.010005,NaN,31.071272,400,400.214294,25,31.771755,9.342636,66.203506,50.008133,402.182678,399.575562,399.196014,6795.677734,12.589992,11.984771,12.161705,1.563547,1.553108,1.501062,57.173172,71.630867,30.475929,4.121101,71.969276,103.262604,116.811462,0.508445978164673,481.811737,431.202981006909,1.92590246414559,0.0398973359974084,1.01227101518918,-4.19868090780409,511.494246379616,2.00302046423777,0.00943343688735143,1.23316454832028,60.0011743312648,482.131035964664,96.4784802356344,0.00819379571032029,1.35754692839746
7,6.965251,38.5,38.343918,5.8526,5.34004,119.278336,NaN,1.009944,NaN,31.063435,400,400.176666,25,31.761929,9.361886,65.851868,50.008133,402.126892,399.562744,399.197174,6803.87207,12.60247,12.010547,12.176023,1.613697,1.580858,1.547307,57.210587,71.696922,30.410505,4.108542,71.911285,103.278732,116.817917,0.342622876167297,450.078552,431.206410906855,1.92591055405721,0.0398963585175929,1.0122618692696,-4.19739593836368,511.436639839317,2.0028754109107,0.00943129239626908,1.23330940090478,60.0003193077452,482.1334354482,96.4795127618158,0.00819407454643645,1.35752180906954
7,6.965178,38.5,38.343548,5.8526,5.33849,119.221924,NaN,1.010209,NaN,31.061617,400,400.212708,25,31.750502,9.36001,65.641792,50.008133,401.914673,399.32666,398.979248,6797.89502,12.578071,11.99605,12.167581,1.636807,1.617991,1.568643,57.225742,71.706108,30.421335,4.094248,71.940979,103.276878,116.821281,0.454098850488663,471.742004,431.205037193089,1.92590666712132,0.0398964762807479,1.01226724545926,-4.19771391000688,511.367439608578,2.00269994888092,0.0094285820938748,1.23348809292081,59.9998805249093,482.131695540343,96.4778538974098,0.00819408717429812,1.35752805664669
7,6.965178,38.5,38.343548,5.8526,5.347319,119.13131,NaN,1.010209,NaN,31.041872,400,400.197601,25,31.755247,9.342461,65.493561,50.008133,401.914673,399.32666,398.979248,6797.89502,12.578071,11.99605,12.167581,1.636807,1.617991,1.568643,57.225742,71.706108,30.421335,4.094248,71.940979,103.276878,116.821281,0.454098850488663,471.742004,431.213974266673,1.92593875796975,0.0398985892215399,1.0122142610622,-4.19771391000688,511.255654974608,2.00241502139923,0.00942404179435738,1.23378279454293,59.9998805249093,482.143557368141,96.4865919573795,0.00819460801955561,1.35745166720202
7,6.963367,38.5,38.343903,5.8526,5.3455,119.059517,NaN,1.010103,NaN,31.035114,400,400.089478,25,31.764732,9.335138,65.391487,50.012978,402.11853,399.582458,399.230194,6805.646973,12.588526,11.97849,12.177537,1.579233,1.568769,1.520618,57.22356,71.668739,30.361771,4.079907,71.911896,103.247353,116.846985,0.442130625247955,468.37738,431.21697711075,1.92597548927716,0.0399102815012546,1.0121277644332,-4.2056030283731,511.16670590253,2.00218739971861,0.00942033247874988,1.23402113257815,60.0003015193232,482.157425735928,96.4971705982996,0.00819513152264376,1.35736714842989
7,6.964969,38.5,38.344238,5.8526,5.336359,119.058609,NaN,1.010512,NaN,31.041389,400,400.123962,25,31.762604,9.342932,65.401733,50.012978,402.11853,399.582458,399.230194,6805.646973,12.588526,11.97849,12.177537,1.579233,1.568769,1.520618,57.22356,71.668739,30.361771,4.079907,71.911896,103.247353,116.846985,0.442130625247955,468.37738,431.203439201882,1.92590392320726,0.0398973655166342,1.01226879101146,-4.19862428115829,511.165242196551,2.00218286314672,0.00942018281633145,1.23402795187282,60.0006987927819,482.13124670056,96.4782266774678,0.00819390144509923,1.35754019613872
7,6.965306,38.5,38.343864,5.8526,5.321111,119.098389,NaN,1.009989,NaN,31.026659,400,400.016998,25,31.761444,9.348497,65.589928,50.012978,401.577332,399.004181,398.696289,6803.445313,12.60019,11.990556,12.170856,1.614681,1.593653,1.553465,57.201344,71.828293,30.364651,4.08075,71.881897,103.321129,116.804184,0.486815899610519,479.644897,431.187101530633,1.92584042782773,0.0398914598506396,1.01237854001191,-4.1971563723443,511.214712242736,2.00230988706443,0.0094222934241194,1.23389375971572,60.0002552693894,482.10747111616,96.4603326088177,0.00819294741758014,1.35768838704855
7,6.965017,38.5,38.341385,5.8526,5.315422,119.201523,NaN,1.010755,NaN,31.021999,400,399.937531,25,31.760548,9.35201,66.084404,50.012978,401.941193,399.372284,399.063934,6798.799805,12.588425,11.995921,12.180427,1.624323,1.610827,1.556389,57.221561,71.672646,30.35885,4.093962,71.916252,103.301811,116.807961,0.358824342489243,464.861176,431.182115539701,1.92582666281417,0.0398920327953155,1.01239717755176,-4.19841519887149,511.344486994576,2.00264664793887,0.00942823269271178,1.23352956189732,59.9973153540657,482.100352391818,96.4525616621295,0.00819323124580403,1.35770103638549
7,6.964186,38.5,38.342163,5.8526,5.317475,119.303879,NaN,1.010725,NaN,31.004662,400,400.12973,25,31.759274,9.340987,66.371109,50.012978,402.186768,399.6315,399.224701,6803.60498,12.587175,12.000416,12.177498,1.5777,1.544172,1.494042,57.231907,71.649811,30.433432,4.077832,71.942459,103.254387,116.831818,0.436688303947449,471.985168,431.186418038848,1.92585401899552,0.0398980881834161,1.01234007087455,-4.20203509000538,511.469934282281,2.00296446833682,0.00943311720911203,1.2332066449098,59.9982380229244,482.111100887917,96.4612718032655,0.00819351607067229,1.35764218320298
7,6.963607,38.5,38.342255,5.8526,5.30809,119.355949,NaN,1.008998,NaN,30.979347,400,400.127869,25,31.762972,9.332065,66.447212,50.012978,402.186768,399.6315,399.224701,6803.60498,12.587175,12.000416,12.177498,1.5777,1.544172,1.494042,57.231907,71.649811,30.433432,4.077832,71.942459,103.254387,116.831818,0.436688303947449,471.985168,431.178466805665,1.92583376103997,0.0398997188233236,1.0123653005591,-4.20455744575958,511.534049028829,2.00312760522081,0.00943569532128049,1.23303941189341,59.9983471292703,482.103688742579,96.4559061352414,0.00819316843529772,1.3576911942274
