P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.96338,38.5,38.342613,5.8526,5.290576,119.408272,NaN,1.010322,NaN,30.960432,400,400.190308,25,31.765682,9.315398,66.410355,50.012978,402.26889,399.668365,399.289703,6798.625,12.592207,11.992283,12.167083,1.578624,1.561398,1.495322,57.220661,71.903893,30.500448,4.097412,71.916557,103.305946,116.815407,0.339532434940338,457.623932,431.161343140862,1.92577551715278,0.0398970456628828,1.01245844628847,-4.20554639195024,511.598195595069,2.00329016191859,0.00943820255366339,1.23287474724323,59.9987716932117,482.082455172429,96.4406325440731,0.00819214981460746,1.35783292700012
7,6.961472,38.5,38.341915,5.8526,5.290576,119.408272,NaN,1.009969,NaN,30.960432,400,400.190308,25,31.765682,9.334453,66.184822,50.012978,402.26889,399.668365,399.289703,6798.625,12.592207,11.992283,12.167083,1.578624,1.561398,1.495322,57.220661,71.903893,30.500448,4.097412,71.916557,103.305946,116.815407,0.339532434940338,457.623932,431.166451745161,1.92582120797872,0.0399098275188446,1.01235557775843,-4.21385973299232,511.598907902391,2.00329365465211,0.00943841968579286,1.23286678756127,59.9979439090816,482.098770508395,96.4519369848761,0.00819303425475404,1.35771834290603
7,6.961208,38.5,38.340981,5.8526,5.289307,119.432274,NaN,1.01034,NaN,30.952965,400,400.244019,25,31.765509,9.334785,66.20816,50.012978,402.19635,399.554749,399.225403,6813.196289,12.59184,11.989535,12.172137,1.577048,1.562939,1.50858,57.237617,71.895142,30.426918,4.089051,71.926071,103.366608,116.789238,0.470757305622101,473.533234,431.165873883861,1.92582291670443,0.0399112926988786,1.0123489806938,-4.21501014247139,511.629451125775,2.00337370361053,0.00943991121811814,1.23277885507989,59.9968362242809,482.098636812243,96.4508861173119,0.00819325311114875,1.35770667919307
7,6.960436,38.5,38.340408,5.8526,5.296947,119.340179,NaN,1.010488,NaN,30.945303,400,400.223816,25,31.762827,9.339267,66.380791,50.016628,402.232391,399.634613,399.218567,6801.072266,12.5859,11.988146,12.174245,1.577552,1.557865,1.502692,57.275692,71.791069,30.422567,4.082887,71.859856,103.253098,116.845222,0.378324151039123,464.751617,431.175674593398,1.92586918156222,0.0399182964893464,1.01226143865002,-4.21837440823663,511.516489874864,2.00308730845928,0.00943548044400381,1.23306924589888,59.9961566592813,482.115267136557,96.4625512143244,0.00819412132678564,1.3575918037043
7,6.962251,38.5,38.340416,5.8526,5.294044,119.222237,NaN,1.010829,NaN,30.950209,400,400.350403,25,31.767281,9.330282,66.225426,50.016628,402.232391,399.634613,399.218567,6801.072266,12.5859,11.988146,12.174245,1.577552,1.557865,1.502692,57.275692,71.791069,30.422567,4.082887,71.859856,103.253098,116.845222,0.378324151039123,464.751617,431.167877028943,1.92581516176819,0.0399054385859522,1.01237670574541,-4.21046534605762,511.371028539806,2.00271662213175,0.00942957175217209,1.23345120384909,59.9961661471565,482.095307667345,96.4478579548828,0.00819324285260224,1.35772056692564
7,6.960501,38.5,38.338203,5.8526,5.279201,119.194618,NaN,1.011044,NaN,30.960144,400,400.283813,25,31.766541,9.325329,66.07267,50.016628,401.972534,399.407349,399.016754,6802.615234,12.606046,12.008908,12.175,1.632813,1.62541,1.581583,57.269001,71.359497,30.330177,4.08822,71.978996,103.251045,116.858841,0.322140753269196,457.310944,431.157536000515,1.92580310566127,0.0399136104618986,1.01237167067978,-4.21809113662783,511.339224320877,2.00264088135602,0.00942887633531766,1.2335155281274,59.9935415009227,482.089038586894,96.4409838767023,0.00819350003222228,1.35773131030331
7,6.962344,38.5,38.338699,5.8526,5.280465,119.184448,NaN,1.011064,NaN,30.942383,400,400.134979,25,31.763746,9.326591,66.101723,50.016628,402.028717,399.39621,399.092621,6811.333008,12.5914,11.993909,12.172042,1.61342,1.605645,1.562007,57.236683,71.747078,30.246975,4.100248,71.889099,103.215446,116.882591,0.427388191223144,481.016052,431.153880357724,1.92576356029046,0.0399015636754002,1.01246345852681,-4.2100601303751,511.326171880704,2.00260642116315,0.00942821250387238,1.23355425733281,59.9941297741488,482.074829533145,96.431024808728,0.00819275660015988,1.3578296153192
7,6.962344,38.5,38.338699,5.8526,5.296488,119.164261,NaN,1.011064,NaN,30.932785,400,400.0784,25,31.76194,9.33223,65.922501,50.016628,402.028717,399.39621,399.092621,6811.333008,12.5914,11.993909,12.172042,1.61342,1.605645,1.562007,57.236683,71.747078,30.246975,4.100248,71.889099,103.215446,116.882591,0.427388191223144,481.016052,431.170102286911,1.92582182066238,0.0399054007881524,1.01236701609778,-4.2100601303751,511.301269458534,2.00254294709661,0.00942720094671958,1.23361989037971,59.9941297741488,482.096361952369,96.4468835882896,0.00819370231640322,1.35769074171198
7,6.962979,38.5,38.340584,5.8526,5.311755,119.193466,NaN,1.010237,NaN,30.944557,400,399.911621,25,31.761953,9.334703,65.803421,50.016628,402.144958,399.557617,399.151093,6801.951172,12.57865,11.981931,12.16568,1.594089,1.576622,1.518862,57.25901,71.881355,30.192991,4.110339,71.892067,103.19323,116.907585,0.318042904138565,456.359924,431.183857903401,1.92586212045209,0.0399048025106572,1.01230943676604,-4.20729344466417,511.335367717939,2.00262532989426,0.00942807812058996,1.23354655828944,59.9963653921822,482.112801479971,96.4609144762677,0.0081939706946956,1.35761005232568
7,6.962404,38.5,38.341789,5.8526,5.32259,119.246269,NaN,1.010769,NaN,30.929844,400,399.973694,25,31.762787,9.346464,65.685143,50.016628,402.144958,399.557617,399.151093,6801.951172,12.57865,11.981931,12.16568,1.594089,1.576622,1.518862,57.25901,71.881355,30.192991,4.110339,71.892067,103.19323,116.907585,0.318042904138565,456.359924,431.196364499048,1.925915273242,0.0399112485223633,1.01221339375454,-4.20979870308537,511.399266231932,2.0027852868613,0.00943034852705689,1.23338896356403,59.9977944796735,482.133435211416,96.477342222732,0.00819458682757663,1.35749327545974
7,6.96204,38.5,38.342354,5.8526,5.323864,119.265503,NaN,1.010815,NaN,30.916233,400,399.663208,25,31.768782,9.34603,65.675018,50.016628,401.16037,398.727844,398.272827,6802.896484,12.583405,11.995598,12.179625,1.642891,1.625718,1.580064,57.314255,71.833984,30.167171,4.129992,71.850372,103.227371,116.910049,0.450179398059845,470.982422,431.198627986825,1.92592861853627,0.0399139923549604,1.01218615388107,-4.21138472156264,511.422411134017,2.00284291103555,0.00943113612370794,1.23333308277005,59.9984645369456,482.138831034085,96.4818930763469,0.00819468780315963,1.35746609922333
7,6.961154,38.5,38.342728,5.8526,5.323563,119.237114,NaN,1.010772,NaN,30.911951,400,399.753418,25,31.764935,9.336615,65.856804,50.016628,401.827606,399.278534,398.92981,6803.131836,12.571937,11.983357,12.16012,1.648232,1.638839,1.600074,57.305759,71.664154,30.246994,4.121965,71.836685,103.175598,116.938271,0.454487472772598,463.930573,431.200693860453,1.92594873717906,0.0399198575951117,1.01214027692251,-4.21524545756688,511.387014336409,2.00275180661618,0.00942959796112083,1.23342940709008,59.9989080747878,482.146574085387,96.4879784606743,0.00819493779992597,1.35742125619629
7,6.960516,38.5,38.342117,5.8526,5.330167,119.230835,NaN,1.01081,NaN,30.923235,400,400.041779,25,31.766876,9.329233,65.732506,50.016628,401.827606,399.278534,398.92981,6803.131836,12.571937,11.983357,12.16012,1.648232,1.638839,1.600074,57.305759,71.664154,30.246994,4.121965,71.836685,103.175598,116.938271,0.454487472772598,463.930573,431.209084603422,1.9259880144696,0.0399257151280546,1.0120663456131,-4.21802576654238,511.379894332999,2.00273512943464,0.00942947345372448,1.23344278269141,59.9981834696668,482.160591936868,96.4976828755335,0.00819570034271156,1.35732284475722
7,6.961308,38.5,38.34248,5.8526,5.339205,119.269661,NaN,1.010417,NaN,30.90827,400,400.113312,25,31.785805,9.334437,65.718376,50.016628,401.660828,399.166107,398.756378,6795.423828,12.553219,11.955709,12.152879,1.61081,1.595783,1.537683,57.299988,71.716721,30.295101,4.128909,71.826103,103.180664,116.929466,0.501950025558472,479.730377,431.216113128141,1.92600189865359,0.0399225703683323,1.01205476999707,-4.21457437741645,511.427410522608,2.00285534818269,0.00943130517100126,1.23332105221482,59.9986139645314,482.166021739183,96.502053272225,0.00819585139136057,1.35729277008559
7,6.9598,38.5,38.342331,5.8526,5.339205,119.269661,NaN,1.010459,NaN,30.90827,400,400.113312,25,31.785805,9.341686,65.817001,50.020527,402.145966,399.548981,399.233734,6803.997559,12.592664,12.001027,12.168428,1.668252,1.659675,1.615611,57.311737,71.675095,30.294277,4.09267,71.901146,103.157089,116.950798,0.550022423267365,482.727814,431.220146343813,1.92603800167395,0.0399326792325181,1.0119736890946,-4.22114621771061,511.427562812841,2.00285609436607,0.00943135150953227,1.23331934750705,59.9984372604355,482.179245362561,96.5116443778652,0.00819646785266896,1.35720571294473
7,6.960348,38.5,38.34243,5.8526,5.337924,119.284149,NaN,1.009913,NaN,30.909832,400,400.15033,25,31.802816,9.337713,65.800278,50.020527,402.145966,399.548981,399.233734,6803.997559,12.592664,12.001027,12.168428,1.668252,1.659675,1.615611,57.311737,71.675095,30.294277,4.09267,71.901146,103.157089,116.950798,0.550022423267365,482.727814,431.217384353786,1.92602022646733,0.039928698534724,1.01201082465789,-4.21875791761482,511.445329633897,2.0029011306442,0.0094320462406595,1.23327355567984,59.9985546679193,482.172755727111,96.5069637318476,0.00819615909193277,1.35724877920335
7,6.960388,38.5,38.34338,5.8526,5.341335,119.311264,NaN,1.010578,NaN,30.903316,400,400.223083,25,31.802794,9.345676,65.902351,50.020527,401.858459,399.263885,398.951294,6798.983398,12.57986,11.972494,12.160051,1.624629,1.600589,1.561465,57.312279,71.607941,30.29825,4.104665,71.827446,103.254944,116.898529,0.519984424114227,481.814117,431.220729311788,1.92603166402828,0.0399292470169557,1.01199254325284,-4.21858359471804,511.477798126237,2.00298158059203,0.00943310846034817,1.23319666620744,59.9996812926296,482.177762373173,96.511620746305,0.00819615027685336,1.3572293000354
7,6.960471,38.5,38.344086,5.8526,5.352801,119.357086,NaN,1.009593,NaN,30.893297,400,400.216675,25,31.786274,9.337642,66.205078,50.020527,401.951447,399.426056,399.113892,6797.882813,12.617373,11.994913,12.181575,1.639312,1.636043,1.590843,57.345684,71.51506,30.281607,4.115956,71.843231,103.215546,116.92926,0.47639474272728,484.027924,431.23211049968,1.92607134044621,0.0399314355224411,1.0119283601166,-4.21822187712314,511.533581377303,2.00312201224257,0.00943518272941286,1.23305664684525,60.0005185377165,482.193008148742,96.5235735708559,0.00819664970802505,1.35714072073392
7,6.962366,38.5,38.343666,5.8526,5.367661,119.371254,NaN,1.010302,NaN,30.905781,400,400.191925,25,31.774971,9.328483,66.481438,50.020527,401.951447,399.426056,399.113892,6797.882813,12.617373,11.994913,12.181575,1.639312,1.636043,1.590843,57.345684,71.51506,30.281607,4.115956,71.843231,103.215546,116.92926,0.47639474272728,484.027924,431.242081464279,1.92607997504474,0.0399222915493782,1.01194124934168,-4.20996427349928,511.551479792248,2.00316862128667,0.00943602248425846,1.23300611964734,60.000020461441,482.19585587699,96.5252439490769,0.00819687581320537,1.35711679077944
7,6.961829,38.5,38.34343,5.8526,5.391206,119.364655,NaN,1.009648,NaN,30.904758,400,400.079681,25,31.775682,9.316051,66.351295,50.020527,401.378632,398.853119,398.580078,6802.11084,12.586738,11.986407,12.165943,1.746232,1.726658,1.694634,57.358261,71.717781,30.313848,4.115149,71.828247,103.269157,116.912613,0.408459514379501,474.280823,431.267340828296,1.92617836119618,0.0399315245774076,1.01177171605883,-4.21230411816617,511.543584072166,2.00314907305226,0.00943576560738642,1.23302472265116,59.9997405880264,482.232034683885,96.5516643984196,0.008198520877187,1.3568812063996
7,6.961673,38.5,38.345619,5.8526,5.395916,119.3899,NaN,1.009972,NaN,30.907497,400,400.026093,25,31.779848,9.316115,66.16581,50.020527,401.740387,399.181458,398.867554,6796.132813,12.571345,11.966234,12.160301,1.657242,1.640792,1.598067,57.335754,71.697136,30.351973,4.128113,71.817558,103.318909,116.882797,0.466474413871765,473.748718,431.272522990945,1.92619920214242,0.0399336971504097,1.01173523604149,-4.21298387519602,511.572476381257,2.00321741672615,0.00943634820953438,1.23296825583637,60.0023364778272,482.241534378634,96.5608954540983,0.00819841096596587,1.35684950827225
7,6.961673,38.5,38.345619,5.8526,5.387666,119.467506,NaN,1.009972,NaN,30.913301,400,399.946686,25,31.791447,9.316453,65.835365,50.020527,401.740387,399.181458,398.867554,6796.132813,12.571345,11.966234,12.160301,1.657242,1.640792,1.598067,57.335754,71.697136,30.351973,4.128113,71.817558,103.318909,116.882797,0.466474413871765,473.748718,431.264175972125,1.9261692352969,0.039931723023883,1.01178448316315,-4.21298387519602,511.66815241425,2.00346112845298,0.00944023094091245,1.23271836749873,60.0023364778272,482.230455416566,96.552730457442,0.00819792464950891,1.3569206387215
7,6.963566,38.5,38.344772,5.8526,5.394024,119.480354,NaN,1.010744,NaN,30.927792,400,399.781433,25,31.791241,9.311162,65.781784,50.020527,401.722565,399.224182,398.891174,6799.610352,12.597448,11.975168,12.168104,1.635706,1.638056,1.588651,57.338558,71.832176,30.398188,4.100641,71.862923,103.306671,116.888763,0.491890788078308,466.258698,431.265550807401,1.92614703681741,0.0399205601653134,1.01184807496377,-4.2047360641821,511.68485380233,2.00350570294954,0.00944113705255549,1.23266742955444,60.0013320525978,482.221554288582,96.5453079016477,0.00819773778039354,1.3569664691094
7,6.963912,38.5,38.345882,5.8526,5.401097,119.455963,NaN,1.010234,NaN,30.931822,400,399.946777,25,31.780449,9.309576,65.971245,50.020527,401.722565,399.224182,398.891174,6799.610352,12.597448,11.975168,12.168104,1.635706,1.638056,1.588651,57.338558,71.832176,30.398188,4.100641,71.862923,103.306671,116.888763,0.491890788078308,466.258698,431.271783039778,1.92616445212634,0.0399199345957781,1.01182439567568,-4.20322872388221,511.653654675885,2.00342356969842,0.00943957173404855,1.23275848213141,60.0026483558336,482.228902670085,96.5518540649873,0.0081977931893289,1.35693412926461
7,6.964688,38.5,38.345974,5.8526,5.402755,119.435265,NaN,1.010447,NaN,30.943483,400,399.773712,25,31.766533,9.318216,65.974808,50.013515,401.499176,398.937378,398.560455,6805.343262,12.591499,12.002465,12.163877,1.696268,1.673771,1.636397,57.401718,71.789055,30.422152,4.08337,71.884613,103.251556,116.926575,0.506225049495697,478.548248,431.271387370816,1.92615191130617,0.0399151338819137,1.01185611933163,-4.19984830558735,511.62804449119,2.00335811551871,0.00943850767514163,1.23282613351178,60.0027574534273,482.22434173893,96.5485866220439,0.00819757083869215,1.35696465208629
7,6.964311,38.5,38.346306,5.8526,5.398297,119.386719,NaN,1.010244,NaN,30.961962,400,399.868134,25,31.756172,9.330361,65.998734,50.013515,401.936829,399.353394,399.05484,6802.138184,12.576904,11.976789,12.166221,1.659411,1.638617,1.580211,57.389931,71.821663,30.475262,4.062328,71.89698,103.268402,116.92334,0.453592658042908,471.96109,431.267883802811,1.92614473580377,0.039916592287625,1.01186252141508,-4.20149056080794,511.567853019622,2.00320398714279,0.00943597536109352,1.23298635424758,60.0031511516314,482.221961125308,96.5471704910833,0.00819738643400529,1.35698438606988
7,6.965798,38.5,38.34618,5.8526,5.398297,119.386719,NaN,1.010334,NaN,30.961962,400,399.868134,25,31.756172,9.356894,66.168472,50.013515,401.936829,399.353394,399.05484,6802.138184,12.576904,11.976789,12.166221,1.659411,1.638617,1.580211,57.389931,71.821663,30.475262,4.062328,71.89698,103.268402,116.92334,0.453592658042908,471.96109,431.263910399051,1.92610916473486,0.0399066351526489,1.01194230917902,-4.19501340916327,511.567981637745,2.00320461768676,0.00943601454734878,1.23298491650913,60.0030017363798,482.208707475583,96.537275435009,0.00819683495832672,1.35706784986692
7,6.966053,38.5,38.346947,5.8526,5.38672,119.289169,NaN,1.00955,NaN,30.969065,400,400.051727,25,31.748926,9.360373,66.303429,50.013515,401.749084,399.224884,398.787872,6800.515625,12.574567,11.979602,12.163683,1.604252,1.604684,1.545685,57.366615,71.738235,30.409039,4.093628,71.91069,103.203537,116.969948,0.478927403688431,472.794098,431.251513164258,1.92606100405377,0.0399021587637147,1.01202523024914,-4.19390277213148,511.446904797552,2.00289428869636,0.00943089295585522,1.23330896146351,60.0039112657919,482.191532011486,96.5254011947846,0.00819589640091226,1.35718851974441
7,6.964492,38.5,38.346966,5.8526,5.388033,119.217697,NaN,1.010288,NaN,30.972715,400,400.0849,25,31.747334,9.349342,66.177437,50.013515,401.860321,399.280975,398.925598,6798.345215,12.574064,11.978389,12.170428,1.647239,1.620096,1.584218,57.386658,71.9282,30.404829,4.137956,71.863342,103.198624,116.979568,0.473748803138733,476.899048,431.257014001386,1.92610311834547,0.0399129245717104,1.01193357090414,-4.20070209565506,511.358730028418,2.00266953866233,0.00942730761757242,1.23354097289063,60.0039337963172,482.207116465557,96.5369038724206,0.00819657596261849,1.35708859584049
7,6.965424,38.5,38.347977,5.8526,5.398184,119.216286,NaN,1.010698,NaN,30.97674,400,400.115997,25,31.742575,9.348631,66.07518,50.013515,401.860321,399.280975,398.925598,6798.345215,12.574064,11.978389,12.170428,1.647239,1.620096,1.584218,57.386658,71.9282,30.404829,4.137956,71.863342,103.198624,116.979568,0.473748803138733,476.899048,431.264795448283,1.92611770043302,0.0399091120819001,1.01192291474528,-4.19664239918745,511.355955510353,2.00266003837437,0.00942692263159674,1.23355713878938,60.0051326440632,482.213336001205,96.5425169477098,0.00819660568800324,1.35706216236405
7,6.964667,38.5,38.34914,5.8526,5.397455,119.253044,NaN,1.010384,NaN,30.957462,400,400.095276,25,31.737967,9.349432,65.790901,50.013515,401.993195,399.415497,399.07251,6807.826172,12.596943,11.974641,12.173216,1.600333,1.597598,1.539247,57.422146,71.813965,30.389442,4.129728,71.889671,103.249176,116.958527,0.523701310157776,487.437042,431.266080563147,1.92613316068652,0.0399140066656383,1.01188665169043,-4.19993978222692,511.400107443828,2.00276976614978,0.009428402145881,1.23345114038915,60.00651170166,482.220004868196,96.5486160171942,0.00819661855578815,1.35703488160574
7,6.963241,38.5,38.350803,5.8526,5.402621,119.338356,NaN,1.009838,NaN,30.92276,400,399.995605,25,31.748327,9.349007,65.628464,50.013515,401.993195,399.415497,399.07251,6807.826172,12.596943,11.974641,12.173216,1.600333,1.597598,1.539247,57.422146,71.813965,30.389442,4.129728,71.889671,103.249176,116.958527,0.523701310157776,487.437042,431.27511771387,1.92618604043941,0.0399247941912446,1.01177931025889,-4.20615197017418,511.503625308213,2.00302954631729,0.00943215649710775,1.23319388133876,60.0084835871884,482.240918067935,96.5657216250056,0.0081971362989316,1.35692282166294
7,6.963216,38.5,38.351128,5.8526,5.406289,119.407509,NaN,1.010274,NaN,30.899618,400,399.914856,25,31.76169,9.353891,65.508774,50.013515,401.484283,398.939819,398.549011,6803.956055,12.597208,12.003021,12.183048,1.670805,1.643941,1.612543,57.421207,71.931648,30.4242,4.128139,71.893448,103.258041,116.976349,0.448722243309021,465.419678,431.278895664559,1.92619996146602,0.0399258391975067,1.01175608058802,-4.20626088808905,511.588564951667,2.00324515931006,0.00943551617634117,1.2329743210113,60.0088689444048,482.246331338637,96.5700420700455,0.00819729567655006,1.3568924167392
7,6.962182,38.5,38.353222,5.8526,5.398215,119.489906,NaN,1.01126,NaN,30.885687,400,399.980286,25,31.766459,9.353357,65.223251,50.013515,401.679443,399.190613,398.760834,6797.592773,12.563375,11.981489,12.163865,1.675137,1.646552,1.610122,57.410412,71.926056,30.417536,4.15223,71.867775,103.229683,116.989777,0.336783349514008,454.750458,431.273489111219,1.92619537358982,0.0399308359369404,1.0117488136844,-4.21076599259749,511.688012245897,2.00349343097414,0.00943898670915531,1.23273293728256,60.0113517658156,482.246351573523,96.5721897532292,0.00819679270621641,1.35692029981093
7,6.961649,38.5,38.354824,5.8526,5.391739,119.596428,NaN,1.009576,NaN,30.864038,400,400.053619,25,31.768089,9.347857,65.112259,50.013515,401.679443,399.190613,398.760834,6797.592773,12.563375,11.981489,12.163865,1.675137,1.646552,1.610122,57.410412,71.926056,30.417536,4.15223,71.867775,103.229683,116.989777,0.336783349514008,454.750458,431.268361046459,1.92618460442307,0.0399328585174979,1.01175887872066,-4.21308845422084,511.817675641555,2.00381976943783,0.00944381393472059,1.23240949498611,60.013251155176,482.243683064225,96.5718548357124,0.00819629016429491,1.3569588640265
7,6.961649,38.5,38.354824,5.8526,5.390138,119.691124,NaN,1.009576,NaN,30.845585,400,399.920319,25,31.771757,9.339703,65.270851,50.015038,401.566345,398.986389,398.648529,6806.361328,12.581576,11.977205,12.163239,1.620696,1.624051,1.566339,57.419155,71.695427,30.399675,4.136741,71.820992,103.177994,117.01918,0.44740504026413,472.158539,431.266741212843,1.92617878899923,0.039932475413976,1.01176843617538,-4.21308845422084,511.934365558263,2.00411684623736,0.00944854530929044,1.23210697479354,60.013251155176,482.241532976606,96.5702703538694,0.00819619580726953,1.35697266974853
7,6.962185,38.5,38.353981,5.8526,5.395266,119.727173,NaN,1.009893,NaN,30.854849,400,399.78244,25,31.779148,9.349578,65.614235,50.015038,401.446747,398.914001,398.553741,6803.021973,12.601294,12.008848,12.173681,1.707046,1.685995,1.651903,57.44656,71.91745,30.427746,4.13471,71.879051,103.142639,117.044304,0.32778126001358,465.487122,431.270497422625,1.92618459023716,0.0399301102276677,1.01176657540522,-4.21075292096089,511.979637026821,2.00423410981163,0.00945060800324401,1.23198256925248,60.0122516719536,482.242986860491,96.5704831647481,0.00819646242654374,1.35695205626571
7,6.961669,38.5,38.353909,5.8526,5.399909,119.752731,NaN,1.010641,NaN,30.874172,400,399.827972,25,31.789238,9.364254,66.021652,50.015038,401.446747,398.914001,398.553741,6803.021973,12.601294,12.008848,12.173681,1.707046,1.685995,1.651903,57.44656,71.91745,30.427746,4.13471,71.879051,103.142639,117.044304,0.32778126001358,465.487122,431.276573488038,1.92621380096218,0.039934679390599,1.01171119722731,-4.2130013050097,512.011196199383,2.00431460874391,0.00945190668016055,1.23190042711674,60.0121663059963,482.253727776482,96.5783255099142,0.00819695111929864,1.35688214030576
7,6.963258,38.5,38.354206,5.8526,5.399909,119.752731,NaN,1.010764,NaN,30.874172,400,399.827972,25,31.789238,9.385464,66.647102,50.015038,401.421631,398.976776,398.639282,6805.123047,12.587566,11.996712,12.171733,1.776862,1.760993,1.7297,57.447166,71.803802,30.505678,4.130094,71.773445,103.182251,117.036461,0.508858203887939,471.286957,431.272328327216,1.92617578287279,0.0399240314771798,1.01179641021983,-4.20607790615901,512.010894242823,2.00431312573865,0.00945181428780743,1.2319037877306,60.0125184397174,482.239915021442,96.5684485746781,0.00819627348280217,1.35697479100325
7,6.961426,38.5,38.355389,5.8526,5.396917,119.814125,NaN,1.010642,NaN,30.885496,400,399.965424,25,31.797836,9.393974,66.727341,50.015038,402.099182,399.677887,399.320282,6807.160156,12.58864,11.984014,12.176615,1.669953,1.666337,1.626324,57.434132,71.571312,30.418661,4.150591,71.828201,103.258789,116.978462,0.467785537242889,477.014618,431.274195621825,1.92620874818734,0.0399355922301126,1.01171601735162,-4.21406018075186,512.085317825668,2.00449968475537,0.00945451127538377,1.2317221322729,60.0139210240305,482.253072745326,96.5793500567938,0.00819656629327712,1.35690614139939
7,6.96084,38.5,38.35622,5.8526,5.394805,119.864433,NaN,1.010468,NaN,30.901077,400,400.15625,25,31.803658,9.396191,66.283226,50.015038,402.099182,399.677887,399.320282,6807.160156,12.58864,11.984014,12.176615,1.669953,1.666337,1.626324,57.434132,71.571312,30.418661,4.150591,71.828201,103.258789,116.978462,0.467785537242889,477.014618,431.273624453225,1.92621509959168,0.0399390150654342,1.01169719391039,-4.21661379868362,512.146435458117,2.00465320514985,0.00945676346427661,1.23157204727935,60.0149062499356,482.256102195097,96.5824289853496,0.00819649931100453,1.35689781129724
7,6.960572,38.5,38.358372,5.8526,5.394289,119.901443,NaN,1.010069,NaN,30.907618,400,400.235718,25,31.802372,9.387357,65.963959,50.015038,401.754852,399.381226,398.921326,6806.797852,12.599425,11.997819,12.174318,1.746237,1.717161,1.701645,57.439697,71.798882,30.416733,4.128138,71.814819,103.285759,116.970146,0.499303728342056,472.986694,431.27381840891,1.92621963869942,0.03994068831699,1.01168590107599,-4.21778171916338,512.189829411766,2.00475843483303,0.00945794052058394,1.23147920039035,60.0174575591157,482.259544321816,96.5871572959263,0.00819613265866676,1.35690450119153
7,6.962217,38.5,38.358398,5.8526,5.394146,119.894928,NaN,1.009889,NaN,30.906637,400,400.17746,25,31.808548,9.380914,65.829185,50.015038,402.012756,399.563416,399.133209,6807.07666,12.600394,11.989532,12.17755,1.715235,1.677644,1.661108,57.436775,71.860657,30.466711,4.161246,71.846451,103.301956,116.975143,0.35074645280838,454.723999,431.269278740804,1.92617975633663,0.0399296277969379,1.01177497753026,-4.21061349044703,512.181779864526,2.0047378924727,0.00945760740802796,1.2315001007904,60.0174883827603,482.244819835323,96.5763326264444,0.00819548028836703,1.35699937783142
7,6.964942,38.5,38.35796,5.8526,5.393042,119.833244,NaN,1.010696,NaN,30.912451,400,400.203156,25,31.808647,9.370721,65.801399,50.015038,402.012756,399.563416,399.133209,6807.07666,12.600394,11.989532,12.17755,1.715235,1.677644,1.661108,57.436775,71.860657,30.466711,4.161246,71.846451,103.301956,116.975143,0.35074645280838,454.723999,431.260880156787,1.92611055035035,0.0399111094222841,1.01192778078158,-4.19874189042122,512.106254915788,2.00454677776986,0.00945466572532989,1.23169053036346,60.0169691206154,482.218874260227,96.5567678160857,0.00819444706879088,1.35716018988653
7,6.966582,38.5,38.35762,5.8526,5.388334,119.758568,NaN,1.010133,NaN,30.920052,400,400.143402,25,31.802465,9.357106,65.634926,49.997795,402.038666,399.471466,399.138885,6804.456055,12.618385,11.994882,12.173557,1.633415,1.614262,1.570483,57.478161,71.80629,30.501719,4.188982,71.803436,103.288155,116.97718,0.315649151802063,456.711456,431.251732637531,1.92605421406213,0.0398990039587325,1.01204397898124,-4.19159884286279,512.014614005611,2.00431438060714,0.00945104378443128,1.23192385212833,60.0165660370295,482.197768173972,96.5408705428775,0.00819360257481524,1.35729132235187
7,6.966582,38.5,38.35762,5.8526,5.377752,119.721664,NaN,1.010133,NaN,30.910791,400,400.018188,25,31.797716,9.360251,65.479248,49.997795,401.631287,399.059967,398.743927,6799.522461,12.612924,12.008492,12.176988,1.697821,1.674529,1.626141,57.467896,71.805717,30.512342,4.19518,71.86721,103.292442,116.981598,0.405691295862198,463.859558,431.241022853023,1.92601576338355,0.0398964725843444,1.01210732574438,-4.19159884286279,511.969148920823,2.00419866101277,0.00944920100365144,1.23204131830372,60.0165660370295,482.183553491079,96.5303980643902,0.00819297871359538,1.35738275430566
7,6.968734,38.5,38.360348,5.8526,5.387431,119.657669,NaN,1.010892,NaN,30.909927,400,399.96991,25,31.785305,9.361106,65.318817,49.997795,401.631287,399.059967,398.743927,6799.522461,12.612924,12.008492,12.176988,1.697821,1.674529,1.626141,57.467896,71.805717,30.512342,4.19518,71.86721,103.292442,116.981598,0.405691295862198,463.859558,431.245066260023,1.9259994600363,0.0398843888294273,1.01216496949943,-4.18222770206461,511.887521325665,2.00398431202236,0.00944515623829593,1.23227637094822,60.019800106736,482.179761401619,96.5303840555388,0.00819215629915629,1.35744368677897
7,6.969359,38.5,38.361053,5.8526,5.398825,119.526848,NaN,1.010258,NaN,30.914663,400,399.781952,25,31.774618,9.347008,65.351601,49.997795,401.763031,399.12912,398.750916,6805.48291,12.586919,11.989561,12.158197,1.676526,1.651435,1.619142,57.462612,71.888725,30.562941,4.192531,71.859985,103.299263,116.98069,0.518258213996887,476.159912,431.254928038258,1.92602591572189,0.0398829333700564,1.0121303101835,-4.17950647561082,511.725567702729,2.00357025097381,0.00943839923202677,1.23270338020033,60.0206358599339,482.190119234133,96.5387329196711,0.00819244134921747,1.3573864844246
7,6.970146,38.5,38.363197,5.8526,5.407723,119.376221,NaN,1.009763,NaN,30.918863,400,399.888092,25,31.780407,9.334785,65.525467,49.997795,401.763031,399.12912,398.750916,6805.48291,12.586919,11.989561,12.158197,1.676526,1.651435,1.619142,57.462612,71.888725,30.562941,4.192531,71.859985,103.299263,116.98069,0.518258213996887,476.159912,431.261830604801,1.92603942804939,0.0398797980517299,1.01211930802901,-4.17608017009616,511.53766367714,2.00308648632285,0.00943019924284884,1.23321305406779,60.0231774199283,482.19687109159,96.5458914129881,0.00819222215089984,1.35737175830758
7,6.969703,38.5,38.366207,5.8526,5.391755,119.263313,NaN,1.009536,NaN,30.921556,400,400.06604,25,31.790539,9.334391,65.555878,49.997795,401.759888,399.17926,398.804688,6800.566406,12.58637,11.981703,12.152778,1.628751,1.610015,1.566263,57.474937,71.748306,30.520481,4.205356,71.877953,103.368187,116.958771,0.457974880933762,464.12561,431.246852559413,1.92599199885651,0.039878942105166,1.0121911239392,-4.17800879141316,511.395326144116,2.00271658513259,0.0094236128275863,1.23361321296854,60.026745363191,482.1818025465,96.5378573083199,0.00819083732622455,1.35750901372521
7,6.96826,38.5,38.366436,5.8526,5.381298,119.214973,NaN,1.010645,NaN,30.915342,400,399.970215,25,31.782925,9.328238,65.617104,49.997795,401.83725,399.278076,398.90686,6799.159668,12.611156,12.004037,12.177972,1.684595,1.658782,1.615567,57.507698,71.736473,30.551521,4.193846,71.862747,103.298668,116.994537,0.607979834079742,498.314514,431.240125806339,1.9259885102446,0.039886092736516,1.01217624344954,-4.18429160343965,511.335455236039,2.00256345479882,0.00942112108349254,1.2337729541256,60.0270168018844,482.180700418466,96.5372787519372,0.00819073391985766,1.35751917377382
7,6.969242,38.5,38.366463,5.8526,5.394368,119.266754,NaN,1.010378,NaN,30.929893,400,400.032867,25,31.775946,9.328225,65.934189,49.997795,401.83725,399.278076,398.90686,6799.159668,12.611156,12.004037,12.177972,1.684595,1.658782,1.615567,57.507698,71.736473,30.551521,4.193846,71.862747,103.298668,116.994537,0.607979834079742,498.314514,431.250729653272,1.92601251847931,0.0398826500378325,1.01215071157021,-4.18001587514476,511.399309271804,2.00272612065415,0.00942370559185402,1.23360497165407,60.0270488054842,482.189598164188,96.543860813608,0.0081911178634323,1.35746227566895
7,6.967812,38.5,38.367821,5.8526,5.404222,119.305977,NaN,1.010269,NaN,30.946793,400,400.018188,25,31.776533,9.343683,66.542732,49.997795,401.632874,399.056854,398.644043,6808.02002,12.580077,12.000756,12.170721,1.714423,1.69197,1.662544,57.470192,71.722565,30.52882,4.17897,71.797752,103.289352,117.013313,0.287789285182953,454.177521,431.264524530763,1.92608252026796,0.0398945727794844,1.0120149713778,-4.18624239274908,511.446304740896,2.00284261247111,0.00942524730526849,1.23349326188033,60.0286584440075,482.216590594549,96.565129798466,0.00819197577998302,1.35730684528043
7,6.967048,38.5,38.368752,5.8526,5.409396,119.320084,NaN,1.009988,NaN,30.949852,400,400.048767,25,31.776287,9.35439,66.711823,49.99033,401.936737,399.380981,398.993958,6805.657227,12.589035,11.98004,12.163771,1.653742,1.631162,1.581222,57.500546,71.78624,30.51339,4.196521,71.823845,103.31237,117.006897,0.530980706214905,482.035614,431.271801931637,1.9261195884295,0.0399009227156473,1.01194304881115,-4.18956940433998,511.462754071706,2.00288228963729,0.00942566421314834,1.2334581876474,60.0297619318347,482.231058185462,96.5767373968445,0.00819238672499154,1.35722630909771
7,6.967515,38.5,38.36998,5.8526,5.410482,119.374794,NaN,1.010066,NaN,30.95521,400,400.019684,25,31.775692,9.329124,66.470917,49.99033,401.936737,399.380981,398.993958,6805.657227,12.589035,11.98004,12.163771,1.653742,1.631162,1.581222,57.500546,71.78624,30.51339,4.196521,71.823845,103.31237,117.006897,0.530980706214905,482.035614,431.271653169154,1.926112365321,0.0398980571941471,1.01196161308999,-4.18753571391125,511.528977787601,2.00304806422173,0.00942802055311846,1.23329512956494,60.0312174114345,482.229393614243,96.5767616276768,0.00819201851237371,1.35725343832348
7,6.967362,38.5,38.369972,5.8526,5.410482,119.374794,NaN,1.01051,NaN,30.95521,400,400.019684,25,31.775692,9.315221,66.206467,49.99033,401.349731,398.847015,398.384247,6814.378418,12.585703,12.021373,12.190926,1.711895,1.683804,1.65486,57.519424,71.8228,30.516296,4.200317,71.824287,103.337234,117.020569,0.453082293272018,468.302765,431.272061957911,1.92611602426379,0.0398990810512042,1.01195340484114,-4.18820198655584,511.528985956607,2.0030481042483,0.00942802303806282,1.23329503819379,60.0312079296066,482.230739873275,96.5777453827531,0.00819207949715651,1.35724467899132
7,6.968622,38.5,38.373093,5.8526,5.414052,119.423233,NaN,1.009966,NaN,30.949442,400,399.828247,25,31.771681,9.324653,66.241394,49.99033,401.929657,399.338867,398.995544,6801.195801,12.586864,11.98459,12.162623,1.638065,1.622896,1.573172,57.49762,71.819107,30.473804,4.181745,71.830437,103.34906,117.013786,0.519673228263855,490.278015,431.272308227507,1.92609886279643,0.039891504257696,1.011999667238,-4.1827153653723,511.585536493358,2.00318466763824,0.00942947680875891,1.23317416909751,60.0349069031988,482.226951411867,96.578132740751,0.00819116316955575,1.35731079109297
7,6.968532,38.5,38.373871,5.8526,5.423017,119.444336,NaN,1.010093,NaN,30.939777,400,399.948059,25,31.776245,9.325411,66.227783,49.99033,401.929657,399.338867,398.995544,6801.195801,12.586864,11.98459,12.162623,1.638065,1.622896,1.573172,57.49762,71.819107,30.473804,4.181745,71.830437,103.34906,117.013786,0.519673228263855,490.278015,431.281620984241,1.92613358241273,0.0398942499714642,1.0119412728508,-4.18310724197096,511.610765606758,2.00324706315589,0.00943029061250973,1.23311494835721,60.0358289411517,482.240425726654,96.5888525440564,0.00819156727195894,1.35723460182338
7,6.968395,38.5,38.373882,5.8526,5.43385,119.427361,NaN,1.009751,NaN,30.924479,400,399.984589,25,31.792604,9.347964,66.099892,49.99033,401.180054,398.690826,398.253021,6801.085938,12.587796,12.007567,12.18029,1.698931,1.674719,1.636601,57.510303,71.652092,30.494257,4.181,71.894798,103.377022,117.016205,0.391295611858368,465.162079,431.292948884077,1.9261762076617,0.0398977566380237,1.01186925232209,-4.18370377260686,511.589821789522,2.00319368835858,0.00942943822090191,1.23316984594322,60.0358419775696,482.256195217868,96.6004830178787,0.00819225635491781,1.35713344491546
7,6.968395,38.5,38.373882,5.8526,5.441574,119.376068,NaN,1.009751,NaN,30.915226,400,399.777466,25,31.804384,9.364484,66.122269,49.99033,400.828705,398.304413,397.953247,6807.980469,12.588843,11.999267,12.180576,1.752624,1.719236,1.695768,57.515411,71.879906,30.433792,4.220496,71.91169,103.306541,117.031532,0.486060112714768,477.780243,431.300764384204,1.92620426166334,0.0398996032664172,1.01182317253438,-4.18370377260686,511.526564559643,2.00303254467298,0.00942687238189545,1.233335577525,60.0358419775696,482.266568319918,96.6081265968301,0.00819271135347814,1.35706683517761
7,6.969298,38.5,38.376389,5.8526,5.447256,119.307724,NaN,1.009684,NaN,30.909546,400,399.518951,25,31.818493,9.37278,66.276428,49.99033,400.828705,398.304413,397.953247,6807.980469,12.588843,11.999267,12.180576,1.752624,1.719236,1.695768,57.515411,71.879906,30.433792,4.220496,71.91169,103.306541,117.031532,0.486060112714768,477.780243,431.304102388793,1.92620331147144,0.0398949206377721,1.01183766287969,-4.17977205918294,511.439703912968,2.00280521911866,0.00942267398863435,1.23358561800626,60.0388130144918,482.268270836043,96.6119336006263,0.00819218349129947,1.35708942846147
7,6.970687,38.5,38.376896,5.8526,5.45219,119.260277,NaN,1.009809,NaN,30.904476,400,399.392029,25,31.810589,9.374722,66.14286,49.99033,401.732758,399.209686,398.844971,6805.571289,12.567337,11.970497,12.166624,1.656491,1.640328,1.592973,57.501842,71.942421,30.401075,4.220948,71.810158,103.233963,117.10894,0.378576576709747,466.970184,431.30538610079,1.9261880310212,0.039886810616587,1.01188264489352,-4.173725027042,511.380651917442,2.00265352568492,0.00942014158227196,1.23374549129227,60.0394138388899,482.26303606245,96.6085924966674,0.00819183205201409,1.35712982151279
7,6.971275,38.5,38.378437,5.8526,5.462894,119.218849,NaN,1.009977,NaN,30.902775,400,399.607727,25,31.80439,9.377318,65.81929,49.99033,401.732758,399.209686,398.844971,6805.571289,12.567337,11.970497,12.166624,1.656491,1.640328,1.592973,57.501842,71.942421,30.401075,4.220948,71.810158,103.233963,117.10894,0.378576576709747,466.970184,431.314647238428,1.92621285387237,0.0398854373515011,1.0118503060543,-4.17116543517693,511.327961108123,2.00251554480653,0.00941758899596438,1.23389792875675,60.0412399729173,482.273477028544,96.6178549396161,0.00819191966100638,1.35708338806778
7,6.969699,38.5,38.381405,5.8526,5.47086,119.204994,NaN,1.010853,NaN,30.909983,400,399.658722,25,31.802704,9.364589,65.559525,49.99033,401.166687,398.648987,398.26709,6803.219727,12.599478,11.99712,12.181272,1.71015,1.681117,1.64514,57.494793,71.94986,30.440861,4.227752,71.965652,103.231216,117.109222,0.543706655502319,495.049835,431.326913909274,1.92627944566106,0.0398978801083758,1.01171848041513,-4.17802620602924,511.307828407317,2.00245710997811,0.00941597403210917,1.23397710068294,60.0447569763529,482.30053277693,96.6408138656262,0.00819239295585673,1.35694943307683
7,6.971534,38.5,38.381908,5.8526,5.459284,119.249817,NaN,1.010638,NaN,30.909246,400,399.741211,25,31.799671,9.361956,65.470291,49.988167,401.868713,399.36731,399.037781,6811.300781,12.602056,12.005882,12.200532,1.724908,1.701449,1.662714,57.543655,71.845718,30.449425,4.227241,71.890823,103.197655,117.149811,0.425554782152176,475.146332,431.310302931375,1.92619355346942,0.0398828431334034,1.01188570304111,-4.17003804776584,511.36262129351,2.0025955461101,0.0094180621961885,1.23383692575967,60.0453529960702,482.269183602544,96.618224975164,0.00819089735813634,1.35715736646454
7,6.969653,38.5,38.38377,5.8526,5.454619,119.334435,NaN,1.010684,NaN,30.907436,400,399.960449,25,31.798187,9.359012,65.470039,49.988167,401.868713,399.36731,399.037781,6811.300781,12.602056,12.005882,12.200532,1.724908,1.701449,1.662714,57.543655,71.845718,30.449425,4.227241,71.890823,103.197655,117.149811,0.425554782152176,475.146332,431.310604615308,1.92622156685775,0.0398943061028936,1.01181277563586,-4.17822647460014,511.465112065506,2.00285223819888,0.00942171942705115,1.23358341936219,60.0475592792048,482.281067388428,96.6288770366303,0.00819097114725588,1.3571059611957
7,6.973082,38.5,38.38385,5.8526,5.458134,119.406189,NaN,1.010696,NaN,30.904991,400,399.999725,25,31.795439,9.359259,65.913757,49.988167,401.67514,399.090637,398.784729,6807.957031,12.580377,11.972353,12.16176,1.684932,1.671004,1.61925,57.574432,71.748825,30.399662,4.22976,71.878624,103.232315,117.124733,0.53174364566803,486.655792,431.305006027541,1.92615238481442,0.0398722220476121,1.0119754920171,-4.16330050153812,511.553536599742,2.00307731991826,0.00942528421208449,1.23335200507302,60.0476540691913,482.255551466316,96.6101579051661,0.00818983299830919,1.35727089857251
7,6.971797,38.5,38.385372,5.8526,5.458134,119.406189,NaN,1.010493,NaN,30.904991,400,399.999725,25,31.795439,9.348896,66.708153,49.988167,401.785522,399.237396,398.916809,6813.568848,12.621367,12.018093,12.196843,1.736312,1.708876,1.690886,57.562138,71.904442,30.456078,4.195991,71.838509,103.246017,117.121666,0.545960545539856,489.133179,431.30843706375,1.92618309162967,0.0398808101967116,1.01190664987475,-4.16889328141372,511.551982794322,2.00306970751064,0.00942481177795813,1.23336938264227,60.0494574175411,482.268152319753,96.620991591124,0.00819001997021252,1.35721030878998
7,6.970439,38.5,38.388042,5.8526,5.466556,119.487427,NaN,1.010226,NaN,30.90876,400,399.963684,25,31.790859,9.355727,66.721947,49.988167,401.785522,399.237396,398.916809,6813.568848,12.621367,12.018093,12.196843,1.736312,1.708876,1.690886,57.562138,71.904442,30.456078,4.195991,71.838509,103.246017,117.121666,0.545960545539856,489.133179,431.32058418201,1.9262461314975,0.0398919023805692,1.01178372125887,-4.1748046318009,511.649445226945,2.0033115474209,0.0094280451579576,1.23313754987878,60.0526208357323,482.293650156778,96.642497267531,0.00819049664709328,1.35708230115908
7,6.972632,38.5,38.387245,5.8526,5.474206,119.552498,NaN,1.009153,NaN,30.912121,400,399.94223,25,31.78949,9.34153,66.288589,49.988167,401.330627,398.703857,398.454773,6798.297852,12.579373,11.968986,12.151423,1.675967,1.658133,1.618554,57.577881,71.919128,30.54627,4.195298,71.854691,103.211655,117.148026,0.464520961046219,467.130249,431.322470899952,1.92622150957658,0.0398790695365775,1.01185553223261,-4.16525897377983,511.730492248626,2.00351986123288,0.0094315448802125,1.23291898297253,60.0516765685458,482.283892463895,96.634495976857,0.00819026025241754,1.35713428078639
7,6.971622,38.5,38.389809,5.8526,5.473084,119.589684,NaN,1.010281,NaN,30.916191,400,399.888306,25,31.790707,9.323428,66.113777,49.988167,401.330627,398.703857,398.454773,6798.297852,12.579373,11.968986,12.151423,1.675967,1.658133,1.618554,57.577881,71.919128,30.54627,4.195298,71.854691,103.211655,117.148026,0.464520961046219,467.130249,431.324031503032,1.92624156787594,0.0398855525412364,1.01180815295656,-4.16965500442348,511.773725043494,2.00362378845141,0.00943260695214965,1.23282866739736,60.0547142786426,482.29340978928,96.6441186103798,0.0081900616950358,1.3571074615229
7,6.972849,38.5,38.393284,5.8526,5.468911,119.55954,NaN,1.009862,NaN,30.92613,400,399.940826,25,31.787153,9.318664,66.155266,49.988167,401.504913,398.952911,398.627441,6800.402344,12.609343,11.997296,12.182981,1.648411,1.627982,1.579667,57.579605,71.925842,30.603344,4.256472,71.854149,103.233856,117.16449,0.391564071178436,460.921082,431.316533751614,1.92619709475843,0.0398763541649001,1.01189871729604,-4.16431454300113,511.733019439791,2.00351179397937,0.00943002226637456,1.23296505812569,60.0588310319097,482.279809829582,96.6376347769631,0.00818863093214078,1.35724122700379
7,6.972849,38.5,38.393284,5.8526,5.469378,119.479729,NaN,1.009862,NaN,30.924147,400,399.717865,25,31.783623,9.306729,66.043098,49.988167,401.187073,398.602478,398.328278,6805.339844,12.602017,11.990214,12.172377,1.735315,1.707934,1.678584,57.58577,71.949196,30.585009,4.250569,71.952278,103.219109,117.169472,0.471997112035751,486.700348,431.317006307665,1.92619879082297,0.0398764657474986,1.01189593258834,-4.16431454300113,511.634605012555,2.00326116490272,0.00942603347453437,1.23322212737955,60.0588310319097,482.280437014526,96.638096880429,0.00818865842860843,1.35723719931189
7,6.97314,38.5,38.391792,5.8526,5.469705,119.415199,NaN,1.010784,NaN,30.907082,400,399.497986,25,31.775841,9.319109,65.924255,49.988167,401.187073,398.602478,398.328278,6805.339844,12.602017,11.990214,12.172377,1.735315,1.707934,1.678584,57.58577,71.949196,30.585009,4.250569,71.952278,103.219109,117.169472,0.471997112035751,486.700348,431.316560362347,1.92619302552989,0.039874599254637,1.01190956548726,-4.1630480831837,511.55654159581,2.00306590826952,0.00942326998602794,1.23341354671379,60.0570635313136,482.277083314999,96.634107234979,0.00818886966417853,1.35723878999607
7,6.975004,38.5,38.392681,5.8526,5.470302,119.406105,NaN,1.009878,NaN,30.90583,400,399.617371,25,31.772207,9.336244,66.16996,49.990269,401.222687,398.596588,398.324005,6811.929688,12.583589,11.983824,12.165742,1.712144,1.697931,1.651318,57.575306,71.916588,30.590015,4.248579,71.892906,103.256248,117.143227,0.427278310060501,465.269226,431.312188195101,1.92615066085752,0.0398622893409384,1.01200583757858,-4.15493672608807,511.544417160686,2.00303288883346,0.00942253934967266,1.23345311585859,60.0581166936768,482.262145681511,96.6240067266848,0.00818800127988721,1.35734663279208
7,6.977492,38.5,38.395939,5.8526,5.475002,119.361946,NaN,1.008877,NaN,30.90835,400,399.668213,25,31.782215,9.33735,66.665718,49.990269,401.705994,399.019073,398.840698,6806.535156,12.633916,11.978631,12.17112,1.675419,1.660189,1.615712,57.564404,71.724564,30.585684,4.223246,71.965462,103.272064,117.138268,0.428109794855118,466.314087,431.310302164248,1.92610830306156,0.0398468007989408,1.01211106836283,-4.14411253622603,511.486617937505,2.0028778231366,0.00941931990518589,1.23363337016124,60.0619761420372,482.249150428203,96.6177498928855,0.00818664935093899,1.35747372711244
7,6.977914,38.5,38.398598,5.8526,5.477378,119.293472,NaN,1.009834,NaN,30.88966,400,399.793427,25,31.778761,9.333732,67.037086,49.990269,401.705994,399.019073,398.840698,6806.535156,12.633916,11.978631,12.17112,1.675419,1.660189,1.615712,57.564404,71.724564,30.585684,4.223246,71.965462,103.272064,117.138268,0.428109794855118,466.314087,431.311580235207,1.9261068551841,0.0398445518880367,1.01211948811192,-4.14227689038415,511.399420226196,2.00264927068172,0.00941506933416983,1.23388613516381,60.0651258101362,482.250791814847,96.6216659931467,0.00818608305711908,1.35749873966526
7,6.976941,38.5,38.396255,5.8526,5.48905,119.263596,NaN,1.010075,NaN,30.894377,400,399.884644,25,31.76478,9.328979,66.728661,49.990269,401.423035,398.831451,398.606781,6811.60498,12.621476,11.992827,12.184103,1.746721,1.717797,1.689175,57.519798,71.756714,30.559639,4.205524,72.005539,103.312813,117.10601,0.394346594810486,453.128937,431.325990426394,1.92617248812634,0.0398538337567491,1.01199771260971,-4.14650944205545,511.364951243082,2.00256705667426,0.00941430079688812,1.23395649579449,60.0623504633079,482.273143320401,96.6357472115976,0.00818762535050411,1.35732376631189
7,6.9775,38.5,38.397884,5.8526,5.48905,119.263596,NaN,1.010129,NaN,30.894377,400,399.884644,25,31.76478,9.341099,66.759209,49.990269,402.015533,399.318817,399.119171,6805.775391,12.634138,11.991145,12.171926,1.63557,1.637561,1.581618,57.529602,71.900909,30.523571,4.210281,71.942055,103.287804,117.146454,0.471490204334259,482.45578,431.324498357681,1.92615913826125,0.0398501024229733,1.01202764164068,-4.14407773647133,511.363285363957,2.00255890347159,0.00941379560224765,1.23397516436081,60.0642800726895,482.269540458388,96.6347510036248,0.00818707635026852,1.35736869346707
7,6.97739,38.5,38.400372,5.8526,5.49918,119.276787,NaN,1.010074,NaN,30.913721,400,400.014099,25,31.74473,9.346809,67.079391,49.990269,402.015533,399.318817,399.119171,6805.775391,12.634138,11.991145,12.171926,1.63557,1.637561,1.581618,57.529602,71.900909,30.523571,4.210281,71.942055,103.287804,117.146454,0.471490204334259,482.45578,431.335043445188,1.92619855576691,0.0398532557140007,1.01196134324589,-4.14455623575202,511.377018451393,2.00258793089982,0.00941368425511648,1.23396073652451,60.0672270678386,482.286153735833,96.6495229897994,0.00818720738061101,1.357295238413
7,6.977315,38.5,38.402134,5.8526,5.510948,119.300415,NaN,1.009763,NaN,30.929102,400,400.089996,25,31.741299,9.347003,67.533585,49.990269,401.564911,398.905792,398.742035,6818.37793,12.646537,12.013928,12.190344,1.722052,1.698827,1.65708,57.574589,71.859688,30.444006,4.247532,71.88195,103.391266,117.070969,0.351641446352005,473.677734,431.347151895445,1.92624308164746,0.0398565663506775,1.01188721450035,-4.14488248853695,511.4043723548,2.00265340650837,0.00941432026735678,1.23390405192166,60.0693140323019,482.304062368444,96.6645109232977,0.00818756940347043,1.35720380429825
7,6.976143,38.5,38.401974,5.8526,5.523144,119.318703,NaN,1.01137,NaN,30.940073,400,399.96991,25,31.742962,9.354498,67.835243,49.990269,401.637848,398.900146,398.718506,6811.719238,12.616889,11.993719,12.164325,1.685501,1.681505,1.631835,57.603336,71.715561,30.422998,4.276305,71.960335,103.379822,117.098885,0.454236894845963,470.063934,431.362618472671,1.92631534852025,0.0398673032075677,1.01175197721738,-4.14998107704037,511.427100976812,2.00271170362036,0.00941528490317325,1.23384277085916,60.0691245268821,482.330657433877,96.6839448546502,0.00818877340866278,1.357031027128
