P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.976143,38.5,38.401974,5.8526,5.529152,119.401863,NaN,1.01137,NaN,30.944096,400,399.947449,25,31.741396,9.370612,67.818413,49.990269,401.637848,398.900146,398.718506,6811.719238,12.616889,11.993719,12.164325,1.685501,1.681505,1.631835,57.603336,71.715561,30.422998,4.276305,71.960335,103.379822,117.098885,0.454236894845963,470.063934,431.36869697124,1.92633716057202,0.0398687377097994,1.01171625737688,-4.14998107704037,511.529696118071,2.0029730856694,0.00941944451576,1.23357299446231,60.0691245268821,482.338724346912,96.6898894989811,0.0081891269463005,1.35697929670222
7,6.975862,38.5,38.403011,5.8526,5.521179,119.528603,NaN,1.010773,NaN,30.953547,400,399.807159,25,31.737566,9.370829,67.650299,49.990269,401.257965,398.620239,398.415375,6811.805664,12.626465,11.978293,12.176057,1.668073,1.649039,1.607851,57.579674,71.920456,30.470238,4.248221,71.90564,103.401558,117.084206,0.429009139537811,464.999573,431.361379869164,1.92631492396218,0.0398687105017533,1.01174864560945,-4.15120361657569,511.684955805515,2.00336604694264,0.00942545843773236,1.23317538765619,60.0703527472709,482.331349587214,96.6855099443853,0.00818855481042681,1.35704043938682
7,6.976877,38.5,38.403049,5.8526,5.518606,119.659363,NaN,1.010379,NaN,30.935492,400,399.65799,25,31.733053,9.372146,67.301796,49.988483,401.612457,399.027283,398.740875,6816.644531,12.629242,12.008669,12.187056,1.73601,1.706305,1.680511,57.567257,71.851852,30.466713,4.248505,71.913208,103.373421,117.087433,0.433575868606567,471.660156,431.356069150407,1.92628134653606,0.0398613188137497,1.01181820511025,-4.14678785782712,511.84613962798,2.00377636003035,0.00943197823156085,1.23275556245933,60.0703977538604,482.318962713946,96.6764210172151,0.00818800282574932,1.3571204068078
7,6.977207,38.5,38.402641,5.8526,5.522918,119.763062,NaN,1.010686,NaN,30.932211,400,399.720245,25,31.728643,9.390415,66.854149,49.988483,401.612457,399.027283,398.740875,6816.644531,12.629242,12.008669,12.187056,1.73601,1.706305,1.680511,57.567257,71.851852,30.466713,4.248505,71.913208,103.373421,117.087433,0.433575868606567,471.660156,431.359551834786,1.92628912374313,0.0398601452878029,1.01181018827907,-4.14535229720968,511.974372871568,2.00410374836475,0.00943728118463706,1.2324192251848,60.0699145232823,482.3215048633,96.677879097071,0.00818821217332452,1.35709864618941
7,6.975013,38.5,38.403519,5.8526,5.515538,119.8424,NaN,1.010681,NaN,30.923292,400,399.639313,25,31.726215,9.394586,66.480446,49.988483,401.517426,398.90274,398.638,6811.071289,12.597823,11.981844,12.167845,1.74767,1.72304,1.678569,57.581867,72.038933,30.428341,4.28484,71.932625,103.400604,117.068069,0.49384680390358,479.771301,431.357937185401,1.9263147170972,0.0398730338385042,1.01173681750776,-4.15489756579916,512.071248373566,2.00434817152295,0.00944096693118348,1.23217630546833,60.0709544112705,482.331689059529,96.6862769327147,0.00818844774695192,1.35704504752851
7,6.97688,38.5,38.405785,5.8526,5.507846,119.908905,NaN,1.01,NaN,30.915756,400,399.739685,25,31.7325,9.37268,66.254333,49.988483,401.517426,398.90274,398.638,6811.071289,12.597823,11.981844,12.167845,1.74767,1.72304,1.678569,57.581867,72.038933,30.428341,4.28484,71.932625,103.400604,117.068069,0.49384680390358,479.771301,431.3451736376,1.92624220441108,0.0398587295479598,1.01188242225021,-4.14677480704449,512.150886408701,2.00454535564,0.00944358019475982,1.23199054453317,60.0736381314715,482.306727112726,96.6701894529472,0.00818680993356475,1.35723548665063
7,6.975885,38.5,38.407036,5.8526,5.512158,119.917076,NaN,1.010591,NaN,30.903643,400,399.962097,25,31.744314,9.351054,65.948586,49.988483,402.20224,399.366516,399.30365,6814.839355,12.663565,11.977217,12.159953,1.669128,1.654501,1.607223,57.579266,71.795006,30.480057,4.26943,71.861626,103.319969,117.145226,0.416550606489182,470.740448,431.352191284957,1.92628162152368,0.0398664027963562,1.01180354123335,-4.15110354966805,512.159682770895,2.00456472904655,0.009443599335144,1.23197873363871,60.0751196878319,482.322328828813,96.6829578884896,0.00818719343704152,1.35715207298502
7,6.975015,38.5,38.407539,5.8526,5.514433,119.904556,NaN,1.00979,NaN,30.896679,400,400.203735,25,31.741331,9.348228,65.915009,49.988483,402.183899,399.37439,399.390625,6818.363281,12.696785,11.988151,12.175677,1.73957,1.719212,1.672195,57.59544,71.743652,30.49861,4.265555,71.914597,103.356842,117.125008,0.509072840213776,488.418182,431.356813877656,1.92631065744715,0.0398727565971477,1.01174349646062,-4.15488886351557,512.14374738305,2.00452297881197,0.00944281902817642,1.23202415540753,60.0757153782893,482.333479239401,96.691685859364,0.0081875613466627,1.35708725958232
7,6.973548,38.5,38.409401,5.8526,5.514433,119.904556,NaN,1.009945,NaN,30.896679,400,400.203735,25,31.741331,9.348232,65.966125,49.988483,402.183899,399.37439,399.390625,6818.363281,12.696785,11.988151,12.175677,1.73957,1.719212,1.672195,57.59544,71.743652,30.49861,4.265555,71.914597,103.356842,117.125008,0.509072840213776,488.418182,431.36072687777,1.92634569260486,0.0398825575778464,1.01166509275433,-4.16127249558537,512.141856618206,2.00451369520516,0.00944224123615639,1.23204518098159,60.0779204426236,482.34796149018,96.7042518489776,0.00818774908599716,1.35701925344166
7,6.973323,38.5,38.411015,5.8526,5.510108,119.803169,NaN,1.010105,NaN,30.883438,400,400.38327,25,31.731913,9.343027,66.080376,49.988483,402.500061,399.580566,399.628296,6813.755859,12.684425,11.978828,12.164142,1.651667,1.65074,1.587434,57.622993,71.836304,30.496296,4.266241,71.916649,103.397385,117.100853,0.501479744911194,476.527069,431.356951545728,1.92633536480125,0.0398830281536666,1.01167877904681,-4.16225167019991,512.015286100907,2.00418775935488,0.00943668413450602,1.23238608446926,60.0798317425793,482.345463174924,96.7040526152269,0.0081872523153262,1.35705682518738
7,6.976087,38.5,38.411327,5.8526,5.509074,119.707985,NaN,1.009863,NaN,30.867598,400,400.55423,25,31.727375,9.3482,66.379318,49.988483,402.438843,399.5383,399.587036,6811.632813,12.673725,11.965063,12.157191,1.646129,1.642092,1.581844,57.630974,71.757423,30.516312,4.270481,71.862175,103.397522,117.121956,0.407472938299179,461.975616,431.348531937427,1.92626559978416,0.0398643174450782,1.01183269879578,-4.15022471183232,511.897650677207,2.00388761148037,0.00943183771391689,1.23269376029817,60.0802012055344,482.319916336112,96.6855459980886,0.00818605808344275,1.35722487797882
7,6.974766,38.5,38.414345,5.8526,5.527529,119.647217,NaN,1.010404,NaN,30.873161,400,400.523376,25,31.727518,9.366967,66.381462,49.988483,402.438843,399.5383,399.587036,6811.632813,12.673725,11.965063,12.157191,1.646129,1.642092,1.581844,57.630974,71.757423,30.516312,4.270481,71.862175,103.397522,117.121956,0.407472938299179,461.975616,431.37072718028,1.9263641477455,0.0398775472048368,1.01165234242189,-4.15597231225058,511.819662891281,2.00368183745708,0.00942786819337142,1.23292283421309,60.0837749208674,482.358835205544,96.7172935512946,0.00818703917982048,1.35701555339746
7,6.974766,38.5,38.414345,5.8526,5.544073,119.545715,NaN,1.010404,NaN,30.869432,400,400.470184,25,31.734179,9.371417,66.135712,49.982388,402.056458,399.112793,399.232452,6811.757324,12.679041,11.992118,12.158018,1.70036,1.691548,1.646062,57.640469,71.703674,30.519032,4.293662,71.980644,103.33744,117.151245,0.608874380588531,485.92865,431.387463143919,1.92642420090784,0.0398814974486377,1.01155411452006,-4.15597231225058,511.69450219893,2.0033631568206,0.00942279879738081,1.23324933257701,60.0837749208674,482.381047428126,96.7336628461744,0.00818801226883125,1.35687321242935
7,6.978039,38.5,38.418621,5.8526,5.546807,119.491814,NaN,1.00959,NaN,30.868843,400,400.327087,25,31.739042,9.374476,66.043404,49.982388,401.978668,399.018982,399.138123,6820.361328,12.671401,11.974341,12.157075,1.643577,1.644556,1.583791,57.634735,71.846313,30.503168,4.279826,71.92292,103.395889,117.125969,0.37350270152092,470.218048,431.381503034236,1.92635599077354,0.0398602944261345,1.01171261188271,-4.14173317256939,511.623661754469,2.00317249033244,0.00941878022971443,1.23347202377788,60.0888378783569,482.359318770542,96.7219988154474,0.0081860345640967,1.35706953998547
7,6.976115,38.5,38.418106,5.8526,5.549015,119.504295,NaN,1.01029,NaN,30.866701,400,400.281891,25,31.740662,9.356886,66.254501,49.982388,401.978668,399.018982,399.138123,6820.361328,12.671401,11.974341,12.157075,1.643577,1.644556,1.583791,57.634735,71.846313,30.503168,4.279826,71.92292,103.395889,117.125969,0.37350270152092,470.218048,431.38886616156,1.92640993281504,0.0398736668016597,1.01159678758308,-4.15010289424777,511.639581806795,2.00321427110658,0.00941956351531759,1.23342583081441,60.0882281221757,482.378849213971,96.7358674100338,0.00818701362873094,1.35693748945248
7,6.977306,38.5,38.419991,5.8526,5.558856,119.465202,NaN,1.009956,NaN,30.856792,400,400.141571,25,31.72892,9.341375,66.300797,49.982388,401.683136,398.811584,398.871826,6808.545898,12.669115,11.978862,12.154023,1.684648,1.675044,1.61493,57.650211,72.021996,30.551661,4.279212,71.870552,103.418221,117.144478,0.429821908473969,472.129608,431.39564655129,1.92641722287971,0.0398680633781604,1.01160194888909,-4.14492163904771,511.589437324489,2.0030820366797,0.00941702573344476,1.23357369935868,60.0904599152568,482.383088964733,96.7409087131778,0.00818674715535244,1.35693548167412
7,6.979692,38.5,38.420841,5.8526,5.559375,119.424545,NaN,1.010053,NaN,30.840345,400,400.003723,25,31.710606,9.331573,66.318207,49.982388,401.683136,398.811584,398.871826,6808.545898,12.669115,11.978862,12.154023,1.684648,1.675044,1.61493,57.650211,72.021996,30.551661,4.279212,71.870552,103.418221,117.144478,0.429821908473969,472.129608,431.38981140442,1.92636216267256,0.0398522632991021,1.01172620949905,-4.13454374161978,511.538413388676,2.00295003219101,0.00941473013926494,1.23371505252566,60.0914662644403,482.363418874677,96.7272778574013,0.00818568168312993,1.35707289027178
7,6.980987,38.5,38.425232,5.8526,5.54387,119.46106,NaN,1.0103,NaN,30.82497,400,400.027435,25,31.703163,9.350187,66.599533,49.982388,401.72998,398.809875,398.900848,6811.265137,12.66908,11.98588,12.160439,1.723288,1.720654,1.666591,57.676872,71.972893,30.606041,4.279178,71.95356,103.401443,117.155365,0.50237762928009,477.242126,431.370670447132,1.92627496896968,0.0398399250988198,1.01188754430557,-4.12891226890321,511.578978828727,2.00304282892545,0.00941519488708664,1.23364692624144,60.0966646523751,482.334762435811,96.7106293027284,0.00818337349815748,1.35731533415441
7,6.982734,38.5,38.425808,5.8526,5.542598,119.545723,NaN,1.01038,NaN,30.802017,400,400.204071,25,31.704111,9.350845,66.907249,49.982388,402.284607,399.284363,399.38327,6821.833984,12.674354,11.974476,12.153952,1.656231,1.651728,1.594146,57.651924,72.057007,30.606022,4.324734,71.929688,103.376038,117.18277,0.444693475961685,471.091949,431.364723984975,1.92622866195014,0.039827973703263,1.0119884840107,-4.12131646973512,511.682824160987,2.00330591821329,0.00941924658033154,1.23337988519449,60.09734652694,482.318106879818,96.698944773313,0.00818250585119873,1.35742994895401
7,6.98386,38.5,38.428215,5.8526,5.542598,119.545723,NaN,1.010846,NaN,30.802017,400,400.204071,25,31.704111,9.334121,66.990555,49.982388,402.284607,399.284363,399.38327,6821.833984,12.674354,11.974476,12.153952,1.656231,1.651728,1.594146,57.651924,72.057007,30.606022,4.324734,71.929688,103.376038,117.18277,0.444693475961685,471.091949,431.361720629081,1.92620179520424,0.0398204692931903,1.01204868082077,-4.11642148538442,511.68036978811,2.00329389492017,0.00941850086621267,1.23340730932851,60.1001958660484,482.310139704802,96.6955242278473,0.00818157987927102,1.35751327465634
7,6.984884,38.5,38.429382,5.8526,5.553643,119.682388,NaN,1.010316,NaN,30.808922,400,400.337921,25,31.704401,9.34367,67.021698,49.982388,402.050537,399.077576,399.17926,6812.060547,12.67792,11.972158,12.148025,1.668463,1.663387,1.59704,57.661671,71.778816,30.583797,4.330473,71.959366,103.384552,117.191284,0.516156852245331,480.297363,431.370167479261,1.92621747327388,0.0398162816669114,1.01203762861475,-4.11197043760325,511.847715145414,2.00371716645467,0.00942496306420073,1.23298076027968,60.1015772747348,482.316893022337,96.7016861948276,0.00818159596027408,1.35748549003748
7,6.985168,38.5,38.430603,5.8526,5.568017,119.787209,NaN,1.01053,NaN,30.806713,400,400.296143,25,31.705912,9.345944,67.037079,49.982388,402.050537,399.077576,399.17926,6812.060547,12.67792,11.972158,12.148025,1.668463,1.663387,1.59704,57.661671,71.778816,30.583797,4.330473,71.959366,103.384552,117.191284,0.516156852245331,480.297363,431.38395669355,1.92626289099257,0.0398178184534543,1.01196724007666,-4.11073605484091,511.975698101047,2.00403998849661,0.00942981475223057,1.23265887145437,60.1030225674614,482.334690200099,96.7160390220686,0.00818208278109204,1.35738752979485
7,6.983538,38.5,38.431984,5.8526,5.569739,119.812614,NaN,1.009919,NaN,30.788441,400,400.367737,25,31.705275,9.350366,66.954414,49.988628,402.505219,399.580231,399.636993,6816.010742,12.66845,11.979387,12.157907,1.655504,1.645659,1.598163,57.673012,72.065132,30.535612,4.321764,71.961838,103.378922,117.195335,0.401683986186981,472.918121,431.390044866886,1.92630802391077,0.0398290901838605,1.01186995259772,-4.11782123338406,512.005608723074,2.00411279244908,0.00943065388455001,1.23259334633028,60.104657205714,482.352513668572,96.7305747046856,0.00818253233996638,1.35729159193298
7,6.983538,38.5,38.431984,5.8526,5.568365,119.767525,NaN,1.009919,NaN,30.752638,400,400.486603,25,31.700901,9.355828,67.212708,49.988628,402.420441,399.484467,399.553406,6817.143066,12.687375,11.989839,12.166881,1.648067,1.6256,1.577163,57.668217,72.064774,30.461664,4.324514,72.016113,103.378197,117.18969,0.455373466014862,475.527954,431.38865455196,1.92630303568008,0.0398287624184581,1.01187812097356,-4.11782123338406,511.950029073503,2.00397134683433,0.00942840494067549,1.23273746844215,60.104657205714,482.350668619801,96.7292153499702,0.00818245154017823,1.35730342947606
7,6.983908,38.5,38.434887,5.8526,5.557807,119.724457,NaN,1.010635,NaN,30.747711,400,400.510376,25,31.70513,9.36349,67.533379,49.988628,402.420441,399.484467,399.553406,6817.143066,12.687375,11.989839,12.166881,1.648067,1.6256,1.577163,57.668217,72.064774,30.461664,4.324514,72.016113,103.378197,117.18969,0.455373466014862,475.527954,431.376984193809,1.92625587632227,0.0398237779704372,1.01196068412264,-4.11621283147713,511.893980168005,2.00382172573737,0.00942535687428464,1.2329083172554,60.1080932200851,482.335600705826,96.7210668989769,0.00818109594870206,1.35743889842463
7,6.984197,38.5,38.436459,5.8526,5.556042,119.716713,NaN,1.010276,NaN,30.742767,400,400.529114,25,31.71814,9.378224,67.468811,49.988628,402.173859,399.252167,399.247864,6820.841797,12.697075,12.022931,12.179388,1.711038,1.685283,1.644202,57.698696,71.965462,30.465021,4.343075,71.981995,103.389229,117.198441,0.330511063337326,455.876038,431.374427403265,1.92624257323042,0.0398214311518266,1.01198663068786,-4.11495658405659,511.882832427583,2.00378957943179,0.00942448351876665,1.23295098827398,60.1099537623541,482.331966311849,96.7199883498799,0.00818056010982724,1.35748322685769
7,6.985057,38.5,38.436035,5.8526,5.555124,119.726974,NaN,1.009007,NaN,30.74012,400,400.316803,25,31.730644,9.385315,66.631355,49.988628,401.887878,398.970459,399.048523,6823.021484,12.673635,11.986045,12.165238,1.693758,1.673555,1.640902,57.689083,72.062592,30.519781,4.314722,71.987419,103.383888,117.212616,0.437348306179047,466.926819,431.371204930965,1.92621872419408,0.0398154824752073,1.01203805489692,-4.11121850273099,511.895915074406,2.003823896624,0.00942512683294534,1.23291327616888,60.1094519429091,482.322798491029,96.7128036945052,0.00818026023288666,1.35753643668263
7,6.985095,38.5,38.440079,5.8526,5.540197,119.728027,NaN,1.010242,NaN,30.734509,400,400.108551,25,31.741261,9.38499,66.123199,49.988628,401.887878,398.970459,399.048523,6823.021484,12.673635,11.986045,12.165238,1.693758,1.673555,1.640902,57.689083,72.062592,30.519781,4.314722,71.987419,103.383888,117.212616,0.437348306179047,466.926819,431.355996202957,1.92616361063634,0.0398116683350885,1.01212903336376,-4.11105333973836,511.893097728461,2.00380702463573,0.00942392678725124,1.23295579260627,60.1142379775821,482.305722012599,96.7043388462242,0.0081785436150633,1.35770017539976
7,6.986304,38.5,38.443451,5.8526,5.530409,119.742157,NaN,1.010155,NaN,30.706821,400,400.029633,25,31.739918,9.380631,66.297264,49.988628,401.891571,398.924042,398.898773,6815.279297,12.667601,11.997584,12.142975,1.687247,1.665439,1.616492,57.648087,71.897598,30.496906,4.301922,72.038918,103.420174,117.194145,0.460063219070435,477.384155,431.342863207151,1.92609921686177,0.0398012811644243,1.01225211535987,-4.1057989037626,511.907087800963,2.00383454510373,0.009423587452791,1.23294875414304,60.1182283880113,482.284663582818,96.6922597287186,0.00817681387603926,1.35788063243744
7,6.986563,38.5,38.443481,5.8526,5.555057,119.706772,NaN,1.010113,NaN,30.688677,400,399.932526,25,31.736603,9.363936,66.485016,49.988628,401.706726,398.80722,398.759888,6819.288086,12.678319,12.020113,12.160538,1.746582,1.735626,1.701726,57.65773,71.932373,30.468151,4.32842,72.025719,103.437965,117.196976,0.507293522357941,478.976807,431.367120602944,1.92618255771027,0.0398054362127152,1.01211895433948,-4.10467335317975,511.863427361632,2.00372334238775,0.00942181279390668,1.23306260652739,60.1182638885828,482.315512073416,96.7150100178509,0.00817815745710221,1.35768271259376
7,6.988304,38.5,38.446003,5.8526,5.574453,119.637047,NaN,1.010229,NaN,30.660301,400,399.955017,25,31.740553,9.364829,66.292931,49.988628,401.706726,398.80722,398.759888,6819.288086,12.678319,12.020113,12.160538,1.746582,1.735626,1.701726,57.65773,71.932373,30.468151,4.32842,72.025719,103.437965,117.196976,0.507293522357941,478.976807,431.382108626916,1.9262114707969,0.0397984714006213,1.0120964567736,-4.09710821332618,511.774874851756,2.00349186814418,0.00941755236637615,1.23331543866892,60.1212482212414,482.328268738828,96.7269710769169,0.0081781119874872,1.35763444278513
7,6.987432,38.5,38.446419,5.8526,5.574453,119.637047,NaN,1.010901,NaN,30.660301,400,399.955017,25,31.740553,9.351274,66.085052,49.988628,402.202057,399.259796,399.228455,6820.434082,12.656441,11.995904,12.145292,1.708179,1.688368,1.655828,57.680679,71.947884,30.437319,4.327765,72.01384,103.334091,117.269203,0.290791898965836,446.701935,431.384433643975,1.92623226444015,0.0398042760764592,1.01204987195367,-4.1008971227734,511.774451026325,2.00348979171896,0.00941742358999934,1.23332017068975,60.1217404667206,482.336300121937,96.7333099479353,0.0081783639801077,1.35758841375323
7,6.988189,38.5,38.44775,5.8526,5.573993,119.63826,NaN,1.010356,NaN,30.646385,400,400.082306,25,31.751358,9.331576,66.24823,49.989029,402.387909,399.395996,399.390533,6818.956055,12.670879,11.991035,12.137569,1.667717,1.647627,1.608963,57.735584,71.927116,30.442947,4.340051,72.056099,103.331619,117.275803,0.417672753334045,467.981354,431.381949696623,1.92621254266606,0.0397991271558776,1.01209305186318,-4.09760787698048,511.77459101182,2.00348695698068,0.00941707213036981,1.23333140504154,60.1233153859654,482.330093896489,96.7300920811301,0.00817777353715146,1.35764605138323
7,6.987043,38.5,38.449177,5.8526,5.585371,119.680229,NaN,1.009422,NaN,30.640968,400,400.21756,25,31.768215,9.32085,66.621246,49.989029,402.387909,399.395996,399.390533,6818.956055,12.670879,11.991035,12.137569,1.667717,1.647627,1.608963,57.735584,71.927116,30.442947,4.340051,72.056099,103.331619,117.275803,0.417672753334045,467.981354,431.396519776214,1.92628118139885,0.0398094695507912,1.01196414055623,-4.10258747423705,511.824896691924,2.00361160207687,0.00941872494369043,1.23321258695034,60.1250038480279,482.356649787553,96.7511044634014,0.00817859435278201,1.35749458650282
7,6.986841,38.5,38.450272,5.8526,5.593387,119.706711,NaN,1.010036,NaN,30.643942,400,400.31601,25,31.791548,9.32822,66.786392,49.989029,402.408508,399.468689,399.482697,6820.755371,12.704951,12.023114,12.172105,1.691113,1.674793,1.636551,57.720058,71.989494,30.478764,4.324123,71.98526,103.338303,117.262383,0.498701333999634,478.231659,431.405169849201,1.92631509930883,0.0398127260092688,1.01190570771063,-4.10346526840084,511.856438735641,2.00368926822611,0.0094197073424342,1.23313992507115,60.1262994442018,482.370091843613,96.7621201094393,0.00817892053500835,1.35742294046449
7,6.986841,38.5,38.450272,5.8526,5.596543,119.698326,NaN,1.010036,NaN,30.634018,400,400.433624,25,31.805069,9.336452,66.755753,49.989029,402.408508,399.468689,399.482697,6820.755371,12.704951,12.023114,12.172105,1.691113,1.674793,1.636551,57.720058,71.989494,30.478764,4.324123,71.98526,103.338303,117.262383,0.498701333999634,478.231659,431.408363394023,1.92632655617881,0.0398134785214735,1.01188695577787,-4.10346526840084,511.846098744441,2.00366294793869,0.00941928899103135,1.23316686241777,60.1262994442018,482.374329902381,96.7652422765161,0.00817910604131466,1.35739575044997
7,6.987109,38.5,38.451691,5.8526,5.60906,119.677322,NaN,1.010231,NaN,30.637184,400,400.208466,25,31.805576,9.343432,66.572693,49.989029,401.911194,399.313629,398.969086,6813.90625,12.605564,12.002511,12.18142,1.670652,1.661958,1.612376,57.714375,71.9505,30.412323,4.351629,72.091148,103.274704,117.328949,0.323221415281296,445.688293,431.420314681386,1.92636560249515,0.0398146782501813,1.01182691958419,-4.10230067437027,511.818751495891,2.00358993119131,0.00941780176376648,1.23325050704822,60.1279783494023,482.3899346493,96.7781811884095,0.00817944924418645,1.35731459980458
7,6.989129,38.5,38.451931,5.8526,5.625007,119.653671,NaN,1.010384,NaN,30.642859,400,400.119446,25,31.80131,9.351977,66.305847,49.989029,401.668335,399.047089,398.679932,6821.820801,12.647202,12.045069,12.205191,1.72034,1.709536,1.678927,57.713356,71.902031,30.362965,4.376535,72.106888,103.241516,117.345215,0.481704086065292,483.087769,431.431068965168,1.92637533353494,0.039805032353268,1.01183997155871,-4.09352385216181,511.789338507201,2.0035144784631,0.00941654723891536,1.23332933905872,60.1282623029269,482.393730764231,96.781221945281,0.00817955791796692,1.35729346108815
7,6.989519,38.5,38.453709,5.8526,5.638739,119.683525,NaN,1.010091,NaN,30.642317,400,400.013397,25,31.810925,9.364935,66.176033,49.989029,401.668335,399.047089,398.679932,6821.820801,12.647202,12.045069,12.205191,1.72034,1.709536,1.678927,57.713356,71.902031,30.362965,4.376535,72.106888,103.241516,117.345215,0.481704086065292,483.087769,431.443924381152,1.92641587780132,0.03980570952258,1.01177930614071,-4.09182953839627,511.824346277108,2.0035993355052,0.00941748674838275,1.2332534932845,60.1303658795575,482.410184018076,96.7951515426574,0.00817985222561052,1.35721171057837
7,6.988677,38.5,38.454136,5.8526,5.634678,119.710976,NaN,1.010439,NaN,30.6313,400,399.797028,25,31.822145,9.375698,65.965378,49.989029,401.424835,398.743286,398.428925,6827.505371,12.61023,12.02727,12.183475,1.742252,1.707558,1.685661,57.701962,71.980072,30.408772,4.349435,72.033699,103.302368,117.300781,0.42353954911232,466.232239,431.442057983523,1.92642120602625,0.039810345716497,1.01175852539434,-4.09548760792728,511.857764404965,2.00368337828451,0.00941872419784083,1.23317011098094,60.130871057226,482.412504459382,96.7972952219721,0.00817985152428017,1.3572025351217
7,6.98832,38.5,38.453735,5.8526,5.620971,119.722794,NaN,1.010389,NaN,30.655743,400,399.749329,25,31.822926,9.377359,65.987228,49.989029,401.545715,398.885101,398.457489,6815.725586,12.58984,12.011666,12.170103,1.671186,1.649666,1.603079,57.70763,71.944176,30.552097,4.345046,72.045364,103.355042,117.26223,0.505242943763733,480.392456,431.429140272349,1.92637996710147,0.0398094550972004,1.01182079620756,-4.09703869539527,511.872745964792,2.00372247362588,0.00941943785996255,1.23312760147418,60.1303966399229,482.396920452516,96.7854056176033,0.00817926552953251,1.35729707772006
7,6.990384,38.5,38.455791,5.8526,5.610138,119.748199,NaN,1.010195,NaN,30.682625,400,399.677185,25,31.814093,9.353734,65.928978,49.989029,401.545715,398.885101,398.457489,6815.725586,12.58984,12.011666,12.170103,1.671186,1.649666,1.603079,57.70763,71.944176,30.552097,4.345046,72.045364,103.355042,117.26223,0.505242943763733,480.392456,431.412679063121,1.92629144756862,0.0397931376546863,1.01199520556791,-4.08807189279344,511.901980301724,2.00379195350208,0.00942006879196927,1.2330694025318,60.1328290204441,482.36585629606,96.7646106986973,0.00817741372883801,1.35752378362902
7,6.991819,38.5,38.457783,5.8526,5.605292,119.772636,NaN,1.009932,NaN,30.689747,400,399.641785,25,31.809202,9.337183,65.688141,49.989166,401.408081,398.760956,398.41095,6817.777832,12.635775,12.03393,12.190168,1.714468,1.69659,1.657167,57.719948,72.159195,30.556005,4.393694,72.068863,103.313232,117.306709,0.399536430835724,474.597412,431.403950343772,1.92623965252914,0.0397824380066592,1.0121006078544,-4.0818388872097,511.930085271939,2.00385870773248,0.00942067107790582,1.23301363732451,60.1351855821093,482.348325637187,96.7537228590095,0.00817616964371248,1.35766292580766
7,6.992097,38.5,38.458035,5.8526,5.605292,119.772636,NaN,1.010055,NaN,30.689747,400,399.641785,25,31.809202,9.353086,65.496445,49.989166,401.408081,398.760956,398.41095,6817.777832,12.635775,12.03393,12.190168,1.714468,1.69659,1.657167,57.719948,72.159195,30.556005,4.393694,72.068863,103.313232,117.306709,0.399536430835724,474.597412,431.403209388325,1.92623302707097,0.0397805893892164,1.01211544835196,-4.08063149011144,511.929828893716,2.00385745105214,0.00942059309642564,1.2330164956261,60.1354836941515,482.346080895602,96.7523256987376,0.00817601108359223,1.35768070713662
7,6.990016,38.5,38.460144,5.8526,5.603011,119.793182,NaN,1.010449,NaN,30.716423,400,399.756348,25,31.806917,9.355811,65.667,49.989166,401.392334,398.725433,398.350159,6823.03418,12.596726,12.017516,12.170818,1.743272,1.727992,1.697173,57.748203,71.9226,30.590637,4.363506,72.088768,103.404053,117.260544,0.350540637969971,454.116089,431.406447197427,1.92627434496057,0.0397938871966107,1.01201793885144,-4.08967047817896,511.953016602209,2.00391140648756,0.00942096501160267,1.23297457144145,60.1379785446032,482.363089160176,96.7669976549834,0.00817625067782244,1.35759964851565
7,6.989916,38.5,38.463066,5.8526,5.596004,119.823769,NaN,1.01058,NaN,30.715233,400,399.709625,25,31.809399,9.35345,65.981918,49.989166,401.955872,399.291931,398.876862,6815.802734,12.59575,12.001262,12.164663,1.655472,1.630069,1.595405,57.741241,72.148743,30.587461,4.374843,72.073883,103.471298,117.217155,0.38126266002655,469.626984,431.399622390392,1.92625128887252,0.0397928822459633,1.01205427667666,-4.09010488739301,511.987756930044,2.00399280804311,0.00942158584976843,1.23290975264853,60.1414349495832,482.356949301799,96.7654457016184,0.0081752827210071,1.35767807503366
7,6.991066,38.5,38.464733,5.8526,5.584342,119.814369,NaN,1.009819,NaN,30.707018,400,399.878876,25,31.809404,9.353354,66.188995,49.989166,401.955872,399.291931,398.876862,6815.802734,12.59575,12.001262,12.164663,1.655472,1.630069,1.595405,57.741241,72.148743,30.587461,4.374843,72.073883,103.471298,117.217155,0.38126266002655,469.626984,431.384753286878,1.92618152969492,0.0397824522675278,1.0121851239963,-4.08510946551542,511.974472175868,2.00395500544829,0.00942060150604416,1.23295873394302,60.1434067300078,482.33250754384,96.7491390889663,0.0081738142734494,1.35785735311309
7,6.991066,38.5,38.464733,5.8526,5.580256,119.760277,NaN,1.009819,NaN,30.706083,400,400.015259,25,31.803396,9.339993,66.357437,49.989166,402.21106,399.557251,399.125397,6822.874023,12.608431,12.032926,12.185192,1.693288,1.678379,1.647702,57.748905,72.082214,30.557062,4.369645,72.107346,103.394836,117.265709,0.416395962238312,481.06662,431.380617448724,1.92616669166514,0.0397814782219947,1.01220947035098,-4.08510946551542,511.907774284211,2.00378526363969,0.00941790446922683,1.23313212452111,60.1434067300078,482.327018991851,96.7450970732995,0.00817357408494238,1.35789263079997
7,6.990665,38.5,38.46574,5.8526,5.582785,119.71286,NaN,1.010263,NaN,30.710005,400,400.187988,25,31.80863,9.356297,66.299042,49.989166,402.228516,399.607971,399.08783,6823.097656,12.61041,12.017728,12.186529,1.646424,1.613899,1.589047,57.781582,72.019371,30.613529,4.366374,72.021477,103.47467,117.248413,0.40401166677475,472.460663,431.384246508029,1.92618543501407,0.0397847482842974,1.01217297466238,-4.08685127674181,511.848274004853,2.00363140618416,0.00941522808800068,1.23329586957357,60.1445978072229,482.334775226503,96.7518330048102,0.00817367259689625,1.35785622687491
7,6.98852,38.5,38.468487,5.8526,5.582168,119.651428,NaN,1.010759,NaN,30.73947,400,400.243378,25,31.818867,9.372565,66.277885,49.989166,402.228516,399.607971,399.08783,6823.097656,12.61041,12.017728,12.186529,1.646424,1.613899,1.589047,57.781582,72.019371,30.613529,4.366374,72.021477,103.47467,117.248413,0.40401166677475,472.460663,431.389340922561,1.92623433408019,0.0397988733278742,1.01206206464294,-4.09616973143795,511.76970536986,2.00342481804687,0.00941131377151467,1.23352489503049,60.1478468209978,482.355108894127,96.7696010984758,0.00817390519687275,1.3577622615407
7,6.987914,38.5,38.469421,5.8526,5.57607,119.599396,NaN,1.009891,NaN,30.780308,400,400.215149,25,31.820972,9.385835,66.408447,49.989166,401.834473,399.279266,398.640594,6821.27002,12.627832,12.060486,12.195642,1.652657,1.63216,1.599503,57.759178,71.877266,30.508991,4.399344,72.048904,103.486748,117.246216,0.40887388586998,463.05304,431.384785018911,1.92622664197477,0.0398014529385735,1.01206599407679,-4.0988027501333,511.704566077831,2.0032567368173,0.00940842834731021,1.2337034656362,60.1489514655538,482.353026864843,96.769017160644,0.00817359067643963,1.35778810398417
7,6.98693,38.5,38.472836,5.8526,5.565671,119.589378,NaN,1.011303,NaN,30.817953,400,400.043671,25,31.816021,9.381312,66.581139,49.989166,401.834473,399.279266,398.640594,6821.27002,12.627832,12.060486,12.195642,1.652657,1.63216,1.599503,57.759178,71.877266,30.508991,4.399344,72.048904,103.486748,117.246216,0.40887388586998,463.05304,431.376884257674,1.92621234775285,0.0398055240277315,1.0120753391552,-4.10307851513949,511.688724829947,2.00320822190239,0.00940687260706687,1.23377475747312,60.1529902070247,482.350530282346,96.77065005194,0.0081726646462736,1.35784973356653
7,6.989061,38.5,38.47353,5.8526,5.557897,119.603714,NaN,1.010367,NaN,30.849533,400,399.983215,25,31.81592,9.377871,67.134888,50.003601,401.920166,399.342163,398.800079,6831.008789,12.606422,12.046849,12.188521,1.694515,1.694961,1.651133,57.781853,72.120712,30.550388,4.377177,72.045975,103.410973,117.297501,0.435050636529922,457.895966,431.363332381394,1.92613329575125,0.039789485560845,1.01223558884044,-4.09381927829122,511.705704409254,2.0032497925416,0.00940737360331056,1.2337363247598,60.1538109281349,482.321855218427,96.7502391207632,0.00817124408544494,1.35804332574893
7,6.989231,38.5,38.476936,5.8526,5.55777,119.640732,NaN,1.011186,NaN,30.885073,400,399.846466,25,31.813166,9.376653,67.162712,50.003601,401.55191,399.111877,398.50174,6823.308594,12.593596,12.02019,12.185917,1.63942,1.622361,1.570419,57.777729,72.042694,30.55999,4.361689,71.995216,103.413162,117.3004,0.54437667131424,479.257233,431.362750369574,1.92612878054554,0.0397883240849159,1.012245437778,-4.09308071703163,511.747901847936,2.00334906929713,0.00940816810805528,1.23365555720941,60.1578386698029,482.322968043951,96.7545215405231,0.00817047841169187,1.35808166065195
7,6.990307,38.5,38.478706,5.8526,5.55777,119.640732,NaN,1.011001,NaN,30.885073,400,399.846466,25,31.813166,9.378258,66.826874,50.003601,401.55191,399.111877,398.50174,6823.308594,12.593596,12.02019,12.185917,1.63942,1.622361,1.570419,57.777729,72.042694,30.55999,4.361689,71.995216,103.413162,117.3004,0.54437667131424,479.257233,431.359880141319,1.92610312260719,0.0397811655605648,1.01230298792136,-4.08840637414289,511.746098133106,2.00334023784596,0.00940762106842563,1.23367570697907,60.1599316543959,482.314923211763,96.7503976506688,0.00816970331888648,1.35815705176486
7,6.990792,38.5,38.481247,5.8526,5.568478,119.705841,NaN,1.010355,NaN,30.895763,400,399.806305,25,31.805695,9.394316,66.707504,50.003601,401.328339,398.859802,398.282227,6828.155273,12.618495,12.06116,12.18931,1.662576,1.647656,1.606449,57.779861,71.954491,30.564592,4.392018,72.056641,103.386673,117.334122,0.451049596071243,469.0383,431.369426020386,1.92613045002094,0.0397804926903513,1.01226504183402,-4.08629962261051,511.823827121214,2.00353202433519,0.00941008371577592,1.23349468196049,60.1629361894524,482.327107730204,96.7619525876697,0.00816962897272096,1.35811261196052
7,6.990792,38.5,38.481247,5.8526,5.573461,119.785637,NaN,1.010355,NaN,30.921844,400,399.723969,25,31.802275,9.383666,66.572609,50.003601,401.328339,398.859802,398.282227,6828.155273,12.618495,12.06116,12.18931,1.662576,1.647656,1.606449,57.779861,71.954491,30.564592,4.392018,72.056641,103.386673,117.334122,0.451049596071243,469.0383,431.374470063053,1.926148547126,0.0397816807012404,1.01223532832903,-4.08629962261051,511.922244820952,2.00378251750845,0.00941406257457848,1.23323811708258,60.1629361894524,482.333802119471,96.7668818515014,0.00816992181678636,1.35806956032999
7,6.990243,38.5,38.484512,5.8526,5.577587,119.827271,NaN,1.009946,NaN,30.951101,400,399.80304,25,31.80073,9.357867,66.268509,50.003601,401.893127,399.375427,398.855804,6822.694336,12.594713,12.02996,12.167496,1.641086,1.618635,1.56652,57.781303,72.100105,30.547478,4.408733,72.110649,103.488068,117.284309,0.479686886072159,483.197296,431.38011043566,1.92617661959675,0.0397863162349771,1.01218139463181,-4.08868438673113,511.970266258145,2.00389690059421,0.00941512866598601,1.23314159079861,60.1667965569773,482.346850421406,96.779808937939,0.00816971218784529,1.35802926299933
7,6.991993,38.5,38.48735,5.8526,5.587522,119.86689,NaN,1.009882,NaN,30.957436,400,399.890106,25,31.784065,9.339873,65.91494,50.003601,401.869415,399.417236,398.928894,6836.338867,12.635153,12.067282,12.212776,1.67677,1.650104,1.608907,57.800182,71.949142,30.57126,4.394364,72.066719,103.45887,117.305527,0.433531045913696,470.843964,431.385500448962,1.92617098056834,0.0397770456003146,1.01221570640807,-4.08108317398433,512.016234608181,2.00400706981182,0.00941622583516407,1.23304683292984,60.1701518413157,482.347082840603,96.7828647658534,0.00816904411997319,1.35806565777437
7,6.992935,38.5,38.490601,5.8526,5.59693,119.890015,NaN,1.009947,NaN,30.990961,400,399.898041,25,31.775438,9.35353,66.03476,50.003601,401.869415,399.417236,398.928894,6836.338867,12.635153,12.067282,12.212776,1.67677,1.650104,1.608907,57.800182,71.949142,30.57126,4.394364,72.066719,103.45887,117.305527,0.433531045913696,470.843964,431.392511894788,1.92618269259904,0.0397730250063093,1.01220998126843,-4.07699214611813,512.041443917474,2.00406342214501,0.0094163733039166,1.23300964282043,60.1739951515732,482.354071240552,96.7913149131733,0.00816857293615658,1.35806413187416
7,6.99388,38.5,38.493206,5.8526,5.590858,119.882431,NaN,1.009565,NaN,31.006592,400,400.029083,25,31.785477,9.361947,66.468086,50.003601,401.930878,399.40332,398.97876,6832.401855,12.600773,12.043814,12.184667,1.703548,1.672501,1.65445,57.834946,72.035393,30.549366,4.381028,72.164375,103.483788,117.309074,0.490938186645508,479.955475,431.383845984196,1.92613812087371,0.0397652966858751,1.01229665444109,-4.07288850875898,512.029444886994,2.00402665240006,0.00941519060840139,1.233063407429,60.1770745708997,482.339710242662,96.783388497676,0.00816732255470694,1.35819125078499
7,6.993021,38.5,38.495144,5.8526,5.571651,119.864784,NaN,1.010237,NaN,31.00079,400,400.110016,25,31.791243,9.365105,66.651894,50.003601,401.862915,399.324188,398.908447,6833.560547,12.614832,12.045762,12.199961,1.641975,1.620058,1.596474,57.852127,72.074409,30.45541,4.409064,72.087395,103.520981,117.29361,0.425246834754944,470.169861,431.366692949235,1.92608883631317,0.0397664281390903,1.01236530508969,-4.07661867605077,512.005714256379,2.00396163047549,0.00941371274110605,1.23314186823591,60.1793654050129,482.323061199675,96.7731007911946,0.00816613155871244,1.35832424454778
7,6.995828,38.5,38.497517,5.8526,5.563199,119.829796,NaN,1.010162,NaN,30.973856,400,400.082214,25,31.789083,9.376591,66.7425,50.003601,401.862915,399.324188,398.908447,6833.560547,12.614832,12.045762,12.199961,1.641975,1.620058,1.596474,57.852127,72.074409,30.45541,4.409064,72.087395,103.520981,117.29361,0.425246834754944,470.169861,431.350647289369,1.92599122779271,0.0397457626233574,1.01256598994169,-4.06443069508663,511.960153637413,2.00384001589829,0.00941123647363188,1.23328094266027,60.182170305503,482.288896049345,96.7503631891041,0.00816407075613669,1.35857594632232
7,6.996658,38.5,38.498474,5.8526,5.566569,119.813591,NaN,1.010036,NaN,30.959427,400,400.04483,25,31.787872,9.377181,66.688889,50.025185,401.864471,399.289764,398.788788,6838.88623,12.64153,12.070393,12.219059,1.796173,1.7781,1.749313,57.842754,72.056145,30.44875,4.418684,72.174744,103.498276,117.319588,0.363010495901108,464.560181,431.351845113582,1.92598369005871,0.0397410537280169,1.01259026790838,-4.06082754824882,511.939194379588,2.00378438883725,0.00941013338828593,1.2333438135925,60.1833014448101,482.28688912832,96.7498590160562,0.00816375448904024,1.35860166620526
7,6.997544,38.5,38.50238,5.8526,5.579392,119.816849,NaN,1.008649,NaN,30.940758,400,399.911224,25,31.798374,9.364467,66.470932,50.025185,401.864471,399.289764,398.788788,6838.88623,12.64153,12.070393,12.219059,1.796173,1.7781,1.749313,57.842754,72.056145,30.44875,4.418684,72.174744,103.498276,117.319588,0.363010495901108,464.560181,431.36246565337,1.92600916197228,0.0397382267064542,1.0125610224824,-4.05698165464293,511.93923923643,2.003775150011,0.00940908955226909,1.23337766227647,60.1879179536124,482.29949623262,96.7631097963144,0.00816337327178687,1.35857263222651
7,6.998005,38.5,38.503391,5.8526,5.588899,119.829666,NaN,1.010414,NaN,30.94161,400,399.909088,25,31.808161,9.370384,66.326637,50.025185,402.046967,399.390747,398.998138,6831.476074,12.619325,12.0283,12.194857,1.770289,1.741998,1.713002,57.862263,72.200172,30.468922,4.410829,72.190262,103.512733,117.325058,0.375246793031693,457.418091,431.370862263937,1.92603271379309,0.0397374314857825,1.01252887843876,-4.05498072037864,511.95401886433,2.00381033905295,0.00940941603538573,1.23334797450301,60.1891127932062,482.309033784904,96.7711579670251,0.00816354896162031,1.35852470605079
7,6.998564,38.5,38.504112,5.8526,5.588899,119.829666,NaN,1.010543,NaN,30.94161,400,399.909088,25,31.808161,9.382735,66.069359,50.025185,401.768433,399.106171,398.646545,6827.328125,12.620603,12.031855,12.191195,1.730122,1.710938,1.673903,57.838264,72.306824,30.548471,4.397831,72.116119,103.568565,117.312706,0.298857361078262,455.211548,431.369371304855,1.92601939603297,0.0397337210208907,1.01255877842226,-4.05255455870713,511.953285514253,2.00380674660003,0.00940919341950572,1.23335615182424,60.1899648835046,482.304695858133,96.7686978371141,0.00816318717744059,1.3585622773161
7,6.997228,38.5,38.503323,5.8526,5.57895,119.877937,NaN,1.010063,NaN,30.947601,400,399.764954,25,31.81493,9.394163,65.866058,50.025185,401.768433,399.106171,398.646545,6827.328125,12.620603,12.031855,12.191195,1.730122,1.710938,1.673903,57.838264,72.306824,30.548471,4.397831,72.116119,103.568565,117.312706,0.298857361078262,455.211548,431.362861055742,1.92601508586541,0.039740219365483,1.01254675652371,-4.05835328545965,512.013619193991,2.00396215519789,0.00941184185674404,1.23319238889782,60.1890324289457,482.302457371221,96.766248064252,0.00816327764074547,1.35856615577408
7,6.997228,38.5,38.503323,5.8526,5.561841,119.937279,NaN,1.010063,NaN,30.938454,400,399.637634,25,31.814196,9.389374,65.454849,50.025185,401.443359,398.798187,398.352844,6839.183594,12.633713,12.060817,12.215822,1.833972,1.802383,1.795109,57.848663,72.16935,30.541836,4.413807,72.203094,103.593513,117.289612,0.435505509376526,473.689728,431.345536518244,1.92595292845679,0.0397361423382899,1.01264906909156,-4.05835328545965,512.08679365968,2.00414832247841,0.00941479731072384,1.23300247917835,60.1890324289457,482.279464853905,96.7493248811545,0.00816227225242718,1.3587143179306
7,6.998581,38.5,38.504097,5.8526,5.555543,120.006172,NaN,1.009352,NaN,30.916128,400,399.718201,25,31.811975,9.360229,65.371422,50.025185,402.034943,399.327301,398.931793,6829.94043,12.618605,12.032225,12.190937,1.710726,1.682651,1.661878,57.843204,72.065399,30.513947,4.406294,72.14962,103.576477,117.286957,0.421026200056076,468.117401,431.335547694065,1.92589780130956,0.0397256604806896,1.01275924804572,-4.05248077791276,512.17094560953,2.00436052932442,0.00941798811151772,1.23279131371917,60.1899471563789,482.259709259043,96.7355727287421,0.00816122362864359,1.35885205560406
7,6.997948,38.5,38.506634,5.8526,5.561615,120.043457,NaN,1.010706,NaN,30.910101,400,399.797363,25,31.808832,9.37372,65.365601,50.025185,402.034943,399.327301,398.931793,6829.94043,12.618605,12.032225,12.190937,1.710726,1.682651,1.661878,57.843204,72.065399,30.513947,4.406294,72.14962,103.576477,117.286957,0.421026200056076,468.117401,431.343386311311,1.92593494918049,0.0397313087749827,1.01268897946074,-4.05522811899709,512.214333662978,2.00446480501147,0.00941906020619444,1.23270117647324,60.1929453228154,482.275516698584,96.7497856562431,0.00816130939211552,1.35878402396614
7,6.999496,38.5,38.50518,5.8526,5.57781,120.023804,NaN,1.009544,NaN,30.928156,400,399.882263,25,31.815722,9.378109,65.721832,50.025185,401.765045,399.035339,398.707123,6832.144531,12.619105,12.025684,12.185661,1.749179,1.715165,1.706596,57.855976,72.074959,30.486866,4.384431,72.16288,103.59124,117.298698,0.418062150478363,462.250092,431.35565618854,1.92595690660536,0.0397248942387034,1.01267494856953,-4.04850983541712,512.191582510558,2.00441042416275,0.0094185312086306,1.23274735372581,60.1912270401209,482.282452084372,96.7534115441885,0.00816195964962221,1.35871987947042
7,7.001119,38.5,38.507099,5.8526,5.581543,119.957932,NaN,1.00952,NaN,30.934692,400,399.969879,25,31.831394,9.376396,66.468361,50.025185,401.765045,399.035339,398.707123,6832.144531,12.619105,12.025684,12.185661,1.749179,1.715165,1.706596,57.855976,72.074959,30.486866,4.384431,72.16288,103.59124,117.298698,0.418062150478363,462.250092,431.355106451498,1.92593180599225,0.0397150169111408,1.01273949422914,-4.04146726155051,512.108422935657,2.00419430157943,0.00941465960634375,1.23297918930396,60.1934948310382,482.274733531813,96.7496820794676,0.00816116418127237,1.3587952888
7,6.998384,38.5,38.507435,5.8526,5.574067,119.926613,NaN,1.010242,NaN,30.925764,400,400.148468,25,31.840687,9.378418,66.666855,50.012497,402.169281,399.536957,399.082062,6831.847656,12.600699,12.04032,12.183485,1.698625,1.674473,1.649971,57.85981,71.973969,30.498764,4.378811,72.201279,103.50235,117.370285,0.61417543888092,484.586426,431.354832618036,1.92596980170387,0.0397313819424094,1.01263781513701,-4.05333577543047,512.069464296248,2.0040943887935,0.00941299643891305,1.23308311242711,60.1938918916215,482.289062569856,96.7605694332563,0.00816171051810708,1.35870740483242
7,6.999259,38.5,38.508858,5.8526,5.579067,119.893616,NaN,1.010003,NaN,30.934452,400,400.165741,25,31.842751,9.376054,66.655403,50.012497,401.981506,399.424377,398.937592,6828.259766,12.617193,12.035534,12.193474,1.67084,1.648991,1.613431,57.807487,72.046295,30.51041,4.374187,72.154961,103.434669,117.399269,0.287757277488708,449.828186,431.357561406152,1.92596711984304,0.0397267663168658,1.01265474347737,-4.04953833690166,512.027328112456,2.00398378101758,0.0094109138467856,1.23320485363614,60.1955734586346,482.289231908376,96.7621407534914,0.00816137834255023,1.35872532819836
7,6.999896,38.5,38.511292,5.8526,5.58372,119.874519,NaN,1.01056,NaN,30.92919,400,400.123749,25,31.842533,9.364166,66.508713,50.012497,401.981506,399.424377,398.937592,6828.259766,12.617193,12.035534,12.193474,1.67084,1.648991,1.613431,57.807487,72.046295,30.51041,4.374187,72.154961,103.434669,117.399269,0.287757277488708,449.828186,431.360573916335,1.9259688491584,0.0397236482236632,1.01266100609816,-4.04677402774308,512.001302425685,2.00391173612794,0.00940921133376689,1.23329363626451,60.1984496106107,482.291858033124,96.7665479758635,0.00816091237298914,1.35874092486053
7,6.999955,38.5,38.513226,5.8526,5.58372,119.874519,NaN,1.010643,NaN,30.92919,400,400.123749,25,31.842533,9.361785,66.15551,50.012497,401.958344,399.358582,398.886749,6837.245117,12.633485,12.078865,12.214585,1.784434,1.760117,1.729157,57.807453,71.939629,30.462942,4.379218,72.194725,103.492592,117.391434,0.440687328577042,471.104004,431.360416520366,1.92596744364371,0.0397232567849689,1.01266416366772,-4.04651800245796,511.99933613734,2.00390210321216,0.00940861440215985,1.23331555301344,60.2007348269274,482.292916390714,96.7692929666591,0.00816049721552029,1.35875994446392
7,6.998339,38.5,38.514664,5.8526,5.590888,119.859886,NaN,1.009734,NaN,30.914032,400,400.01886,25,31.839291,9.381413,65.845398,50.012497,401.967834,399.354187,398.867035,6836.125977,12.607334,12.048697,12.191271,1.716552,1.682718,1.65409,57.839363,71.972351,30.443563,4.36422,72.244164,103.446289,117.41423,0.455606728792191,464.778046,431.371985372192,1.9260319815949,0.0397356882888074,1.01253486097657,-4.05353108198841,511.979826420119,2.00384902006076,0.00940744174450422,1.2333787994679,60.2024339075066,482.317964409682,96.7891900869722,0.00816124909353345,1.35861776198035
7,6.998339,38.5,38.514664,5.8526,5.594785,119.826683,NaN,1.009734,NaN,30.920099,400,399.977997,25,31.843399,9.383892,65.598221,50.012497,401.967834,399.354187,398.867035,6836.125977,12.607334,12.048697,12.191271,1.716552,1.682718,1.65409,57.839363,71.972351,30.443563,4.36422,72.244164,103.446289,117.41423,0.455606728792191,464.778046,431.375931175192,1.92604613730577,0.0397366166868477,1.0125115857578,-4.05353108198841,511.938872773951,2.00374481052886,0.00940578770688166,1.2334854334141,60.2024339075066,482.323201190976,96.7930446268169,0.00816147800178601,1.35858403511621
7,7.001775,38.5,38.517452,5.8526,5.601873,119.809532,NaN,1.01007,NaN,30.885174,400,399.796295,25,31.852638,9.365134,65.688576,50.012497,401.904663,399.294373,398.786194,6828.703125,12.628965,12.05337,12.187232,1.67186,1.650702,1.612989,57.866024,72.083206,30.466242,4.388953,72.219887,103.471809,117.412888,0.457854747772217,468.751801,431.373944657591,1.92599004228916,0.0397155085928771,1.01265299979166,-4.03862107602112,511.914880098805,2.0036770829723,0.00940407293816623,1.23357221722063,60.2057279417886,482.304724742981,96.7822793175976,0.00816000527423263,1.35874029964244
7,7.003338,38.5,38.51667,5.8526,5.607316,119.755493,NaN,1.010195,NaN,30.885927,400,399.769196,25,31.867849,9.348013,65.81897,50.012497,401.904663,399.294373,398.786194,6828.703125,12.628965,12.05337,12.187232,1.67186,1.650702,1.612989,57.866024,72.083206,30.466242,4.388953,72.219887,103.471809,117.412888,0.457854747772217,468.751801,431.375288098121,1.92597259545617,0.0397064419642134,1.01270406485033,-4.03184050539517,511.84901053451,2.00351131847134,0.00940162132632895,1.23373734479663,60.2048040252846,482.297632537927,96.776264813431,0.00815988179658523,1.3587755608682
7,7.001676,38.5,38.520615,5.8526,5.60445,119.621811,NaN,1.009543,NaN,30.875786,400,399.805298,25,31.873425,9.344209,65.94767,50.012497,402.065704,399.469635,399.026978,6835.974609,12.596957,12.031223,12.184971,1.690653,1.66705,1.630495,57.900826,72.078842,30.466867,4.374534,72.208237,103.523048,117.394081,0.343136519193649,472.791748,431.376818268213,1.92600176161973,0.0397167788393574,1.01263230285295,-4.03905059413387,511.680030787969,2.0030717305279,0.00939373933422946,1.23421440785934,60.2094648009758,482.311641094116,96.7905844650478,0.00815955315518992,1.35873798249929
