P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.001304,38.5,38.522293,5.8526,5.604661,119.517166,NaN,1.010754,NaN,30.863113,400,399.823486,25,31.869345,9.360849,66.307976,50.01149,401.845703,399.270508,398.793182,6833.49707,12.622257,12.042232,12.18742,1.688298,1.661761,1.626283,57.875824,72.123131,30.515808,4.396936,72.213631,103.634628,117.321541,0.385930150747299,462.427094,431.378024004365,1.92601138746115,0.0397192962084777,1.01261114777325,-4.04066458208206,511.549145670632,2.00273443912547,0.00938800106061224,1.23457355635615,60.2114471352043,482.316571270135,96.7959183822852,0.00815936844467218,1.35872862856486
7,7.000901,38.5,38.521786,5.8526,5.611259,119.453476,NaN,1.010488,NaN,30.853462,400,399.857544,25,31.868864,9.36727,66.678749,50.01149,402.105591,399.485199,399.040741,6839.568848,12.637253,12.075913,12.207866,1.703725,1.683578,1.647205,57.865505,72.043648,30.573738,4.381766,72.184372,103.530205,117.367111,0.502341687679291,470.705505,431.385779659099,1.92604495216328,0.0397235405804715,1.01255019195476,-4.04241314231024,511.471027010834,2.00253669134029,0.00938497823528353,1.23477539682993,60.2108481895603,482.32857484157,96.8042378225982,0.00816001396183707,1.35864453558516
7,7.000724,38.5,38.522228,5.8526,5.619167,119.447327,NaN,1.0097,NaN,30.863108,400,399.884918,25,31.87479,9.372072,66.528496,50.01149,402.105591,399.485199,399.040741,6839.568848,12.637253,12.075913,12.207866,1.703725,1.683578,1.647205,57.865505,72.043648,30.573738,4.381766,72.184372,103.530205,117.367111,0.502341687679291,470.705505,431.394258596744,1.92607789053201,0.039726597968564,1.01249353138327,-4.04318114445266,511.462982747096,2.00251514508117,0.00938453499065047,1.23480053244897,60.2113703476675,482.341121377326,96.8139218256765,0.00816045685707119,1.35856964888579
7,6.998743,38.5,38.522999,5.8526,5.622399,119.468941,NaN,1.010967,NaN,30.856152,400,400.052795,25,31.871504,9.352296,66.16201,50.01149,402.130432,399.550018,399.092865,6836.615234,12.60432,12.032264,12.196054,1.666444,1.641079,1.612983,57.846863,72.125595,30.522476,4.392926,72.259811,103.601074,117.354279,0.563825905323029,488.96225,431.402811557109,1.92613680695568,0.0397405127699694,1.01236843367036,-4.05177769716676,511.488883459869,2.00257927297492,0.00938537636548598,1.23473881256339,60.2122811590883,482.363548048284,96.8312135721699,0.00816125300214572,1.35843560993025
7,7.000778,38.5,38.523903,5.8526,5.613478,119.48391,NaN,1.010503,NaN,30.858192,400,400.194763,25,31.867348,9.369249,66.011734,50.01149,402.130432,399.550018,399.092865,6836.615234,12.60432,12.032264,12.196054,1.666444,1.641079,1.612983,57.846863,72.125595,30.522476,4.392926,72.259811,103.601074,117.354279,0.563825905323029,488.96225,431.388354445993,1.92605594143249,0.0397248849443225,1.0125303695979,-4.04294683715881,511.506442697463,2.0026218344973,0.00938584491869366,1.23470033215431,60.2133490691903,482.334367856017,96.8106529393517,0.00815976224519203,1.35863549625654
7,7.000933,38.5,38.523788,5.8526,5.595014,119.467285,NaN,1.009512,NaN,30.856829,400,400.161316,25,31.864799,9.37324,65.990784,50.01149,402.060608,399.452728,399.010925,6836.525391,12.640922,12.051841,12.200037,1.663819,1.64301,1.613966,57.845699,72.188171,30.564537,4.391705,72.20945,103.602669,117.326035,0.46816298365593,482.301666,431.369244640033,1.92598517838607,0.0397194592889364,1.01264896031587,-4.04227429602315,511.486032818747,2.00257012634021,0.00938505049019859,1.23475324593908,60.2132132189475,482.308095161493,96.7911997036127,0.00815864149544935,1.35880321628972
7,6.999636,38.5,38.52412,5.8526,5.588363,119.485397,NaN,1.010324,NaN,30.83886,400,400.167938,25,31.851984,9.377947,66.097801,50.01149,402.041351,399.402618,398.987122,6837.242188,12.643163,12.072441,12.211766,1.722101,1.701232,1.683483,57.838234,72.034073,30.584988,4.402854,72.201622,103.604469,117.330688,0.404664814472198,466.807648,431.365969175078,1.92599191079897,0.0397264793566357,1.0126193307507,-4.04790229419251,511.508057086476,2.00262542744582,0.00938585225198121,1.23469796600634,60.2136054117765,482.310856635254,96.7935694230956,0.0081586830149852,1.35878985408888
7,6.999636,38.5,38.52412,5.8526,5.581133,119.550163,NaN,1.010324,NaN,30.832386,400,400.093262,25,31.851143,9.383142,66.38401,50.01149,402.041351,399.402618,398.987122,6837.242188,12.643163,12.072441,12.211766,1.722101,1.701232,1.683483,57.838234,72.034073,30.584988,4.402854,72.201622,103.604469,117.330688,0.404664814472198,466.807648,431.358647781043,1.92596564427107,0.039724756981991,1.01266256408865,-4.04790229419251,511.588016702102,2.00282905916726,0.00938908439648331,1.23448705680247,60.2136054117765,482.301139592743,96.7864183404195,0.00815825834446422,1.35885248473652
7,7.001108,38.5,38.52615,5.8526,5.57813,119.645699,NaN,1.010574,NaN,30.835716,400,399.970917,25,31.860853,9.36592,66.277603,50.01149,401.614227,398.936066,398.476471,6840.642578,12.607616,12.044927,12.190744,1.667104,1.635064,1.612745,57.848125,72.132652,30.551636,4.393057,72.1894,103.637947,117.32798,0.38083752989769,469.218903,431.351679287128,1.92591966707559,0.0397142768596441,1.01275933497454,-4.04151498895146,511.70387043488,2.00311918756903,0.00939322399910557,1.23420008504756,60.2160033973619,482.285787172037,96.7771841735587,0.00815710338514127,1.35897860326987
7,6.998897,38.5,38.524643,5.8526,5.57813,119.645699,NaN,1.010514,NaN,30.835716,400,399.970917,25,31.860853,9.367701,65.736099,50.009701,401.628296,399.039948,398.598877,6831.941406,12.635308,12.050542,12.210077,1.703841,1.672764,1.647436,57.862583,71.80159,30.565044,4.412979,72.190941,103.50621,117.410324,0.424038618803024,458.826477,431.357578323082,1.92597234020908,0.0397289453209246,1.01264097239565,-4.05110934787854,511.705406687445,2.0031267025353,0.00939368863191738,1.2341829086084,60.2142232279301,482.304043351508,96.7890868403515,0.00815826054551201,1.35884075324423
7,6.999692,38.5,38.524189,5.8526,5.569344,119.752914,NaN,1.01069,NaN,30.856094,400,399.837433,25,31.854889,9.357053,65.713516,50.009701,401.628296,399.039948,398.598877,6831.941406,12.635308,12.050542,12.210077,1.703841,1.672764,1.647436,57.862583,71.80159,30.565044,4.412979,72.190941,103.50621,117.410324,0.424038618803024,458.826477,431.346559652752,1.92592147683902,0.039721576771756,1.01273610966298,-4.04765928026745,511.838173267997,2.00346574648428,0.00939917351800514,1.23383113012104,60.2136869213826,482.284856998137,96.7745063365627,0.00815753025871953,1.35895839856989
7,6.998513,38.5,38.525864,5.8526,5.560096,119.806702,NaN,1.010544,NaN,30.853683,400,399.708069,25,31.848757,9.349713,65.804726,50.009701,401.585999,398.881439,398.561829,6834.169922,12.599559,12.020364,12.18244,1.743569,1.717394,1.69253,57.860111,72.330986,30.496387,4.419796,72.190453,103.504448,117.410805,0.465153455734253,463.552582,431.340340201427,1.92591596602085,0.0397271967404829,1.01272833584649,-4.05277590190724,511.902829473517,2.00362628829516,0.00940133712363286,1.23367682573769,60.2156655594272,482.284184760024,96.7757143279408,0.00815710153572196,1.35898511733367
7,6.998522,38.5,38.52615,5.8526,5.548022,119.816727,NaN,1.010035,NaN,30.848223,400,399.63147,25,31.859175,9.367743,65.76255,50.009701,401.585999,398.881439,398.561829,6834.169922,12.599559,12.020364,12.18244,1.743569,1.717394,1.69253,57.860111,72.330986,30.496387,4.419796,72.190453,103.504448,117.410805,0.465153455734253,463.552582,431.328088058142,1.92587187661473,0.0397242597129187,1.0128011529702,-4.05273684125177,511.91490592522,2.00365633592359,0.00940174835323117,1.2336478054562,60.2160033973619,482.268108486189,96.7641759157203,0.00815633073733654,1.35909266313827
7,6.99999,38.5,38.527031,5.8526,5.547613,119.770393,NaN,1.010433,NaN,30.837881,400,399.600403,25,31.868973,9.376169,65.734047,50.009701,401.858582,399.211914,398.893341,6831.412109,12.639598,12.042643,12.20542,1.728411,1.682431,1.674231,57.877014,72.227013,30.540781,4.396016,72.204369,103.536369,117.404594,0.547141373157501,487.134888,431.323754914563,1.92583540721268,0.0397144218566321,1.01288229803856,-4.04636612382706,511.856845771127,2.00350647131043,0.0093991681446339,1.23380706324162,60.2170440668928,482.255336627822,96.7556745784977,0.00815556252139712,1.35918688308438
7,6.99978,38.5,38.527729,5.8526,5.559782,119.727112,NaN,1.009432,NaN,30.828306,400,399.701111,25,31.878899,9.369582,65.298347,50.009701,401.931946,399.21402,398.987762,6829.923828,12.63499,12.054241,12.196365,1.808616,1.762691,1.763111,57.891556,72.064362,30.495199,4.420908,72.238266,103.471169,117.444992,0.481033027172089,474.481842,431.336640726072,1.92588463461645,0.0397187146592946,1.01279809316118,-4.04727740424573,511.802731431821,2.00336707071874,0.0093967959655101,1.23395467738689,60.2178685561073,482.274115769642,96.7702012095083,0.0081562168909672,1.35907500147999
7,7.000635,38.5,38.530209,5.8526,5.573183,119.649994,NaN,1.010902,NaN,30.817291,400,399.891663,25,31.895039,9.356343,65.051086,50.009701,401.931946,399.21402,398.987762,6829.923828,12.63499,12.054241,12.196365,1.808616,1.762691,1.763111,57.891556,72.064362,30.495199,4.420908,72.238266,103.471169,117.444992,0.481033027172089,474.481842,431.34793126708,1.92591295980488,0.0397162356272928,1.01276362488104,-4.04356732058415,511.705033603601,2.00311244280086,0.00939218688495463,1.23423243158948,60.220797873232,482.286616738108,96.7819204424824,0.00815617207646223,1.359027490148
7,7.000693,38.5,38.530403,5.8526,5.579775,119.601852,NaN,1.01024,NaN,30.801935,400,400.089447,25,31.909954,9.353975,65.340446,50.009701,401.950348,399.272644,399.013428,6838.512695,12.621471,12.038619,12.192245,1.70672,1.687395,1.654638,57.911289,72.091385,30.472904,4.449286,72.204277,103.502922,117.406952,0.470283716917038,474.380707,431.354452527506,1.92593552997061,0.0397174212784735,1.01272726929769,-4.04331565481851,511.645413556707,2.0029601874611,0.00938972624454157,1.23439081680767,60.2210270148346,482.295124471751,96.7883779101879,0.00815649761686868,1.35897520820991
7,7.000058,38.5,38.529129,5.8526,5.569009,119.590881,NaN,1.009606,NaN,30.777805,400,400.075806,25,31.914602,9.373041,65.847435,50.009701,402.042938,399.487427,399.125336,6830.035156,12.631783,12.059769,12.205527,1.736209,1.715999,1.675265,57.917042,71.925148,30.48107,4.435383,72.20575,103.562714,117.381538,0.468951910734177,471.148499,431.345243711955,1.92591153958015,0.0397190687727058,1.01275771685612,-4.04607104699386,511.633170435131,2.00293206019822,0.00938957169520663,1.23441190804903,60.2195222220809,482.285210474396,96.7797879106832,0.00815636804563118,1.35902213025696
7,7.002552,38.5,38.529873,5.8526,5.553132,119.57045,NaN,1.010197,NaN,30.759501,400,400.136261,25,31.921568,9.364663,66.011879,50.009701,402.042938,399.487427,399.125336,6830.035156,12.631783,12.059769,12.205527,1.736209,1.715999,1.675265,57.917042,71.925148,30.48107,4.435383,72.20575,103.562714,117.381538,0.468951910734177,471.148499,431.322505453109,1.92579442309757,0.0396987470153979,1.01298655600394,-4.03525016927739,511.607190379718,2.00286412918223,0.00938832320992591,1.23448679658489,60.2204010071613,482.242494138851,96.7491159061107,0.00815432388537238,1.359307820072
7,7.002552,38.5,38.529873,5.8526,5.560883,119.57383,NaN,1.010197,NaN,30.728703,400,400.17157,25,31.918564,9.365623,66.084732,50.009701,402.053711,399.604645,399.176422,6832.170898,12.624369,12.06354,12.212611,1.811669,1.802416,1.782839,57.925362,72.142426,30.531635,4.414968,72.175987,103.530518,117.40657,0.407034546136856,461.293091,431.330356931648,1.92582259418164,0.0397005935105934,1.01294004868475,-4.03525016927739,511.61136292652,2.00287475386156,0.00938849182434477,1.23447580849555,60.2204010071613,482.252914709507,96.7567821819156,0.0081547793133353,1.35924051739931
7,7.003104,38.5,38.529762,5.8526,5.572554,119.60453,NaN,1.010192,NaN,30.70603,400,400.019196,25,31.902861,9.37922,66.227898,49.993603,402.036041,399.439514,399.026611,6838.960449,12.631402,12.05046,12.204173,1.645209,1.635505,1.610748,57.943214,72.315742,30.537844,4.397999,72.168327,103.498283,117.426117,0.492201924324036,485.648224,431.340705375007,1.92585186043774,0.0396997144345076,1.01289964719698,-4.03285556588696,511.649373013682,2.00297180124081,0.00939005738296661,1.23437480731963,60.2202698989881,482.263650092823,96.7645676138158,0.00815527494129386,1.35916972094581
7,7.002091,38.5,38.527489,5.8526,5.572554,119.60453,NaN,1.01084,NaN,30.70603,400,400.019196,25,31.902861,9.390999,66.123009,49.993603,402.036041,399.439514,399.026611,6838.960449,12.631402,12.05046,12.204173,1.645209,1.635505,1.610748,57.943214,72.315742,30.537844,4.397999,72.168327,103.498283,117.426117,0.492201924324036,485.648224,431.343408821041,1.9258759896915,0.0397064300317208,1.01284537688978,-4.03725011967452,511.65169126714,2.00298313832998,0.00939075801852857,1.2343488726543,60.2175850655108,482.27072209959,96.7674602049135,0.00815612578197304,1.35909369339089
7,7.000957,38.5,38.528332,5.8526,5.584521,119.648888,NaN,1.010669,NaN,30.71138,400,399.919678,25,31.893755,9.39854,65.936417,49.993603,401.965302,399.441284,398.990509,6838.510254,12.647814,12.072158,12.22432,1.721888,1.697463,1.673599,57.952824,72.084167,30.590809,4.370619,72.220245,103.589325,117.363098,0.296958833932877,452.228546,431.358554556936,1.92594648492403,0.0397168007453599,1.01271300135271,-4.04217016163665,511.705581971188,2.00311832705106,0.00939271033525094,1.23421462172553,60.2185808197723,482.297487853655,96.7880120981843,0.008157094558727,1.35893229897015
7,7.003881,38.5,38.529537,5.8526,5.590063,119.673439,NaN,1.011053,NaN,30.72303,400,399.855103,25,31.891615,9.420798,65.802803,49.993603,401.965302,399.441284,398.990509,6838.510254,12.647814,12.072158,12.22432,1.721888,1.697463,1.673599,57.952824,72.084167,30.590809,4.370619,72.220245,103.589325,117.363098,0.296958833932877,452.228546,431.356366313692,1.92589698026664,0.0396987345364402,1.01283635995574,-4.02948514347821,511.734654150952,2.00318945615687,0.00939356299791629,1.23414883084099,60.2200041382203,482.280157346696,96.7764844791024,0.00815604996907121,1.35906018194544
7,7.003032,38.5,38.530624,5.8526,5.602219,119.692093,NaN,1.010547,NaN,30.743586,400,399.862488,25,31.896255,9.436809,65.980255,49.993603,401.901794,399.389252,398.916565,6834.586914,12.619397,12.035086,12.194262,1.6746,1.680734,1.653236,57.988956,72.212349,30.614525,4.358728,72.192764,103.518944,117.413467,0.436548948287964,472.268097,431.370942448685,1.92596136472504,0.0397072566957,1.01271817403804,-4.03316789735459,511.756567829804,2.00324264053464,0.00939415788601943,1.23410083680191,60.2212880461148,482.304862100651,96.7957681008972,0.00815687045307226,1.35891537159291
7,7.003144,38.5,38.530277,5.8526,5.610594,119.667259,NaN,1.010118,NaN,30.742983,400,399.805481,25,31.903431,9.421918,66.442863,49.993603,401.53302,399.086151,398.525848,6835.466797,12.621091,12.061468,12.205717,1.733814,1.702488,1.697623,57.975677,72.123291,30.623503,4.359564,72.171051,103.496796,117.429474,0.430601209402084,463.824646,431.379125072739,1.9259891233544,0.0397085085069169,1.01267409297634,-4.03268204945101,511.726272837472,2.00316635038517,0.00939302676732272,1.23417727278956,60.2208781910155,482.31484833588,96.8027643208477,0.00815738953324075,1.35884636490562
7,7.002168,38.5,38.530617,5.8526,5.617521,119.605728,NaN,1.010326,NaN,30.758581,400,399.752838,25,31.912991,9.383486,66.892166,49.993603,401.53302,399.086151,398.525848,6835.466797,12.621091,12.061468,12.205717,1.733814,1.702488,1.697623,57.975677,72.123291,30.623503,4.359564,72.171051,103.496796,117.429474,0.430601209402084,463.824646,431.388742085437,1.92603752614889,0.0397166288665109,1.01258052770077,-4.03691606463093,511.649979769929,2.00297130198585,0.00938985360782995,1.23438067352701,60.221279778175,482.333032785719,96.816492645018,0.00815810305367487,1.35873373969702
7,7.000545,38.5,38.530716,5.8526,5.621632,119.579498,NaN,1.010001,NaN,30.762365,400,399.787933,25,31.922371,9.378878,66.729507,49.993603,402.034515,399.522491,399.046539,6827.071289,12.61912,12.047328,12.201352,1.752248,1.719981,1.693822,57.996128,71.968498,30.474808,4.400292,72.174049,103.526978,117.419296,0.459170132875443,481.371155,431.397231555864,1.92609110599933,0.0397283724520959,1.0124692615782,-4.043957839538,511.617499846499,2.00288836503096,0.00938851475562672,1.23446701034112,60.2213967103547,482.352936706563,96.8312427912953,0.00815894910599504,1.35860689333071
7,6.999148,38.5,38.529514,5.8526,5.627591,119.586868,NaN,1.010392,NaN,30.765945,400,399.929108,25,31.917702,9.371873,66.437202,49.993603,402.272339,399.581696,399.244934,6831.813477,12.649622,12.025905,12.186255,1.654849,1.630663,1.596921,57.981739,72.015877,30.534582,4.392075,72.137474,103.575317,117.397644,0.489568650722504,475.761444,431.406988276689,1.92614601602483,0.0397390612729736,1.01235911985292,-4.05002004920152,511.627823968999,2.00291752647397,0.00938925285543775,1.23442933910109,60.2199769714919,482.372271974989,96.8442541064796,0.00816008047015787,1.35846642555545
7,6.999977,38.5,38.532822,5.8526,5.625628,119.605186,NaN,1.010515,NaN,30.782919,400,400.179108,25,31.917858,9.369349,66.224892,49.993603,402.272339,399.581696,399.244934,6831.813477,12.649622,12.025905,12.186255,1.654849,1.630663,1.596921,57.981739,72.015877,30.534582,4.392075,72.137474,103.575317,117.397644,0.489568650722504,475.761444,431.402791362743,1.92611914492282,0.0397330925448751,1.01241509063649,-4.04642253582392,511.647061791681,2.00295860104694,0.00938914700632174,1.23440759383792,60.2238841177275,482.365029020876,96.8422829780118,0.00815897533795201,1.35855717052255
7,6.999977,38.5,38.532822,5.8526,5.616041,119.618591,NaN,1.010515,NaN,30.78157,400,400.181549,25,31.924002,9.384582,66.019203,49.983608,402.13858,399.386017,399.124451,6832.231445,12.674356,12.048854,12.187016,1.66214,1.629114,1.60074,57.985596,72.000069,30.532085,4.420899,72.12545,103.566162,117.403732,0.48150971531868,486.759338,431.393085065226,1.92608432672694,0.0397308093940621,1.01247226735676,-4.04642253582392,511.663608733761,2.00300073075089,0.0093898155501444,1.23436407434328,60.2238841177275,482.35214671774,96.8328009257825,0.00815841252891722,1.35864008908048
7,6.999685,38.5,38.533173,5.8526,5.6187,119.634674,NaN,1.010086,NaN,30.774933,400,400.26181,25,31.916588,9.374834,65.920761,49.983608,402.13858,399.386017,399.124451,6832.231445,12.674356,12.048854,12.187016,1.66214,1.629114,1.60074,57.985596,72.000069,30.532085,4.420899,72.12545,103.566162,117.403732,0.48150971531868,486.759338,431.396555633992,1.92610093823325,0.0397333801800676,1.01244080451825,-4.04768965692557,511.683102710518,2.00304952281353,0.00939050940923022,1.23431589416822,60.2242986746698,482.358579097975,96.8378920033006,0.00815860987904894,1.35860336656159
7,6.998246,38.5,38.532471,5.8526,5.6187,119.634674,NaN,1.010342,NaN,30.774933,400,400.26181,25,31.916588,9.373476,66.025627,49.983608,402.220367,399.47702,399.2229,6833.260742,12.658338,12.05079,12.195026,1.719679,1.703285,1.663907,57.981125,72.149025,30.477058,4.421265,72.179512,103.515121,117.43441,0.371800988912582,457.526428,431.400391583757,1.92613521134315,0.0397429307694127,1.01236393692522,-4.05393471854831,511.683818471386,2.00305302341402,0.00939072576119199,1.23430788919847,60.223469557658,482.37068711875,96.8460912679387,0.00815930620535313,1.35851607856087
7,6.998793,38.5,38.533287,5.8526,5.634744,119.674446,NaN,1.010213,NaN,30.767557,400,400.272247,25,31.909733,9.370758,66.258324,49.983608,402.483612,399.665161,399.446411,6835.744141,12.669154,12.029884,12.185357,1.518284,1.51943,1.471508,57.991558,72.049568,30.491247,4.453808,72.085342,103.523346,117.445496,0.467750072479248,475.491791,431.415175550558,1.92618044475863,0.0397431209523171,1.01229756051215,-4.05156069942092,511.732075174819,2.00317392412261,0.00939245731067587,1.23418829042216,60.2244333164216,482.388089443435,96.8597303986988,0.00815987190167232,1.358415026706
7,7.000419,38.5,38.53561,5.8526,5.647421,119.696053,NaN,1.009831,NaN,30.752712,400,400.217987,25,31.908827,9.364446,66.330574,49.983608,402.483612,399.665161,399.446411,6835.744141,12.669154,12.029884,12.185357,1.518284,1.51943,1.471508,57.991558,72.049568,30.491247,4.453808,72.085342,103.523346,117.445496,0.467750072479248,475.491791,431.423675859361,1.92618775743596,0.03973534914854,1.01230885743216,-4.04450457248726,511.756374580567,2.0032302263409,0.00939281849044079,1.23414479934404,60.2271768654676,482.392690727459,96.8654770028869,0.00815951909628203,1.35841642509555
7,7.000307,38.5,38.535725,5.8526,5.650713,119.696022,NaN,1.009968,NaN,30.740177,400,400.214478,25,31.914873,9.35143,66.4347,49.983608,402.119843,399.318512,399.145233,6831.10498,12.682862,12.046626,12.186503,1.547334,1.544345,1.495362,58.025299,72.03833,30.514162,4.432094,72.15432,103.565498,117.424164,0.39746966958046,469.519806,431.427306740309,1.92620237701648,0.0397368760515726,1.01228328793028,-4.0449905635719,511.75621914531,2.00322955571569,0.00939278150410258,1.23414620922968,60.2273126811655,482.398194066694,96.8696451380973,0.00815973207427646,1.35838257393401
7,7.001605,38.5,38.536049,5.8526,5.656096,119.715279,NaN,1.010001,NaN,30.705997,400,400.142334,25,31.922005,9.374522,66.523178,49.983608,402.037262,399.157318,398.97702,6833.544922,12.653353,12.016859,12.165694,1.531138,1.540584,1.489389,58.035873,72.037155,30.465628,4.430558,72.166931,103.587082,117.411621,0.552526831626892,493.471649,431.429297870333,1.92619102048088,0.0397295467708038,1.01232049464137,-4.03935863520735,511.779654436556,2.00328843472423,0.00939364149411664,1.23408759947707,60.2276953253284,482.394256310273,96.8670753662035,0.00815948283175031,1.3584122137084
7,7.001358,38.5,38.537334,5.8526,5.653395,119.741508,NaN,1.010877,NaN,30.707859,400,400.084564,25,31.928175,9.380497,66.499908,49.983608,402.037262,399.157318,398.97702,6833.544922,12.653353,12.016859,12.165694,1.531138,1.540584,1.489389,58.035873,72.037155,30.465628,4.430558,72.166931,103.587082,117.411621,0.552526831626892,493.471649,431.427221641376,1.92618709337104,0.0397305421164541,1.01232339481572,-4.04043028948189,511.810713538859,2.00336441742356,0.00939455264420064,1.23401743993272,60.2292128847048,482.393851684514,96.8680825526938,0.00815915884559095,1.35843195527253
7,7.00043,38.5,38.535175,5.8526,5.661036,119.764565,NaN,1.010399,NaN,30.717516,400,400.173706,25,31.930292,9.385812,66.152115,49.983608,402.369507,399.554749,399.411835,6847.393555,12.703811,12.054955,12.207333,1.552828,1.545201,1.495933,58.051144,72.101913,30.395205,4.441032,72.12011,103.557587,117.436172,0.440145969390869,484.586517,431.437428592455,1.92623692821987,0.0397385176055734,1.01222843740979,-4.04445684153603,511.841363614194,2.00344758948409,0.00939636698854423,1.23391843491727,60.2266631247868,482.410530037942,96.8781682471531,0.008160402035675,1.35829594501042
7,7.000121,38.5,38.534615,5.8526,5.674418,119.776085,NaN,1.009958,NaN,30.715218,400,400.216919,25,31.932076,9.399885,66.092369,49.983608,402.369507,399.554749,399.411835,6847.393555,12.703811,12.054955,12.207333,1.552828,1.545201,1.495933,58.051144,72.101913,30.395205,4.441032,72.12011,103.557587,117.436172,0.440145969390869,484.586517,431.451796549737,1.92629286425575,0.0397437536119637,1.01213243431963,-4.04579766891482,511.856148226476,2.00348655623833,0.00939711359260272,1.23387490069955,60.2260017503951,482.430771343103,96.8925023455524,0.00816141967521561,1.35815843981089
7,7.000223,38.5,38.535686,5.8526,5.691791,119.795189,NaN,1.010295,NaN,30.720222,400,400.372375,25,31.93078,9.405682,66.174934,49.986679,402.376953,399.513519,399.38974,6829.666016,12.664795,12.030642,12.173201,1.580945,1.589799,1.535681,58.050457,72.212227,30.307482,4.480922,72.113358,103.562935,117.444611,0.390217542648315,457.420441,431.469107906667,1.92635349533845,0.0397472120115226,1.01203474190767,-4.04535506075035,511.878629524687,2.00354120853259,0.00939773524719289,1.2338254696135,60.2272666219656,482.45408211199,96.9107540671028,0.00816218242761823,1.35802305720436
7,7.000223,38.5,38.535686,5.8526,5.697812,119.849815,NaN,1.010295,NaN,30.729912,400,400.516113,25,31.932114,9.402762,66.316788,49.986679,402.295013,399.456024,399.231812,6834.317383,12.653767,12.021018,12.175387,1.511241,1.525084,1.469348,58.024628,72.195747,30.368521,4.512929,72.152138,103.585632,117.402954,0.434176743030548,469.230896,431.475201260339,1.92637534747139,0.0397486450382746,1.01199903298264,-4.04535506075035,511.946023668968,2.00371270690502,0.00940045617382305,1.23364958037533,60.2272666219656,482.46216879663,96.916708928554,0.00816253560399633,1.35797116503809
7,6.99847,38.5,38.534447,5.8526,5.697812,119.849815,NaN,1.010015,NaN,30.729912,400,400.516113,25,31.932114,9.401231,66.668037,49.986679,402.295013,399.456024,399.231812,6834.317383,12.653767,12.021018,12.175387,1.511241,1.525084,1.469348,58.024628,72.195747,30.368521,4.512929,72.152138,103.585632,117.402954,0.434176743030548,469.230896,431.47986695336,1.92641707148642,0.0397602809108401,1.01190574575345,-4.05296252553376,511.947283948781,2.00371887744226,0.00940083813158047,1.23363552257387,60.2258033365245,482.476598269179,96.9260774341881,0.00816346125213034,1.35786210051471
7,7.001099,38.5,38.53447,5.8526,5.70541,119.88929,NaN,1.009978,NaN,30.714252,400,400.476257,25,31.928997,9.417808,66.782722,49.986679,402.46994,399.647308,399.436798,6839.418945,12.689628,12.060249,12.191647,1.547266,1.539422,1.498529,58.02327,72.051376,30.480621,4.465491,72.138008,103.5466,117.427902,0.465972155332565,477.492523,431.480558914146,1.92638207451841,0.0397446406918905,1.01200060599383,-4.04155403867884,511.995955822037,2.00384266326627,0.00940279678537778,1.23350893188305,60.2258305003697,482.463665665662,96.9165768336579,0.00816289095307166,1.35794536025233
7,7.000299,38.5,38.532211,5.8526,5.709053,119.87973,NaN,1.010062,NaN,30.728531,400,400.468781,25,31.920534,9.420653,66.897705,49.986679,402.376343,399.59375,399.383789,6836.293945,12.661225,12.047695,12.19253,1.599683,1.603987,1.551345,58.002831,71.99762,30.490009,4.456618,72.090836,103.480995,117.477509,0.406487375497818,467.038788,431.486374523799,1.92641433270251,0.0397508159133577,1.01193645280098,-4.04502527744972,511.986460327594,2.00382390822681,0.00940301726697395,1.23351402261053,60.2231624741068,482.473759317761,96.921717020052,0.00816387055231762,1.35785052185231
7,7.001964,38.5,38.532326,5.8526,5.702964,119.846809,NaN,1.009895,NaN,30.745468,400,400.387329,25,31.923862,9.414533,66.894608,49.986679,402.376343,399.59375,399.383789,6836.293945,12.661225,12.047695,12.19253,1.599683,1.603987,1.551345,58.002831,71.99762,30.490009,4.456618,72.090836,103.480995,117.477509,0.406487375497818,467.038788,431.475781242341,1.92635261356625,0.0397383204269031,1.01206114626102,-4.03780109966073,511.945733095135,2.00372000497278,0.00940134233498209,1.23362112486124,60.2232982997371,482.451013195292,96.9050831062971,0.00816284964661568,1.35799797890863
7,7.000543,38.5,38.530212,5.8526,5.696712,119.824471,NaN,1.010653,NaN,30.760199,400,400.347504,25,31.935438,9.405604,66.561676,49.986679,402.284729,399.444855,399.199188,6840.110352,12.66317,12.042756,12.188091,1.511746,1.526304,1.464198,58.005356,72.360306,30.489506,4.485522,72.112999,103.520615,117.440018,0.309868514537811,457.623932,431.473236291351,1.92636373936938,0.0397462597970187,1.01202258875716,-4.04396651778853,511.920326509463,2.00366041197947,0.00940088151747479,1.23366899506847,60.2208014166663,482.453404661039,96.9046979453244,0.0081634583020476,1.35795446175628
7,7.000323,38.5,38.531307,5.8526,5.693674,119.842041,NaN,1.010541,NaN,30.750521,400,400.26532,25,31.946856,9.400928,66.406052,49.986679,402.284729,399.444855,399.199188,6840.110352,12.66317,12.042756,12.188091,1.511746,1.526304,1.464198,58.005356,72.360306,30.489506,4.485522,72.112999,103.520615,117.440018,0.309868514537811,457.623932,431.470747366119,1.9263579494205,0.0397469965917472,1.01202889611985,-4.0449211359138,511.940887715227,2.0037101132823,0.00940141904552556,1.23362489669915,60.2220947548515,482.452155944801,96.9048900823713,0.00816314258849109,1.35797706631487
7,6.999361,38.5,38.530701,5.8526,5.703312,119.887161,NaN,1.010866,NaN,30.745417,400,400.281738,25,31.945988,9.381196,66.201675,49.986679,402.152405,399.351013,399.0896,6833.236328,12.64869,12.045233,12.179032,1.615714,1.612489,1.562046,58.025822,72.07663,30.462702,4.498225,72.153664,103.55188,117.437622,0.40295135974884,465.123535,431.483061227897,1.92641582292773,0.0397556750691994,1.01192056494407,-4.04909568746319,511.997161728602,2.00385474865488,0.0094038529082554,1.23347304532358,60.2213789933733,482.473078035256,96.919682506607,0.00816420096730392,1.35783477607925
7,7.000217,38.5,38.529137,5.8526,5.711052,119.909241,NaN,1.010603,NaN,30.731205,400,400.364044,25,31.938805,9.372798,66.454987,49.988392,401.889008,399.162384,398.86084,6835.890625,12.640645,12.026561,12.186632,1.520171,1.536582,1.474082,58.030735,71.934402,30.475857,4.507152,72.127831,103.629204,117.391685,0.44032034277916,473.151672,431.488615573899,1.92642353807613,0.0397518357960428,1.01192024917324,-4.04538109638634,512.025985768637,2.00393182552805,0.00940543462178498,1.23338447790128,60.2195316714581,482.474656259467,96.9192572215056,0.00816464298368002,1.35780382159777
7,7.000597,38.5,38.527466,5.8526,5.712676,119.889809,NaN,1.009983,NaN,30.716169,400,400.299164,25,31.939686,9.366079,66.883217,49.988392,401.889008,399.162384,398.86084,6835.890625,12.640645,12.026561,12.186632,1.520171,1.536582,1.474082,58.030735,71.934402,30.475857,4.507152,72.127831,103.629204,117.391685,0.44032034277916,473.151672,431.489247773233,1.92642038838099,0.0397497005836301,1.01193084166922,-4.043732205899,512.003716878416,2.00387916732962,0.00940498242173455,1.23342788121129,60.2175578975848,482.47212632122,96.9156977042434,0.00816493111833359,1.35779778453127
7,6.9999,38.5,38.525383,5.8526,5.700278,119.845787,NaN,1.010568,NaN,30.71187,400,400.242279,25,31.950611,9.338988,66.953354,49.988392,402.158966,399.481049,399.129425,6831.511719,12.653111,12.045594,12.188993,1.570708,1.568461,1.522585,58.057823,71.838951,30.391932,4.535348,72.197861,103.589371,117.409386,0.442683309316635,479.033386,431.478556505966,1.92639198432579,0.0397513754994567,1.01196722368559,-4.04675667003954,511.951534517922,2.00375137804267,0.00940343247718158,1.23354564170118,60.2150973727532,482.459914354768,96.9045892885588,0.00816489463550425,1.3578483526149
7,6.9999,38.5,38.525383,5.8526,5.699525,119.814934,NaN,1.010568,NaN,30.717369,400,400.133545,25,31.961586,9.339762,66.767159,49.988392,401.956909,399.203339,398.915131,6829.418945,12.640518,12.03894,12.17821,1.605157,1.603603,1.569852,58.082874,72.030968,30.39397,4.549011,72.161049,103.502441,117.456947,0.495774000883102,478.751709,431.477794492966,1.92638925162624,0.0397511962847828,1.01197168714271,-4.04675667003954,511.913474403836,2.00365452812865,0.00940189557769095,1.23364486832096,60.2150973727532,482.458903107428,96.9038445478651,0.0081648504599725,1.35785483922661
7,6.998131,38.5,38.523354,5.8526,5.699525,119.814934,NaN,1.01094,NaN,30.717369,400,400.133545,25,31.961586,9.352767,66.792252,49.988392,401.956909,399.203339,398.915131,6829.418945,12.640518,12.03894,12.17821,1.605157,1.603603,1.569852,58.082874,72.030968,30.39397,4.549011,72.161049,103.502441,117.456947,0.495774000883102,478.751709,431.482502516867,1.92643135694855,0.0397629394988833,1.01187756204083,-4.05443384465212,511.91553886477,2.0036646363309,0.00940252137702449,1.23362183501446,60.2127005289162,482.472827760072,96.9120400215843,0.00816594288584191,1.35773850903891
7,6.996865,38.5,38.52174,5.8526,5.699924,119.737419,NaN,1.009079,NaN,30.730103,400,400.195648,25,31.969862,9.370226,66.936234,49.988392,402.261017,399.545746,399.259094,6836.980469,12.645679,12.0262,12.19685,1.502185,1.517807,1.457736,58.073582,71.815575,30.414434,4.5497,72.176041,103.544434,117.422287,0.431577265262604,460.389038,431.48627526243,1.9264629412433,0.0397714421715151,1.01180785743562,-4.05992898253874,511.821548595324,2.00342929193258,0.00939915655034252,1.23385327896279,60.2107938470288,482.483197954446,96.9180396801315,0.00816678107735536,1.35765053630935
7,6.9984,38.5,38.52047,5.8526,5.693189,119.689621,NaN,1.010547,NaN,30.754616,400,400.322144,25,31.974619,9.377805,66.855446,49.988392,402.261017,399.545746,399.259094,6836.980469,12.645679,12.0262,12.19685,1.502185,1.517807,1.457736,58.073582,71.815575,30.414434,4.5497,72.176041,103.544434,117.422287,0.431577265262604,460.389038,431.475375165237,1.92640196108165,0.0397596452245999,1.01192941575769,-4.05326633332328,511.763863156093,2.0032854967721,0.00939716552494237,1.23399322174626,60.2092934993654,482.459594570545,96.899365772962,0.00816605300496916,1.3577849409729
7,6.997899,38.5,38.520031,5.8526,5.691869,119.637581,NaN,1.009872,NaN,30.776119,400,400.318024,25,31.982601,9.368978,66.910019,49.988392,402.115173,399.408813,399.144104,6841.428711,12.670866,12.046247,12.20245,1.559948,1.559064,1.510989,58.115051,71.956863,30.334827,4.558319,72.167259,103.574944,117.393524,0.427606821060181,467.056854,431.475372912176,1.9264090969394,0.0397626575480866,1.01191057654489,-4.05544079621347,511.700089310123,2.003124195421,0.00939470595393418,1.23415664225536,60.2087748657181,482.461876700703,96.9006008496696,0.00816625747939522,1.35776445616005
7,6.996058,38.5,38.518482,5.8526,5.690604,119.598885,NaN,1.010304,NaN,30.769499,400,400.287445,25,31.979654,9.368588,67.452408,49.988392,402.0625,399.383423,399.105072,6825.882324,12.641433,12.039564,12.197869,1.589451,1.587822,1.536221,58.117344,71.99015,30.332113,4.54603,72.092674,103.575127,117.40287,0.448922097682953,478.816711,431.47899276616,1.92644833524264,0.039774584229416,1.01182011157427,-4.06343220029288,511.653909768603,2.00301032568725,0.00939325356410341,1.23426443219752,60.206944841341,482.475131995275,96.908791211441,0.0081672063047283,1.3576588361341
7,6.997394,38.5,38.519554,5.8526,5.688543,119.602394,NaN,1.009397,NaN,30.777252,400,400.220276,25,31.964401,9.367659,67.843681,49.988392,402.0625,399.383423,399.105072,6825.882324,12.641433,12.039564,12.197869,1.589451,1.587822,1.536221,58.117344,71.99015,30.332113,4.54603,72.092674,103.575127,117.40287,0.448922097682953,478.816711,431.473351459641,1.92640904897771,0.0397652193130515,1.01190341147561,-4.05763273936856,511.657147504854,2.00301600559603,0.00939309801057131,1.23426527733948,60.2082113334002,482.461469419068,96.8998165942319,0.00816635352736213,1.35776071238143
7,6.996045,38.5,38.516949,5.8526,5.683502,119.606903,NaN,1.010376,NaN,30.795225,400,400.003906,25,31.951099,9.379925,67.773819,49.988392,401.510498,398.762817,398.46701,6826.770508,12.649608,12.035592,12.169045,1.604199,1.596606,1.556028,58.085423,71.959183,30.402527,4.508854,72.149574,103.496841,117.441437,0.367680877447128,463.307068,431.471841273597,1.92642287310778,0.0397729796439039,1.01186148832754,-4.06348863628966,511.66536932791,2.00304316977872,0.00939412632953508,1.23422093817073,60.2051336596834,482.464457598053,96.8993726232899,0.00816710585494777,1.35770684300809
7,6.994293,38.5,38.516502,5.8526,5.692688,119.618324,NaN,1.010622,NaN,30.807167,400,399.914459,25,31.952209,9.369131,67.435066,49.986961,401.830536,399.069244,398.868195,6823.195313,12.643312,12.033904,12.179672,1.583125,1.588882,1.539712,58.070187,71.885399,30.438581,4.498928,72.072418,103.509171,117.441559,0.442090034484863,472.011658,431.485798334662,1.92649792202998,0.0397868093961528,1.01171389434533,-4.07109519907686,511.679920935823,2.00308128832836,0.00939483389643271,1.23417881282178,60.2046055347998,482.49186505531,96.9191067612222,0.00816841001699088,1.35752524096076
7,6.995316,38.5,38.516037,5.8526,5.712981,119.628586,NaN,1.010946,NaN,30.830837,400,399.909851,25,31.958143,9.34794,67.175468,49.986961,401.830536,399.069244,398.868195,6823.195313,12.643312,12.033904,12.179672,1.583125,1.588882,1.539712,58.070187,71.885399,30.438581,4.498928,72.072418,103.509171,117.441559,0.442090034484863,472.011658,431.50360662356,1.92654718887345,0.0397848418539231,1.0116482815297,-4.06665352057331,511.693059987564,2.00311585259583,0.00939548917893689,1.23414025697199,60.2040561377508,482.509717658282,96.931786197709,0.00816930099035304,1.35740471994844
7,6.995284,38.5,38.514706,5.8526,5.727389,119.589417,NaN,1.010557,NaN,30.863304,400,399.935211,25,31.956451,9.328086,66.677666,49.986961,402.150787,399.379303,399.109741,6829.098633,12.643914,12.013671,12.175811,1.513556,1.526616,1.472532,58.076958,72.034744,30.508331,4.504254,72.003822,103.534782,117.425308,0.447934657335281,457.82254,431.518266937573,1.92660021580906,0.0397884842753407,1.01156148162737,-4.06679245125804,511.646075033848,2.00299940837251,0.00939394585004116,1.23425207082132,60.2024835321604,482.528254883603,96.9440924074868,0.00817042864691511,1.35726836053395
7,6.995284,38.5,38.514706,5.8526,5.736052,119.560173,NaN,1.010557,NaN,30.87993,400,400.183319,25,31.953857,9.34042,66.599907,49.986961,402.150787,399.379303,399.109741,6829.098633,12.643914,12.013671,12.175811,1.513556,1.526616,1.472532,58.076958,72.034744,30.508331,4.504254,72.003822,103.534782,117.425308,0.447934657335281,457.82254,431.52702987323,1.92663163750153,0.0397905462774915,1.01151035980891,-4.06679245125804,511.60997917835,2.00290749704939,0.0093924867603991,1.23434701070965,60.2024835321604,482.539884004978,96.9526606762524,0.00817093667989574,1.35719396929833
7,6.995163,38.5,38.515766,5.8526,5.736052,119.560173,NaN,1.009897,NaN,30.87993,400,400.183319,25,31.953857,9.348933,66.739456,49.986961,401.754913,399.054901,398.737427,6829.992188,12.658545,12.044271,12.185299,1.575098,1.5657,1.52239,58.076069,71.952515,30.461273,4.524651,72.078636,103.510628,117.438644,0.525422394275665,485.242523,431.527351595777,1.92663451750581,0.0397913504461023,1.01150393752401,-4.06731778725418,511.608897663569,2.00290220790438,0.00939215982665413,1.23435911336294,60.2037359489796,482.541816017927,96.9551598521214,0.00817076794931754,1.35719571797864
7,6.995484,38.5,38.515244,5.8526,5.738285,119.567932,NaN,1.009739,NaN,30.866753,400,400.101868,25,31.94421,9.356461,66.750954,49.986961,402.140594,399.39267,399.14212,6824.483398,12.648234,12.035385,12.177518,1.611763,1.602611,1.560295,58.093925,71.9618,30.4144,4.541861,72.161621,103.551277,117.417542,0.445232748985291,472.070648,431.528756806992,1.9266349762382,0.0397897486090667,1.01150780253235,-4.06592414237855,511.619007508169,2.00292919988387,0.00939270797054556,1.23432795192,60.203119196341,482.54155927931,96.9544409849478,0.00817088138723164,1.35719041388685
7,6.99507,38.5,38.515079,5.8526,5.735028,119.590317,NaN,1.010041,NaN,30.859369,400,400.065063,25,31.9403,9.354389,67.090973,49.986961,402.140594,399.39267,399.14212,6824.483398,12.648234,12.035385,12.177518,1.611763,1.602611,1.560295,58.093925,71.9618,30.4144,4.541861,72.161621,103.551277,117.417542,0.445232748985291,472.070648,431.526563090491,1.92663301709103,0.0397917248114159,1.01150504194135,-4.06772156256994,511.646805418093,2.00300037591211,0.00939387569839922,1.23425340645725,60.2029242443554,482.540699371004,96.9536399566601,0.00817088322474576,1.3571937179317
7,6.995007,38.5,38.51619,5.8526,5.737256,119.569557,NaN,1.010313,NaN,30.851612,400,400.20755,25,31.959549,9.369557,67.65699,49.986961,402.079407,399.357208,399.06369,6829.662109,12.639628,12.014922,12.182458,1.533253,1.537752,1.489681,58.108032,71.873215,30.458374,4.530638,72.094429,103.544044,117.422287,0.506170570850372,481.022034,431.528984211654,1.92664259738785,0.0397926738412107,1.01148855631252,-4.06799509009375,511.620048183195,2.00292958727261,0.0093924972793107,1.23433347367523,60.20423690771,482.545152878724,96.9580487556803,0.00817081246702,1.35718001944764
7,6.991774,38.5,38.514168,5.8526,5.736593,119.533173,NaN,1.010732,NaN,30.847975,400,400.276398,25,31.972134,9.39582,67.307388,49.986961,402.083527,399.546295,399.099854,6828.461914,12.633638,12.044089,12.205888,1.563042,1.557393,1.50823,58.110046,71.792175,30.479849,4.536656,72.046631,103.476074,117.4823,0.474359661340714,467.863373,431.53690867357,1.92671715406514,0.0398140136462173,1.01132093197773,-4.08203433261059,511.577199706458,2.00282531100064,0.00939130534425606,1.23442861834131,60.2018478606176,482.571095246372,96.9751134320745,0.00817242860132011,1.35698729147067
7,6.993638,38.5,38.513176,5.8526,5.730399,119.562714,NaN,1.010381,NaN,30.82674,400,400.274841,25,31.970295,9.4154,66.706093,49.986961,402.083527,399.546295,399.099854,6828.461914,12.633638,12.044089,12.205888,1.563042,1.557393,1.50823,58.110046,71.792175,30.479849,4.536656,72.046631,103.476074,117.4823,0.474359661340714,467.863373,431.525688497014,1.92665031534557,0.039800142253585,1.01145633923356,-4.07393934733335,511.614676636048,2.00292311807107,0.00939308547823945,1.23432128973939,60.2006757480736,482.5455465494,96.9552804306912,0.00817154945002646,1.35713739800973
7,6.994441,38.5,38.51487,5.8526,5.735023,119.597565,NaN,1.010255,NaN,30.801311,400,399.891937,25,31.968447,9.4349,66.604576,49.983208,401.125427,398.810425,398.091034,6830.992188,12.566311,12.034978,12.221496,1.583678,1.582011,1.54219,58.109299,71.822624,30.452553,4.567929,72.011009,103.450706,117.495407,0.348318576812744,456.189026,431.528230446362,1.92664797087638,0.0397959045029266,1.0114716873771,-4.07045257976858,511.655964353962,2.00302419619639,0.0093943017523749,1.23422750926019,60.2026773041779,482.54606307656,96.957379985805,0.00817116744858709,1.35715663519933
7,6.994238,38.5,38.514572,5.8526,5.743651,119.662544,NaN,1.009646,NaN,30.788832,400,399.757507,25,31.963171,9.451698,66.766586,49.983208,401.648254,399.250214,398.631927,6834.938477,12.624266,12.068265,12.232697,1.587649,1.574157,1.538564,58.143185,71.895889,30.484615,4.575931,72.053085,103.402946,117.533783,0.520779013633728,478.406158,431.537496843866,1.92668409376662,0.0397993076845766,1.0114100517822,-4.071334012931,511.736460080943,2.00322984749229,0.00939763467366099,1.23401362821177,60.2023252057351,482.559189087869,96.9667496249853,0.00817181201469266,1.35706875298074
7,6.993494,38.5,38.511574,5.8526,5.755017,119.733124,NaN,1.010098,NaN,30.789032,400,399.708313,25,31.961679,9.465522,66.733139,49.983208,401.648254,399.250214,398.631927,6834.938477,12.624266,12.068265,12.232697,1.587649,1.574157,1.538564,58.143185,71.895889,30.484615,4.575931,72.053085,103.402946,117.533783,0.520779013633728,478.406158,431.550969437155,1.92674301806092,0.0398069596706466,1.01130365752319,-4.07456465276812,511.82660159805,2.00346647752222,0.00940207871247904,1.23375153799031,60.1987828280123,482.578548147059,96.9779741360657,0.00817337379138626,1.35690518091231
7,6.993494,38.5,38.511574,5.8526,5.767565,119.772148,NaN,1.010098,NaN,30.799932,400,399.584412,25,31.963425,9.438781,66.5392,49.983208,401.606598,399.179565,398.549591,6822.706055,12.57162,12.042994,12.203588,1.67062,1.667602,1.629294,58.133152,71.997421,30.493132,4.59023,72.012856,103.437073,117.514351,0.350585997104645,448.443787,431.563658812216,1.92678851415762,0.0398099460989279,1.01122983555276,-4.07456465276812,511.874745063711,2.00358901033654,0.00940402381832333,1.23362578383695,60.1987828280123,482.595387813279,96.9903849764116,0.00817410940202369,1.35679764973747
7,6.994497,38.5,38.511196,5.8526,5.767565,119.772148,NaN,1.010168,NaN,30.799932,400,399.584412,25,31.963425,9.409366,66.739418,49.983208,401.606598,399.179565,398.549591,6822.706055,12.57162,12.042994,12.203588,1.67062,1.667602,1.629294,58.133152,71.997421,30.493132,4.59023,72.012856,103.437073,117.514351,0.350585997104645,448.443787,431.560993841804,1.92676464483426,0.0398032772802237,1.01128297826491,-4.07020942920485,511.875129810609,2.00359089422424,0.00940414047195173,1.23362148997997,60.1983361744395,482.586243918717,96.9832623321637,0.00817380027519268,1.3568510054719
7,6.993793,38.5,38.509369,5.8526,5.778473,119.74939,NaN,1.010098,NaN,30.799973,400,399.836456,25,31.966986,9.39369,66.917603,49.983208,401.545349,399.085876,398.471252,6821.600098,12.576687,12.033403,12.203572,1.527084,1.517853,1.47087,58.141537,71.900124,30.477531,4.590614,72.053062,103.447639,117.480392,0.508886873722076,485.455597,431.573894704014,1.92682094448682,0.0398105536962749,1.01118155255747,-4.07326628640294,511.848914283397,2.0035285456077,0.00940357000882856,1.23367403679056,60.1961772976133,482.605589176369,96.9956672518172,0.00817508185489065,1.35670322509022
7,6.993251,38.5,38.507542,5.8526,5.790189,119.738213,NaN,1.010379,NaN,30.788874,400,399.809784,25,31.971336,9.370924,66.981232,49.983208,401.86499,399.430908,398.843323,6830.554199,12.618495,12.060615,12.226231,1.558245,1.558457,1.506809,58.142117,71.863724,30.494621,4.585894,72.013893,103.471413,117.484772,0.428569585084915,474.977814,431.587180707919,1.92687631203191,0.0398169459199368,1.01108405509138,-4.07561987780031,511.836985574872,2.00350255722196,0.00940357673707391,1.23368929211787,60.194018335908,482.624589871215,97.0078199481945,0.00817634845424826,1.35655773294315
7,6.994449,38.5,38.505894,5.8526,5.791065,119.737984,NaN,1.011068,NaN,30.773691,400,399.753998,25,31.971926,9.355755,67.027596,49.983208,401.86499,399.430908,398.843323,6830.554199,12.618495,12.060615,12.226231,1.558245,1.558457,1.506809,58.142117,71.863724,30.494621,4.585894,72.013893,103.471413,117.484772,0.428569585084915,474.977814,431.584884848197,1.92685098239382,0.0398091881787468,1.01114231425915,-4.07041784388372,511.838381047161,2.00351005356181,0.00940407399579891,1.23367129728942,60.1920708252744,482.613866567406,96.9982437686281,0.00817627387356617,1.35660422427639
7,6.996665,38.5,38.505562,5.8526,5.791861,119.748398,NaN,1.009917,NaN,30.755363,400,399.85614,25,31.974089,9.356895,66.927536,49.983208,401.471069,398.98291,398.445831,6827.861816,12.580873,12.039591,12.200127,1.644274,1.634684,1.604559,58.173965,71.953743,30.537928,4.601236,71.978561,103.455811,117.498657,0.404789447784424,466.754669,431.579804112039,1.92680114813465,0.0397946491047693,1.01125494772347,-4.06079716164692,511.851566324243,2.00354440768901,0.00940469561396994,1.23363396860673,60.1916784786077,482.595149409233,96.9841105094514,0.00817553551982802,1.35671924068796
7,6.996849,38.5,38.504467,5.8526,5.803681,119.781471,NaN,1.009496,NaN,30.721281,400,399.917297,25,31.975658,9.373368,66.983818,49.980438,402.144714,399.6604,399.092407,6829.407227,12.595141,12.042194,12.210985,1.507056,1.515247,1.460151,58.143719,72.091194,30.479361,4.624078,72.055717,103.399681,117.517937,0.441739678382873,463.274506,431.591268119154,1.92683962046557,0.0397962381970086,1.01119524430574,-4.05999843616803,511.893478906814,2.00365369980745,0.00940668213387791,1.23351506376792,60.1903844238012,482.608494235141,96.9928361835283,0.00817638023229572,1.35661952849557
7,6.995731,38.5,38.5019,5.8526,5.817284,119.836884,NaN,1.010102,NaN,30.691029,400,400.077179,25,31.98349,9.385904,66.92009,49.980438,402.144714,399.6604,399.092407,6829.407227,12.595141,12.042194,12.210985,1.507056,1.515247,1.460151,58.143719,72.091194,30.479361,4.624078,72.055717,103.399681,117.517937,0.441739678382873,463.274506,431.607990851212,1.92691551848333,0.0398069033084598,1.01105628245191,-4.06485180686093,511.964437489371,2.00384042081688,0.00941023606623134,1.23330789874344,60.1873506616199,482.634488876057,97.009395238254,0.00817812949590982,1.35641965179158
7,6.996316,38.5,38.502617,5.8526,5.823063,119.867752,NaN,1.009857,NaN,30.682804,400,400.116211,25,31.994558,9.392099,66.996948,49.980438,401.566223,399.084045,398.595551,6828.289063,12.591481,12.05021,12.2029,1.570843,1.564898,1.528181,58.153416,71.906967,30.469822,4.605558,72.155586,103.425781,117.500854,0.562109351158142,490.537994,431.612280834687,1.92692254917456,0.0398043898507201,1.01105332792741,-4.06231217918588,512.001776746787,2.0039337141504,0.0094115525118615,1.23321702928005,60.1881980518737,482.637677735864,97.0124733661772,0.00817809739587834,1.35640885361006
