P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.995038,38.5,38.50032,5.8526,5.822155,119.88504,NaN,1.010091,NaN,30.68047,400,400.068665,25,31.992157,9.414464,66.813416,49.980438,402.093597,399.626312,399.073792,6823.863281,12.586232,12.036664,12.205723,1.469043,1.490946,1.433058,58.183167,71.858856,30.425463,4.627286,72.036278,103.426666,117.498451,0.370326340198517,461.047546,431.614755086626,1.92694965499674,0.0398126684412044,1.01099109587172,-4.0678604969558,512.02543098193,2.00399939993997,0.00941312305697163,1.23313562078493,60.1854832840745,482.645832731434,97.0161562091956,0.00817900283876514,1.35632637103255
7,6.993806,38.5,38.499573,5.8526,5.827142,119.881035,NaN,1.010503,NaN,30.66995,400,400.13913,25,31.985123,9.426053,66.868614,49.980438,402.093597,399.626312,399.073792,6823.863281,12.586232,12.036664,12.205723,1.469043,1.490946,1.433058,58.183167,71.858856,30.425463,4.627286,72.036278,103.426666,117.498451,0.370326340198517,461.047546,431.623066448691,1.92699703156138,0.0398220463810861,1.01089678615509,-4.07320983663902,512.021251583706,2.00399055529732,0.00941315426781546,1.23313998620488,60.1846003942271,482.662759209203,97.0278788760384,0.00817992092770334,1.35620863647317
7,6.992992,38.5,38.497482,5.8526,5.831988,119.881866,NaN,1.009955,NaN,30.667959,400,400.035126,25,31.981302,9.433525,66.882828,49.980438,401.400909,398.933685,398.395844,6827.108398,12.60023,12.054741,12.207097,1.558035,1.561186,1.515064,58.193783,71.851456,30.431505,4.636194,72.053696,103.433136,117.493835,0.480677574872971,473.663239,431.630125133043,1.92703395349931,0.0398286131134421,1.01082543176102,-4.07674461323751,512.024401806123,2.00400357864397,0.00941384151304984,1.23311364197951,60.182128936331,482.674716491099,97.0345756404306,0.00818094336515579,1.35610474611746
7,6.994481,38.5,38.496685,5.8526,5.830647,119.896065,NaN,1.010052,NaN,30.681145,400,399.955048,25,31.978582,9.409331,66.750351,49.980438,401.870514,399.36145,398.888214,6830.492188,12.591764,12.042203,12.204579,1.571088,1.57197,1.532499,58.196823,71.828102,30.466925,4.648597,72.088806,103.40168,117.520386,0.414225906133652,459.180389,431.624818368331,1.92699367666553,0.0398183915244054,1.01091192570642,-4.07027890064268,512.042720469695,2.00405209542326,0.00941479499449866,1.23305916600137,60.1811868927324,482.659154867965,97.0222925991793,0.00818045411578322,1.35619323165712
7,6.994481,38.5,38.496685,5.8526,5.836973,119.910797,NaN,1.010052,NaN,30.695822,400,399.99585,25,31.979128,9.386297,66.991745,49.980438,401.870514,399.36145,398.888214,6830.492188,12.591764,12.042203,12.204579,1.571088,1.57197,1.532499,58.196823,71.828102,30.466925,4.648597,72.088806,103.40168,117.520386,0.414225906133652,459.180389,431.63121328005,1.92701659882621,0.0398198961307828,1.01087489963731,-4.07027890064268,512.060885550149,2.00409831071875,0.00941552877611068,1.23301203790907,60.1811868927324,482.667640091368,97.0285493716091,0.00818082482996132,1.35613920702161
7,6.993752,38.5,38.496674,5.8526,5.836973,119.910797,NaN,1.010551,NaN,30.695822,400,399.99585,25,31.979128,9.381186,66.993904,49.980438,401.89859,399.348328,398.930389,6824.79834,12.598245,12.016204,12.197594,1.49555,1.51297,1.44835,58.190662,72.003639,30.40085,4.652179,72.0839,103.334785,117.540115,0.496381342411041,481.442169,431.633147570048,1.92703393776168,0.0398247439161227,1.01083640310038,-4.07344432077275,512.060896727777,2.00409836550598,0.00941553217419655,1.23301191341321,60.1811738907628,482.67404963736,97.0332646075681,0.00818110748437968,1.35609826158728
7,6.994822,38.5,38.493034,5.8526,5.835784,119.940109,NaN,1.010485,NaN,30.689264,400,399.8992,25,31.982561,9.389766,66.835236,49.980438,401.89859,399.348328,398.930389,6824.79834,12.598245,12.016204,12.197594,1.49555,1.51297,1.44835,58.190662,72.003639,30.40085,4.652179,72.0839,103.334785,117.540115,0.496381342411041,481.442169,431.629106504311,1.92700418033203,0.0398173460651899,1.01089986757478,-4.06879831662172,512.100734913253,2.00420843574636,0.00941811660314638,1.23287706021305,60.1768712518007,482.660056164463,97.0192547078787,0.00818136676858813,1.35613900151251
7,6.992438,38.5,38.490986,5.8526,5.838204,119.949944,NaN,1.010444,NaN,30.681049,400,399.983856,25,31.974752,9.381396,66.800552,49.980438,401.423218,398.970642,398.45755,6832.774414,12.609618,12.061725,12.221422,1.573441,1.572113,1.519781,58.201233,72.159607,30.436226,4.625519,72.035591,103.326324,117.537743,0.45323845744133,469.06839,431.637878107531,1.92706965297875,0.0398337772148856,1.01075983071499,-4.07915052388938,512.114940185435,2.00424947981035,0.00941923923174577,1.23282250532441,60.1744502781636,482.682616912575,97.0338150068343,0.00818284247672854,1.35596822261127
7,6.991786,38.5,38.492641,5.8526,5.84318,119.931862,NaN,1.010667,NaN,30.70163,400,399.954041,25,31.967772,9.393795,66.425827,49.985722,402.050751,399.523499,399.081787,6824.570313,12.602037,12.033683,12.202578,1.594872,1.593673,1.551943,58.206879,72.044182,30.468956,4.621676,72.009476,103.380547,117.521309,0.514132440090179,470.589935,431.644637139993,1.92710318949095,0.039839299093382,1.01069634007133,-4.08198221373959,512.090966506844,2.00418452677871,0.00941782732398316,1.23289895485276,60.1764066884736,482.696386068915,97.045647765471,0.00818304809741576,1.35590261322403
7,6.991361,38.5,38.489998,5.8526,5.847352,119.885056,NaN,1.009933,NaN,30.70512,400,400.016663,25,31.963287,9.39996,66.123238,49.985722,402.050751,399.523499,399.081787,6824.570313,12.602037,12.033683,12.202578,1.594872,1.593673,1.551943,58.206879,72.044182,30.468956,4.621676,72.009476,103.380547,117.521309,0.514132440090179,470.589935,431.649980984688,1.92712841248558,0.039843119795866,1.01064955005405,-4.08382813147466,512.035942262648,2.00405086901993,0.00941631259165195,1.23301868135673,60.1732823093612,482.703560639828,97.0482596931146,0.00818399396134011,1.35582191415052
7,6.990875,38.5,38.49012,5.8526,5.827,119.798744,NaN,1.010676,NaN,30.709908,400,400.138733,25,31.966877,9.382403,65.740036,49.985722,402.187134,399.67804,399.159119,6827.161133,12.607994,12.03075,12.207571,1.518457,1.534979,1.478366,58.207417,72.111183,30.413948,4.659593,72.062912,103.412392,117.509735,0.357610315084457,455.689453,431.63070058939,1.92706624454298,0.0398415126245053,1.01074281493962,-4.08593909684072,511.929381904339,2.0037794252275,0.00941197395517725,1.23329671065925,60.1734265335733,482.680646527815,97.031483776513,0.00818296358796463,1.35596926010362
7,6.990306,38.5,38.48999,5.8526,5.809469,119.656067,NaN,1.009614,NaN,30.720297,400,400.111481,25,31.968309,9.372797,65.637482,49.985722,401.861023,399.376709,398.857147,6834.112305,12.630589,12.060172,12.220788,1.624888,1.61291,1.57785,58.203789,71.923424,30.473776,4.652717,71.987007,103.412277,117.49926,0.467232763767242,467.965668,431.614490624835,1.92701626396563,0.0398411285374199,1.01081531728753,-4.08841071807041,511.753518554029,2.00333210745847,0.00940489977776307,1.23375465236727,60.1732728520219,482.662038609771,97.0176295740808,0.00818218161476817,1.35608595197289
7,6.990411,38.5,38.49168,5.8526,5.813811,119.54715,NaN,1.010278,NaN,30.731812,400,400.072357,25,31.968998,9.374807,65.812447,49.985722,401.861023,399.376709,398.857147,6834.112305,12.630589,12.060172,12.220788,1.624888,1.61291,1.57785,58.203789,71.923424,30.473776,4.652717,71.987007,103.412277,117.49926,0.467232763767242,467.965668,431.618600861735,1.92702949841355,0.0398414628432469,1.01079545374627,-4.08795460778538,511.617398328424,2.0029814808812,0.00939894297074323,1.23412643111641,60.1752706786468,482.668320397609,97.0239757274595,0.00818205177382655,1.35606841089145
7,6.990123,38.5,38.489449,5.8526,5.811121,119.547256,NaN,1.010952,NaN,30.757885,400,399.958466,25,31.963684,9.369162,66.197273,49.985722,401.994415,399.485687,398.971802,6819.902344,12.585651,12.036705,12.195344,1.611445,1.606924,1.556841,58.193958,72.032364,30.438549,4.643287,71.922562,103.331917,117.559006,0.405894726514816,466.140747,431.616646184208,1.92702660474466,0.0398427398299544,1.01079597937419,-4.0892056655328,511.619805270069,2.00299295008248,0.00939963721400507,1.23410062431998,60.1726332957158,482.665423778583,97.0195772393656,0.00818245897347288,1.35605721929877
7,6.991395,38.5,38.488979,5.8526,5.800144,119.592461,NaN,1.010815,NaN,30.794641,400,399.909149,25,31.954334,9.35963,66.739807,49.985722,401.688324,399.213226,398.61554,6821.509277,12.588096,12.036594,12.204754,1.542087,1.548924,1.492009,58.235878,71.957062,30.417524,4.651914,71.995453,103.438904,117.494934,0.323378801345825,448.094666,431.602173461153,1.9269565577096,0.0398316617861349,1.01092749385177,-4.08368045493512,511.676068735276,2.0031373413158,0.00940203852305726,1.23394878780355,60.1720776677417,482.639110632762,96.9996975584999,0.00818142158135543,1.3562185255214
7,6.990495,38.5,38.490234,5.8526,5.7859,119.641632,NaN,1.01062,NaN,30.817499,400,399.987122,25,31.951181,9.364888,67.190369,49.985722,401.688324,399.213226,398.61554,6821.509277,12.588096,12.036594,12.204754,1.542087,1.548924,1.492009,58.235878,71.957062,30.417524,4.651914,71.995453,103.438904,117.494934,0.323378801345825,448.094666,431.590163209307,1.92692635338599,0.0398342614049348,1.01096339661797,-4.08758972330787,511.735460297473,2.00328554997381,0.00940410430918033,1.23380405844617,60.1735613001186,482.628957324869,96.9934842933058,0.00818067764776907,1.35629989083514
7,6.990666,38.5,38.488361,5.8526,5.791842,119.68808,NaN,1.010361,NaN,30.836145,400,399.76947,25,31.949236,9.372273,67.399391,49.985722,401.440735,398.989624,398.402039,6823.167969,12.57738,12.0446,12.198078,1.61706,1.608142,1.570367,58.237144,71.899582,30.476488,4.658591,71.93087,103.435204,117.498672,0.403832197189331,460.622559,431.595716214959,1.92694381899558,0.0398345374995107,1.01093760240321,-4.08684693298682,511.794672402107,2.00344077262836,0.00940699977713221,1.23363281182797,60.171347067509,482.633889818322,96.9952212007735,0.00818134128052696,1.35624357380097
7,6.991253,38.5,38.487743,5.8526,5.80857,119.720352,NaN,1.010939,NaN,30.836046,400,399.74408,25,31.95413,9.385575,67.157272,49.985722,401.794952,399.339447,398.702698,6824.299805,12.589177,12.035776,12.20427,1.552884,1.556316,1.503283,58.231831,71.838097,30.507957,4.650568,71.985451,103.44603,117.500076,0.410217165946961,463.853546,431.611068254407,1.92699047158677,0.0398346117606594,1.01087062620199,-4.08429722528842,511.83511178934,2.00354518997665,0.00940880013887634,1.2335217898034,60.1706164575562,482.650652696741,97.0069546758183,0.00818222169193103,1.35612859577472
7,6.991253,38.5,38.487743,5.8526,5.831703,119.755516,NaN,1.010939,NaN,30.847298,400,399.773682,25,31.95891,9.387236,66.887787,49.985722,401.794952,399.339447,398.702698,6824.299805,12.589177,12.035776,12.20427,1.552884,1.556316,1.503283,58.231831,71.838097,30.507957,4.650568,71.985451,103.44603,117.500076,0.410217165946961,463.853546,431.634451158626,1.92707429025119,0.0398401157849139,1.01073527723599,-4.08429722528842,511.878485359543,2.00365558677561,0.00941055346811126,1.23340863180314,60.1706164575562,482.681679727881,97.0298354636557,0.00818357751763879,1.35593112742097
7,6.991574,38.5,38.487984,5.8526,5.843932,119.784966,NaN,1.00971,NaN,30.852476,400,399.703583,25,31.96595,9.402063,67.009384,49.983082,401.360657,398.995148,398.294708,6829.78418,12.597841,12.060004,12.220413,1.639368,1.624338,1.596031,58.213573,71.799446,30.479847,4.627156,71.998543,103.327011,117.560692,0.464017242193222,470.68988,431.645959532777,1.92711095670538,0.0398408887428641,1.01068076067278,-4.08290299031768,511.914562633048,2.00374682784355,0.00941194714845658,1.23331671963186,60.1709013729475,482.695450336302,97.0402359761263,0.00818412155710676,1.35584674696142
7,6.992495,38.5,38.486141,5.8526,5.843932,119.784966,NaN,1.010166,NaN,30.852476,400,399.703583,25,31.96595,9.413943,67.131599,49.983082,401.360657,398.995148,398.294708,6829.78418,12.597841,12.060004,12.220413,1.639368,1.624338,1.596031,58.213573,71.799446,30.479847,4.627156,71.998543,103.327011,117.560692,0.464017242193222,470.68988,431.643516438846,1.92708904885412,0.0398347604978816,1.01072936135268,-4.07890297768625,511.91643786683,2.00375601488067,0.00941251663082101,1.23329580465316,60.1687225010622,482.685832021112,97.0312733999839,0.00818414234254342,1.35588344676962
7,6.990355,38.5,38.485157,5.8526,5.854718,119.749771,NaN,1.009952,NaN,30.863312,400,399.928894,25,31.97319,9.394942,67.415024,49.983082,402.119141,399.64447,399.077911,6821.142578,12.58875,12.035101,12.201769,1.636287,1.632012,1.583102,58.207886,72.014137,30.389391,4.704507,71.92305,103.410362,117.528542,0.415264993906021,463.561005,431.660093082768,1.92717902427227,0.0398515681633974,1.01055350533981,-4.08819786595899,511.874031621988,2.00365044529289,0.00941106607953277,1.23339773768962,60.1675591396004,482.718334878688,97.0542493984135,0.00818579811123404,1.35566377514986
7,6.991705,38.5,38.485512,5.8526,5.87008,119.713806,NaN,1.010816,NaN,30.86655,400,399.960876,25,31.970667,9.382374,67.501678,49.983082,401.694305,399.219788,398.594208,6819.067871,12.576146,12.023241,12.193832,1.581699,1.581893,1.532309,58.216751,71.860687,30.407133,4.726734,71.952507,103.398155,117.523125,0.393213838338852,458.548401,431.672037508944,1.92720255306316,0.0398462363279275,1.0105350858212,-4.08233401739403,511.829308901154,2.00353576250208,0.00940916300544823,1.23351751226608,60.1679788510993,482.72733602418,97.0612490634387,0.00818610642850746,1.35561130586911
7,6.993087,38.5,38.484715,5.8526,5.889062,119.73716,NaN,1.010412,NaN,30.844669,400,399.989014,25,31.960962,9.397104,67.320023,49.983082,401.694305,399.219788,398.594208,6819.067871,12.576146,12.023241,12.193832,1.581699,1.581893,1.532309,58.216751,71.860687,30.407133,4.726734,71.952507,103.398155,117.523125,0.393213838338852,458.548401,431.687555678586,1.92723843364485,0.0398415545126766,1.01049728121459,-4.07633206183345,511.858926949536,2.00361305929516,0.00941057385797798,1.23343328089771,60.1670365647436,482.739967113067,97.06975911926,0.00818684911093852,1.35552052244115
7,6.992268,38.5,38.481998,5.8526,5.901842,119.782684,NaN,1.010228,NaN,30.830797,400,399.960785,25,31.959915,9.40696,67.098541,49.983082,401.897095,399.424652,398.840515,6826.8125,12.617501,12.058872,12.217916,1.607702,1.598698,1.56125,58.210079,71.986244,30.461054,4.70521,71.984894,103.389191,117.520592,0.4333555996418,468.02832,431.70263946449,1.92730418335217,0.0398500424395281,1.01037977540439,-4.07988882866164,511.917838936329,2.00376950549017,0.00941368324174455,1.23325611884504,60.1638241571289,482.762084818035,97.0833231137859,0.00818846602369816,1.35534412196448
7,6.992955,38.5,38.482384,5.8526,5.919868,119.842865,NaN,1.010668,NaN,30.810719,400,399.838287,25,31.966002,9.417089,66.797523,49.983082,401.768921,399.268951,398.749268,6815.942871,12.584377,12.029904,12.193393,1.614879,1.623001,1.571536,58.201141,71.833145,30.477547,4.729352,71.985771,103.319931,117.550873,0.291869282722473,445.718414,431.719031938758,1.92735311456534,0.0398497564869975,1.0103111161523,-4.07690529230746,511.991659232197,2.00395643635782,0.00941656353415978,1.23306750441548,60.164280550375,482.780517221294,97.0973146506379,0.0081891789277754,1.35523234021451
7,6.99308,38.5,38.48241,5.8526,5.93602,119.894104,NaN,1.010101,NaN,30.808441,400,399.930054,25,31.968084,9.40087,66.980743,49.983082,401.768921,399.268951,398.749268,6815.942871,12.584377,12.029904,12.193393,1.614879,1.623001,1.571536,58.201141,71.833145,30.477547,4.729352,71.985771,103.319931,117.550873,0.291869282722473,445.718414,431.735018731516,1.9274086139423,0.0398527640152019,1.01022388930902,-4.07636246021895,512.054809754768,2.00411705484999,0.00941910857309829,1.23290384816156,60.1643112917521,482.801087438659,97.112520093758,0.00819007139143776,1.35510230696027
7,6.989892,38.5,38.480736,5.8526,5.948916,119.93309,NaN,1.010742,NaN,30.820366,400,399.903564,25,31.975481,9.387276,67.351387,49.983082,402.059357,399.496796,398.984131,6808.657227,12.581031,12.016109,12.177016,1.504856,1.527348,1.471478,58.22168,71.794754,30.488596,4.739645,71.939201,103.339874,117.539452,0.545551240444183,473.600616,431.756484867194,1.9275310646408,0.0398770509508411,1.00998171778772,-4.09020914629446,512.104573705071,2.00424767217358,0.00942156816080783,1.23276040156397,60.1623319848611,482.845057026913,97.1432752742525,0.0081923932117496,1.35480173705379
7,6.989266,38.5,38.479965,5.8526,5.956763,119.934975,NaN,1.010334,NaN,30.820587,400,399.937836,25,31.980944,9.38317,67.357117,49.981445,402.011261,399.519531,399.043976,6816.043945,12.5778,12.027705,12.187659,1.561972,1.567506,1.515937,58.231152,71.788742,30.462973,4.754826,71.990547,103.350403,117.537613,0.512831747531891,480.859528,431.766066620572,1.92757433989258,0.0398830857051865,1.00990345769554,-4.092928661987,512.107680582058,2.00425742401386,0.00942190043436989,1.23274566965597,60.1614203446116,482.86045012854,97.1538567026531,0.00819325034971293,1.35469416241912
7,6.988388,38.5,38.482487,5.8526,5.966503,119.938667,NaN,1.009913,NaN,30.812601,400,400.073669,25,31.977423,9.379924,67.089333,49.981445,402.011261,399.519531,399.043976,6816.043945,12.5778,12.027705,12.187659,1.561972,1.567506,1.515937,58.231152,71.788742,30.462973,4.754826,71.990547,103.350403,117.537613,0.512831747531891,480.859528,431.778225736072,1.92763045080659,0.0398912502219455,1.00980110176971,-4.09674324554038,512.109670267463,2.00425644091617,0.00942130458520542,1.2327624037475,60.1644023334251,482.883295159049,97.1732750408588,0.00819364400711143,1.35458312396724
7,6.988259,38.5,38.481052,5.8526,5.974195,119.923767,NaN,1.010141,NaN,30.821728,400,399.907654,25,31.979584,9.37241,66.600807,49.981445,401.456268,399.005341,398.480377,6820.211914,12.581988,12.024755,12.188274,1.487607,1.496425,1.444101,58.242287,71.903679,30.429827,4.763313,71.896576,103.336723,117.554726,0.320424050092697,439.852295,431.786334189256,1.92766134453284,0.0398939381506601,1.00974990743801,-4.0973037331492,512.092759528322,2.00421685926566,0.00942100607896309,1.23279373040866,60.1627056229249,482.893560076848,97.1794001406774,0.00819443617163501,1.3544992766055
7,6.987823,38.5,38.478825,5.8526,5.973985,119.902855,NaN,1.010189,NaN,30.824741,400,399.916626,25,31.983273,9.361275,66.409607,49.981445,401.901276,399.409393,399.010162,6827.820313,12.629663,12.047526,12.216919,1.52902,1.53239,1.49124,58.231075,71.901215,30.411703,4.75503,71.936356,103.314423,117.565765,0.340519726276398,448.962646,431.787275445412,1.92767094848392,0.0398967936106435,1.00972827290396,-4.09919815236566,512.069241483623,2.00416236416175,0.00942065289019482,1.23283531720512,60.1600723663176,482.895291727123,97.1784236449079,0.00819504544539825,1.35445887231199
7,6.987823,38.5,38.478825,5.8526,5.976228,119.911751,NaN,1.010189,NaN,30.81959,400,399.911835,25,31.984755,9.382866,66.532021,49.981445,401.901276,399.409393,399.010162,6827.820313,12.629663,12.047526,12.216919,1.52902,1.53239,1.49124,58.231075,71.901215,30.411703,4.75503,71.936356,103.314423,117.565765,0.340519726276398,448.962646,431.789540251405,1.92767906242975,0.0398973267718846,1.00971532372206,-4.09919815236566,512.080208660222,2.00419026639513,0.00942109606798236,1.23280690532229,60.1600723663176,482.898296561928,97.1806421366755,0.0081951766965601,1.35443989317258
7,6.986696,38.5,38.479263,5.8526,5.981266,119.903114,NaN,1.010431,NaN,30.834696,400,399.87027,25,31.988775,9.393514,66.900017,49.981445,401.395325,398.871826,398.434296,6815.948242,12.568713,12.016778,12.177394,1.585721,1.589648,1.544932,58.202549,71.899612,30.506485,4.73587,71.926834,103.328064,117.566536,0.44178956747055,452.397034,431.797607688923,1.92772407519581,0.039906036057011,1.00962721878436,-4.10409538002239,512.069115744449,2.00416099447087,0.00942053036786463,1.23283944555159,60.1605902776803,482.915325430496,97.1936587000761,0.00819581552857683,1.35433816271683
7,6.985392,38.5,38.480122,5.8526,5.981266,119.903114,NaN,1.010699,NaN,30.834696,400,399.87027,25,31.988775,9.396361,67.285172,49.981445,401.395325,398.871826,398.434296,6815.948242,12.568713,12.016778,12.177394,1.585721,1.589648,1.544932,58.202549,71.899612,30.506485,4.73587,71.926834,103.328064,117.566536,0.44178956747055,452.397034,431.801056118073,1.92775507402738,0.0399147305532146,1.00955893539339,-4.10976248396958,512.068242926128,2.00415671507347,0.00942026478204101,1.23284916474128,60.1616059846455,482.927509843775,97.2035251178542,0.00819614183604632,1.35427262158104
7,6.987742,38.5,38.47842,5.8526,5.98254,119.933487,NaN,1.010687,NaN,30.862923,400,399.914307,25,31.989994,9.391122,67.333092,49.981445,401.980011,399.41214,399.02774,6824.943359,12.609265,12.02192,12.197291,1.491632,1.505523,1.451126,58.170078,71.846542,30.477125,4.75074,71.901718,103.383774,117.533943,0.40335875749588,454.912933,431.79612768056,1.92770382014485,0.0398993668958456,1.00967465290204,-4.09955010707426,512.107415569141,2.00426045314041,0.00942230404033251,1.23273294905208,60.1595934713288,482.907133266339,97.1867564684855,0.00819565973637926,1.35437873173348
7,6.989897,38.5,38.479252,5.8526,5.989861,119.970551,NaN,1.010367,NaN,30.874561,400,399.961639,25,31.986197,9.376588,67.14476,49.981445,401.979614,399.459412,399.08078,6825.303223,12.626873,12.042312,12.213729,1.532232,1.536798,1.490405,58.157593,71.842918,30.468588,4.729868,71.947212,103.39521,117.521973,0.514553189277649,468.834839,431.797820497043,1.92767908620717,0.0398867491663045,1.00974528101681,-4.09018742567548,512.152258649479,2.00437253366018,0.00942389273246984,1.23262419001105,60.1605772708343,482.898655300204,97.1813393492439,0.00819509004101396,1.35444327672149
7,6.988697,38.5,38.480049,5.8526,5.993495,120.022415,NaN,1.010581,NaN,30.881842,400,399.994598,25,31.980127,9.361974,67.209023,49.981445,401.979614,399.459412,399.08078,6825.303223,12.626873,12.042312,12.213729,1.532232,1.536798,1.490405,58.157593,71.842918,30.468588,4.729868,71.947212,103.39521,117.521973,0.514553189277649,468.834839,431.80466311126,1.92772074804581,0.0398956067879123,1.00966147129868,-4.09540071404945,512.215374442422,2.00453116312393,0.0094262286618512,1.2324681274086,60.1615196680197,482.914737424287,97.194020290263,0.00819560148438992,1.35435227076576
7,6.988637,38.5,38.47813,5.8526,5.994058,120.049652,NaN,1.010656,NaN,30.88061,400,400.013,25,31.969492,9.371484,67.175919,49.981445,401.642578,399.059021,398.682465,6825.281738,12.596438,12.037125,12.19222,1.555756,1.569102,1.513577,58.153973,71.80677,30.40506,4.752361,71.88089,103.332024,117.561806,0.55987411737442,476.771423,431.805390204023,1.92772421030464,0.0398961403588017,1.00965508297706,-4.09566139625485,512.250888681651,2.00462608846818,0.0094281780127468,1.23235994110608,60.1592505562996,482.91444686649,97.1918629237318,0.00819604868767696,1.35432872287665
7,6.989927,38.5,38.479122,5.8526,6.006237,120.079155,NaN,1.00988,NaN,30.885374,400,399.948334,25,31.970341,9.368961,67.122086,49.986225,401.51825,399.020569,398.457458,6820.825195,12.578844,12.032294,12.193081,1.502014,1.513893,1.457165,58.176704,71.837288,30.439007,4.76787,72.00486,103.345932,117.55455,0.43279618024826,463.650085,431.814275998363,1.92773760653574,0.0398904405912234,1.00965239060016,-4.09005710215104,512.286239638748,2.00471361228202,0.00942933964091076,1.23227749132973,60.1604235533246,482.920221138723,97.1971308308158,0.00819606315040528,1.35430539568252
7,6.989353,38.5,38.48127,5.8526,6.014715,120.099167,NaN,1.009722,NaN,30.898428,400,399.927612,25,31.975687,9.348171,67.165192,49.986225,401.51825,399.020569,398.457458,6820.825195,12.578844,12.032294,12.193081,1.502014,1.513893,1.457165,58.176704,71.837288,30.439007,4.76787,72.00486,103.345932,117.55455,0.43279618024826,463.650085,431.824352882697,1.92778190637127,0.0398962786103413,1.0095735047039,-4.09255069909074,512.308721531566,2.00476563262253,0.00942967120322611,1.23223823403818,60.1629633844128,482.938388353788,97.2127200937412,0.00819634182252664,1.35421916445285
7,6.991208,38.5,38.480335,5.8526,6.008742,120.099815,NaN,1.010544,NaN,30.914911,400,399.805145,25,31.981062,9.348104,66.819756,49.986225,401.530945,398.984131,398.511475,6821.977051,12.587998,12.039614,12.189205,1.595541,1.598827,1.549803,58.206875,71.848091,30.436296,4.774117,71.912788,103.281921,117.594238,0.457929879426956,469.189972,431.813418498198,1.92771623165772,0.0398825047808144,1.00970499712642,-4.08449268267128,512.310467995055,2.00477231579144,0.00942999261948611,1.23222564927133,60.1618578392259,482.913299200833,97.1932479174947,0.00819547013124501,1.35436513322368
7,6.991118,38.5,38.479805,5.8526,6.001201,120.090988,NaN,1.011021,NaN,30.943733,400,399.780212,25,31.992985,9.354007,66.815575,49.986225,402.04483,399.534576,398.989502,6823.043945,12.585939,12.049292,12.198853,1.5918,1.595982,1.548096,58.198376,71.824348,30.426096,4.770739,71.911926,103.267418,117.621582,0.408223330974579,464.781677,431.806042131385,1.92769109354322,0.0398813124301369,1.00974378446968,-4.08488360027047,512.300128419202,2.00474729377338,0.00942971728201239,1.23224766142841,60.1612311566689,482.903555211121,97.1855169556047,0.0081951715457153,1.35441964736233
7,6.990369,38.5,38.480312,5.8526,5.999147,120.074814,NaN,1.01027,NaN,30.978136,400,400.062134,25,31.993881,9.353163,66.995796,49.986225,402.04483,399.534576,398.989502,6823.043945,12.585939,12.049292,12.198853,1.5918,1.595982,1.548096,58.198376,71.824348,30.426096,4.770739,71.911926,103.267418,117.621582,0.408223330974579,464.781677,431.805948681166,1.92770146010882,0.0398858121092663,1.00971641590345,-4.08813705128,512.279683456227,2.00469408605547,0.0094287555553131,1.23230467175766,60.1618306437163,482.907809836312,97.189171592367,0.00819523588477378,1.35439948762202
7,6.986865,38.5,38.479424,5.8526,5.99741,120.044357,NaN,1.01072,NaN,31.00889,400,400.031616,25,31.996178,9.336499,67.215179,49.986225,401.936066,399.35498,398.812988,6823.886719,12.584999,12.032339,12.183722,1.524857,1.532439,1.474586,58.217865,71.69986,30.44758,4.782318,71.954308,103.238602,117.630051,0.44564962387085,461.797455,431.81345956233,1.92777844746241,0.0399087467536117,1.00954300813016,-4.10336097502136,512.243050550103,2.00460305142891,0.00942751423759368,1.23239134864509,60.1607806502661,482.935594232547,97.2087882166889,0.00819666220466634,1.35421238370359
7,6.986111,38.5,38.478024,5.8526,5.985896,120.019592,NaN,1.010256,NaN,31.012089,400,399.957367,25,32.003624,9.33431,67.249069,49.986225,401.772339,399.228973,398.749603,6816.139648,12.573375,12.029229,12.185061,1.597196,1.602534,1.548687,58.205765,71.710426,30.412167,4.819551,71.904518,103.315094,117.577797,0.394230306148529,463.463531,431.80382912494,1.9277547274927,0.0399110368097521,1.0095698910717,-4.10663765503597,512.213950070783,2.00453239538378,0.00942671436498018,1.23245425425515,60.1591252144106,482.9256619064,97.2000367159762,0.00819656394340357,1.35425653841397
7,6.988036,38.5,38.479496,5.8526,5.97511,120.037689,NaN,1.011063,NaN,31.014309,400,400.003235,25,32.009407,9.343612,67.075607,49.986225,401.772339,399.228973,398.749603,6816.139648,12.573375,12.029229,12.185061,1.597196,1.602534,1.548687,58.205765,71.710426,30.412167,4.819551,71.904518,103.315094,117.577797,0.394230306148529,463.463531,431.787847976387,1.92766995516942,0.0398956416064637,1.00973293860093,-4.09827265656702,512.234759845344,2.00458179310636,0.00942716004525938,1.23241334367543,60.1608657856167,482.895473757303,97.179237462132,0.00819489260307368,1.35446660043981
7,6.988036,38.5,38.479496,5.8526,5.977105,120.127388,NaN,1.011063,NaN,31.038534,400,399.972656,25,32.010529,9.338599,67.242805,49.986225,402.067657,399.500854,398.998657,6820.961914,12.590347,12.031956,12.191661,1.499938,1.508878,1.452668,58.202492,71.817543,30.438597,4.804991,71.863014,103.319336,117.581367,0.41724219918251,465.452179,431.78986238211,1.92767717199963,0.0398961158065582,1.00972142097467,-4.09827265656702,512.345293323266,2.00486288245698,0.00943162409068623,1.23212886064127,60.1608657856167,482.898146368572,97.1812106580184,0.00819500934087337,1.3544497193101
7,6.986283,38.5,38.47747,5.8526,5.986871,120.221329,NaN,1.010843,NaN,31.052631,400,400.042725,25,32.018711,9.332388,67.274536,49.991203,401.708832,399.253357,398.716461,6824.774414,12.610481,12.056873,12.216324,1.569192,1.564999,1.516248,58.201389,71.874649,30.417959,4.821512,71.878571,103.257133,117.619049,0.332882940769196,453.191559,431.804358645089,1.92775416525207,0.039910121788586,1.00957327583207,-4.10589016600846,512.463078091876,2.00516720165595,0.00943692358149113,1.23180926976638,60.1584701210132,482.924999587537,97.1989868073689,0.00819666779835239,1.35425339148056
7,6.98663,38.5,38.477928,5.8526,5.986871,120.221329,NaN,1.009599,NaN,31.052631,400,400.042725,25,32.018711,9.342362,67.214905,49.991203,401.708832,399.253357,398.716461,6824.774414,12.610481,12.056873,12.216324,1.569192,1.564999,1.516248,58.201389,71.874649,30.417959,4.821512,71.878571,103.257133,117.619049,0.332882940769196,453.191559,431.803441082924,1.92774591695709,0.039907808376853,1.00959144281087,-4.10438219273306,512.462614375007,2.00516492410124,0.00943678188010518,1.23181441304115,60.1590116969804,482.922320247835,97.1974720248813,0.00819644099665476,1.35427635667026
7,6.986911,38.5,38.478279,5.8526,5.977588,120.320671,NaN,1.010546,NaN,31.04512,400,400.038208,25,32.03458,9.354709,67.45195,49.991203,402.192841,399.612885,399.140411,6813.760254,12.577247,12.032758,12.177678,1.570418,1.581573,1.519472,58.209244,71.842232,30.407343,4.842966,71.941612,103.251068,117.630981,0.540458500385284,482.777161,431.793325606565,1.92770566066538,0.0399037285437043,1.00965969691939,-4.10316108012984,512.584614751234,2.00547418329608,0.00944161195140696,1.23150569866505,60.1594267439439,482.90769931983,97.1870316534751,0.0081957182525499,1.35437329249266
7,6.988066,38.5,38.477554,5.8526,5.963052,120.3508,NaN,1.010693,NaN,31.059471,400,400.046234,25,32.034969,9.357949,67.388519,49.991203,402.192841,399.612885,399.140411,6813.760254,12.577247,12.032758,12.177678,1.570418,1.581573,1.519472,58.209244,71.842232,30.407343,4.842966,71.941612,103.251068,117.630981,0.540458500385284,482.777161,431.775592823748,1.92762561984514,0.039892575425112,1.00980416275424,-4.09814230675897,512.622450359847,2.00557207804665,0.00944333358166778,1.23140300394095,60.158569449757,482.877464003649,97.1639748105078,0.00819457127409805,1.35455469142143
7,6.987988,38.5,38.478241,5.8526,5.960159,120.390686,NaN,1.010417,NaN,31.081507,400,400.07959,25,32.024902,9.344271,66.915604,49.991203,401.549561,399.02832,398.47113,6818.295898,12.570937,12.02203,12.18993,1.504711,1.521924,1.458914,58.225838,71.793213,30.490055,4.818949,71.89592,103.294388,117.626701,0.400744259357452,462.764099,431.772877817466,1.92761700735895,0.0398924074496925,1.0098167934798,-4.09848121713827,512.6708693336,2.00569346975698,0.00944510273271967,1.23128566633817,60.1593818102356,482.874837642261,97.1627316466694,0.00819429192050279,1.35458038287533
7,6.987062,38.5,38.477962,5.8526,5.958847,120.418236,NaN,1.010259,NaN,31.089815,400,400.021179,25,32.017841,9.34422,66.62429,49.991203,402.151276,399.561829,399.0755,6828.751953,12.616869,12.061759,12.205388,1.538973,1.533805,1.478128,58.219593,71.805473,30.496506,4.851921,72.051285,103.388435,117.578491,0.436422824859619,475.028381,431.774003041357,1.92763427489031,0.0398982667771611,1.00977582257883,-4.10250491043098,512.705071933481,2.00578104629844,0.00944655765083041,1.23119630446793,60.159051901096,482.881003442233,97.1670009929708,0.0081946281172629,1.35453772367916
7,6.988452,38.5,38.478981,5.8526,5.951374,120.405556,NaN,1.010674,NaN,31.086403,400,400.137726,25,32.008713,9.353381,66.346344,49.991203,401.736816,399.167694,398.63266,6817.358398,12.563957,12.030025,12.180304,1.576102,1.578195,1.518163,58.213348,71.906715,30.515024,4.793031,71.977959,103.390984,117.563492,0.43167370557785,469.082825,431.762778421712,1.92757419103368,0.0398872273492774,1.00989193113736,-4.09646517706983,512.688430490242,2.00573631636019,0.00944561242215974,1.23124737976694,60.1602568284591,482.859588778741,97.152224272907,0.00819344848148951,1.3546865825797
7,6.98892,38.5,38.480171,5.8526,5.946422,120.428574,NaN,1.010354,NaN,31.076595,400,400.139771,25,31.994505,9.371019,66.450714,49.991203,401.736816,399.167694,398.63266,6817.358398,12.563957,12.030025,12.180304,1.576102,1.578195,1.518163,58.213348,71.906715,30.515024,4.793031,71.977959,103.390984,117.563492,0.43167370557785,469.082825,431.756538692675,1.92754514630857,0.039882932255431,1.00994514454009,-4.09443186002289,512.715568403185,2.00580241396152,0.00944638748690549,1.23118865553291,60.161663923125,482.84980851561,97.1462101880357,0.00819273613174367,1.3547641958229
7,6.98892,38.5,38.480171,5.8526,5.95541,120.396004,NaN,1.010354,NaN,31.069092,400,400.038727,25,31.989853,9.389437,67.316696,49.991203,402.064819,399.410461,398.897461,6826.481445,12.59792,12.042677,12.192171,1.503911,1.507994,1.442819,58.215942,71.913048,30.48461,4.799962,72.001762,103.414024,117.536621,0.4075568318367,477.812744,431.765615845873,1.92757766914415,0.039885068931541,1.00989313436804,-4.09443186002289,512.675466928909,2.00570052037201,0.00944476965410077,1.23129059763038,60.161663923125,482.86185174708,97.1550999786713,0.00819326222190139,1.35468802624321
7,6.990025,38.5,38.481613,5.8526,5.966944,120.348312,NaN,1.010497,NaN,31.060268,400,400.12323,25,31.99671,9.401322,67.54422,49.991203,402.064819,399.410461,398.897461,6826.481445,12.59792,12.042677,12.192171,1.503911,1.507994,1.442819,58.215942,71.913048,30.48461,4.799962,72.001762,103.414024,117.536621,0.4075568318367,477.812744,431.774339977901,1.92759313641116,0.0398804503253316,1.00988438262946,-4.08963138158708,512.615282667806,2.00554412258655,0.00944195395597187,1.23145625853356,60.1633689424708,482.868760874811,97.1616605787538,0.00819321855054128,1.3546634285145
7,6.990167,38.5,38.482491,5.8526,5.975802,120.31916,NaN,1.010567,NaN,31.083769,400,400.052307,25,32.001614,9.425542,67.150726,50.004822,402.153076,399.519867,399.01004,6824.698242,12.590011,12.043365,12.187844,1.577806,1.568783,1.516337,58.254787,71.775772,30.439438,4.820322,71.97908,103.37027,117.562469,0.419074714183807,464.601105,431.782909657904,1.92762180984914,0.0398816098695702,1.00984062351567,-4.08901452918957,512.57849389206,2.00544852091264,0.00944023364208081,1.23155764049769,60.1644070628583,482.880098497893,97.1709192234241,0.0081935034249416,1.35460337983905
7,6.990902,38.5,38.483047,5.8526,5.980749,120.297104,NaN,1.010967,NaN,31.111954,400,400.001221,25,32.005939,9.42709,67.059814,50.004822,401.840668,399.19632,398.674652,6827.019043,12.597592,12.035524,12.17948,1.500459,1.506751,1.453757,58.290108,71.818436,30.395266,4.836759,71.975739,103.372643,117.581261,0.42621049284935,472.304169,431.78596102862,1.92762224050799,0.039877891025245,1.00985056181571,-4.08582181807014,512.550767400496,2.00537671827084,0.0094389654401278,1.23163321103726,60.1650644501331,482.880713536716,97.1719362796724,0.00819339708746984,1.35460685070311
7,6.991161,38.5,38.483971,5.8526,5.988991,120.259659,NaN,1.010293,NaN,31.096981,400,400.056152,25,32.008423,9.419082,67.371704,50.004822,401.840668,399.19632,398.674652,6827.019043,12.597592,12.035524,12.17948,1.500459,1.506751,1.453757,58.290108,71.818436,30.395266,4.836759,71.975739,103.372643,117.581261,0.42621049284935,472.304169,431.793598999414,1.9276459033717,0.0398781250036106,1.00981652090816,-4.08469682803724,512.503711506443,2.00525489697478,0.00943681827484048,1.23176144105436,60.1661569252485,482.890233591558,97.179899940923,0.00819359153167501,1.35455891610655
7,6.990999,38.5,38.484043,5.8526,5.988991,120.259659,NaN,1.010467,NaN,31.096981,400,400.056152,25,32.008423,9.413209,67.520729,50.004822,401.846161,399.240601,398.73526,6825.913574,12.613606,12.04799,12.194293,1.549474,1.544698,1.504998,58.307343,71.908112,30.354418,4.865305,72.049736,103.272408,117.652168,0.413250654935837,472.245209,431.794027469562,1.9276497527247,0.0398792036525364,1.00980803323,-4.08540048606534,512.50363863478,2.00525453903575,0.00943679600424303,1.2317622490198,60.1662420522675,482.891718118934,97.1810687960394,0.00819363912028812,1.35455048881923
7,6.990839,38.5,38.485352,5.8526,6.001786,120.265121,NaN,1.010524,NaN,31.099775,400,399.896667,25,32.010712,9.403999,67.236679,50.004822,402.046753,399.438538,398.955566,6825.14502,12.596984,12.033233,12.187586,1.569799,1.558268,1.52159,58.313572,71.887894,30.396502,4.855977,72.039146,103.312698,117.618027,0.461646914482117,464.76358,431.807370559956,1.92769983841867,0.0398833092115409,1.00972580072514,-4.08609546905927,512.509041698324,2.00526513299715,0.00943666265477945,1.23175973210187,60.1677896857514,482.911339394515,97.1968801225618,0.00819418245548977,1.35444386767559
7,6.991116,38.5,38.486774,5.8526,6.011601,120.263252,NaN,1.009956,NaN,31.125975,400,399.892548,25,32.015934,9.384397,66.839439,50.004822,402.046753,399.438538,398.955566,6825.14502,12.596984,12.033233,12.187586,1.569799,1.558268,1.52159,58.313572,71.887894,30.396502,4.855977,72.039146,103.312698,117.618027,0.461646914482117,464.76358,431.816548442188,1.92772875804699,0.0398837965901313,1.00968369662732,-4.08489228737847,512.505300350664,2.00525221225512,0.00943612994254102,1.23178157629951,60.1694708699554,482.923215067202,97.2070877686679,0.00819436040617832,1.35438769567068
7,6.992203,38.5,38.488846,5.8526,6.013976,120.245316,NaN,1.010325,NaN,31.148376,400,399.902435,25,32.011478,9.380422,66.619759,50.004822,401.603851,399.033203,398.511353,6834.161133,12.605216,12.028191,12.186675,1.521256,1.526093,1.479523,58.289623,71.978981,30.401478,4.871265,72.04557,103.405914,117.577049,0.510875225067139,477.581604,431.816072767392,1.92771152551814,0.0398771238896984,1.00972689426867,-4.08017112525573,512.481109123358,2.00518575076564,0.00943459752011132,1.23186136527498,60.1719204358244,482.918530689119,97.2057266287326,0.0081936595091323,1.35444467205665
7,6.994573,38.5,38.490059,5.8526,6.017528,120.217667,NaN,1.010354,NaN,31.157339,400,399.912415,25,32.002502,9.385323,66.677818,50.004822,401.603851,399.033203,398.511353,6834.161133,12.605216,12.028191,12.186675,1.521256,1.526093,1.479523,58.289623,71.978981,30.401478,4.871265,72.04557,103.405914,117.577049,0.510875225067139,477.581604,431.813393614993,1.92766808085646,0.0398621963383497,1.00983046632788,-4.06987944150825,512.445819868687,2.00509313439693,0.00943284777342736,1.23196222648386,60.1733544215137,482.90343475464,97.1958095773702,0.00819270977686967,1.35455605757169
7,6.994293,38.5,38.490795,5.8526,6.029797,120.1455,NaN,1.010493,NaN,31.166935,400,399.845917,25,32.003147,9.384024,66.723221,50.004822,401.46637,398.936401,398.306152,6824.899414,12.58823,12.055789,12.184566,1.603956,1.607103,1.577023,58.281593,72.003929,30.373768,4.883833,72.010986,103.36367,117.615509,0.503277540206909,474.662415,431.826522903742,1.92771910822414,0.0398669728435839,1.00974504024055,-4.07109519907686,512.356158726095,2.00486341661159,0.00942903118633691,1.23219867975146,60.1742244885609,482.922935928546,97.2109519713197,0.00819338504331051,1.35444263375524
7,6.99287,38.5,38.492527,5.8526,6.043082,120.018318,NaN,1.010512,NaN,31.180035,400,399.777344,25,32.013062,9.379448,66.802803,50.004822,401.944153,399.417969,398.87149,6822.507324,12.587847,12.035071,12.189042,1.545541,1.54762,1.504887,58.255352,71.925056,30.403782,4.910058,71.936577,103.381607,117.617844,0.473071396350861,467.733337,431.843697041709,1.92780094639087,0.0398795971796983,1.0095940917673,-4.07727442231686,512.197661792856,2.00445620283697,0.00942216722971745,1.23262198144069,60.1762719289108,482.954665811323,97.2361330182815,0.00819435559025646,1.354265297896
7,6.993309,38.5,38.495735,5.8526,6.041807,119.957161,NaN,1.00982,NaN,31.162586,400,399.94278,25,32.009937,9.386086,66.909485,50.004822,401.944153,399.417969,398.87149,6822.507324,12.587847,12.035071,12.189042,1.545541,1.54762,1.504887,58.255352,71.925056,30.403782,4.910058,71.936577,103.381607,117.617844,0.473071396350861,467.733337,431.841249780159,1.92778591050732,0.0398763726008692,1.00962438154648,-4.07536801086428,512.119014323569,2.00424846533092,0.00941813120138933,1.23285316018807,60.1800639840169,482.951725328218,97.2372082563283,0.00819345890819295,1.3543262499706
7,6.993919,38.5,38.494286,5.8526,6.030511,119.981377,NaN,1.010923,NaN,31.157852,400,399.933655,25,32.011703,9.381787,66.897346,50.030704,401.60614,399.127441,398.687561,6830.305176,12.598782,12.046412,12.203028,1.634971,1.641214,1.590352,58.240234,71.920082,30.445236,4.893951,71.947929,103.421547,117.605309,0.570906519889832,473.887115,431.828232406827,1.92773057242576,0.0398696307984433,1.0097213571994,-4.07271916131924,512.150339380992,2.0043316204114,0.00941978463917037,1.2327595319078,60.1783512085096,482.930042096501,97.2197321160614,0.00819285925404373,1.35444393452958
7,6.993919,38.5,38.494286,5.8526,6.022143,119.967438,NaN,1.010923,NaN,31.166569,400,399.846893,25,32.018742,9.400831,66.944633,50.030704,401.551636,399.078369,398.626801,6826.430664,12.582564,12.037703,12.187078,1.708132,1.71389,1.673077,58.2892,71.913368,30.426075,4.879846,71.968559,103.343048,117.654846,0.444230258464813,462.811066,431.819782856659,1.9277003064277,0.0398676434618002,1.00976960584578,-4.07271916131924,512.133155636075,2.00428790970661,0.00941909062164641,1.23280398717569,60.1783512085096,482.918832608282,97.2114562509021,0.00819236983773068,1.35451471165203
7,6.995252,38.5,38.49659,5.8526,6.022143,119.967438,NaN,1.010129,NaN,31.166569,400,399.846893,25,32.018742,9.425693,67.289581,50.030704,401.551636,399.078369,398.626801,6826.430664,12.582564,12.037703,12.187078,1.708132,1.71389,1.673077,58.2892,71.913368,30.426075,4.879846,71.968559,103.343048,117.654846,0.444230258464813,462.811066,431.816258824697,1.92766864926566,0.039858775785967,1.00983937919371,-4.06693138241144,512.130815932002,2.00427643786612,0.00941837875848039,1.23283002783757,60.1810746028929,482.908995501649,97.2065262889469,0.00819138866987437,1.35460731997152
7,6.995658,38.5,38.49791,5.8526,6.031073,119.937653,NaN,1.01034,NaN,31.165865,400,399.884766,25,32.021313,9.430948,67.694054,50.030704,401.802612,399.403839,398.826538,6831.341309,12.605037,12.043237,12.199752,1.637581,1.667065,1.624144,58.29002,71.712738,30.380501,4.891833,71.986938,103.349518,117.649223,0.391458243131638,457.399994,431.824203259294,1.92769130940225,0.0398581960776148,1.00980910691055,-4.06516872895298,512.092753752854,2.00417645051972,0.00941648784766858,1.23294005242388,60.1826348200757,482.918469199879,97.2148562462805,0.00819148625349734,1.35456493500346
7,6.996381,38.5,38.499508,5.8526,6.044419,119.949524,NaN,1.009998,NaN,31.152679,400,399.805176,25,32.021004,9.438307,67.803558,50.030704,401.802612,399.403839,398.826538,6831.341309,12.605037,12.043237,12.199752,1.637581,1.667065,1.624144,58.29002,71.712738,30.380501,4.891833,71.986938,103.349518,117.649223,0.391458243131638,457.399994,431.835768956053,1.92772241394952,0.0398565568721663,1.00976997832744,-4.06203000825826,512.105766626404,2.00420572627323,0.00941658534818302,1.23292020460247,60.1845235691409,482.931298423278,97.2259449724554,0.00819166375455609,1.35450505124411
7,6.996509,38.5,38.501095,5.8526,6.054393,120.001816,NaN,1.010327,NaN,31.144659,400,399.777771,25,32.02515,9.450933,67.618034,50.030704,401.272919,398.88092,398.270508,6831.117188,12.603967,12.066764,12.196147,1.733033,1.71541,1.718562,58.278885,71.89402,30.382128,4.90877,72.005623,103.345917,117.662415,0.547154903411865,477.963165,431.84550190261,1.92775544687411,0.039858073598052,1.00971920145466,-4.06147435439334,512.168623082199,2.00436181345059,0.00941869853200192,1.23277129195735,60.1863992525127,482.944833255595,97.2375437712839,0.00819187466159902,1.35444059246979
7,6.993206,38.5,38.500778,5.8526,6.058567,120.073143,NaN,1.010025,NaN,31.11179,400,399.75473,25,32.035652,9.451605,67.568481,50.030704,401.887848,399.450928,398.810944,6828.311523,12.583243,12.041549,12.182817,1.692342,1.675798,1.660193,58.301582,71.931625,30.394199,4.883821,71.99894,103.336761,117.672035,0.484758794307709,463.566986,431.858442358702,1.92784895963852,0.0398810379338985,1.00952256706979,-4.0758152928978,512.256866408755,2.00458700362634,0.00942234624455856,1.23254068388605,60.1860245937198,482.979210694632,97.2626063658117,0.0081934511201315,1.3542195508388
7,6.993163,38.5,38.500687,5.8526,6.055511,120.163864,NaN,1.010479,NaN,31.118856,400,399.803619,25,32.049141,9.457268,67.368004,50.030704,401.371552,398.894623,398.172302,6823.667969,12.591385,12.040412,12.177505,1.669958,1.645361,1.625093,58.289608,71.718651,30.355921,4.89112,71.967232,103.396339,117.650887,0.450153827667236,461.138977,431.855470824978,1.92783893107257,0.0398805984851335,1.00953789412468,-4.07600202375835,512.36876288144,2.00487175116321,0.00942688724410655,1.23225184218767,60.1859170413547,482.975421440717,97.2597162108801,0.00819330751533395,1.35424223934357
7,6.993462,38.5,38.501328,5.8526,6.057823,120.248032,NaN,1.009802,NaN,31.121178,400,399.802856,25,32.05431,9.441362,67.016739,50.030704,401.371552,398.894623,398.172302,6823.667969,12.591385,12.040412,12.177505,1.669958,1.645361,1.625093,58.289608,71.718651,30.355921,4.89112,71.967232,103.396339,117.650887,0.450153827667236,461.138977,431.857015016214,1.92784019100983,0.0398791574926177,1.0095402189853,-4.07470361086177,512.471818912159,2.00513220646014,0.00943087395307578,1.23199295183283,60.1866746310067,482.976413323077,97.2610971736888,0.0081931973334041,1.35424445459568
7,6.994522,38.5,38.499966,5.8526,6.056417,120.335587,NaN,1.008728,NaN,31.107632,400,399.799194,25,32.057755,9.400973,66.594803,50.012386,401.935974,399.368439,398.899292,6830.739258,12.618346,12.05889,12.201317,1.628214,1.620753,1.58426,58.328102,71.933365,30.32254,4.926648,72.035301,103.363007,117.666969,0.428667336702347,462.498077,431.85279528835,1.92780993917737,0.0398717702497833,1.00960369170846,-4.07010088031927,512.581051496156,2.00541310541978,0.00943564596560346,1.23170183046641,60.185064888244,482.964091962367,97.2506209701399,0.00819298562282451,1.35430415923616
7,6.997104,38.5,38.5,5.8526,6.05271,120.388718,NaN,1.010148,NaN,31.088261,400,399.943573,25,32.059364,9.381053,66.724716,50.012386,401.935974,399.368439,398.899292,6830.739258,12.618346,12.05889,12.201317,1.628214,1.620753,1.58426,58.328102,71.933365,30.32254,4.926648,72.035301,103.363007,117.666969,0.428667336702347,462.498077,431.842230291391,1.92773523568057,0.0398537179941165,1.00976000716789,-4.05889153314422,512.646454243447,2.00557922649485,0.00943827476422555,1.23153530401203,60.1851050732943,482.936450346389,97.2302464960126,0.00819177087047036,1.35447903052464
7,6.996543,38.5,38.50111,5.8526,6.056597,120.400307,NaN,1.009795,NaN,31.081509,400,399.915741,25,32.056164,9.375959,67.179161,50.012386,401.696533,399.084045,398.676117,6823.831055,12.5903,12.024611,12.178642,1.583734,1.591071,1.536389,58.344524,71.840485,30.366932,4.901876,71.950249,103.328003,117.694,0.463115215301514,474.108643,431.847637475517,1.92776261025373,0.0398583707253491,1.00970828489704,-4.06132676012629,512.659604448604,2.00560997916291,0.00943850720949833,1.23151136618741,60.1864169807824,482.947498778113,97.2395269507105,0.0081919874242663,1.35442396816465
7,6.996719,38.5,38.500717,5.8526,6.060287,120.378357,NaN,1.01029,NaN,31.080885,400,399.712219,25,32.055611,9.386666,66.952347,50.012386,401.854156,399.318481,398.784912,6823.064453,12.609723,12.039412,12.195149,1.568486,1.574571,1.525682,58.332874,71.911865,30.418993,4.912082,71.985268,103.321686,117.709549,0.447053223848343,482.198181,431.850898266757,1.92777177647552,0.0398580763929827,1.00969623582689,-4.0605627514297,512.632969310375,2.00554324066485,0.0094375384981869,1.23157585174429,60.1859524982018,482.950571910305,97.2413982324729,0.00819221565641828,1.35439938010579
