P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.995546,38.5,38.50034,5.8526,6.05747,120.353493,NaN,1.010135,NaN,31.087894,400,399.824127,25,32.057217,9.397304,66.443588,50.012386,401.854156,399.318481,398.784912,6823.064453,12.609723,12.039412,12.195149,1.568486,1.574571,1.525682,58.332874,71.911865,30.418993,4.912082,71.985268,103.321686,117.709549,0.447053223848343,482.198181,431.851153085408,1.92778943561769,0.0398652083705685,1.00965114585147,-4.06565497044636,512.602727658753,2.00546729487556,0.00943641993690116,1.23164972989847,60.1855069221612,482.956803890325,97.2456180993738,0.00819257794829827,1.35435507610072
7,6.995684,38.5,38.500896,5.8526,6.05543,120.267601,NaN,1.010185,NaN,31.097921,400,399.840179,25,32.059315,9.407851,66.273117,50.012386,401.354095,398.815033,398.309692,6831.350098,12.613061,12.060261,12.198067,1.678775,1.668049,1.635831,58.324421,71.666222,30.4128,4.915201,72.023567,103.296448,117.730164,0.359433323144913,458.406403,431.848728774859,1.92777878242271,0.0398638062076215,1.00967010260001,-4.06505585230639,512.496364433284,2.00519563417494,0.00943198012881766,1.23192636280687,60.1861640569144,482.953313503086,97.243603592672,0.00819229247530287,1.35438444674808
7,6.995684,38.5,38.500896,5.8526,6.058292,120.159981,NaN,1.010185,NaN,31.09885,400,399.894836,25,32.065441,9.405003,66.043274,50.012386,402.012665,399.426636,398.999207,6833.875,12.601542,12.027712,12.19056,1.600397,1.609506,1.558342,58.338634,71.825554,30.396305,4.912649,71.987961,103.220161,117.75724,0.569493591785431,472.865082,431.851618427114,1.92778913192575,0.039864485654902,1.00965362658401,-4.06505585230639,512.363766228989,2.00485854619432,0.00942662955435683,1.23226649155056,60.1861640569144,482.957146908781,97.2464339854259,0.00819245980534054,1.35436026053757
7,6.994771,38.5,38.501434,5.8526,6.060472,120.101013,NaN,1.010577,NaN,31.110043,400,399.858032,25,32.070538,9.402682,66.148941,50.012386,402.012665,399.426636,398.999207,6833.875,12.601542,12.027712,12.19056,1.600397,1.609506,1.558342,58.338634,71.825554,30.396305,4.912649,71.987961,103.220161,117.75724,0.569493591785431,472.865082,431.856231403232,1.92781869004608,0.0398710763940773,1.00959337207902,-4.06901974947164,512.290550874512,2.00467109112186,0.00942353020361723,1.23245954521949,60.1867999100328,482.968536032211,97.2553877898282,0.00819282812694887,1.35429552936698
7,6.994078,38.5,38.500629,5.8526,6.060472,120.101013,NaN,1.010104,NaN,31.110043,400,399.858032,25,32.070538,9.407764,66.515625,50.012386,401.431641,398.866211,398.343201,6825.810547,12.606918,12.040103,12.190023,1.602719,1.600465,1.558312,58.334824,72.011223,30.457088,4.906973,71.933678,103.222664,117.756119,0.476175606250763,489.236755,431.858062070554,1.9278351431993,0.0398756872139831,1.00955716596692,-4.07202875222634,512.291367174907,2.00467509595474,0.00942377891294885,1.23245047387687,60.1858484913858,482.973970856195,97.258586390381,0.00819325808681285,1.35425061950394
7,6.99274,38.5,38.500027,5.8526,6.053346,120.106659,NaN,1.010313,NaN,31.139269,400,399.852448,25,32.071831,9.408741,66.808975,50.012386,402.07077,399.480438,399.055725,6828.74707,12.594623,12.021841,12.184052,1.565574,1.567513,1.518985,58.316425,71.87915,30.487326,4.906532,71.943497,103.294273,117.718964,0.428368926048279,469.594421,431.854402643439,1.92784114742871,0.0398828998968973,1.0095282448097,-4.07783898070323,512.29893594844,2.00469578513392,0.00942424579512843,1.23242576851412,60.1851369849289,482.975701635556,97.2592553465954,0.0081934777755155,1.3542317522679
7,6.993711,38.5,38.500153,5.8526,6.05011,120.11615,NaN,1.010847,NaN,31.153172,400,399.904175,25,32.065636,9.400138,67.063629,50.012386,402.07077,399.480438,399.055725,6828.74707,12.594623,12.021841,12.184052,1.565574,1.567513,1.518985,58.316425,71.87915,30.487326,4.906532,71.943497,103.294273,117.718964,0.428368926048279,469.594421,431.848570386609,1.92780638927945,0.0398756690064267,1.00959760184542,-4.07362235594081,512.310505012238,2.00472490143022,0.00942467901317826,1.23239707037787,60.185285905648,482.962930286889,97.2499524250097,0.00819289014166541,1.3543139577694
7,6.993212,38.5,38.499851,5.8526,6.050308,120.126755,NaN,1.010017,NaN,31.162374,400,399.941498,25,32.073994,9.386673,67.080269,50.01041,401.62384,399.039825,398.549225,6825.349121,12.617009,12.038133,12.189426,1.617266,1.626125,1.580352,58.355923,71.759476,30.474854,4.897741,71.947083,103.286568,117.709381,0.392924159765243,452.893005,431.850088663684,1.92781895430223,0.0398790368780643,1.0095703837571,-4.07578923749361,512.323880553914,2.00475963615675,0.00942529986345596,1.23236003012928,60.1849289680113,482.96733696118,97.2529006911782,0.00819315480291096,1.35428217324259
7,6.992703,38.5,38.497776,5.8526,6.051075,120.08992,NaN,1.010553,NaN,31.174559,400,399.928925,25,32.079403,9.374557,67.060196,50.01041,401.916016,399.39328,398.953735,6845.700195,12.637322,12.064992,12.23124,1.662388,1.645065,1.618607,58.35498,71.928734,30.454817,4.913862,71.966454,103.179955,117.778412,0.425552070140839,464.56015,431.852207739646,1.92783381461568,0.0398826068999252,1.00953937309581,-4.07799966414973,512.280588767531,2.00465452418235,0.0094241085367506,1.23245354275492,60.1824764364129,482.97114112043,97.2536101861886,0.00819381772315453,1.35423076451933
7,6.992674,38.5,38.498352,5.8526,6.054532,120.069199,NaN,1.010936,NaN,31.197046,400,399.838531,25,32.078125,9.375369,67.023956,50.01041,401.916016,399.39328,398.953735,6845.700195,12.637322,12.064992,12.23124,1.662388,1.645065,1.618607,58.35498,71.928734,30.454817,4.913862,71.966454,103.179955,117.778412,0.425552070140839,464.56015,431.855774292121,1.92784700292705,0.0398836208562854,1.00951797633091,-4.07812560568152,512.254466138314,2.0045867128431,0.00942289953726831,1.23252586301588,60.1831572465276,482.976498117607,97.2581487719688,0.00819391362917957,1.35420459940748
7,6.99374,38.5,38.498966,5.8526,6.056622,120.084373,NaN,1.009714,NaN,31.222076,400,399.846619,25,32.072292,9.378613,66.711006,50.01041,402.146698,399.512604,399.144989,6827.808594,12.599767,12.016233,12.178203,1.578927,1.59263,1.526705,58.357693,71.840202,30.501081,4.906581,71.980904,103.207153,117.76844,0.391359239816666,457.477051,431.85506815348,1.92782924761945,0.0398770222673271,1.00956165080429,-4.07349642854456,512.272545398256,2.00463121814432,0.00942346484820113,1.23248457279437,60.1838829619045,482.970424533473,97.2542851110788,0.0081935014854397,1.3542510075567
7,6.994213,38.5,38.49897,5.8526,6.053605,120.105438,NaN,1.010692,NaN,31.248287,400,400.044861,25,32.060524,9.381023,66.319748,50.01041,402.146698,399.512604,399.144989,6827.808594,12.599767,12.016233,12.178203,1.578927,1.59263,1.526705,58.357693,71.840202,30.501081,4.906581,71.980904,103.207153,117.76844,0.391359239816666,457.477051,431.850772639749,1.92780710760408,0.0398731585037634,1.00960372499337,-4.07144256515335,512.298502925354,2.00469721711125,0.00942451164641773,1.23241773457522,60.1838876896608,482.962227118371,97.2482361753542,0.00819314270107688,1.35430275903244
7,6.995049,38.5,38.49905,5.8526,6.050277,120.160385,NaN,1.010919,NaN,31.253876,400,399.931946,25,32.044933,9.392159,66.388931,50.01041,401.488922,398.97522,398.437683,6829.884766,12.615361,12.063178,12.212022,1.603242,1.596781,1.545373,58.374607,71.839348,30.526495,4.890025,72.017426,103.300011,117.704109,0.339010328054428,450.206146,431.845203750509,1.92777522380078,0.0398668065240531,1.00966657882695,-4.06781273821201,512.366134726963,2.00486899267771,0.00942722007126243,1.23224443937551,60.183982244697,482.95048308986,97.2396457275889,0.00819261089241118,1.35437790587164
7,6.995102,38.5,38.500172,5.8526,6.042132,120.208099,NaN,1.010671,NaN,31.260277,400,399.789337,25,32.039497,9.420382,66.788673,50.01041,401.990265,399.416412,398.971893,6832.992676,12.617168,12.047789,12.201993,1.665244,1.665272,1.625313,58.383114,71.771622,30.508389,4.88679,71.94696,103.316757,117.715233,0.37285715341568,458.249908,431.836839761293,1.92774450963957,0.0398645200704317,1.0097162651621,-4.06758262867555,512.423790051346,2.00501288423537,0.00942924599325256,1.23210609658994,60.1853083619121,482.940026151517,97.2330605721413,0.00819188578864328,1.35445873209197
7,6.995402,38.5,38.500877,5.8526,6.047406,120.243607,NaN,1.009923,NaN,31.254557,400,399.864838,25,32.046955,9.418853,67.057564,50.01041,401.990265,399.416412,398.971893,6832.992676,12.617168,12.047789,12.201993,1.665244,1.665272,1.625313,58.383114,71.771622,30.508389,4.88679,71.94696,103.316757,117.715233,0.37285715341568,458.249908,431.841372184813,1.92775646007503,0.0398637768158703,1.00970156911026,-4.0662801467526,512.466823920267,2.00512059052253,0.00943079337053227,1.23200185408685,60.1861416009992,482.945029948869,97.2374683804401,0.00819193543678263,1.35443646924233
7,6.995709,38.5,38.501312,5.8526,6.055927,120.31855,NaN,1.008992,NaN,31.243561,400,399.842865,25,32.051868,9.393369,67.08728,50.01041,401.398224,398.847595,398.327911,6824.973633,12.577228,12.017308,12.172515,1.592865,1.591537,1.547178,58.360802,72.134422,30.458103,4.890706,71.981255,103.38446,117.68396,0.497145891189575,485.110138,431.849164527945,1.92777998617198,0.0398637579236167,1.00966854792474,-4.0649473173678,512.558704936451,2.00535308537139,0.00943438344550482,1.23177051699507,60.1866557209388,482.95410016343,97.244605375337,0.00819222721988394,1.35438498163108
7,6.994369,38.5,38.50074,5.8526,6.053724,120.360504,NaN,1.010622,NaN,31.275484,400,399.756622,25,32.046173,9.378369,66.924713,50.010437,401.923035,399.400513,398.909821,6833.154785,12.636306,12.057425,12.218214,1.618309,1.626387,1.57759,58.385742,71.974602,30.442932,4.904596,72.063515,103.324471,117.716339,0.35193806886673,453.063934,431.850480632493,1.92780383393411,0.0398721488057263,1.00961119293479,-4.0707652040918,512.610958230479,2.00548725159924,0.0094366445765355,1.23163218029447,60.1859796817689,482.962464705153,97.2502026110525,0.00819272927641528,1.35432465204593
7,6.994369,38.5,38.50074,5.8526,6.062281,120.341507,NaN,1.010622,NaN,31.311928,400,399.757599,25,32.04166,9.375658,66.783859,50.010437,401.931824,399.375244,398.929199,6836.74707,12.621809,12.045044,12.208937,1.666469,1.652486,1.615522,58.39904,72.054512,30.478327,4.890567,72.095657,103.3013,117.73217,0.451400339603424,464.769653,431.859119664823,1.92783477514014,0.0398741804503812,1.00956196431074,-4.0707652040918,512.587560346884,2.00542779080174,0.00943570083905401,1.2316918885077,60.1859796817689,482.973925469013,97.2586651829334,0.00819322952860247,1.35425237234578
7,6.995269,38.5,38.498901,5.8526,6.062281,120.341507,NaN,1.010673,NaN,31.311928,400,399.757599,25,32.04166,9.358114,66.445648,50.010437,401.931824,399.375244,398.929199,6836.74707,12.621809,12.045044,12.208937,1.666469,1.652486,1.615522,58.39904,72.054512,30.478327,4.890567,72.095657,103.3013,117.73217,0.451400339603424,464.769653,431.856742204972,1.92781340836278,0.0398681930020946,1.00960898452252,-4.06685757517744,512.589420173343,2.00543692722285,0.00943626929393828,1.23167128221638,60.1838061358125,482.964504380988,97.2498478677047,0.00819325862881177,1.35428748383429
7,6.996147,38.5,38.499725,5.8526,6.081483,120.31559,NaN,1.009866,NaN,31.297592,400,399.86438,25,32.041466,9.344781,66.635254,50.010437,402.029663,399.099152,399.039795,6827.728516,12.667101,11.995874,12.143414,1.58058,1.587134,1.531537,58.413582,71.795998,30.486719,4.903573,72.036446,103.242828,117.779785,0.36247593164444,450.277161,431.873809072247,1.9278619951573,0.0398669112721048,1.0095444249615,-4.06304583288926,512.556664325073,2.00535170444903,0.00943472688844642,1.23176203981917,60.1847800463248,482.983176434749,97.2644694903611,0.00819387635432807,1.35418063903569
7,6.996337,38.5,38.50251,5.8526,6.093829,120.305794,NaN,1.009716,NaN,31.27684,400,400.112396,25,32.035522,9.342857,66.821136,50.010437,402.029663,399.099152,399.039795,6827.728516,12.667101,11.995874,12.143414,1.58058,1.587134,1.531537,58.413582,71.795998,30.486719,4.903573,72.036446,103.242828,117.779785,0.36247593164444,450.277161,431.885770832872,1.92790211966501,0.0398685778087989,1.00948341821205,-4.06222101606431,512.541780147244,2.00530719794056,0.0094333793618369,1.23182410982334,60.1880715941864,483.00032145823,97.2799480605663,0.00819395780737051,1.35410937703224
7,6.993142,38.5,38.500408,5.8526,6.094166,120.279625,NaN,1.010402,NaN,31.257288,400,400.232056,25,32.034782,9.343886,66.677498,50.010437,402.402466,399.506744,399.4104,6829.05957,12.671267,12.012999,12.169705,1.697795,1.686281,1.641354,58.37632,71.85817,30.430878,4.902956,71.922775,103.203438,117.804855,0.360907673835754,456.725891,431.894545653542,1.92797917141786,0.0398899155641607,1.00931481838929,-4.07609321821491,512.511670756602,2.00523570960939,0.00943272854667981,1.23188297658279,60.1855872915815,483.027141877456,97.2976300504141,0.0081956316843143,1.35391271178424
7,6.992997,38.5,38.498558,5.8526,6.085778,120.28302,NaN,1.009703,NaN,31.234348,400,400.391693,25,32.04126,9.34983,66.420555,50.010437,402.385803,399.417877,399.38974,6823.22168,12.676971,11.989775,12.146728,1.600576,1.604239,1.541222,58.383663,71.888008,30.36442,4.913525,71.928917,103.222374,117.814926,0.32551982998848,446.004913,431.88646213723,1.92795229446353,0.0398888895353251,1.00935536669046,-4.07672289990018,512.517725140029,2.00525553392499,0.00943346907598171,1.23185151865501,60.1834007286533,483.01566932003,97.2872853933038,0.00819557404561947,1.35396051593926
7,6.991797,38.5,38.499378,5.8526,6.084351,120.30954,NaN,1.010065,NaN,31.206413,400,400.513275,25,32.046619,9.36075,66.496033,50.010437,402.385803,399.417877,399.38974,6823.22168,12.676971,11.989775,12.146728,1.600576,1.604239,1.541222,58.383663,71.888008,30.36442,4.913525,71.928917,103.222374,117.814926,0.32551982998848,446.004913,431.88818989629,1.927975625648,0.0398965399151983,1.0093009544605,-4.08193443816918,512.549563160399,2.00533448862316,0.00943453352204078,1.23177719190007,60.1843699186389,483.024984200357,97.2949946392785,0.0081957841985781,1.35391269649909
7,6.991026,38.5,38.498283,5.8526,6.078437,120.352989,NaN,1.00945,NaN,31.196756,400,400.428467,25,32.056255,9.358692,66.918983,50.010437,401.964142,399.035278,398.932648,6828.498047,12.700384,12.031014,12.166287,1.687032,1.690923,1.632264,58.37278,71.791359,30.338406,4.948115,71.914627,103.222702,117.791321,0.406272053718567,457.107452,431.884256424661,1.92797255541799,0.0399002701219612,1.00929465439127,-4.08528320887285,512.604186928553,2.00547593623819,0.00943703077022317,1.23162827127473,60.1830756915954,483.022949403321,97.292384216891,0.00819595765305015,1.35391104940676
7,6.992062,38.5,38.497227,5.8526,6.072604,120.38826,NaN,1.01081,NaN,31.204319,400,400.302246,25,32.050167,9.35954,67.279221,50.010437,402.475983,399.43335,399.417206,6831.955078,12.695004,12.025227,12.167447,1.719626,1.721751,1.682092,58.372478,71.922104,30.37587,4.930413,71.942093,103.216125,117.786949,0.504624009132385,481.178528,431.875633473458,1.92792687123394,0.0398919863382309,1.00938218479322,-4.08078349854298,512.64869312318,2.00559156640357,0.00943910930700218,1.23150570426667,60.181827531417,483.005160897044,97.2781779239452,0.00819543416813992,1.35400911844782
7,6.994253,38.5,38.496128,5.8526,6.074629,120.381477,NaN,1.010805,NaN,31.236263,400,400.262299,25,32.045513,9.367233,67.395988,50.010437,402.475983,399.43335,399.417206,6831.955078,12.695004,12.025227,12.167447,1.719626,1.721751,1.682092,58.372478,71.922104,30.37587,4.930413,71.942093,103.216125,117.786949,0.504624009132385,481.178528,431.871891641895,1.92788217365128,0.0398778837824582,1.0094849264893,-4.07126888173474,512.641450672191,2.00557579882307,0.00943911218357391,1.2315146863158,60.180528516408,482.987703307964,97.2641733129985,0.00819493536560866,1.35410458885492
7,6.993579,38.5,38.495232,5.8526,6.079203,120.343773,NaN,1.010361,NaN,31.24575,400,400.23526,25,32.045437,9.387609,66.992882,50.001286,401.92511,398.92688,398.93335,6824.953125,12.666102,11.979596,12.14507,1.613545,1.617926,1.570033,58.384899,71.65461,30.415092,4.951979,71.933441,103.215256,117.786057,0.428059428930283,475.202911,431.878288729518,1.92791471007314,0.0398834548842388,1.0094234728799,-4.07419554768529,512.595921503289,2.00546224847379,0.00943751616435928,1.23162305233448,60.1794694241089,482.999021086019,97.2716252263238,0.00819564400982052,1.35402144475886
7,6.99301,38.5,38.49707,5.8526,6.079646,120.321671,NaN,1.010184,NaN,31.226505,400,400.223511,25,32.048519,9.384624,66.853928,50.001286,402.466095,399.456543,399.459717,6823.425781,12.707871,12.018773,12.166632,1.622188,1.635585,1.586905,58.403137,71.769264,30.431107,4.969863,71.904152,103.333427,117.737579,0.369198679924011,457.030457,431.880238336584,1.92792981982165,0.0398873472420153,1.00939123502426,-4.07666644527706,512.566840237131,2.00538393314562,0.00943584976043433,1.23171314143474,60.1816419597249,483.006124469063,97.2787307512882,0.00819551382982692,1.35400097602064
7,6.994064,38.5,38.494522,5.8526,6.084735,120.273239,NaN,1.01056,NaN,31.249067,400,400.19223,25,32.050907,9.356754,67.00248,50.001286,402.466095,399.456543,399.459717,6823.425781,12.707871,12.018773,12.166632,1.622188,1.635585,1.586905,58.403137,71.769264,30.431107,4.969863,71.904152,103.333427,117.737579,0.369198679924011,457.030457,431.882592228947,1.92792319476886,0.0398815404835348,1.00941702320605,-4.07208954248478,512.509760932408,2.00524496857513,0.00943423058195787,1.23183705311186,60.1786301735179,483.001582105193,97.2727983942721,0.00819592587209369,1.35399593540667
7,6.994217,38.5,38.493893,5.8526,6.102517,120.240097,NaN,1.010932,NaN,31.265816,400,400.249054,25,32.045307,9.349268,67.047279,50.001286,401.976349,398.955078,398.973541,6833.386719,12.686648,12.022381,12.171988,1.704853,1.70601,1.674345,58.408146,71.630646,30.427181,4.942003,71.978996,103.329399,117.732117,0.496300905942917,464.355499,431.900136944436,1.92798383895857,0.039884743115932,1.00932299178543,-4.07142519678342,512.469570465824,2.00514431674983,0.00943277758813385,1.23193449750638,60.1778866577019,483.023531016231,97.2883734694833,0.00819703463524203,1.35384942903255
7,6.994445,38.5,38.492783,5.8526,6.125553,120.24707,NaN,1.010092,NaN,31.257212,400,400.257751,25,32.054504,9.373347,67.059311,50.001286,402.700287,399.64566,399.690948,6825.628906,12.674627,11.986728,12.153496,1.601381,1.599713,1.543791,58.399982,71.794426,30.376524,4.931193,71.939095,103.256981,117.777512,0.360792338848114,448.023651,431.922784668456,1.92806168037084,0.0398886927965362,1.00920291498891,-4.07043521182209,512.479284352745,2.00517167094158,0.0094334674021683,1.2319000358466,60.1765745464133,483.051457276781,97.3078795778021,0.00819851952300118,1.35365908461794
7,6.994371,38.5,38.494835,5.8526,6.142305,120.221703,NaN,1.009563,NaN,31.255871,400,400.411041,25,32.053406,9.394206,67.327499,50.001286,402.700287,399.64566,399.690948,6825.628906,12.674627,11.986728,12.153496,1.601381,1.599713,1.543791,58.399982,71.794426,30.376524,4.931193,71.939095,103.256981,117.777512,0.360792338848114,448.023651,431.939885199492,1.92812396724845,0.0398931602052883,1.00910324374639,-4.07075652005022,512.445955838815,2.00508202816926,0.00943157190586284,1.2320031404292,60.1790001545827,483.07621498292,97.3282448906436,0.00819910838062483,1.35353052698773
7,6.994371,38.5,38.494835,5.8526,6.145012,120.155769,NaN,1.009563,NaN,31.246641,400,400.369751,25,32.058949,9.408364,67.601547,50.001286,401.872009,398.848511,398.945496,6822.111816,12.694777,11.993934,12.158267,1.647066,1.650793,1.61017,58.400276,71.633133,30.315737,4.94844,71.942566,103.286575,117.752388,0.465523988008499,482.42926,431.942616821031,1.92813374771233,0.0398938024813552,1.00908777190801,-4.07075652005022,512.364718073615,2.00487549431397,0.00942829314815043,1.23221162695585,60.1790001545827,483.079838446355,97.3309219591252,0.0081992665163268,1.35350775864079
7,6.995706,38.5,38.492584,5.8526,6.134594,120.11412,NaN,1.010542,NaN,31.241909,400,400.247986,25,32.06255,9.404526,67.722206,50.001286,401.872009,398.848511,398.945496,6822.111816,12.694777,11.993934,12.158267,1.647066,1.650793,1.61017,58.400276,71.633133,30.315737,4.94844,71.942566,103.286575,117.752388,0.465523988008499,482.42926,431.928582258736,1.92806443036967,0.0398824479764825,1.00921684197037,-4.06496034154861,512.315677067474,2.00475619441971,0.00942691712666427,1.2323182551752,60.1763393087341,483.052312884814,97.3083104027996,0.00819860455188816,1.35365107818412
7,6.997128,38.5,38.491924,5.8526,6.133382,120.078911,NaN,1.010556,NaN,31.251505,400,400.23642,25,32.061398,9.402374,67.749535,50.001286,402.087982,398.945465,399.086823,6832.311523,12.687166,11.992944,12.157133,1.671975,1.673569,1.612853,58.409641,71.911835,30.327129,4.942974,71.954063,103.29039,117.755127,0.36109071969986,444.092072,431.923607620634,1.92802631422366,0.0398727026194092,1.00929783931756,-4.05878735560782,512.272955786649,2.00464913903901,0.00942536927766213,1.23242254095018,60.1755591162502,483.037651563154,97.2968123015344,0.00819812275061386,1.35373458122212
7,6.997402,38.5,38.491581,5.8526,6.133382,120.078911,NaN,1.010329,NaN,31.251505,400,400.23642,25,32.061398,9.396234,67.622917,49.990005,402.451965,399.512665,399.56665,6825.646484,12.713682,12.005765,12.173027,1.592515,1.598034,1.539709,58.409218,71.8993,30.35817,4.949011,71.922531,103.305855,117.740967,0.318797409534454,453.596039,431.922884729106,1.92801981409248,0.0398708806616102,1.00931211205417,-4.05759801458674,512.273303659405,2.00465084584317,0.00942547529532587,1.23241867475401,60.1751536482029,483.034962421573,97.2944789338426,0.00819808755627733,1.35374697160249
7,6.996044,38.5,38.492416,5.8526,6.139406,120.012596,NaN,1.010382,NaN,31.274656,400,400.457092,25,32.057178,9.392209,67.466225,49.990005,402.42746,399.490875,399.483704,6823.566406,12.704215,12.012436,12.1654,1.592426,1.602583,1.544895,58.406235,71.939835,30.376907,4.931084,72.0597,103.325363,117.728683,0.410180151462555,467.969299,431.932546980176,1.92807379963284,0.0398813412033978,1.00920690608035,-4.06349297752166,512.190721338391,2.00443881608623,0.0094219166988131,1.23263894455596,60.1761407153348,483.055646079818,97.3106029026345,0.00819879029352581,1.35362790259404
7,6.996334,38.5,38.491444,5.8526,6.137187,119.983345,NaN,1.010149,NaN,31.264582,400,400.370422,25,32.046421,9.396515,67.331665,49.990005,402.42746,399.490875,399.483704,6823.566406,12.704215,12.012436,12.1654,1.592426,1.602583,1.544895,58.406235,71.939835,30.376907,4.931084,72.0597,103.325363,117.728683,0.410180151462555,467.969299,431.929542537295,1.92805890117048,0.0398788858096379,1.00923470368347,-4.06223403934467,512.15565091221,2.00435194123339,0.00942076084950701,1.2327211503616,60.1749916965717,483.049329905028,97.3049538600631,0.0081987475221299,1.35365479199527
7,6.997683,38.5,38.489586,5.8526,6.129073,119.987991,NaN,1.009942,NaN,31.255478,400,400.105164,25,32.038475,9.389334,67.245903,49.990005,401.562347,398.706573,398.522858,6833.275879,12.637415,12.015451,12.164186,1.627162,1.632185,1.571847,58.427296,71.974159,30.315659,4.97383,71.997177,103.254181,117.779953,0.460586965084076,468.601288,431.917794115387,1.92799757505799,0.0398679900890864,1.00935143713171,-4.05637832555783,512.163264381676,2.00437575978365,0.00942156639342304,1.23268535638704,60.1727952543018,483.025088668933,97.2851674971664,0.00819813459126843,1.35378276265948
7,6.997645,38.5,38.49049,5.8526,6.125205,120.018028,NaN,1.009899,NaN,31.240808,400,400.048584,25,32.041348,9.391002,66.944756,49.990005,401.562347,398.706573,398.522858,6833.275879,12.637415,12.015451,12.164186,1.627162,1.632185,1.571847,58.427296,71.974159,30.315659,4.97383,71.997177,103.254181,117.779953,0.460586965084076,468.601288,431.913990174713,1.92798449685335,0.0398673251103223,1.00937162411993,-4.05654326353778,512.199371665127,2.00446543356985,0.00942278234696253,1.2325999114496,60.1738639325574,483.020985148846,97.283050809129,0.00819773883984649,1.35382052341808
7,6.999099,38.5,38.491566,5.8526,6.118052,120.038956,NaN,1.010714,NaN,31.209425,400,400.038208,25,32.050472,9.402082,66.848366,49.990005,402.181091,399.433807,399.193176,6822.496582,12.6612,12.029943,12.182147,1.597393,1.599841,1.548149,58.454388,71.935539,30.355869,4.973984,71.985794,103.246506,117.780159,0.420423954725266,462.394531,431.902932509203,1.92792414862318,0.0398559631370776,1.00948844420779,-4.05023269880348,512.224075055293,2.0045256847309,0.00942349149569924,1.23254547189368,60.1751359162984,482.999512621657,97.2682794865866,0.00819654367158351,1.35396992861774
7,6.998639,38.5,38.492661,5.8526,6.107392,120.080414,NaN,1.010179,NaN,31.179234,400,399.962952,25,32.052841,9.401321,66.99408,49.990005,401.452393,398.654572,398.413757,6827.310059,12.647527,12.047709,12.169973,1.693635,1.685973,1.649461,58.461552,71.823044,30.40589,4.978122,72.004623,103.235207,117.803909,0.432255625724792,462.734009,431.893385386719,1.927896526834,0.0398564913746018,1.00952564290108,-4.05222905623424,512.274060653138,2.00465018225231,0.00942521627481663,1.23242607573987,60.1764303304677,482.990178568713,97.262493654916,0.00819587387069916,1.35404319248419
7,6.999036,38.5,38.491913,5.8526,6.110719,120.135742,NaN,1.009559,NaN,31.163416,400,399.889313,25,32.043251,9.409145,67.285141,49.990005,402.191589,399.389465,399.135925,6829.441895,12.635698,12.017714,12.168239,1.573076,1.583336,1.509196,58.46661,71.931023,30.348581,4.991058,72.005432,103.178963,117.83416,0.429540395736694,462.309082,431.895696080337,1.92789913526371,0.039854642188209,1.00952724986457,-4.05050610710521,512.343001617533,2.00482728244759,0.00942820018026051,1.2322421692369,60.1755461129474,482.990531703724,97.2619976744584,0.00819606847718392,1.35403108662149
7,7.00108,38.5,38.49218,5.8526,6.121997,120.229385,NaN,1.010478,NaN,31.169912,400,399.968079,25,32.039379,9.416201,67.608749,49.990005,402.191589,399.389465,399.135925,6829.441895,12.635698,12.017714,12.168239,1.573076,1.583336,1.509196,58.46661,71.931023,30.348581,4.991058,72.005432,103.178963,117.83416,0.429540395736694,462.309082,431.901686405973,1.9278914191584,0.0398437371446439,1.00956910914658,-4.04163647711681,512.458108256497,2.00511928686494,0.00943277461951378,1.23194906290829,60.175861737682,482.987892404219,97.2603186102301,0.00819588929436643,1.35405124298678
7,7.000138,38.5,38.49577,5.8526,6.131868,120.323593,NaN,1.010231,NaN,31.159285,400,399.960083,25,32.037373,9.428277,67.445496,49.990005,401.798798,399.010437,398.793701,6818.698242,12.654857,12.019018,12.164084,1.608526,1.635217,1.570974,58.456059,71.943573,30.330872,5.003096,71.922112,103.193085,117.831406,0.413529455661774,464.734711,431.914137411919,1.92794944289436,0.0398523362277304,1.00946335212663,-4.04572390055995,512.570522529264,2.0053964091974,0.00943634716214982,1.23169252403022,60.1801053547474,483.012327997189,97.2819974407951,0.00819609598801306,1.35394474140415
7,6.99913,38.5,38.495285,5.8526,6.136664,120.312897,NaN,1.009848,NaN,31.171988,400,400.035156,25,32.042633,9.431686,67.023834,49.990005,401.798798,399.010437,398.793701,6818.698242,12.654857,12.019018,12.164084,1.608526,1.635217,1.570974,58.456059,71.943573,30.330872,5.003096,71.922112,103.193085,117.831406,0.413529455661774,464.734711,431.92163832415,1.92799068554221,0.0398601720371821,1.00938333084675,-4.05009816525626,512.557838796254,2.00536533660239,0.00943596561751772,1.23172073479783,60.1795320718765,483.027208285546,97.2924975928331,0.00819686166824522,1.35384466172745
7,6.99913,38.5,38.495285,5.8526,6.146707,120.242233,NaN,1.009848,NaN,31.188305,400,400.158142,25,32.05434,9.435153,67.033997,49.977283,402.124176,399.348389,399.122833,6828.573242,12.664359,12.045291,12.175651,1.635809,1.65059,1.602926,58.467014,72.061005,30.309805,5.015563,71.907539,103.213539,117.834961,0.458895534276962,485.597687,431.931775272027,1.92802698074327,0.0398625540506605,1.00932580260982,-4.05009816525626,512.470792619132,2.00514408576657,0.00943245345719737,1.2319433896856,60.1795320718765,483.040653755352,97.3024292270543,0.00819744852137336,1.35376005687246
7,6.999856,38.5,38.495514,5.8526,6.151573,120.18454,NaN,1.009951,NaN,31.189772,400,400.164795,25,32.051609,9.440916,67.427742,49.977283,402.016907,399.218933,398.93103,6835.595703,12.650017,12.030349,12.17294,1.564798,1.582534,1.502958,58.477093,71.998665,30.394808,5.021588,71.900314,103.28904,117.772614,0.278437733650208,436.959595,431.93477162369,1.92802734760258,0.0398588833430235,1.00933574498623,-4.04694760512677,512.399480865636,2.00496224951606,0.00942951414602863,1.2321282189819,60.1798027566991,483.040977380815,97.3028998820528,0.00819740778468112,1.35376104343569
7,7.000528,38.5,38.497864,5.8526,6.151573,120.18454,NaN,1.009714,NaN,31.189772,400,400.164795,25,32.051609,9.430842,67.594467,49.977283,402.016907,399.218933,398.93103,6835.595703,12.650017,12.030349,12.17294,1.564798,1.582534,1.502958,58.477093,71.998665,30.394808,5.021588,71.900314,103.28904,117.772614,0.278437733650208,436.959595,431.932999026535,1.92801141155167,0.0398544183154341,1.00937073773627,-4.04403160466768,512.39710017498,2.00495056343038,0.00942878782840523,1.23215464563679,60.1825804496153,483.03700013436,97.3023386846294,0.00819667125134546,1.3538170852186
7,7.001232,38.5,38.498344,5.8526,6.145118,120.134743,NaN,1.009509,NaN,31.176107,400,399.961914,25,32.055477,9.425005,67.49823,49.977283,401.848785,399.191895,398.869385,6823.234863,12.66504,12.037727,12.185418,1.595361,1.610328,1.535572,58.45174,71.533478,30.383459,5.000012,71.936424,103.320923,117.765099,0.482489317655563,482.928864,431.9246261013,1.92797138819328,0.03984821088673,1.00944439181516,-4.04097697435168,512.335252101725,2.00479216255313,0.00942616287042918,1.23231773448027,60.1831477908879,483.022567009126,97.2921634788243,0.00819592635303746,1.35391426205854
7,7.000993,38.5,38.49939,5.8526,6.142863,120.083809,NaN,1.010041,NaN,31.153391,400,399.96875,25,32.070587,9.417048,67.393509,49.977283,402.113007,399.35791,399.074402,6828.832031,12.637681,12.015123,12.162993,1.556995,1.575692,1.498468,58.450935,71.689301,30.331554,4.971934,71.958977,103.274391,117.805817,0.490360349416733,483.877472,431.922980364538,1.92796890567678,0.0398492637015235,1.0094448658259,-4.04201396055544,512.271420249052,2.0046273408082,0.00942330578063172,1.23249114395698,60.18438410178,483.022504660798,97.2931753990357,0.00819567310773484,1.35392846450974
7,7.001082,38.5,38.501179,5.8526,6.144114,120.032494,NaN,1.010031,NaN,31.136787,400,399.938538,25,32.086056,9.411325,67.417847,49.977283,402.113007,399.35791,399.074402,6828.832031,12.637681,12.015123,12.162993,1.556995,1.575692,1.498468,58.450935,71.689301,30.331554,4.971934,71.958977,103.274391,117.805817,0.490360349416733,483.877472,431.924008365808,1.92797131656053,0.039848969169908,1.0094423318582,-4.04162779937775,512.20635529638,2.0044575821087,0.00942019953446096,1.23267451228918,60.1864985307546,483.024863939984,97.29672737032,0.00819534762685195,1.35393723046707
7,7.001623,38.5,38.50164,5.8526,6.142731,119.955482,NaN,1.010793,NaN,31.13817,400,399.885437,25,32.094109,9.401506,67.506844,49.977283,401.338898,398.675873,398.322113,6822.679688,12.64514,12.035325,12.176355,1.615428,1.622586,1.560693,58.465515,71.900421,30.274221,4.977922,72.009384,103.21833,117.83934,0.558606207370758,473.547638,431.921184909541,1.92795348878865,0.0398450478393446,1.00947844868611,-4.03928054006923,512.110946885961,2.0042137971507,0.00941622348093249,1.23292528474378,60.1870433760071,483.018637532114,97.2925949720544,0.00819496549634568,1.35398251955683
7,7.001819,38.5,38.500435,5.8526,6.143382,119.899918,NaN,1.01072,NaN,31.128298,400,399.91394,25,32.087311,9.389498,67.420853,49.977283,402.121429,399.309967,399.102417,6830.655273,12.657838,12.045534,12.174959,1.650412,1.656377,1.59557,58.457222,71.978134,30.235666,4.993478,71.954613,103.252197,117.830757,0.562605738639832,490.763123,431.921324941531,1.92795119399582,0.0398439004979468,1.0094849290187,-4.03843018056079,512.043660344437,2.00404550464495,0.00941382860907498,1.23308929227863,60.1856192029363,483.01679993828,97.2900189869453,0.00819517386421493,1.35397818040847
7,7.001549,38.5,38.501743,5.8526,6.146737,119.878738,NaN,1.010583,NaN,31.151455,400,399.835999,25,32.074371,9.383286,67.485924,49.977283,402.121429,399.309967,399.102417,6830.655273,12.657838,12.045534,12.174959,1.650412,1.656377,1.59557,58.457222,71.978134,30.235666,4.993478,71.954613,103.252197,117.830757,0.562605738639832,490.763123,431.92542406543,1.92796972258766,0.0398464892699481,1.00945162679209,-4.03960159884804,512.016213148338,2.00397253884372,0.00941236967086353,1.23317192396113,60.1871651085892,483.02473567175,97.2972030641823,0.00819520696482923,1.35394548393851
7,7.001356,38.5,38.503658,5.8526,6.145751,119.91394,NaN,1.010296,NaN,31.185362,400,399.749451,25,32.063675,9.393967,67.067467,49.986084,402.13916,399.311188,399.128479,6835.455078,12.656363,12.014513,12.173638,1.598196,1.607673,1.539164,58.461174,71.823189,30.288404,4.993117,71.977005,103.309273,117.799812,0.484903395175934,475.820435,431.924937933437,1.92797073554566,0.039847537356314,1.00944722367365,-4.04043896695134,512.057675326376,2.00407344195385,0.00941353161022961,1.23308090782187,60.1894283399761,483.02668026992,97.3005761019011,0.00819483326108434,1.35395852279637
7,7.003089,38.5,38.502911,5.8526,6.146897,119.98407,NaN,1.010924,NaN,31.191088,400,399.832275,25,32.063812,9.38741,66.95182,49.986084,402.006592,399.127655,398.960938,6830.090332,12.678305,12.040696,12.177253,1.661444,1.674481,1.619823,58.449261,71.880821,30.292973,5.001639,72.024048,103.324554,117.775826,0.477239996194839,466.155182,431.921522496477,1.92793378539418,0.0398363010542541,1.00953095015568,-4.0329206347422,512.144901916462,2.00429712585869,0.00941725421220887,1.23284839945391,60.1885455135546,483.012380130973,97.2892591563186,0.00819438806334652,1.35403870858766
7,7.002267,38.5,38.503368,5.8526,6.147452,120.078423,NaN,1.010122,NaN,31.184513,400,400.009094,25,32.072102,9.368889,67.095772,49.986084,402.006592,399.127655,398.960938,6830.090332,12.678305,12.040696,12.177253,1.661444,1.674481,1.619823,58.449261,71.880821,30.292973,5.001639,72.024048,103.324554,117.775826,0.477239996194839,466.155182,431.924251542459,1.92795528156454,0.0398418904829594,1.00948493556959,-4.03648656936389,512.260747138554,2.00459066669163,0.00942180884102492,1.23255310633633,60.1890856111899,483.020717720249,97.295879063191,0.00819464249702565,1.35399223590825
7,7.00191,38.5,38.504227,5.8526,6.140227,120.141296,NaN,1.010367,NaN,31.178766,400,400.021393,25,32.073532,9.3668,66.916695,49.986084,402.257233,399.365295,399.268494,6831.503906,12.672492,12.037907,12.190969,1.707105,1.709029,1.666421,58.456482,71.880615,30.326927,4.974938,71.99205,103.244713,117.831947,0.383467882871628,468.731354,431.917899871621,1.92793763239756,0.0398425480078028,1.00950776503821,-4.03803537691147,512.337364483972,2.00478343462251,0.00942467112252763,1.23236319719924,60.1901007912756,483.014883588323,97.2924391205457,0.0081941822175543,1.35404031808421
7,7.00191,38.5,38.504227,5.8526,6.128419,120.211449,NaN,1.010367,NaN,31.165726,400,400.040955,25,32.068123,9.388197,66.908104,49.986084,402.244019,399.343445,399.173309,6834.328125,12.658392,12.021477,12.171865,1.607659,1.607891,1.550301,58.439999,71.873169,30.302765,4.979144,71.973572,103.239128,117.847282,0.380113393068314,456.89444,431.905979203946,1.92789494948736,0.0398397478066471,1.00957552340526,-4.03803537691147,512.423810664807,2.00500321693902,0.00942815955747812,1.23214108621222,60.1901007912756,482.999072270702,97.2807624105371,0.00819349219653315,1.35413992526387
7,7.003016,38.5,38.503784,5.8526,6.131214,120.259636,NaN,1.010858,NaN,31.157404,400,400.148621,25,32.061974,9.400631,66.873062,49.986084,402.244019,399.343445,399.173309,6834.328125,12.658392,12.021477,12.171865,1.607659,1.607891,1.550301,58.439999,71.873169,30.302765,4.979144,71.973572,103.239128,117.847282,0.380113393068314,456.89444,431.905881985456,1.92787882542516,0.0398330670209683,1.00961715120671,-4.03323730467645,512.483628618776,2.00515633816788,0.009430691780399,1.23198391018414,60.1895772490568,482.992736492808,97.2756355165093,0.0081933217473358,1.35417400144717
7,7.001625,38.5,38.505142,5.8526,6.139488,120.279381,NaN,1.009779,NaN,31.1408,400,400.18338,25,32.057919,9.395533,66.733315,49.986084,401.937134,399.089722,398.929077,6832.868652,12.692542,12.050456,12.192357,1.679167,1.686729,1.638219,58.459305,71.806328,30.333193,5.022515,72.015984,103.349144,117.7696,0.415694206953049,464.956238,431.91790586349,1.9279417196529,0.0398442655210851,1.00949715040143,-4.03927186283852,512.506579146556,2.00521141881649,0.0094312534763693,1.23193687224068,60.1911821324239,483.017147450368,97.2950365146608,0.00819406193754346,1.35403814168215
7,7.003093,38.5,38.50605,5.8526,6.144616,120.328979,NaN,1.010635,NaN,31.150139,400,399.985779,25,32.056484,9.39135,66.628143,49.986084,402.290802,399.413757,399.280579,6835.285645,12.664977,12.045541,12.184711,1.678748,1.667184,1.635087,58.455994,71.790085,30.34882,5.024624,72.053062,103.331879,117.776741,0.418424248695373,468.642242,431.919209187048,1.92792544569054,0.0398357336700753,1.00954424305899,-4.03290328303774,512.566758420058,2.00536219321335,0.00943343737198722,1.2317908120266,60.1922551799681,483.011862865673,97.2920521303482,0.0081936139397853,1.35408341616735
7,7.002502,38.5,38.504776,5.8526,6.144725,120.37796,NaN,1.009361,NaN,31.167101,400,399.918793,25,32.061481,9.386254,66.984627,49.986084,402.290802,399.413757,399.280579,6835.285645,12.664977,12.045541,12.184711,1.678748,1.667184,1.635087,58.455994,71.790085,30.34882,5.024624,72.053062,103.331879,117.776741,0.418424248695373,468.642242,431.920878611124,1.92793985281346,0.0398396834207882,1.00951281830421,-4.0354670788164,512.628376961983,2.00552183740193,0.00943626420128575,1.23162254486773,60.1907495985187,483.016155985793,97.2939341050679,0.00819410629934814,1.35403955335645
7,7.002616,38.5,38.50544,5.8526,6.144725,120.37796,NaN,1.010216,NaN,31.167101,400,399.918793,25,32.061481,9.392704,67.474731,49.986084,401.576294,398.705841,398.449799,6834.895508,12.645334,12.038623,12.169892,1.633847,1.63377,1.579366,58.455513,72.012024,30.387932,4.985184,72.018341,103.262108,117.837639,0.523102164268494,473.831757,431.92057782047,1.92793714972363,0.0398389264748028,1.00951875905841,-4.03497252677084,512.627705683189,2.00551853944078,0.00943605899328088,1.23162997984173,60.1915343023213,483.015698725358,97.2942679951227,0.00819392737064126,1.35405120058638
7,7.003777,38.5,38.503952,5.8526,6.143846,120.409973,NaN,1.010423,NaN,31.160513,400,399.926819,25,32.067261,9.386944,67.497719,49.979801,401.295288,398.559906,398.230743,6831.125977,12.652453,12.051903,12.18154,1.667006,1.662268,1.623665,58.459873,72.204956,30.370806,5.000157,71.948174,103.273827,117.821396,0.546652674674988,487.439423,431.916626968724,1.92790644486495,0.0398310105438049,1.00958431217915,-4.02993625181171,512.668636018062,2.00562611210511,0.00943810876644177,1.23151284729675,60.1897757938714,483.003105204455,97.2834624923407,0.00819373404072665,1.35411088228128
7,7.003448,38.5,38.506069,5.8526,6.141047,120.370239,NaN,1.010646,NaN,31.17005,400,399.829407,25,32.067444,9.374923,67.441345,49.979801,401.295288,398.559906,398.230743,6831.125977,12.652453,12.051903,12.18154,1.667006,1.662268,1.623665,58.459873,72.204956,30.370806,5.000157,71.948174,103.273827,117.821396,0.546652674674988,487.439423,431.914669307491,1.92790412759506,0.0398325307704352,1.00958322577367,-4.03136334909254,512.617560221482,2.00549125020574,0.00943548111677499,1.23166127864013,60.1922776333817,483.003981373304,97.2862509188736,0.00819326545098783,1.35413332006371
7,7.001786,38.5,38.50349,5.8526,6.137492,120.278053,NaN,1.010385,NaN,31.167105,400,399.874237,25,32.063179,9.3898,67.07312,49.979801,402.263428,399.434082,399.236237,6827.116211,12.65373,12.035892,12.170306,1.61972,1.628236,1.568461,58.456627,72.024139,30.368971,5.00585,72.017868,103.320717,117.801201,0.514801323413849,482.553284,431.915466055392,1.92793068701652,0.039842722932619,1.00951699069206,-4.03857335206254,512.506615079835,2.00521547040957,0.00943169795435959,1.23192251919876,60.1892297939038,483.011706820684,97.289347542839,0.00819422004342957,1.35405059497672
7,7.001575,38.5,38.505211,5.8526,6.1412,120.213043,NaN,1.010474,NaN,31.152287,400,400.038483,25,32.058758,9.388362,66.667992,49.979801,401.551544,398.735748,398.42984,6828.480957,12.626007,12.023116,12.153543,1.608339,1.614469,1.558477,58.455235,71.775116,30.364029,4.996872,72.03447,103.365372,117.784805,0.380786716938019,465.643616,431.919766041732,1.92794909334647,0.0398450035813993,1.00948472650954,-4.03948879411683,512.42477808977,2.00500331787683,0.00942793478696347,1.23214710725248,60.1912636753192,483.019935546827,97.2971654120765,0.00819416708617077,1.35402149426885
7,7.000689,38.5,38.504551,5.8526,6.148977,120.117401,NaN,1.011293,NaN,31.132898,400,399.994354,25,32.055393,9.380128,66.609802,49.979801,401.551544,398.735748,398.42984,6828.480957,12.626007,12.023116,12.153543,1.608339,1.614469,1.558477,58.455235,71.775116,30.364029,4.996872,72.03447,103.365372,117.784805,0.380786716938019,465.643616,431.929953963979,1.92799821176114,0.0398527330859735,1.00939399275254,-4.04333301102224,512.307587762088,2.00470694430974,0.00942338250835955,1.2324426441669,60.1904836948368,483.0375907879,97.3095376193326,0.00819509554766921,1.35390163218775
7,7.000835,38.5,38.504807,5.8526,6.151628,120.026962,NaN,1.010478,NaN,31.117773,400,399.967712,25,32.052139,9.359396,66.611732,49.979801,402.143799,399.330536,399.079742,6827.281738,12.670025,12.048028,12.178121,1.614004,1.629581,1.57181,58.460842,71.879028,30.376503,5.023251,71.998108,103.242325,117.84948,0.452800869941711,475.252289,431.932244717101,1.92800433028552,0.039852391809551,1.00938641037581,-4.04269951427125,512.195854071286,2.00442218196148,0.00941880358020318,1.23273308251234,60.1907862340356,483.040067256167,97.3116256470926,0.00819514231390892,1.35388942544597
7,7.000743,38.5,38.505207,5.8526,6.145293,119.993874,NaN,1.009926,NaN,31.118801,400,400.070007,25,32.052334,9.368063,66.645073,49.979801,402.199463,399.407837,399.106049,6833.169922,12.651447,12.036341,12.174921,1.568398,1.577013,1.502991,58.487839,71.871025,30.406502,5.020784,72.047295,103.287498,117.821861,0.490231812000275,485.83963,431.926092854769,1.92798361687229,0.0398515007136439,1.00941791395499,-4.04309870284231,512.154657542111,2.00431644078293,0.00941703314694099,1.2328430680225,60.1912589482,483.032721578674,97.306604652666,0.00819472599641047,1.35394093930888
7,6.99952,38.5,38.504982,5.8526,6.137014,119.989998,NaN,1.010312,NaN,31.107243,400,400.144135,25,32.061134,9.380064,66.828247,49.979801,402.199463,399.407837,399.106049,6833.169922,12.651447,12.036341,12.174921,1.568398,1.577013,1.502991,58.487839,71.871025,30.406502,5.020784,72.047295,103.287498,117.821861,0.490231812000275,485.83963,431.920962624849,1.92798270021395,0.0398576632203007,1.0094016444832,-4.04840568484326,512.150107466722,2.00430540610783,0.00941690969231367,1.23285288979163,60.1909930469826,483.03219761472,97.3059901159752,0.00819475700531895,1.35394126753251
7,7.001366,38.5,38.505051,5.8526,6.138733,119.996201,NaN,1.00972,NaN,31.093346,400,400.164734,25,32.065445,9.385689,67.187584,49.979801,401.662231,398.84021,398.523987,6825.759277,12.662377,12.062385,12.174237,1.640497,1.655688,1.597733,58.487499,71.828705,30.384432,5.006936,71.944633,103.263168,117.824226,0.441854894161224,466.344177,431.917827105217,1.92794513270456,0.0398458066897117,1.00948798248089,-4.04039557959095,512.157684739232,2.00432451440415,0.00941719715705089,1.23283388355211,60.1910745901593,483.018337233774,97.2958231712089,0.00819413564558079,1.35402944717
7,7.001366,38.5,38.505051,5.8526,6.151737,120.028069,NaN,1.00972,NaN,31.083166,400,400.052002,25,32.0667,9.367527,67.296715,49.979801,401.662231,398.84021,398.523987,6825.759277,12.662377,12.062385,12.174237,1.640497,1.655688,1.597733,58.487499,71.828705,30.384432,5.006936,71.944633,103.263168,117.824226,0.441854894161224,466.344177,431.930954002191,1.92799213277952,0.0398488903800016,1.00941344086013,-4.04039557959095,512.196971070631,2.00442443839973,0.00941878331368633,1.23273231101385,60.1910745901593,483.035748523434,97.3086825625576,0.00819489543487831,1.35391982699201
7,7.002846,38.5,38.504627,5.8526,6.162518,120.106911,NaN,1.010411,NaN,31.086781,400,400.143463,25,32.064709,9.379202,67.251808,49.979485,402.221558,399.392181,399.175171,6828.875,12.651912,12.037782,12.170765,1.621926,1.634323,1.586241,58.482117,71.689079,30.442581,4.983871,71.996712,103.143166,117.93412,0.564257860183716,492.418335,431.937932628997,1.92799600496579,0.0398416179419469,1.00942875175227,-4.03397476489795,512.294582199945,2.00467369123013,0.00942283721406781,1.23247679962941,60.1905735113356,483.036835542395,97.3090566490063,0.00819504439299641,1.3539073886957
7,7.001698,38.5,38.506874,5.8526,6.168503,120.212906,NaN,1.010778,NaN,31.10552,400,400.174805,25,32.057278,9.388378,67.228256,49.979485,401.485992,398.719971,398.337585,6835.356934,12.640425,12.040916,12.165766,1.567679,1.582149,1.509956,58.468571,71.858276,30.451084,4.981685,71.977852,103.12989,117.940376,0.29123991727829,445.029877,431.947001499794,1.92804485011416,0.0398506604882262,1.00933472216398,-4.03895514526846,512.422924962871,2.00499462120381,0.00942741420874925,1.23216623387075,60.1932289406493,483.056772558098,97.3260548782401,0.00819537631133445,1.35381159597871
7,7.002908,38.5,38.508476,5.8526,6.170835,120.326134,NaN,1.01031,NaN,31.110933,400,400.010315,25,32.049854,9.396071,66.980965,49.979485,401.485992,398.719971,398.337585,6835.356934,12.640425,12.040916,12.165766,1.567679,1.582149,1.509956,58.468571,71.858276,30.451084,4.981685,71.977852,103.12989,117.940376,0.29123991727829,445.029877,431.946164343222,1.92802459148435,0.0398431779624615,1.00938435147756,-4.03370580724777,512.560799914852,2.00534123407883,0.00943254642964274,1.23182696536715,60.1951220521657,483.050580097212,97.3231007211613,0.00819472256449734,1.35387169326135
7,7.003412,38.5,38.506283,5.8526,6.171783,120.421074,NaN,1.010805,NaN,31.114141,400,399.876251,25,32.043816,9.385539,66.660851,49.979485,402.065369,399.320862,399.011902,6830.041016,12.664622,12.056741,12.1833,1.624053,1.635351,1.5676,58.502991,71.898682,30.41337,4.986471,72.016884,103.143112,117.944267,0.45309841632843,485.719269,431.945792089324,1.92801606985951,0.0398400565063019,1.00940515781139,-4.0315195087162,512.679951420994,2.0056492731773,0.00943793957259617,1.23150411208035,60.1925305290957,483.045625948966,97.3172239702708,0.00819503145456415,1.35387392542576
7,7.003466,38.5,38.506348,5.8526,6.178437,120.491539,NaN,1.010502,NaN,31.077032,400,399.884888,25,32.040821,9.384847,66.517342,49.979485,401.470825,398.68457,398.377777,6830.744141,12.628682,12.035684,12.15162,1.600331,1.610875,1.543421,58.504635,71.902122,30.408369,4.983282,71.959335,103.153908,117.933899,0.317752659320831,445.490875,431.952366152214,1.92803883517157,0.0398412752778891,1.00936987875403,-4.0312852695161,512.766655950219,2.00586939965989,0.00944141772733023,1.23128419752253,60.1926073429843,483.054113094886,97.323558604218,0.00819538621702603,1.35382138495673
7,7.002365,38.5,38.509464,5.8526,6.178437,120.491539,NaN,1.010461,NaN,31.077032,400,399.884888,25,32.040821,9.402966,66.078285,49.979485,401.470825,398.68457,398.377777,6830.744141,12.628682,12.035684,12.15162,1.600331,1.610875,1.543421,58.504635,71.902122,30.408369,4.983282,71.959335,103.153908,117.933899,0.317752659320831,445.490875,431.95526928435,1.92806493369216,0.0398485857338642,1.00931259224964,-4.03606141696548,512.763509675465,2.0058539336334,0.00944045466975712,1.23131899852474,60.1962895565726,483.066335722253,97.3357375019162,0.00819517344303233,1.35378561822025
7,7.002366,38.5,38.509499,5.8526,6.188781,120.511215,NaN,1.009716,NaN,31.053169,400,400.028595,25,32.045605,9.397339,66.130547,49.979485,402.364899,399.65506,399.369354,6828.217773,12.655499,12.023666,12.170604,1.548811,1.560946,1.479676,58.50267,71.922333,30.407326,4.98322,71.978683,103.192635,117.898109,0.406084805727005,458.099396,431.96570667167,1.92810228473767,0.0398510310781284,1.00925349814456,-4.03605707869878,512.787701169982,2.00591530380166,0.0094414203836572,1.23125787484624,60.1963309150795,483.080202632829,97.3460162765633,0.00819577004523913,1.35369888900373
7,7.00425,38.5,38.509048,5.8526,6.19389,120.503326,NaN,1.010527,NaN,31.025253,400,400.234222,25,32.050167,9.422974,66.2733,49.979485,402.421967,399.65332,399.454834,6829.488281,12.652585,12.033798,12.169146,1.565454,1.565621,1.484649,58.456463,71.624733,30.407394,4.989985,72.065201,103.139748,117.928665,0.424646496772766,467.998199,431.965896516449,1.92807609088729,0.0398397334551068,1.00932226421127,-4.02788461730813,512.778443007136,2.00589286712607,0.00944116824475594,1.23127749720176,60.1957979787974,483.070128393352,97.3381184811018,0.00819543851006633,1.3537562794293
7,7.004712,38.5,38.509048,5.8526,6.19634,120.472168,NaN,1.010027,NaN,30.985487,400,400.389526,25,32.04958,9.43165,66.007927,49.979485,402.421967,399.65332,399.454834,6829.488281,12.652585,12.033798,12.169146,1.565454,1.565621,1.484649,58.456463,71.624733,30.407394,4.989985,72.065201,103.139748,117.928665,0.424646496772766,467.998199,431.967151449911,1.92807399453848,0.0398372476612099,1.00933228088151,-4.02588079648984,512.740077344845,2.0057954027375,0.00943962172804007,1.23137495856103,60.1957979787974,483.069351721356,97.3375447658722,0.00819540462495542,1.35376116337788
7,7.005001,38.5,38.509571,5.8526,6.198949,120.421989,NaN,1.009453,NaN,30.983852,400,400.434753,25,32.045399,9.428501,66.066864,49.979485,402.354095,399.566681,399.407318,6829.707031,12.651432,12.030167,12.167429,1.563342,1.569762,1.491159,58.458164,71.7071,30.435495,4.984278,72.133148,103.150826,117.926964,0.436600536108017,472.123596,431.969022961304,1.92807657280871,0.0398359479475915,1.00933239122106,-4.02462737504356,512.677755743376,2.00563581002728,0.00943696892042972,1.23153802461232,60.1964159953382,483.07073555935,97.339095736266,0.00819533978279078,1.35375936078825
7,7.003736,38.5,38.512081,5.8526,6.203357,120.372375,NaN,1.010308,NaN,30.989759,400,400.318665,25,32.044689,9.422045,66.302025,49.990913,402.208466,399.352081,399.16629,6839.40918,12.678049,12.034641,12.174392,1.577852,1.591482,1.529754,58.463406,71.900604,30.36067,4.991125,72.045883,103.261154,117.864548,0.457130521535873,466.26474,431.976806255448,1.92812247610475,0.0398453890450053,1.00924143294407,-4.03011409398999,512.614112557987,2.00546807548039,0.00943372960768853,1.23172190156954,60.1993819052777,483.08979967988,97.3557159282515,0.00819557054419825,1.35367261850761
7,7.001734,38.5,38.510086,5.8526,6.203133,120.352722,NaN,1.010245,NaN,30.998716,400,400.264832,25,32.045792,9.418857,66.779785,49.990913,402.208466,399.352081,399.16629,6839.40918,12.678049,12.034641,12.174392,1.577852,1.591482,1.529754,58.463406,71.900604,30.36067,4.991125,72.045883,103.261154,117.864548,0.457130521535873,466.26474,431.981856460272,1.92816911446421,0.039858630478897,1.0091386719807,-4.03879895670104,512.591922456038,2.00541646820925,0.00943336980700405,1.23176134591515,60.1970245516745,483.105444552423,97.3652573012753,0.00819673067712453,1.3535480125775
7,7.000683,38.5,38.509018,5.8526,6.199633,120.301437,NaN,1.009701,NaN,31.009295,400,400.171478,25,32.043156,9.409333,66.940865,49.990913,402.276794,399.386414,399.259399,6832.654785,12.657386,12.026611,12.168242,1.583583,1.602654,1.540148,58.503937,71.890587,30.36692,4.99013,71.997574,103.253578,117.861855,0.391899734735489,463.428589,431.981094297517,1.92818138325119,0.0398647830935655,1.00910403925574,-4.04335904535878,512.529828100609,2.00526121903894,0.00943115192304107,1.23191083550261,60.1957625283058,483.109114902322,97.3668895313686,0.00819714652896651,1.35351087883469
7,7.002739,38.5,38.509861,5.8526,6.194038,120.242264,NaN,1.01068,NaN,31.008703,400,400.046173,25,32.041756,9.38766,67.083397,49.990913,401.373993,398.524323,398.30304,6828.22168,12.65182,12.022329,12.1564,1.581772,1.588916,1.532171,58.495888,71.888046,30.355881,5.023717,72.024551,103.199036,117.895065,0.583489179611206,483.73291,431.970029030204,1.92811243696693,0.0398498001284539,1.00924284891915,-4.03443893798976,512.456073163571,2.00507172816948,0.00942795084972543,1.23210700984133,60.1967586783767,483.08426070069,97.3493800106527,0.0081958604116255,1.35367815468998
7,7.003911,38.5,38.510025,5.8526,6.192132,120.228378,NaN,1.010252,NaN,30.99988,400,399.896973,25,32.037849,9.371106,67.013962,49.990913,401.373993,398.524323,398.30304,6828.22168,12.65182,12.022329,12.1564,1.581772,1.588916,1.532171,58.495888,71.888046,30.355881,5.023717,72.024551,103.199036,117.895065,0.583489179611206,483.73291,431.965015818173,1.92807777304775,0.0398415670798954,1.00931468651974,-4.02935501701438,512.438797741204,2.00502742037822,0.00942720997382651,1.23215273372646,60.1969524705966,483.071552302985,97.3401580390682,0.00819526672109528,1.35376021398813
