P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.066899,24,23.927467,-10.044,-10.282924,107.111382,NaN,0.998835742473602,NaN,29.580254,400,400.059418,25,30.916086,9.51131,39.989109,50.021969,401.256866,399.471313,398.565033,4401.494141,9.825429,9.422521,9.397784,1.852469,1.841818,1.792178,34.125099,41.697628,19.968418,-15.050167,41.97924,62.322403,103.638901,0,78.440506,424.280403709886,1.95520698507298,0.0672700550616156,0.925326485712275,-19.5113774951207,511.941616596344,2.04935193703646,0.0157537679802452,1.10548668770832,39.5561022986241,477.602336786081,76.8229398346657,0.0135359388053857,1.1786283246519
4,4.067637,24,23.92733,-10.044,-10.261133,107.085907,NaN,0.999464213848114,NaN,29.573723,400,399.963898,25,30.914196,9.51828,39.974167,50.021969,401.256866,399.471313,398.565033,4401.494141,9.825429,9.422521,9.397784,1.852469,1.841818,1.792178,34.125099,41.697628,19.968418,-15.050167,41.97924,62.322403,103.638901,0,78.440506,424.298335219098,1.95525631283214,0.0672645780028897,0.925280448987023,-19.5065352326535,511.91359341542,2.04927880760945,0.0157521359892496,1.10551248602585,39.5558669856023,477.619415067636,76.8372629585894,0.0135371802675389,1.17856142574899
4,4.067713,24,23.92753,-10.044,-10.244237,107.09169,NaN,0.999602913856506,NaN,29.556959,400,399.996918,25,30.912382,9.502498,39.947151,50.021969,401.459747,399.760345,398.955475,4407.387695,9.829004,9.411997,9.443493,1.8668,1.843585,1.77259,34.095596,41.974525,19.97234,-15.042317,41.936581,62.349987,103.634552,0,78.507919,424.313738448776,1.95531295852436,0.0672694477439734,0.925213896457417,-19.5060366097242,511.919783028357,2.04929425728958,0.0157523768055324,1.10550828023587,39.5562105079114,477.639511582163,76.8545593456008,0.0135384162203396,1.17848800937074
4,4.067558,24,23.925457,-10.044,-10.244237,107.09169,NaN,1.000122,NaN,29.556959,400,399.996918,25,30.912382,9.498577,39.904388,50.021969,401.459747,399.760345,398.955475,4407.387695,9.829004,9.411997,9.443493,1.8668,1.843585,1.77259,34.095596,41.974525,19.97234,-15.042317,41.936581,62.349987,103.634552,0,78.507919,424.314206927527,1.9553187065051,0.0672722954453732,0.925204241113592,-19.5070535456756,511.921892784381,2.04930839405797,0.0157539684705192,1.1054879826825,39.5526497929493,477.638716750916,76.8513547374637,0.0135396529578374,1.17846088307433
4,4.068226,24,23.924187,-10.044,-10.225813,107.146805,NaN,0.998222053050995,NaN,29.548971,400,400.270325,25,30.907701,9.506584,39.973019,50.021969,402.18808,400.384308,399.52478,4401.591797,9.821691,9.400583,9.425331,1.867495,1.845746,1.784604,34.13213,41.950817,19.98609,-15.035381,41.887665,62.316311,103.665535,0,78.463379,424.329233909401,1.95535877030992,0.067266855543605,0.925168206196756,-19.5026710916163,511.984111951084,2.04947727498083,0.0157587021077288,1.10541693100521,39.5504682450664,477.651019674842,76.8602448312583,0.0135412766253491,1.17839572621671
4,4.067005,24,23.923985,-10.044,-10.212918,107.189758,NaN,0.999189138412476,NaN,29.556255,400,400.181915,25,30.91011,9.507422,40.023613,50.013062,400.616669,398.867462,398.073944,4394.778809,9.749685,9.359962,9.379108,1.872754,1.848107,1.799037,34.1343,41.825344,20.013186,-15.039838,41.944313,62.281303,103.666756,0,78.48143,424.344851621088,1.95544941268094,0.0672940713586766,0.925037992540817,-19.5106819526014,512.031797328917,2.04960349487918,0.0157617857682016,1.10536939716868,39.550121250573,477.682473072086,76.8866914318416,0.0135435317180054,1.17827352056969
4,4.068197,24,23.922869,-10.044,-10.201571,107.17588,NaN,0.999398291110992,NaN,29.561541,400,399.919769,25,30.913454,9.519546,39.918293,50.013062,400.616669,398.867462,398.073944,4394.778809,9.749685,9.359962,9.379108,1.872754,1.848107,1.799037,34.1343,41.825344,20.013186,-15.039838,41.944313,62.281303,103.666756,0,78.48143,424.351748178261,1.95544513858957,0.0672763754812728,0.925064421631724,-19.5028613364084,512.017591746378,2.04957076940405,0.0157616968822847,1.10537319642662,39.5482041516645,477.67946550655,76.8827772459143,0.0135440231819688,1.1782687024447
4,4.067945,24,23.922812,-10.044,-10.193892,107.130043,NaN,0.999808788299561,NaN,29.564779,400,399.844543,25,30.92952,9.516131,39.907982,50.013062,401.926147,400.126068,399.38208,4401.621094,9.812004,9.39257,9.423116,1.856583,1.842594,1.787788,34.143093,41.895737,20.025885,-15.050796,41.896912,62.292915,103.673172,0,78.448929,424.359612516064,1.95548149422445,0.0672838516400479,0.925016502438553,-19.5045145417664,511.966981627977,2.04943792719479,0.0157586152509359,1.10542128723406,39.5481062334933,477.692114159494,76.8934428709815,0.0135449149528105,1.17821994831768
4,4.067667,24,23.92202,-10.044,-10.196327,107.106018,NaN,1.000283,NaN,29.571779,400,399.818878,25,30.935114,9.506558,39.968159,50.013062,401.926147,400.126068,399.38208,4401.621094,9.812004,9.39257,9.423116,1.856583,1.842594,1.787788,34.143093,41.895737,20.025885,-15.050796,41.896912,62.292915,103.673172,0,78.448929,424.358199510079,1.95548323423218,0.0672880568598433,0.925009450717987,-19.5063384069738,511.941229475833,2.04937348814483,0.0157575852075485,1.10543908268196,39.5467456678698,477.691650461207,76.8920830506768,0.0135453768972443,1.17821019866991
4,4.06702,24,23.922607,-10.044,-10.195715,107.100555,NaN,0.999621450901031,NaN,29.580849,400,399.894409,25,30.934763,9.502831,39.97057,50.013062,401.158875,399.385223,398.603455,4390.413574,9.776391,9.340161,9.380613,1.887356,1.867267,1.800424,34.113148,42.015121,20.074821,-15.092753,41.91993,62.307976,103.671646,0,78.680061,424.360719138896,1.95550937400804,0.0673001742004568,0.924966678120239,-19.5105835278913,511.934593112468,2.04935360321624,0.0157567617646878,1.10545064157316,39.5477540701803,477.701595724019,76.9012402737416,0.0135456844965264,1.1781810593026
4,4.066801,24,23.922848,-10.044,-10.199144,107.106865,NaN,0.99858146905899,NaN,29.595392,400,400.11084,25,30.930248,9.50375,39.968525,50.013062,401.869598,399.977814,399.148712,4400.482422,9.842443,9.426623,9.398051,1.877565,1.858105,1.803078,34.115047,41.815052,20.101093,-15.110392,41.931995,62.356506,103.647545,0,78.542831,424.358208667226,1.95550543197509,0.0673029283964169,0.924967461353921,-19.5120205562232,511.941323256109,2.04937030365219,0.0157570069916086,1.10544628554037,39.5481680765694,477.700542260083,76.9006401342963,0.0135454630636926,1.1781885493462
4,4.067704,24,23.921539,-10.044,-10.198296,107.120857,NaN,0.998635113239288,NaN,29.599422,400,400.046082,25,30.925205,9.496768,40.020897,50.013062,401.869598,399.977814,399.148712,4400.482422,9.842443,9.426623,9.398051,1.877565,1.858105,1.803078,34.115047,41.815052,20.101093,-15.110392,41.931995,62.356506,103.647545,0,78.542831,424.356266433254,1.95547493600926,0.0672866470422086,0.925020018433213,-19.5060956568152,511.958122338987,2.0494199055347,0.0157589666679291,1.1054185953206,39.5459193480027,477.688094215318,76.8884778667341,0.0135454357732713,1.17821668220989
4,4.067099,24,23.921032,-10.044,-10.202379,107.121666,NaN,0.999566912651062,NaN,29.609442,400,400.019653,25,30.92725,9.494494,40.109581,50.013062,401.568176,399.872345,399.186279,4397.561523,9.832479,9.384013,9.444454,1.895194,1.863072,1.780444,34.146992,41.881092,20.158369,-15.160222,41.898109,62.203224,103.747414,0,78.557274,424.35431651107,1.95548300299234,0.0672962513847349,0.924999562258958,-19.5100651623635,511.959532438021,2.04942571478231,0.0157594113114571,1.10541277475654,39.5450483484926,477.6902312092,76.8896730567348,0.0135458962830322,1.17820122090055
4,4.067099,24,23.921032,-10.044,-10.205068,107.14122,NaN,0.999566912651062,NaN,29.641148,400,400.226532,25,30.925196,9.487814,40.295708,50.013062,401.407532,399.58017,398.937073,4396.099609,9.832912,9.392877,9.421997,1.888222,1.864928,1.797858,34.164345,41.756496,20.140055,-15.132672,41.890209,62.216557,103.734772,0,78.282806,424.351829172064,1.95547354349727,0.0672952543725674,0.925010855294195,-19.5100651623635,511.981147476303,2.04948255436437,0.0157607447802891,1.1053920035885,39.5450483484926,477.686920024274,76.8868626986724,0.013545672114568,1.17821376427987
4,4.06739,24,23.919743,-10.044,-10.205068,107.14122,NaN,0.999764144420624,NaN,29.641148,400,400.226532,25,30.925196,9.499414,40.30122,50.013062,401.407532,399.58017,398.937073,4396.099609,9.832912,9.392877,9.421997,1.888222,1.864928,1.797858,34.164345,41.756496,20.140055,-15.132672,41.890209,62.216557,103.734772,0,78.282806,424.350950376791,1.95546275413032,0.0672899063316291,0.925028945285097,-19.508155806513,511.982458631958,2.04949134441607,0.0157617350972343,1.10537939661684,39.5428338504876,477.681397317844,76.8806025971562,0.0135461012403066,1.17821595880283
4,4.06729,24,23.919504,-10.044,-10.194357,107.122643,NaN,0.999335050582886,NaN,29.644505,400,400.084473,25,30.925934,9.511872,40.180454,50.009068,401.920105,400.083374,399.366791,4395.018066,9.819434,9.375851,9.417589,1.892701,1.871039,1.804572,34.123863,41.811989,20.133381,-15.136541,41.928856,62.245804,103.717918,0,78.580147,424.361160048067,1.95550414065814,0.0672957151985088,0.924977754708094,-19.5088119307466,511.962166965384,2.04943897544346,0.0157606518374409,1.10539678669303,39.542423239238,477.695560345338,76.892332025225,0.0135472090389327,1.178158839007
4,4.066957,24,23.91828,-10.044,-10.192044,107.050797,NaN,0.999116599559784,NaN,29.659416,400,399.895111,25,30.918591,9.520713,40.137901,50.009068,400.964661,399.159241,398.42337,4387.893555,9.783154,9.339658,9.377799,1.868733,1.861157,1.799665,34.132122,41.841415,20.166914,-15.173242,41.950657,62.271526,103.698196,0,78.440506,424.364304863205,1.95552462264851,0.0673026932627181,0.92494736133791,-19.5109969135276,511.883991986519,2.04923845268036,0.0157566916364275,1.10546128031644,39.5403203108447,477.701071693326,76.8955167507913,0.0135483448537666,1.17812019108993
4,4.066053,24,23.917656,-10.044,-10.190569,107.001801,NaN,0.999127149581909,NaN,29.661913,400,399.827362,25,30.902121,9.513603,40.130531,50.009068,400.964661,399.159241,398.42337,4387.893555,9.783154,9.339658,9.377799,1.868733,1.861157,1.799665,34.132122,41.841415,20.166914,-15.173242,41.950657,62.271526,103.698196,0,78.440506,424.36839818932,1.95556332935702,0.067319860740581,0.924885028063654,-19.5169292097983,511.830463087546,2.04910023845979,0.0157538281798936,1.10550748268517,39.5392481981423,477.713775540147,76.9055389324566,0.0135495938202748,1.17806304617567
4,4.067618,24,23.916786,-10.044,-10.190148,107.0047,NaN,0.998945713043213,NaN,29.644602,400,399.892609,25,30.892666,9.514735,40.027496,50.009068,401.864166,400.002808,399.262451,4395.956055,9.812304,9.381995,9.409888,1.884495,1.875381,1.811221,34.119347,41.779278,20.164423,-15.192627,41.933445,62.281319,103.704132,0,78.580147,424.364062998272,1.95550678642164,0.0672912479067973,0.924980469138857,-19.5066598895307,511.834554039975,2.04911460522675,0.0157546943589326,1.10549585306927,39.5377533900478,477.692804131526,76.8866764592337,0.0135487160920778,1.17812979065368
4,4.067467,24,23.916414,-10.044,-10.193951,107.03904,NaN,0.999575734138489,NaN,29.625116,400,399.821442,25,30.87521,9.507307,39.926342,50.009068,401.864166,400.002808,399.262451,4395.956055,9.812304,9.381995,9.409888,1.884495,1.875381,1.811221,34.119347,41.779278,20.164423,-15.192627,41.933445,62.281319,103.704132,0,78.580147,424.361001180504,1.95549900681424,0.0672926128784826,0.924987048271139,-19.5076505993068,511.872894890518,2.04921699832098,0.0157573231975893,1.1054555382709,39.5371142180759,477.689576983926,76.8834833750101,0.0135487294105618,1.17813660655183
4,4.067257,24,23.916059,-10.044,-10.194202,107.068512,NaN,0.999338030815125,NaN,29.621307,400,399.789429,25,30.861839,9.501511,39.996216,50.009068,401.045776,399.239441,398.426331,4392.541016,9.766871,9.343166,9.370106,1.889638,1.86803,1.810111,34.093166,41.916786,20.156698,-15.198586,41.938797,62.252899,103.710953,0,78.690895,424.361403054702,1.95550590933459,0.0672963791554775,0.92497505384171,-19.5090284544528,511.905835753553,2.04930510972512,0.0157596066350138,1.10542064724199,39.5365042485142,477.691512115043,76.8846927770601,0.0135490816860243,1.17812412122744
4,4.066585,24,23.914621,-10.044,-10.192258,107.07618,NaN,0.999145448207855,NaN,29.636816,400,399.844177,25,30.854788,9.504856,40.018349,50.009068,402.001648,400.047455,399.221771,4387.747559,9.834977,9.410638,9.388122,1.88863,1.870781,1.806914,34.088604,41.863564,20.152746,-15.215569,41.949085,62.319187,103.685005,0,78.609039,424.365229995682,1.95553766245088,0.0673094524557879,0.924925151264703,-19.5134379573296,511.915775650892,2.0493372126406,0.0157612348189936,1.10539840305043,39.5340333716541,477.700678435257,76.8907189340173,0.0135505986486987,1.1780685303638
4,4.067076,24,23.913172,-10.044,-10.192054,107.101257,NaN,0.99951159954071,NaN,29.622284,400,399.888641,25,30.849678,9.508602,39.963108,50.009068,402.001648,400.047455,399.221771,4387.747559,9.834977,9.410638,9.388122,1.88863,1.870781,1.806914,34.088604,41.863564,20.152746,-15.215569,41.949085,62.319187,103.685005,0,78.609039,424.363936346391,1.9555201755275,0.0673005022187927,0.924954795694944,-19.510216078112,511.944969775304,2.04941999782383,0.0157640592223985,1.10535755268739,39.531543479266,477.692593869002,76.882088498944,0.0135509544382746,1.17807808384213
4,4.067218,24,23.914293,-10.044,-10.183686,107.140564,NaN,0.998739898204803,NaN,29.609215,400,399.934967,25,30.848415,9.502048,40.001804,50.009068,401.60144,399.771606,399.140656,4391.46582,9.836636,9.37396,9.419917,1.892515,1.879326,1.801106,34.083038,41.816555,20.171293,-15.262141,41.936668,62.331337,103.669632,0,78.831734,424.371247585197,1.95554434466616,0.0673009945507096,0.924928518865577,-19.5092843478398,511.987277039826,2.04952660606134,0.0157658786661158,1.10532679418181,39.533469762188,477.702573021488,76.8919269878124,0.0135509313963053,1.17805659546932
4,4.066389,24,23.913824,-10.044,-10.16564,107.198517,NaN,0.999498307704926,NaN,29.619745,400,400.269409,25,30.857414,9.490807,39.917065,50.006035,401.543854,399.7005,399.063751,4395.630859,9.846503,9.406023,9.424708,1.890886,1.871956,1.806614,34.080692,41.865067,20.216906,-15.307554,41.907063,62.309772,103.684212,0,78.702927,424.390439557706,1.95563854412312,0.0673229249196131,0.924801485733637,-19.5147241675214,512.051809035148,2.04969822889265,0.0157701914083974,1.10526085359075,39.5326638591483,477.734912446774,76.9188078864378,0.0135534135448992,1.1779274674433
4,4.065469,24,23.912569,-10.044,-10.15799,107.303207,NaN,0.999793410301208,NaN,29.632225,400,400.226898,25,30.865431,9.493713,39.835403,50.006035,401.543854,399.7005,399.063751,4395.630859,9.846503,9.406023,9.424708,1.890886,1.871956,1.806614,34.080692,41.865067,20.216906,-15.307554,41.907063,62.309772,103.684212,0,78.702927,424.400289518568,1.95569955286664,0.0673426822711608,0.92471245156778,-19.5207621155875,512.168787513539,2.05001094676162,0.0157782939117483,1.10513827884152,39.5305072789928,477.754569079351,76.9339654287928,0.0135555269972486,1.17783497854136
4,4.065606,24,23.912239,-10.044,-10.161104,107.346725,NaN,0.999516189098358,NaN,29.619461,400,400.046356,25,30.868217,9.498255,39.854355,50.006035,401.80368,399.905914,399.325195,4390.729492,9.818479,9.364724,9.410938,1.886592,1.869461,1.804584,34.08461,41.850231,20.210659,-15.300151,41.898952,62.310669,103.684853,0,78.869057,424.396996643621,1.95568352397863,0.0673390074309675,0.924733958462474,-19.5198629200171,512.217214912363,2.05013959684403,0.015781513898091,1.10508939448004,39.5299401957881,477.748510338788,76.9284190598206,0.0135553225413607,1.17785307542975
4,4.065252,24,23.911478,-10.044,-10.161104,107.346725,NaN,0.999321639537811,NaN,29.619461,400,400.046356,25,30.868217,9.488032,39.845177,50.006035,401.80368,399.905914,399.325195,4390.729492,9.818479,9.364724,9.410938,1.886592,1.869461,1.804584,34.08461,41.850231,20.210659,-15.300151,41.898952,62.310669,103.684853,0,78.869057,424.398064578073,1.95569664943995,0.0673455199883093,0.924712010291395,-19.5221864363764,512.217987404951,2.05014478345389,0.0157820992516422,1.10508198239739,39.5286324448057,477.752073705751,76.9305163212049,0.0135560383852646,1.1778285704293
4,4.065252,24,23.911478,-10.044,-10.156971,107.348503,NaN,0.999321639537811,NaN,29.605366,400,399.816528,25,30.870955,9.49329,39.846558,50.006035,400.99469,399.200653,398.516907,4387.055664,9.787555,9.349795,9.385417,1.865182,1.843587,1.798237,34.096485,41.865936,20.212114,-15.329915,41.919254,62.266243,103.729301,0,78.655983,424.401886377127,1.95571118149466,0.0673470524290516,0.924694743081244,-19.5221864363764,512.219952239059,2.05014994730784,0.0157822204323635,1.10508011915262,39.5286324448057,477.757161125816,76.9348356777646,0.0135563828628694,1.17780935659983
4,4.063784,24,23.912081,-10.044,-10.151873,107.331245,NaN,0.998927891254425,NaN,29.583797,400,399.956055,25,30.875927,9.493,39.915127,50.006035,401.934326,400.040527,399.299011,4390.569336,9.834895,9.399322,9.397561,1.865814,1.843576,1.785528,34.092281,41.777088,20.230665,-15.361493,41.91449,62.226582,103.744675,0,78.842575,424.411027876393,1.95578354076564,0.067375962286827,0.924582498768059,-19.531823464343,512.200268413302,2.05009571342249,0.0157805803601852,1.10510408717133,39.5296686811072,477.783311328295,76.9577741956118,0.0135577773711802,1.1777193970171
4,4.064814,24,23.910318,-10.044,-10.149893,107.329597,NaN,0.999180495738983,NaN,29.578529,400,400.021942,25,30.87077,9.500252,40.005825,50.006035,401.934326,400.040527,399.299011,4390.569336,9.834895,9.399322,9.397561,1.865814,1.843576,1.785528,34.092281,41.777088,20.230665,-15.361493,41.91449,62.226582,103.744675,0,78.842575,424.40975225999,1.95575230719381,0.0673577364897574,0.92463804790213,-19.5250615102327,512.200237108308,2.05010294354737,0.0157818241364788,1.10508863926807,39.526638965742,477.769986170345,76.9443103461331,0.0135579747431903,1.17774410578424
4,4.065272,24,23.911417,-10.044,-10.159725,107.349472,NaN,0.998443305492401,NaN,29.575579,400,399.861755,25,30.866009,9.492908,40.097069,50.006035,400.827972,399.066437,398.242554,4385.960938,9.737884,9.346657,9.368961,1.847049,1.825414,1.77744,34.104492,41.851574,20.238781,-15.379142,41.890961,62.258583,103.720154,0,78.696915,424.399279419167,1.95570075663647,0.0673456633280962,0.924707488172776,-19.5220551601429,512.221084980554,2.05015317731219,0.0157823333973147,1.10507850967418,39.5285276171408,477.753428865076,76.9315924902425,0.0135561681875015,1.17782256673948
4,4.064512,24,23.911085,-10.044,-10.175357,107.345886,NaN,0.998279094696045,NaN,29.575235,400,399.865631,25,30.865297,9.487026,40.162621,50.006035,401.843506,399.935699,399.239014,4390.464355,9.828553,9.382883,9.390812,1.883228,1.872588,1.805364,34.068295,41.748154,20.252333,-15.40227,41.890133,62.228691,103.740067,0,78.916,424.387117198763,1.95567397295335,0.0673538517235323,0.924725698452924,-19.5270440053586,512.217459176944,2.05014502527834,0.0157823443742839,1.10507903389895,39.5279570761016,477.743602451684,76.9228448416457,0.0135557098534729,1.17785486760187
4,4.064058,24,23.909336,-10.044,-10.183007,107.29155,NaN,0.999474346637726,NaN,29.576302,400,399.628571,25,30.865288,9.498466,40.113861,50.006035,401.843506,399.935699,399.239014,4390.464355,9.828553,9.382883,9.390812,1.883228,1.872588,1.805364,34.068295,41.748154,20.252333,-15.40227,41.890133,62.228691,103.740067,0,78.916,424.381413031931,1.95566391032851,0.0673593708345326,0.924729526707032,-19.5300245250258,512.159188380547,2.04999912452991,0.0157799859552083,1.10511900960318,39.5249513249999,477.737708882604,76.9157079841799,0.0135564015498559,1.17785174755808
4,4.064957,24,23.90835,-10.044,-10.182896,107.27253,NaN,0.99882447719574,NaN,29.577122,400,399.760498,25,30.870499,9.507964,40.051434,50.006035,401.215454,399.394989,398.877258,4394.969727,9.82,9.338353,9.400735,1.869313,1.877555,1.773965,34.115108,41.92474,20.240021,-15.395867,41.865238,62.240864,103.733627,0,78.737846,424.378802583071,1.95563095823646,0.0673428668416078,0.924784848120783,-19.5241228184642,512.139170402369,2.04995059523648,0.0157794477240574,1.10512938980293,39.5232567568161,477.724837037983,76.9035771954771,0.0135561448168511,1.17788607929717
4,4.063383,24,23.909481,-10.044,-10.183524,107.321167,NaN,0.999595165252686,NaN,29.572258,400,399.954926,25,30.87044,9.509412,39.915359,50.006893,401.679413,399.907043,399.269257,4393.635254,9.835273,9.365875,9.422331,1.878434,1.862932,1.784079,34.107777,41.925983,20.236895,-15.418351,41.956249,62.265896,103.710411,0,78.643944,424.38297193299,1.95568713026746,0.0673716064773594,0.924689810559965,-19.5344563861399,512.191771007105,2.05008416398905,0.0157818933975592,1.10508932665098,39.5252005217123,477.746034041452,76.9229530113643,0.0135568748856028,1.17782240004619
4,4.064348,24,23.908714,-10.044,-10.201986,107.378914,NaN,0.999008536338806,NaN,29.56164,400,400.071472,25,30.867821,9.512294,39.830986,50.006893,401.679413,399.907043,399.269257,4393.635254,9.835273,9.365875,9.422331,1.878434,1.862932,1.784079,34.107777,41.925983,20.236895,-15.418351,41.956249,62.265896,103.710411,0,78.643944,424.362986321775,1.95558640749181,0.0673469932837025,0.924826988893784,-19.5281206394293,512.256363175966,2.05025710172056,0.0157864194972434,1.10502137501598,39.5238823439699,477.709735588588,76.8912007856082,0.0135548950257866,1.17794846580339
4,4.063667,24,23.907887,-10.044,-10.229898,107.35334,NaN,0.999498426914215,NaN,29.552309,400,399.860138,25,30.868641,9.524493,39.780422,50.006893,401.027039,399.181244,398.52713,4389.54541,9.831852,9.390041,9.403588,1.888645,1.873676,1.791412,34.091354,42.000504,20.250633,-15.441169,41.899086,62.258572,103.723518,0,78.895546,424.339228017598,1.95551349225257,0.0673491729219335,0.924901745665429,-19.5325916528693,512.228942425573,2.05018847057086,0.0157853127978854,1.10504008170097,39.5224610132211,477.683092178426,76.8675740816283,0.0135536062080215,1.17803726983863
4,4.063298,24,23.907089,-10.044,-10.239819,107.26947,NaN,0.999370098114014,NaN,29.558802,400,400.259766,25,30.879253,9.518856,39.750519,50.006893,401.97998,400.15744,399.543243,4397.868652,9.848132,9.387417,9.444784,1.893917,1.879285,1.806672,34.062881,41.91576,20.206276,-15.401772,41.897606,62.220097,103.754677,0,78.887115,424.331166683617,1.9554922835384,0.0673522848218351,0.924920461006177,-19.5350145123496,512.137069645384,2.04995030366315,0.0157802091987778,1.10512030972109,39.5210894880568,477.674587268966,76.8593807443559,0.0135535277940935,1.17805787526334
4,4.063746,24,23.907558,-10.044,-10.236448,107.179764,NaN,0.998654425144196,NaN,29.560345,400,400.311646,25,30.875805,9.508742,39.806652,50.006893,401.97998,400.15744,399.543243,4397.868652,9.848132,9.387417,9.444784,1.893917,1.879285,1.806672,34.062881,41.91576,20.206276,-15.401772,41.897606,62.220097,103.754677,0,78.887115,424.332931158702,1.95548751863157,0.0673452882996095,0.924934168332272,-19.5320729596239,512.037452657926,2.04968646658381,0.0157737309561362,1.10521946392719,39.5218955640876,477.673555159599,76.859077007273,0.0135531653881656,1.17806859919943
4,4.064221,24,23.905735,-10.044,-10.231325,107.136688,NaN,0.999784827232361,NaN,29.573847,400,399.965698,25,30.868023,9.513443,39.961418,50.006893,400.668457,398.810303,398.1698,4384.883789,9.774895,9.317939,9.372642,1.874747,1.861259,1.785687,34.058102,41.908386,20.210859,-15.428427,41.895947,62.231342,103.745773,0,79.041199,424.336234666709,1.95548791712108,0.0673384464881167,0.924942192740292,-19.528954397202,511.991697420635,2.04957371638997,0.0157721948509976,1.10524722222199,39.5187622840942,477.671223802905,76.8548731814937,0.0135541444397349,1.178050934981
4,4.064172,24,23.90659,-10.044,-10.219644,107.128708,NaN,0.999110698699951,NaN,29.570797,400,399.777191,25,30.870073,9.51458,40.002415,50.006893,402.032501,399.977539,399.368835,4395.569336,9.853705,9.374898,9.392593,1.891274,1.87122,1.786927,34.062035,41.760738,20.234625,-15.453938,41.828754,62.227592,103.748474,0,78.979805,424.347186615453,1.95553082647071,0.0673436819785161,0.924890101946112,-19.5292760886174,511.982007828715,2.04954469044888,0.0157709928109261,1.10526403645485,39.5202318374263,477.687401503016,76.8696494761037,0.0135547070235335,1.17800211350652
4,4.05956,24,23.90613,-10.044,-10.216595,107.156754,NaN,0.998862504959106,NaN,29.571245,400,399.754456,25,30.868296,9.514153,39.951691,50.006893,402.032501,399.977539,399.368835,4395.569336,9.853705,9.374898,9.392593,1.891274,1.87122,1.786927,34.062035,41.760738,20.234625,-15.453938,41.828754,62.227592,103.748474,0,78.979805,424.363931968611,1.95571271429922,0.067429791814286,0.924590833249085,-19.5595677863847,512.01347342295,2.04962933869336,0.0157732598544874,1.1052298425566,39.5194412055217,477.750447005575,76.9226128752223,0.0135592641421798,1.17775709792729
4,4.057642,24,23.905186,-10.044,-10.217275,107.198914,NaN,0.999301791191101,NaN,29.554049,400,399.703094,25,30.866531,9.50981,39.967476,50.006893,400.457581,398.534485,397.904358,4381.45459,9.78626,9.320296,9.348432,1.865069,1.863688,1.790499,34.069763,41.861973,20.238153,-15.475511,41.815132,62.190907,103.779533,0,78.962959,424.369093043145,1.95578154352151,0.0674649356914938,0.924474634633624,-19.5721730091711,512.061028535417,2.04975829133341,0.0157768617720406,1.10517606998733,39.517818655049,477.773262760814,76.940834689191,0.0135613983575627,1.17765728656565
4,4.057375,24,23.904846,-10.044,-10.217275,107.198914,NaN,0.998966157436371,NaN,29.554049,400,399.703094,25,30.866531,9.51464,40.032032,50.00499,401.949921,399.949493,399.404938,4396.293945,9.876288,9.406114,9.40885,1.885249,1.868608,1.800078,34.076458,41.689034,20.243385,-15.496922,41.795853,62.240368,103.744324,0,78.985832,424.369898958637,1.9557914597276,0.0674698657492746,0.924458067734865,-19.5739281128791,512.061374138263,2.04976061031096,0.0157771233556006,1.1051727497749,39.5172342499099,477.776273249416,76.9429764542988,0.0135618144098328,1.17764099744733
4,4.054949,24,23.904274,-10.044,-10.221064,107.217705,NaN,0.998625874519348,NaN,29.541193,400,399.642609,25,30.870905,9.510463,40.09127,50.00499,401.949921,399.949493,399.404938,4396.293945,9.876288,9.406114,9.40885,1.885249,1.868608,1.800078,34.076458,41.689034,20.243385,-15.496922,41.795853,62.240368,103.744324,0,78.985832,424.373718631653,1.95586825988005,0.0675132825260864,0.924323381973536,-19.5898792920888,512.082722571706,2.04981911024008,0.01577884507183,1.10514734577742,39.5162510599132,477.802385468832,76.9644533851,0.0135639397702954,1.17753425155948
4,4.054949,24,23.904274,-10.044,-10.224644,107.197784,NaN,0.998625874519348,NaN,29.555197,400,399.833099,25,30.87746,9.488191,40.24852,50.00499,400.478424,398.589386,398.003021,4388.238281,9.793159,9.340474,9.378311,1.882349,1.867834,1.788319,34.08527,41.752586,20.242958,-15.520002,41.805649,62.268471,103.719154,0,78.869057,424.37040952723,1.95585567424759,0.0675119523273218,0.924338307404018,-19.5898792920888,512.060706722191,2.04976122828595,0.0157774863745328,1.1051683565096,39.5162510599132,477.797979081017,76.9607113650788,0.013563641365403,1.1775508579119
4,4.053632,24,23.905144,-10.044,-10.227877,107.167244,NaN,0.999268651008606,NaN,29.565136,400,399.746155,25,30.884277,9.495114,40.352711,50.00499,401.406738,399.457062,398.825958,4385.339844,9.856756,9.395463,9.392419,1.874708,1.854345,1.792541,34.06255,41.899982,20.205029,-15.519759,41.727242,62.264732,103.727631,0,79.090553,424.371396247819,1.95589325004525,0.0675351062582575,0.924270096526603,-19.5985417546094,512.026069784873,2.04966654939944,0.0157747339039291,1.10520911268933,39.517746464164,477.812315072695,76.9739465810597,0.0135640691973158,1.17750945281073
4,4.054143,24,23.904345,-10.044,-10.2342,107.191406,NaN,0.999239206314087,NaN,29.578743,400,399.865234,25,30.889038,9.509609,40.377571,50.00499,401.406738,399.457062,398.825958,4385.339844,9.856756,9.395463,9.392419,1.874708,1.854345,1.792541,34.06255,41.899982,20.205029,-15.519759,41.727242,62.264732,103.727631,0,79.090553,424.364009490285,1.95585203012007,0.0675233046674927,0.924328154839297,-19.5951804368031,512.053585762209,2.04974221137736,0.0157769967191056,1.10517578168886,39.5163731002074,477.796799536131,76.9597962338847,0.0135635171721693,1.17755633333699
4,4.053898,24,23.905394,-10.044,-10.239165,107.277931,NaN,0.999255418777466,NaN,29.579571,400,400.061371,25,30.884558,9.506989,40.286518,50.00499,401.71106,399.786407,399.262207,4392.021484,9.857729,9.38307,9.422867,1.899682,1.876228,1.804707,34.037098,41.73037,20.207342,-15.532094,41.747559,62.246059,103.736336,0,79.032776,424.360159794334,1.95584368005965,0.0675259906449113,0.924333662007017,-19.5967919870105,512.14814167518,2.0499864395155,0.0157820902660414,1.10509488576612,39.5181761703635,477.795298871457,76.9598007547804,0.0135627608759156,1.17757720248088
4,4.054282,24,23.904455,-10.044,-10.24313,107.365044,NaN,0.998668670654297,NaN,29.604137,400,400.300049,25,30.874865,9.498942,40.144646,50.00499,401.71106,399.786407,399.262207,4392.021484,9.857729,9.38307,9.422867,1.899682,1.876228,1.804707,34.037098,41.73037,20.207342,-15.532094,41.747559,62.246059,103.736336,0,79.032776,424.355335397927,1.95581546788754,0.0675174153379285,0.924374042156445,-19.594266161893,512.245358777043,2.05024585278759,0.0157887517459915,1.10499442185381,39.5165621761728,477.784148129224,76.9491867927439,0.013562591735639,1.17760562529826
4,4.053767,24,23.904305,-10.044,-10.232705,107.455292,NaN,0.998472034931183,NaN,29.65151,400,400.171539,25,30.87484,9.48685,40.07449,50.00499,401.129364,399.00531,398.644104,4391.792969,9.84887,9.337442,9.370065,1.880982,1.855498,1.792353,34.017227,41.621426,20.211523,-15.55609,41.744759,62.218533,103.77253,0,79.309647,424.366526328049,1.95587126000594,0.0675308146437783,0.924298593133468,-19.5976537036626,512.34523015878,2.05050890780246,0.0157950178160229,1.10489883159803,39.5163043451478,477.803477905894,76.9654189112185,0.0135639944022838,1.17753058440679
4,4.053719,24,23.905327,-10.044,-10.218886,107.558136,NaN,1.000419,NaN,29.664265,400,399.843994,25,30.882193,9.494557,39.908211,50.00499,401.904236,399.834076,399.236603,4389.112305,9.839946,9.370768,9.381587,1.891635,1.861847,1.808545,34.036411,41.698616,20.203388,-15.560643,41.758224,62.246635,103.74894,0,79.098984,424.37944365892,1.95592162240324,0.0675368383111661,0.924238040128673,-19.5979694525154,512.457821615759,2.05080044840879,0.0158012373892689,1.10480204670013,39.5180610094382,477.822497267108,76.9828170060891,0.013564644472077,1.17747375370771
4,4.053469,24,23.903698,-10.044,-10.220849,107.700714,NaN,0.998886406421661,NaN,29.652174,400,399.755737,25,30.88201,9.509214,39.884575,50.00499,401.992157,399.898895,399.307922,4391.719727,9.84462,9.376637,9.380901,1.893612,1.855801,1.798871,34.057087,41.640759,20.187357,-15.566236,41.76453,62.213768,103.780243,0,79.035179,424.378383802376,1.95592401320226,0.0675407337133985,0.924230715211568,-19.5996140241094,512.616979484525,2.05122518980864,0.015812200985961,1.10463934451859,39.5152609763516,477.821124605086,76.9796656486435,0.0135655683004556,1.17745530958621
4,4.053572,24,23.903273,-10.044,-10.226653,107.789551,NaN,0.999654054641724,NaN,29.621607,400,399.728577,25,30.879959,9.496006,39.9977,50.00499,401.992157,399.898895,399.307922,4391.719727,9.84462,9.376637,9.380901,1.893612,1.855801,1.798871,34.057087,41.640759,20.187357,-15.566236,41.76453,62.213768,103.780243,0,79.035179,424.372708636381,1.95589978277774,0.0675366711186423,0.92426127563079,-19.5989364511976,512.715537846872,2.05148570906578,0.0158185754231796,1.10454429518763,39.514530434288,477.812064385917,76.9714529352828,0.0135652200359597,1.17748327152434
4,4.052989,24,23.903414,-10.044,-10.233602,107.835915,NaN,0.998936712741852,NaN,29.630857,400,399.512085,25,30.885971,9.498664,39.990875,50.000656,402.156586,399.854492,399.477875,4389.569824,9.916911,9.390676,9.370145,1.912406,1.872003,1.825174,34.051384,41.698967,20.18589,-15.561477,41.772602,62.17498,103.809952,0,79.178436,424.368045595327,1.95589702370902,0.0675448749103708,0.924254071014538,-19.6027718194744,512.766605392475,2.05161917220506,0.0158216219203984,1.10449837293396,39.5147728034589,477.811289646112,76.9709668554028,0.0135650795560081,1.17748823411087
4,4.052581,24,23.90168,-10.044,-10.236311,107.887817,NaN,0.998748362064362,NaN,29.669146,400,399.808044,25,30.889828,9.502198,39.947643,50.000656,402.235687,399.877808,399.53833,4393.801758,9.928543,9.390775,9.366234,1.910248,1.878111,1.812318,34.054829,41.827908,20.19754,-15.567826,41.752907,62.192181,103.785568,0,78.971382,424.366773321337,1.95590266694027,0.0675514183933452,0.92424005143087,-19.6054561708942,512.825680641874,2.05178142211468,0.015826489756284,1.10442887321616,39.5117921026655,477.810913176678,76.9685333285532,0.0135661365126264,1.17746451236408
4,4.05371,24,23.902798,-10.044,-10.236484,107.930283,NaN,1.000201,NaN,29.683315,400,399.929932,25,30.888987,9.512658,39.969524,50.000656,402.235687,399.877808,399.53833,4393.801758,9.928543,9.390775,9.366234,1.910248,1.878111,1.812318,34.054829,41.827908,20.19754,-15.567826,41.752907,62.192181,103.785568,0,78.971382,424.363205441292,1.95586009306003,0.0675304644763395,0.924310813676726,-19.5980286557545,512.871451938706,2.05189689445947,0.015828516928321,1.10439657677929,39.5137139343862,477.797524090828,76.9585254965518,0.0135645318202235,1.17753116852144
4,4.051703,24,23.904106,-10.044,-10.239217,107.883507,NaN,0.999642014503479,NaN,29.660229,400,399.861603,25,30.885201,9.497809,40.087616,50.000656,400.934753,398.993652,398.510651,4394.84668,9.828128,9.352622,9.388462,1.906291,1.862796,1.803208,34.044315,41.719471,20.194429,-15.562753,41.696259,62.229259,103.780121,0,79.17482,424.366737727098,1.95592509300316,0.0675665913213413,0.924197698045542,-19.6112334923752,512.818470727544,2.05175242441323,0.0158243267652512,1.1044566340387,39.5159622874205,477.82205614723,76.9809541096491,0.0135653767063294,1.17745771591303
4,4.052819,24,23.903198,-10.044,-10.239058,107.801842,NaN,1.000272,NaN,29.671043,400,400.062897,25,30.890081,9.484967,40.07336,50.000656,401.48111,399.418854,399.007935,4387.059082,9.853757,9.362966,9.387975,1.881889,1.848533,1.788778,34.045399,41.710327,20.182348,-15.568185,41.720558,62.160255,103.818283,0,79.049629,424.363515980747,1.9558841626729,0.0675459926374683,0.924266263951153,-19.6038902740638,512.729189519301,2.05152185677719,0.0158194696916006,1.10453102472347,39.5144015140731,477.806493752466,76.9666305809886,0.0135648895982296,1.17750316979552
4,4.052069,24,23.902624,-10.044,-10.239058,107.801842,NaN,0.999953925609589,NaN,29.671043,400,400.062897,25,30.890081,9.496961,40.068546,50.000656,401.48111,399.418854,399.007935,4387.059082,9.853757,9.362966,9.387975,1.881889,1.848533,1.788778,34.045399,41.710327,20.182348,-15.568185,41.720558,62.160255,103.818283,0,79.049629,424.365779919702,1.95591204439163,0.0675598743288881,0.924219737494627,-19.6088250617982,512.729769606641,2.0515257631439,0.0158199119981032,1.10452548334506,39.5134148344872,477.815477049207,76.9735601014897,0.0135658562771176,1.17746100880642
4,4.052092,24,23.903147,-10.044,-10.244364,107.728561,NaN,0.999406337738037,NaN,29.678572,400,400.294373,25,30.878235,9.511122,40.140003,50.000656,401.606079,399.464722,399.034058,4393.443359,9.831941,9.343426,9.364762,1.875351,1.830516,1.782336,34.037228,41.649544,20.194437,-15.570095,41.759396,62.157242,103.817123,0,79.111023,424.360806518031,1.95589253649918,0.0675574758613516,0.924243274753114,-19.6086737179062,512.648297214767,2.05130970552181,0.0158145211888733,1.10460546151739,39.5143138481508,477.809356396419,76.9689995345607,0.0135651152976645,1.17749164572025
4,4.052092,24,23.903147,-10.044,-10.262482,107.673943,NaN,0.999406337738037,NaN,29.678614,400,400.274048,25,30.865879,9.516693,40.061592,50.000656,401.946167,399.913239,399.463318,4393.904297,9.876784,9.359656,9.402535,1.883489,1.83572,1.782054,34.009033,41.628094,20.226936,-15.601331,41.721329,62.174458,103.815491,0,79.143524,424.344060393918,1.95582883797439,0.0675507393746375,0.924318850367123,-19.6086737179062,512.587964343905,2.0511512896818,0.0158108027807422,1.10466150673775,39.5143138481508,477.787054938211,76.9500604087377,0.0135636049492699,1.17757569307389
4,4.052163,24,23.903381,-10.044,-10.290722,107.604919,NaN,0.999145925045013,NaN,29.665119,400,400.177277,25,30.85742,9.507734,39.913696,50.000656,401.946167,399.913239,399.463318,4393.904297,9.876784,9.359656,9.402535,1.883489,1.83572,1.782054,34.009033,41.628094,20.226936,-15.601331,41.721329,62.174458,103.815491,0,79.143524,424.317741421468,1.95572689330819,0.0675389237515456,0.924441299045822,-19.6082065300401,512.511476808771,2.05094945253809,0.0158059222979066,1.10473484530566,39.5147160788552,477.751682983233,76.9203095610662,0.0135610631837031,1.17771253513306
4,4.05321,24,23.903294,-10.044,-10.316197,107.496613,NaN,0.99967896938324,NaN,29.643208,400,400.400177,25,30.855539,9.500117,39.911812,50.003349,402.188263,400.049927,399.594727,4391.006836,9.863547,9.372352,9.385441,1.888851,1.839909,1.789061,34.025867,41.729191,20.268375,-15.62138,41.730633,62.179188,103.807991,0,79.117043,424.291024382474,1.95559835117829,0.0675100773623436,0.924613232675241,-19.6013178822571,512.391909513734,2.05063574206764,0.0157986116850234,1.1048460726169,39.5145665318927,477.706568705301,76.8818994845066,0.0135580615624113,1.17788172411331
4,4.05267,24,23.901937,-10.044,-10.316969,107.359428,NaN,0.998962819576263,NaN,29.636395,400,400.405029,25,30.849552,9.498691,40.091763,50.003349,402.170715,400.047882,399.574951,4396.165039,9.890785,9.399669,9.387177,1.880654,1.820576,1.771693,34.03009,41.781601,20.289408,-15.641186,41.727596,62.206715,103.787697,0,79.17482,424.291943293407,1.95561571851736,0.0675197800738377,0.924582839828119,-19.6048705961768,512.241708621892,2.05024670860334,0.0157903072014191,1.1049757820447,39.5122338893671,477.710807938718,76.8838428915559,0.0135591954946035,1.1778459878503
4,4.051584,24,23.902317,-10.044,-10.306086,107.268745,NaN,0.999346494674683,NaN,29.648186,400,400.151398,25,30.837049,9.510356,40.181229,50.003349,402.170715,400.047882,399.574951,4396.165039,9.890785,9.399669,9.387177,1.880654,1.820576,1.771693,34.03009,41.781601,20.289408,-15.641186,41.727596,62.206715,103.787697,0,79.17482,424.305287906554,1.95569439258716,0.0675439269263096,0.924469606304334,-19.6120165972502,512.141115804395,2.04998073678,0.0157838318544315,1.10507453417047,39.5128871082043,477.738862758981,76.908126235885,0.0135608588136197,1.17774549953589
4,4.051346,24,23.903999,-10.044,-10.300226,107.205879,NaN,0.999559044837952,NaN,29.648279,400,399.930359,25,30.826811,9.509934,40.181339,50.003349,400.880127,398.987946,398.527924,4397.622559,9.840348,9.36682,9.399811,1.852418,1.794473,1.762419,34.043121,41.632057,20.324007,-15.665795,41.752724,62.21793,103.788452,0,78.926842,424.311424499977,1.95572385543761,0.0675505129464286,0.924430260992047,-19.6135828598873,512.069932536191,2.0497866250491,0.0157782500941417,1.10515713087472,39.5157783660347,477.75145757534,76.9208719046958,0.0135606622590836,1.17772235505379
4,4.050913,24,23.902271,-10.044,-10.298942,107.19632,NaN,0.999098896980286,NaN,29.649235,400,400.084625,25,30.828348,9.490068,40.199539,50.003349,400.880127,398.987946,398.527924,4397.622559,9.840348,9.36682,9.399811,1.852418,1.794473,1.762419,34.043121,41.632057,20.324007,-15.665795,41.752724,62.21793,103.788452,0,78.926842,424.313919990639,1.95574447785806,0.067559008457423,0.924397954348321,-19.6164325857852,512.061124779663,2.04977063662059,0.0157789277676067,1.10515034157612,39.5128080347683,477.756333500592,76.9229046044521,0.0135620709230103,1.17767887230961
4,4.051824,24,23.902431,-10.044,-10.297878,107.292587,NaN,0.999364674091339,NaN,29.655146,400,400.065155,25,30.834034,9.487107,40.186893,50.003349,402.243469,400.078278,399.689117,4394.25293,9.886459,9.38903,9.383178,1.883838,1.835321,1.792027,34.02034,41.792469,20.353565,-15.709522,41.757618,62.267944,103.765755,0,79.16037,424.312150515943,1.95571433404177,0.0675425370814182,0.924450166741384,-19.6104372441682,512.167346921335,2.0500492148887,0.0157853698720034,1.10505060841818,39.5130830723128,477.745998084393,76.9143238139054,0.0135612709926867,1.17772021011553
4,4.05104,24,23.902626,-10.044,-10.279624,107.448265,NaN,0.999133050441742,NaN,29.656858,400,400.075439,25,30.846035,9.48911,40.104366,50.003349,401.362885,399.39859,398.994507,4389.480957,9.836344,9.349761,9.397332,1.883204,1.834327,1.772889,34.005814,41.68755,20.386492,-15.75273,41.747124,62.21468,103.80098,0,79.09417,424.331393093191,1.95580768651341,0.0675638421592195,0.92432508545066,-19.6155967297429,512.339168574041,2.05049994953395,0.015795831654324,1.10488982612357,39.5134182724294,477.778943232961,76.9425367307971,0.0135633807501744,1.1775987228494
4,4.051068,24,23.90321,-10.044,-10.256321,107.533165,NaN,0.998972773551941,NaN,29.640207,400,400.245483,25,30.855038,9.504572,39.952454,50.003349,401.362885,399.39859,398.994507,4389.480957,9.836344,9.349761,9.397332,1.883204,1.834327,1.772889,34.005814,41.68755,20.386492,-15.75273,41.747124,62.21468,103.80098,0,79.09417,424.35284696583,1.95588857710417,0.0675719902292912,0.924229573149832,-19.6154124492217,512.432378264062,2.05074240141715,0.0158011665647615,1.10480735999394,39.5144221413267,477.808055598987,76.9679716183303,0.0135649878795852,1.17749745958574
4,4.050894,24,23.903408,-10.044,-10.243049,107.528511,NaN,0.998330533504486,NaN,29.634842,400,400.081146,25,30.854109,9.503181,40.040222,50.003349,401.93219,399.938263,399.529755,4391.626953,9.854771,9.394543,9.431241,1.876909,1.859167,1.796731,34.037327,41.648445,20.399204,-15.769758,41.818794,62.218727,103.79097,0,79.038795,424.365638191461,1.95594170389195,0.0675801484441504,0.924163479131556,-19.6165576368401,512.427035855021,2.05072754575086,0.0158006970465484,1.10481410238972,39.5147624898986,477.826925270425,76.9842386688491,0.0135661421378933,1.17742926506425
4,4.051303,24,23.903446,-10.044,-10.23667,107.565865,NaN,0.999419450759888,NaN,29.61908,400,400.076874,25,30.842838,9.508648,40.021362,50.003349,401.911835,399.84314,399.364471,4395.084961,9.818859,9.365858,9.397,1.874488,1.850087,1.765553,34.04137,41.756443,20.457514,-15.82963,41.745033,62.24221,103.785599,0,78.953323,424.37029893258,1.95594891859828,0.0675749453199156,0.924162285750697,-19.6138658476238,512.468265868747,2.05083568935591,0.0158032122991397,1.10477581018131,39.5148278090754,477.829502945544,76.9864742332363,0.0135662929706743,1.17742011179691
4,4.050195,24,23.903175,-10.044,-10.23667,107.565865,NaN,0.999605417251587,NaN,29.61908,400,400.076874,25,30.842838,9.513771,39.94648,50.003349,401.911835,399.84314,399.364471,4395.084961,9.818859,9.365858,9.397,1.874488,1.850087,1.765553,34.04137,41.756443,20.457514,-15.82963,41.745033,62.24221,103.785599,0,78.953323,424.373642924883,1.95599012013502,0.0675954703294834,0.924093588519622,-19.6211585118691,512.468540362493,2.05083753525647,0.0158034210026691,1.10477318224267,39.514361978479,477.843561682342,76.9980845278635,0.0135674141559322,1.1773632747246
4,4.050195,24,23.903175,-10.044,-10.232841,107.588821,NaN,0.999605417251587,NaN,29.61264,400,400.397217,25,30.832838,9.498153,39.931889,50.017273,401.766876,399.780945,399.203766,4391.358887,9.822803,9.361242,9.399617,1.886575,1.832155,1.774523,34.034637,41.568855,20.454624,-15.845167,41.731949,62.257324,103.783371,0,78.985832,424.377181248745,1.95600357817497,0.0675968942758353,0.924077664646066,-19.6211585118691,512.493901263367,2.05090414697047,0.0158049845755305,1.10474946382499,39.514361978479,477.848274015681,77.0020870043461,0.01356773325112,1.17734554617204
4,4.05079,24,23.903372,-10.044,-10.231492,107.629517,NaN,0.999616742134094,NaN,29.56851,400,400.36734,25,30.82382,9.478263,39.962715,50.017273,401.766876,399.780945,399.203766,4391.358887,9.822803,9.361242,9.399617,1.886575,1.832155,1.774523,34.034637,41.568855,20.454624,-15.845167,41.731949,62.257324,103.783371,0,78.985832,424.376632316203,1.95598619390457,0.0675863723666984,0.924108934508811,-19.6172421348043,512.538659875007,2.05102088014806,0.0158076043836538,1.10470939835132,39.5147006085008,477.842454197845,76.9973839643225,0.013567216176577,1.17737029632076
4,4.051246,24,23.903097,-10.044,-10.252736,107.693558,NaN,0.99992424249649,NaN,29.542942,400,400.114075,25,30.827011,9.486841,40.010235,50.017273,400.606476,398.704407,398.035583,4389.185059,9.75287,9.319402,9.356703,1.850842,1.807947,1.75236,33.9907,41.77623,20.463762,-15.874824,41.722652,62.254379,103.795258,0,79.123062,424.355622896046,1.95589456110326,0.0675700269034949,0.924225675086908,-19.614240974465,512.609682664407,2.05120852562249,0.0158121767805457,1.10464087592554,39.5142279010298,477.809997423439,76.9694829837996,0.0135651899201998,1.17748850597216
4,4.050882,24,23.902914,-10.044,-10.271623,107.702759,NaN,0.999833822250366,NaN,29.553257,400,400.038361,25,30.830088,9.495114,40.057697,50.017273,402.254822,400.118805,399.49588,4394.726563,9.862466,9.395445,9.380214,1.854345,1.821431,1.759618,33.997669,41.815884,20.492086,-15.91409,41.756218,62.242195,103.798775,0,79.131485,424.339265685902,1.95584169571645,0.0675697441721557,0.924281859205176,-19.6166366167016,512.62003153777,2.05123645865298,0.0158129441758803,1.1046296629719,39.5139133333999,477.791240418106,76.9533306703771,0.0135640338478677,1.17755653486699
4,4.050996,24,23.903267,-10.044,-10.274538,107.710442,NaN,1.000505,NaN,29.594584,400,400.101929,25,30.824402,9.489176,39.991417,50.017273,402.254822,400.118805,399.49588,4394.726563,9.862466,9.395445,9.380214,1.854345,1.821431,1.759618,33.997669,41.815884,20.492086,-15.91409,41.756218,62.242195,103.798775,0,79.131485,424.336227056629,1.95582720640278,0.0675665486708785,0.924301110054611,-19.6158863153834,512.628161321249,2.05125633905444,0.0158131952799686,1.10462519562805,39.5145201206839,477.786646487726,76.9498598653687,0.0135635023877927,1.17757897353982
4,4.051022,24,23.904408,-10.044,-10.277083,107.74482,NaN,1.000065,NaN,29.59634,400,399.865845,25,30.813702,9.504356,39.935379,50.017273,402.060974,400.123749,399.517914,4391.906738,9.853184,9.398401,9.423852,1.862099,1.823493,1.761699,34.011768,41.649239,20.518562,-15.9365,41.778862,62.218781,103.819023,0,79.145927,424.333796160861,1.95581729075856,0.067565120595439,0.924313353284345,-19.6157151963075,512.664981781822,2.05134827433445,0.0158146564700164,1.10460099753429,39.5164813892496,477.784722570881,76.9496172916431,0.0135626599708782,1.17760277741199
4,4.050019,24,23.903717,-10.044,-10.289032,107.755424,NaN,1.000239,NaN,29.60759,400,399.9664,25,30.809414,9.49406,40.027462,50.017273,400.954346,399.035645,398.416107,4391.541016,9.796256,9.33396,9.359705,1.874401,1.839834,1.771725,34.012676,41.799126,20.52,-15.945455,41.726814,62.181263,103.850067,0,78.953323,424.325781547156,1.95581258448659,0.0675792549768495,0.924300938716452,-19.6223170541296,512.677393558567,2.05138372880679,0.0158159105930892,1.10458346655565,39.5152936356481,477.782137725726,76.9465797477748,0.0135629161669917,1.17760250175651
4,4.049623,24,23.90543,-10.044,-10.316191,107.727898,NaN,1.00004,NaN,29.592308,400,400.014008,25,30.814289,9.491973,40.078541,50.017273,400.954346,399.035645,398.416107,4391.541016,9.796256,9.33396,9.359705,1.874401,1.839834,1.771725,34.012676,41.799126,20.52,-15.945455,41.726814,62.181263,103.850067,0,78.953323,424.301873931791,1.95573180935765,0.0675764873481686,0.924389890577251,-19.6249239152958,512.645255989507,2.05129224200192,0.0158127173484904,1.10462821247771,39.5182380477727,477.756182523043,76.9266290889464,0.0135600893413696,1.17772528470743
4,4.049337,24,23.904167,-10.044,-10.357666,107.639122,NaN,0.999309301376343,NaN,29.590424,400,399.819214,25,30.82369,9.486548,40.171322,50.017273,401.825958,399.846588,399.246094,4388.670898,9.858993,9.403635,9.412894,1.846249,1.806747,1.750123,34.039867,41.703808,20.524181,-15.953872,41.736614,62.19664,103.842247,0,78.982216,424.26439648374,1.95559656149726,0.0675663510720538,0.924545994531704,-19.6268067698699,512.548465873044,2.05104333194398,0.0158076461255677,1.10470720399494,39.5160671395197,477.707125854944,76.8834376460734,0.0135575546164166,1.17789229669103
