P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.049064,24,23.903793,-10.044,-10.370799,107.521606,NaN,0.999376893043518,NaN,29.595245,400,400.044739,25,30.836937,9.503085,40.229401,50.026363,401.585083,399.596344,399.028351,4392.73584,9.823278,9.367177,9.380456,1.837433,1.80852,1.741873,34.008472,41.778549,20.501675,-15.974769,41.688366,62.238144,103.811775,0,78.965363,424.253080163604,1.95556051785409,0.0675665211138754,0.924584156966858,-19.6286041352208,512.41901695915,2.05070488283205,0.0157999301856976,1.10482499427047,39.515424272636,477.694002544757,76.8718401616212,0.0135568989679,1.17793650069219
4,4.050791,24,23.903784,-10.044,-10.367804,107.416618,NaN,0.999193608760834,NaN,29.623947,400,400.230011,25,30.835493,9.509896,40.255482,50.026363,401.585083,399.596344,399.028351,4392.73584,9.823278,9.367177,9.380456,1.837433,1.80852,1.741873,34.008472,41.778549,20.501675,-15.974769,41.688366,62.238144,103.811775,0,78.965363,424.2506233581,1.95550677388695,0.0675356456009791,0.9246793207137,-19.6172355530187,512.303026998192,2.05040017993727,0.0157927834180112,1.10493404515396,39.515408802485,477.675179213485,76.8558497406071,0.0135556294043386,1.1780076062628
4,4.051374,24,23.903816,-10.044,-10.382049,107.324837,NaN,1.000116,NaN,29.639698,400,400.369995,25,30.81926,9.51212,40.321049,50.026363,401.804199,399.861481,399.295441,4382.461914,9.819656,9.350863,9.391474,1.853286,1.818966,1.75308,33.980316,41.745148,20.511677,-16.011204,41.773376,62.226486,103.82383,0,79.17482,424.235686034994,1.95543494750771,0.0675195511652075,0.924775721556857,-19.6133985900479,512.201578160433,2.05013344186506,0.015786502685499,1.10503028562778,39.5154638074511,477.650083702075,76.8345863097003,0.0135539092519875,1.17810312060853
4,4.050291,24,23.902754,-10.044,-10.400899,107.291496,NaN,1.000082,NaN,29.638844,400,400.065247,25,30.813026,9.507893,40.280411,50.026363,401.903442,399.851563,399.155945,4391.105957,9.831635,9.387809,9.353337,1.827546,1.803981,1.751135,33.980099,41.740688,20.524801,-16.041098,41.757294,62.329514,103.764153,0,79.123062,424.221532898401,1.95540891576083,0.0675325856437725,0.924787550640599,-19.6205265959741,512.165813286938,2.05004384351434,0.0157850468738325,1.10505490184623,39.5136383000876,477.639533704182,76.8243348811396,0.0135538569210463,1.17812766261905
4,4.050291,24,23.902754,-10.044,-10.400899,107.291496,NaN,1.000082,NaN,29.638844,400,400.065247,25,30.813026,9.504647,40.212681,50.026363,401.903442,399.851563,399.155945,4391.105957,9.831635,9.387809,9.353337,1.827546,1.803981,1.751135,33.980099,41.740688,20.524801,-16.041098,41.757294,62.329514,103.764153,0,79.123062,424.221532898401,1.95540891576083,0.0675325856437725,0.924787550640599,-19.6205265959741,512.165813286938,2.05004384351434,0.0157850468738325,1.10505490184623,39.5136383000876,477.639533704182,76.8243348811396,0.0135538569210463,1.17812766261905
4,4.050364,24,23.904112,-10.044,-10.399487,107.363419,NaN,0.999560058116913,NaN,29.640596,400,400.154785,25,30.824409,9.500303,40.186623,50.026363,401.226166,399.345886,398.717102,4387.939453,9.824809,9.373835,9.386393,1.822506,1.789158,1.736663,33.989491,41.676186,20.504187,-16.060762,41.719673,62.280132,103.795715,0,79.02314,424.222617644342,1.95541116794548,0.0675317594642649,0.924786156059187,-19.6200460843053,512.243911259494,2.05024347190231,0.0157889049875446,1.10499278209771,39.5159726007515,477.642162483278,76.8282240409899,0.0135531879438199,1.17813744409827
4,4.047939,24,23.904575,-10.044,-10.382626,107.4282,NaN,0.999325454235077,NaN,29.635881,400,400.132202,25,30.82976,9.490978,40.318851,50.026363,401.226166,399.345886,398.717102,4387.939453,9.824809,9.373835,9.386393,1.822506,1.789158,1.736663,33.989491,41.676186,20.504187,-16.060762,41.719673,62.280132,103.795715,0,79.02314,424.245549736693,1.95556079083437,0.0675829707031351,0.924563687733328,-19.6360118406529,512.315022012995,2.05042841582155,0.0157929638026697,1.10492966490153,39.5167684401021,477.695158227338,76.8737754863873,0.0135564893884631,1.17794348860313
4,4.048155,24,23.902657,-10.044,-10.369555,107.519989,NaN,0.999943017959595,NaN,29.633526,400,400.015259,25,30.832878,9.483359,40.316608,50.026363,401.927643,400.02887,399.355865,4387.57373,9.85708,9.413839,9.3995,1.835849,1.812318,1.763371,33.997669,41.765003,20.503967,-16.098011,41.73954,62.176506,103.862144,0,79.058052,424.256980803295,1.95559873701078,0.067583833022019,0.924522225330535,-19.63458943883,512.41838160583,2.05070792893431,0.0158006948016399,1.10481564485308,39.5134715604594,477.705840099265,76.880503690722,0.0135584096703291,1.17787522736044
4,4.048517,24,23.903379,-10.044,-10.365736,107.610817,NaN,0.999871730804443,NaN,29.634453,400,399.853882,25,30.835058,9.495489,40.279659,50.026363,400.689636,398.813049,398.188171,4386.112793,9.802567,9.357261,9.367015,1.819483,1.809451,1.74428,33.990074,41.763756,20.489178,-16.094728,41.68309,62.14373,103.886551,0,78.967766,424.259416289635,1.9555986953311,0.0675785440869127,0.92452875916991,-19.6322057291657,512.51799454186,2.05096657863019,0.0158063255132945,1.10472874211841,39.5147126410012,477.706804413146,76.882203305827,0.0135580244941303,1.17788206736304
4,4.048442,24,23.903503,-10.044,-10.364671,107.613739,NaN,0.999330043792725,NaN,29.610819,400,399.845978,25,30.832855,9.494066,40.252625,50.026363,400.689636,398.813049,398.188171,4386.112793,9.802567,9.357261,9.367015,1.819483,1.809451,1.74428,33.990074,41.763756,20.489178,-16.094728,41.68309,62.14373,103.886551,0,78.967766,424.260627820917,1.95560523443491,0.0675803308584943,0.924519608467723,-19.632699578244,512.521097013617,2.05097421193014,0.0158064290038621,1.10472693017066,39.5149257876949,477.709261437158,76.8844405724642,0.0135581135660359,1.17787457789959
4,4.046404,24,23.90288,-10.044,-10.363691,107.558655,NaN,0.9994957447052,NaN,29.579952,400,399.92276,25,30.827328,9.499806,40.098339,50.026363,402.248566,400.300781,399.723389,4392.117676,9.850904,9.373922,9.40163,1.819744,1.804332,1.740515,33.96291,41.677475,20.469816,-16.122755,41.728775,62.111107,103.902016,0,79.18084,424.267699135441,1.95568456928709,0.0676184937484442,0.924388441639984,-19.6461217887679,512.460873743975,2.05081862222884,0.0158031570774461,1.10477777688939,39.5138548889365,477.73618750231,76.9065414947924,0.0135603262511282,1.1777637763753
4,4.047228,24,23.902554,-10.044,-10.361061,107.511055,NaN,0.999015033245087,NaN,29.571976,400,400.170105,25,30.820988,9.500574,40.059944,50.016315,401.599304,399.744171,399.087738,4392.088867,9.825445,9.373764,9.399174,1.821409,1.776964,1.727505,33.973351,41.744907,20.484598,-16.154356,41.666481,62.142567,103.895813,0,78.962959,424.267637778234,1.95566313550915,0.0676041861258239,0.924428768234988,-19.6406943242283,512.408615523466,2.05068270117561,0.0158001654598311,1.10482390653623,39.5132945064744,477.728242484382,76.8993980443532,0.0135599915094257,1.17778905713102
4,4.046918,24,23.901718,-10.044,-10.361566,107.457649,NaN,0.998755633831024,NaN,29.567768,400,400.38266,25,30.818932,9.497473,40.138817,50.016315,401.599304,399.744171,399.087738,4392.088867,9.825445,9.373764,9.399174,1.821409,1.776964,1.727505,33.973351,41.744907,20.484598,-16.154356,41.666481,62.142567,103.895813,0,78.962959,424.268108676035,1.95567290272486,0.0676097485594477,0.924411564891847,-19.6427361107921,512.350457464475,2.05053337862978,0.0157971702852279,1.10487124166326,39.5118574254388,477.730527853166,76.9003186206768,0.0135606680409516,1.17776828593224
4,4.046754,24,23.901234,-10.044,-10.366729,107.395088,NaN,0.999269247055054,NaN,29.549223,400,400.194092,25,30.823725,9.498825,40.147491,50.016315,401.970184,400.09082,399.396484,4389.448242,9.821879,9.388466,9.406882,1.825989,1.783043,1.72431,33.978279,41.70668,20.432734,-16.134212,41.704571,62.204082,103.847221,0,79.117043,424.263832018896,1.95566084785946,0.06761086838435,0.924423001026643,-19.6438163302041,512.281824611775,2.05035504815622,0.0157932792259132,1.10493169724549,39.5110254136525,477.725651737129,76.8955880704798,0.0135606397873279,1.17777968045398
4,4.04703,24,23.901226,-10.044,-10.380174,107.365463,NaN,0.999320149421692,NaN,29.538008,400,400.236603,25,30.829967,9.494948,40.073277,50.016315,402.417664,400.486267,399.896759,4385.697266,9.87017,9.382344,9.408386,1.805865,1.782427,1.722461,33.987541,41.82972,20.435635,-16.166399,41.672092,62.150257,103.889755,0,79.02916,424.250567577196,1.95560326904581,0.0676007412141519,0.924496662480668,-19.64199841923,512.249098670722,2.05026908047017,0.0157912659831863,1.1049625529341,39.5110116612826,477.705486174766,76.8784571869201,0.0135592786636346,1.17785578149827
4,4.04608,24,23.900576,-10.044,-10.387156,107.366661,NaN,0.998901784420013,NaN,29.522823,400,400.395752,25,30.838581,9.49388,39.925671,50.016315,402.417664,400.486267,399.896759,4385.697266,9.87017,9.382344,9.408386,1.805865,1.782427,1.722461,33.987541,41.82972,20.435635,-16.166399,41.672092,62.150257,103.889755,0,79.02916,424.24698774361,1.95561408835593,0.0676157662862258,0.924466725519078,-19.6482561209129,512.251082038202,2.05027699030365,0.0157918481000106,1.10495497449634,39.5098942695935,477.708391877344,76.8801310581632,0.0135598811675597,1.17783535547545
4,4.046746,24,23.900572,-10.044,-10.386909,107.403671,NaN,0.998912870883942,NaN,29.533672,400,400.407196,25,30.850647,9.496068,39.837093,50.016315,401.509979,399.841614,399.066681,4391.716797,9.809981,9.372946,9.421772,1.811523,1.776622,1.714155,33.977352,41.710587,20.392738,-16.166958,41.6436,62.188183,103.871231,0,78.959343,424.245200519581,1.95559015033425,0.0676035010980987,0.924507244262353,-19.6438690247068,512.291979764486,2.05038448114083,0.015794373980928,1.10491630574798,39.5098873932682,477.700007510768,76.873007819262,0.0135593156325548,1.17786699846204
4,4.046746,24,23.900572,-10.044,-10.386909,107.403671,NaN,0.998912870883942,NaN,29.533672,400,400.407196,25,30.850647,9.482202,39.772449,50.016315,400.843872,399.190063,398.366455,4385.123047,9.768785,9.341272,9.385237,1.817953,1.776707,1.717645,33.982403,41.824169,20.386059,-16.181509,41.702381,62.159687,103.884697,0,79.014717,424.245200519581,1.95559015033425,0.0676035010980987,0.924507244262353,-19.6438690247068,512.291979764486,2.05038448114083,0.015794373980928,1.10491630574798,39.5098873932682,477.700007510768,76.873007819262,0.0135593156325548,1.17786699846204
4,4.045854,24,23.899567,-10.044,-10.381546,107.512741,NaN,0.999994516372681,NaN,29.532578,400,400.139862,25,30.865265,9.471659,39.851028,50.016315,400.843872,399.190063,398.366455,4385.123047,9.768785,9.341272,9.385237,1.817953,1.776707,1.717645,33.982403,41.824169,20.386059,-16.181509,41.702381,62.159687,103.884697,0,79.014717,424.252857797861,1.95564224364032,0.0676220502392646,0.924429067395552,-19.6497449610128,512.413505240267,2.05070794559066,0.0158025808323443,1.10479316567918,39.5081596880113,477.716878905811,76.8861057419754,0.0135610859032632,1.17778862402127
4,4.046958,24,23.89776,-10.044,-10.376781,107.574234,NaN,0.999851226806641,NaN,29.541132,400,400.222137,25,30.87369,9.498222,39.941376,50.016315,402.024078,400.241211,399.463165,4387.820313,9.833927,9.401449,9.413346,1.818884,1.788866,1.731429,33.953819,41.672394,20.375248,-16.18461,41.679756,62.138107,103.903397,0,78.947304,424.253922233649,1.95561788779563,0.0676033404137211,0.924477918225042,-19.6424726477098,512.483270400215,2.05089870585635,0.0158081623277575,1.1047120341433,39.5050531175137,477.705903099557,76.874582042143,0.0135614702086641,1.17780386473095
4,4.04688,24,23.899361,-10.044,-10.378468,107.59137,NaN,0.999229311943054,NaN,29.544193,400,400.189545,25,30.87038,9.50862,39.946869,50.011494,400.428131,398.73587,397.943604,4383.455566,9.761514,9.355785,9.384309,1.821049,1.786304,1.71494,33.924412,41.728153,20.361906,-16.193068,41.677383,62.186954,103.868416,0,79.190475,424.252598659009,1.95561485754791,0.0676041590595307,0.924480138507701,-19.6429864025389,512.500579420837,2.05093752084434,0.0158080961057189,1.10470986695787,39.5078055445743,477.707013551046,76.8774783540764,0.0135605461019287,1.17782291981432
4,4.045173,24,23.89826,-10.044,-10.384929,107.584801,NaN,0.999424278736115,NaN,29.561367,400,399.969574,25,30.85486,9.521237,40.02,50.011494,400.428131,398.73587,397.943604,4383.455566,9.761514,9.355785,9.384309,1.821049,1.786304,1.71494,33.924412,41.728153,20.361906,-16.193068,41.677383,62.186954,103.868416,0,79.190475,424.251791165552,1.95565571116102,0.0676334312049514,0.924400793801497,-19.6542316301305,512.494437505183,2.05092596060811,0.0158084969125216,1.10470597410645,39.5059127288084,477.71982053,76.8870087528544,0.013562101042903,1.17775852982993
4,4.047254,24,23.898439,-10.044,-10.391522,107.601814,NaN,0.998966872692108,NaN,29.601019,400,399.873779,25,30.834307,9.511974,40.098892,50.011494,402.049316,400.308838,399.598572,4384.472656,9.810351,9.385056,9.431883,1.826909,1.793788,1.737814,33.931034,41.762875,20.364819,-16.210985,41.692932,62.213272,103.850258,0,79.002686,424.239398107227,1.95555499901882,0.0675923601642489,0.924558346119458,-19.6405230830556,512.513050481626,2.0509741032671,0.0158095178566564,1.10469016129295,39.5062204663238,477.684811781766,76.8575039807899,0.0135596172988791,1.17789348685028
4,4.04684,24,23.898123,-10.044,-10.39687,107.628876,NaN,0.999773621559143,NaN,29.60535,400,399.867889,25,30.817642,9.508718,40.05114,50.011494,400.868225,398.979553,398.135864,4384.628906,9.749267,9.352119,9.346839,1.790918,1.762081,1.711755,33.95377,41.713051,20.384407,-16.222046,41.650539,62.202679,103.871758,0,79.055649,424.235706748084,1.95555160073913,0.0675980472049984,0.924554996789282,-19.6432498694895,512.543265095541,2.05105476771851,0.0158116045582852,1.10465922256338,39.5056771966804,477.683193876279,76.8557447717504,0.013559704905847,1.17789501638622
4,4.046442,24,23.899763,-10.044,-10.401565,107.647369,NaN,0.998938620090485,NaN,29.606323,400,400.014862,25,30.797558,9.519926,39.9063,50.011494,400.868225,398.979553,398.135864,4384.628906,9.749267,9.352119,9.346839,1.790918,1.762081,1.711755,33.95377,41.713051,20.384407,-16.222046,41.650539,62.202679,103.871758,0,79.055649,424.232570799486,1.95554990546656,0.067603681855809,0.92454989845514,-19.6458714744447,512.562033601612,2.05109724646801,0.0158116003311032,1.10465607362887,39.5084966378579,477.68482423461,76.8591303587937,0.0135587918124632,1.1779126764873
4,4.045852,24,23.900026,-10.044,-10.412248,107.656563,NaN,0.999256610870361,NaN,29.621113,400,400.11087,25,30.791901,9.512439,39.893913,50.011494,402.176666,400.448547,399.818756,4388.874023,9.826002,9.355193,9.440057,1.815299,1.784957,1.714003,33.952541,41.766499,20.395855,-16.243258,41.686539,62.268044,103.827415,0,78.93045,424.224480051881,1.95553429354399,0.0676106497502647,0.924558007941059,-19.649758136888,512.571923614967,2.0511221259685,0.0158120237892988,1.10464916496913,39.5089487662358,477.679716540516,76.8551151454828,0.0135582816116859,1.17793582448473
4,4.045129,24,23.898066,-10.044,-10.418292,107.63913,NaN,0.998689651489258,NaN,29.654442,400,400.349854,25,30.794216,9.504605,40.059757,50.011494,401.277863,399.440918,398.675964,4387.956055,9.793036,9.365913,9.374342,1.783344,1.773957,1.710321,33.950241,41.772697,20.3944,-16.265627,41.685696,62.292908,103.811058,0,78.924431,424.221081277398,1.95553996420344,0.0676218173149483,0.924538283109914,-19.6545215376131,512.55464990871,2.05108490275921,0.0158123468436651,1.10464811880929,39.5055792012549,477.67904375366,76.8521518901158,0.0135594592724106,1.17790989032373
4,4.045655,24,23.89752,-10.044,-10.421577,107.575813,NaN,1.000179,NaN,29.697975,400,400.272156,25,30.794836,9.50532,40.204994,50.011494,401.277863,399.440918,398.675964,4387.956055,9.793036,9.365913,9.374342,1.783344,1.773957,1.710321,33.950241,41.772697,20.3944,-16.265627,41.685696,62.292908,103.811058,0,78.924431,424.216451259313,1.95550880432579,0.0676108298780222,0.924584981701455,-19.6510559836058,512.485257797455,2.05090492240767,0.0158084548130672,1.10470807755301,39.5046404992254,477.667397560889,76.8415984616229,0.0135590108941042,1.17794603143634
4,4.046502,24,23.897501,-10.044,-10.427633,107.476349,NaN,0.999597907066345,NaN,29.714397,400,400.190643,25,30.789455,9.511941,40.158627,50.011494,401.176819,399.442688,398.742981,4395.595703,9.790969,9.351249,9.406819,1.787756,1.776537,1.714223,33.958115,41.619514,20.394625,-16.24654,41.638466,62.320503,103.793083,0,78.80526,424.208286466053,1.95545593288805,0.0675928573544258,0.924663450403739,-19.6454762449716,512.375393258127,2.05061639755408,0.0158016924852791,1.10481084933766,39.5046078334739,477.648867659302,76.8258450468919,0.0135577670644564,1.17801591989972
4,4.04584,24,23.897383,-10.044,-10.448065,107.434723,NaN,0.999061107635498,NaN,29.704929,400,400.242188,25,30.785376,9.498085,40.044285,50.011494,401.176819,399.442688,398.742981,4395.595703,9.790969,9.351249,9.406819,1.787756,1.776537,1.714223,33.958115,41.619514,20.394625,-16.24654,41.638466,62.320503,103.793083,0,78.80526,424.191398815691,1.95540868403176,0.0675975264547788,0.924708257924465,-19.6498371921474,512.329523166786,2.05049636869661,0.0157989464451491,1.10485295825544,39.5044049615325,477.63217206542,76.8115287143391,0.0135567092622093,1.17807746334182
4,4.04584,24,23.897383,-10.044,-10.448065,107.434723,NaN,0.999061107635498,NaN,29.704929,400,400.242188,25,30.785376,9.496575,39.873096,50.011494,402.11438,400.184753,399.507568,4390.047852,9.849336,9.397577,9.401661,1.791152,1.789974,1.710119,33.976074,41.80331,20.419806,-16.266016,41.629314,62.303047,103.822739,0,78.612648,424.191398815691,1.95540868403176,0.0675975264547788,0.924708257924465,-19.6498371921474,512.329523166786,2.05049636869661,0.0157989464451491,1.10485295825544,39.5044049615325,477.63217206542,76.8115287143391,0.0135567092622093,1.17807746334182
4,4.045799,24,23.895687,-10.044,-10.462169,107.487076,NaN,0.999343574047089,NaN,29.703415,400,400.29718,25,30.781429,9.481782,39.818783,50.011192,400.595001,398.795013,398.193329,4390.020508,9.800385,9.352327,9.38945,1.780788,1.780885,1.715745,33.987988,41.664284,20.384829,-16.245111,41.66119,62.267189,103.838638,0,78.615059,424.178480578918,1.9553605632005,0.0675930309975287,0.924765279296397,-19.6501072989914,512.389083163411,2.05065989504736,0.0158038210170324,1.104782104948,39.5014890228768,477.613032870985,76.7932119642194,0.0135564705728586,1.17812535662295
4,4.044067,24,23.896637,-10.044,-10.472635,107.498581,NaN,0.998979926109314,NaN,29.713755,400,400.168854,25,30.777805,9.484615,39.85273,50.011192,400.595001,398.795013,398.193329,4390.020508,9.800385,9.352327,9.38945,1.780788,1.780885,1.715745,33.987988,41.664284,20.384829,-16.245111,41.66119,62.267189,103.838638,0,78.615059,424.174052119645,1.95538828144228,0.0676212804464873,0.924701049528085,-19.6615195833997,512.400830808834,2.05068681340543,0.0158038731063018,1.10477940009049,39.5031223805838,477.624020697553,76.8036986815576,0.013556622389979,1.17809751249622
4,4.044552,24,23.896492,-10.044,-10.489395,107.473999,NaN,1.000038,NaN,29.725567,400,400.008209,25,30.772085,9.501034,39.973385,50.011192,400.552277,398.79425,398.127289,4390.170898,9.777534,9.343869,9.381902,1.800392,1.776488,1.710972,33.982754,41.650566,20.363792,-16.236919,41.624191,62.202717,103.874161,0,78.442909,424.157082874506,1.95531119389676,0.0676060264961942,0.924802326812709,-19.6583235026538,512.373819797769,2.05061645262545,0.0158023096342628,1.10480348901298,39.5028730818152,477.596847966137,76.7804576687411,0.0135548711895055,1.17819846679988
4,4.045223,24,23.897919,-10.044,-10.494081,107.44986,NaN,1.000232,NaN,29.736122,400,399.920959,25,30.76825,9.505687,40.077774,50.011192,401.903381,400.081299,399.529388,4397.758301,9.841928,9.388429,9.444196,1.808447,1.806266,1.724717,33.951019,41.537048,20.371931,-16.268858,41.655743,62.193497,103.88549,0,78.674042,424.150714247605,1.95526967791818,0.0675918245488527,0.924864245418658,-19.6539021927283,512.345703721559,2.05053665778024,0.0157995652602214,1.10484242564862,39.5053264753932,477.584254603206,76.7715122704852,0.013553127200719,1.17826703538149
4,4.044696,24,23.895657,-10.044,-10.504284,107.416237,NaN,0.999829709529877,NaN,29.767975,400,399.855743,25,30.775087,9.521521,40.0797,50.011192,401.903381,400.081299,399.529388,4397.758301,9.841928,9.388429,9.444196,1.808447,1.806266,1.724717,33.951019,41.537048,20.371931,-16.268858,41.655743,62.193497,103.88549,0,78.674042,424.142876227999,1.95525339861247,0.0675978019471619,0.924874433199332,-19.6573746197536,512.310849326735,2.05045446653334,0.0157990159475433,1.10485541809042,39.5014374423544,477.575492398307,76.7613126600709,0.0135539447074775,1.17826738323574
4,4.045639,24,23.896557,-10.044,-10.524025,107.387207,NaN,0.99953818321228,NaN,29.784334,400,399.84729,25,30.785597,9.522492,40.022827,50.011192,401.991089,400.131073,399.521881,4399.585938,9.812512,9.362209,9.418068,1.804603,1.792059,1.715257,33.956356,41.771824,20.35232,-16.261606,41.660263,62.227821,103.870636,0,78.452545,424.121755763672,1.95514871463541,0.0675729413671378,0.925017419951154,-19.6511613945993,512.277861831247,2.05036404705891,0.0157963437364564,1.10489441988655,39.5029848365822,477.54008353101,76.7323624925341,0.0135509828346036,1.17841504408307
4,4.043599,24,23.89748,-10.044,-10.51136,107.397415,NaN,0.999773144721985,NaN,29.793209,400,399.993317,25,30.802658,9.52918,40.070877,50.011192,402.03183,400.240814,399.630676,4392.821289,9.811828,9.357966,9.43571,1.820933,1.801968,1.730862,33.957157,41.519386,20.336523,-16.259829,41.66082,62.233444,103.872627,0,78.475418,424.139659604243,1.95526938929433,0.0676155317324814,0.924835603803282,-19.6646039150963,512.288204184239,2.05038739361172,0.0157963287046647,1.10489275430993,39.5045717292003,477.583558620543,76.7703853598269,0.0135533539355376,1.17826328862282
4,4.042802,24,23.896938,-10.044,-10.495194,107.392212,NaN,1.000168,NaN,29.777218,400,400.160583,25,30.818039,9.53395,40.101795,50.011192,402.03183,400.240814,399.630676,4392.821289,9.811828,9.357966,9.43571,1.820933,1.801968,1.730862,33.957157,41.519386,20.336523,-16.259829,41.66082,62.233444,103.872627,0,78.475418,424.15702676128,1.95535603398907,0.0676363662062936,0.924717173142436,-19.6698571353744,512.283005283743,2.05037598171587,0.0157963914750915,1.10489290693064,39.5036398867591,477.613143766441,76.7948337938514,0.0135556973603312,1.17814313430461
4,4.043046,24,23.894257,-10.044,-10.500915,107.439133,NaN,1.000143,NaN,29.760582,400,400.135406,25,30.82826,9.524035,40.084427,50.011192,401.385529,399.480865,398.740173,4389.965332,9.787483,9.361659,9.369983,1.810589,1.791162,1.714386,33.969135,41.721573,20.318789,-16.250702,41.64642,62.24205,103.863716,0,78.35022,424.150996409288,1.95532679149489,0.067629699205874,0.924756677544229,-19.6682487879127,512.337565485346,2.05053047783602,0.0158016552174097,1.10481799138684,39.4990302963965,477.599276347652,76.7797890766087,0.013556430645081,1.1781567319953
4,4.042388,24,23.893322,-10.044,-10.498261,107.51236,NaN,0.99895977973938,NaN,29.755421,400,400.254211,25,30.840956,9.504993,39.879932,50.017872,401.813812,400.001251,399.348511,4392.990234,9.833909,9.388071,9.431568,1.818791,1.784225,1.707047,33.934505,41.637474,20.347338,-16.260983,41.63221,62.176659,103.907257,0,78.352623,424.155446065533,1.95536067731738,0.067642915323463,0.924704197643254,-19.6725862230188,512.419412665251,2.05074939340545,0.0158073664370779,1.10473295230254,39.4974226069201,477.609866551268,76.7876361509125,0.0135577321282977,1.17810295968646
4,4.041339,24,23.893414,-10.044,-10.479999,107.553947,NaN,0.999603867530823,NaN,29.740568,400,400.342316,25,30.839819,9.499743,39.699154,50.017872,401.813812,400.001251,399.348511,4392.990234,9.833909,9.388071,9.431568,1.818791,1.784225,1.707047,33.934505,41.637474,20.347338,-16.260983,41.63221,62.176659,103.907257,0,78.352623,424.175511961172,1.95546409210252,0.067669227282173,0.924561329468353,-19.6795021892772,512.465261111961,2.05086944864264,0.0158101292884844,1.10469084611805,39.4975807988153,477.646181614945,76.818575306317,0.0135601361945086,1.17796667482355
4,4.04002,24,23.893707,-10.044,-10.472007,107.57196,NaN,0.998640239238739,NaN,29.717037,400,400.197174,25,30.838804,9.501626,39.683613,50.017872,401.765472,399.885651,399.355988,4395.741211,9.847135,9.374447,9.421568,1.814095,1.805699,1.719077,33.943428,41.473705,20.382772,-16.285101,41.589413,62.167244,103.915443,0,78.397163,424.186897950129,1.95554142512656,0.0676967432289052,0.924445085061408,-19.6882001951037,512.484863007323,2.05091971917778,0.0158111307320072,1.10467509240729,39.4980846025115,477.673643992215,76.8422473403218,0.0135618145265389,1.17786697921717
4,4.039807,24,23.892969,-10.044,-10.475855,107.5756,NaN,0.999647319316864,NaN,29.695654,400,399.89917,25,30.842442,9.508396,39.811573,50.017872,401.368103,399.421631,398.813416,4398.101074,9.819112,9.374486,9.403427,1.788894,1.763909,1.705334,33.93594,41.626869,20.40379,-16.301939,41.585087,62.205727,103.892151,0,78.186508,424.183986131356,1.95553582944658,0.0676992710941444,0.924447971687601,-19.6896050051828,512.489631393723,2.05093530863739,0.0158119475569941,1.10466418394621,39.4968156272031,477.670684686041,76.8388341073718,0.0135620747649015,1.17786745121853
4,4.038308,24,23.891975,-10.044,-10.47843,107.528511,NaN,0.999890446662903,NaN,29.685162,400,400.105042,25,30.843164,9.517438,39.944756,50.017872,401.368103,399.421631,398.813416,4398.101074,9.819112,9.374486,9.403427,1.788894,1.763909,1.705334,33.93594,41.626869,20.40379,-16.301939,41.585087,62.205727,103.892151,0,78.186508,424.18614818652,1.95558270218104,0.0677262150033797,0.92436503935986,-19.6994930442705,512.438619791491,2.05080544326001,0.0158095052103211,1.1047031741453,39.4951064181313,477.685741737686,76.85040458293,0.0135637159516838,1.17779605358149
4,4.038168,24,23.890583,-10.044,-10.482722,107.481537,NaN,1.000028,NaN,29.66053,400,400.063599,25,30.843941,9.511493,40.038612,50.017872,402.056519,400.213379,399.587646,4390.958496,9.849551,9.401002,9.437551,1.797578,1.788292,1.712319,33.929905,41.518147,20.406513,-16.31427,41.585617,62.237396,103.878708,0,78.346603,424.182605035207,1.95557282292968,0.0677272204002993,0.924374352634869,-19.7004166872169,512.388137250864,2.05067860398912,0.0158073768010549,1.10473829099378,39.4927127465447,477.680395922713,76.8441667963294,0.0135642229741129,1.17779604412317
4,4.038168,24,23.890583,-10.044,-10.482722,107.481537,NaN,1.000028,NaN,29.66053,400,400.063599,25,30.843941,9.506315,40.146343,50.017872,400.82428,399.085175,398.37204,4391.354004,9.762098,9.34178,9.38783,1.801299,1.785627,1.708449,33.923668,41.472626,20.380482,-16.288057,41.621468,62.20834,103.884682,0,78.122704,424.182605035207,1.95557282292968,0.0677272204002993,0.924374352634869,-19.7004166872169,512.388137250864,2.05067860398912,0.0158073768010549,1.10473829099378,39.4927127465447,477.680395922713,76.8441667963294,0.0135642229741129,1.17779604412317
4,4.037908,24,23.890112,-10.044,-10.48942,107.468201,NaN,0.998943030834198,NaN,29.646397,400,400.091278,25,30.853237,9.50212,40.119263,50.017872,400.82428,399.085175,398.37204,4391.354004,9.762098,9.34178,9.38783,1.801299,1.785627,1.708449,33.923668,41.472626,20.380482,-16.288057,41.621468,62.20834,103.884682,0,78.122704,424.177201493593,1.95555895500557,0.0677295628187244,0.924386294969474,-19.7021320892243,512.373881830233,2.05064310734362,0.0158068308522204,1.10474754329482,39.4919027948135,477.674903394057,76.8389285333866,0.0135641448610715,1.17780997339363
4,4.039006,24,23.889568,-10.044,-10.494734,107.4981,NaN,0.999847054481506,NaN,29.649635,400,400.080719,25,30.849672,9.498076,40.014103,50.017872,402.15976,400.376495,399.741974,4386.703613,9.811919,9.351396,9.431533,1.818469,1.794968,1.723734,33.951443,41.551353,20.401926,-16.295723,41.599243,62.159828,103.9161,0,78.096222,424.16896093533,1.95549927269077,0.0677071346249001,0.924477427004686,-19.6948883906177,512.407463516092,2.0507335924847,0.0158092880864699,1.10471128163737,39.4909672940204,477.653277955797,76.8199043116466,0.0135630187675184,1.17788389408251
4,4.036438,24,23.888336,-10.044,-10.492718,107.637802,NaN,0.99974912405014,NaN,29.643517,400,399.93457,25,30.843712,9.524709,39.906246,50.017872,402.15976,400.376495,399.741974,4386.703613,9.811919,9.351396,9.431533,1.818469,1.794968,1.723734,33.951443,41.551353,20.401926,-16.295723,41.599243,62.159828,103.9161,0,78.096222,424.17860814898,1.95560222337434,0.0677557205731475,0.924308199962885,-19.7118323010507,512.563030674403,2.05114732530076,0.0158197572261152,1.10455528712789,39.488848599859,477.68763786275,76.8475731465693,0.0135661173749634,1.17773601503258
4,4.036085,24,23.88689,-10.044,-10.493694,107.726952,NaN,1.000071,NaN,29.635843,400,400.039032,25,30.848343,9.523031,39.876957,50.017872,401.236298,399.409821,398.581879,4385.357422,9.77015,9.345936,9.36022,1.812173,1.797049,1.717655,33.917049,41.482838,20.383812,-16.281696,41.596844,62.135559,103.933624,0,78.052879,424.178775847197,1.95561196835301,0.0677619361228473,0.924290222292369,-19.7141620747853,512.662959879083,2.05141573016359,0.0158269448217918,1.10444997952589,39.4863617795612,477.689086846093,76.8470386200427,0.0135671189619011,1.1777095302289
4,4.036676,24,23.887016,-10.044,-10.497771,107.737434,NaN,0.998655140399933,NaN,29.630001,400,400.254791,25,30.854725,9.50668,39.848949,50.022556,401.818054,400.074677,399.403717,4391.123535,9.828009,9.379332,9.431554,1.826736,1.800762,1.735354,33.895134,41.427971,20.36278,-16.259769,41.561573,62.130875,103.939041,0,78.153999,424.173216190169,1.95557555540211,0.0677493983931225,0.924344369103961,-19.7102616068902,512.674409271709,2.05144526677476,0.0158275614544859,1.10444049048441,39.4865784780091,477.676513553787,76.8365165805317,0.0135661879322517,1.17775889496076
4,4.035788,24,23.884977,-10.044,-10.509177,107.744507,NaN,1.000106,NaN,29.633793,400,400.209229,25,30.859444,9.504794,39.917614,50.022556,401.818054,400.074677,399.403717,4391.123535,9.828009,9.379332,9.431554,1.826736,1.800762,1.735354,33.895134,41.427971,20.36278,-16.259769,41.561573,62.130875,103.939041,0,78.153999,424.165364929845,1.95556857047072,0.0677616916282185,0.924336831246255,-19.7161223736946,512.684282386202,2.05147966129911,0.0158296163026959,1.10441357334296,39.4830716397951,477.671302707356,76.8296032231485,0.013567108618711,1.17774896985943
4,4.036249,24,23.884403,-10.044,-10.523134,107.750381,NaN,0.998844027519226,NaN,29.666283,400,400.139771,25,30.861477,9.501438,39.952377,50.022556,401.336487,399.805603,399.02417,4389.376953,9.789625,9.370248,9.442552,1.835572,1.807926,1.747646,33.910469,41.557793,20.34964,-16.239304,41.579533,62.204254,103.901268,0,78.020386,424.151065589874,1.95550223158826,0.0677478862455577,0.9244245546965,-19.7130796675727,512.691349969364,2.05150060191569,0.0158304592493636,1.10440203691123,39.4820843867166,477.647307437503,76.8085293282998,0.0135658404421455,1.17783140622497
4,4.035097,24,23.883764,-10.044,-10.536904,107.812805,NaN,0.999380946159363,NaN,29.66251,400,399.917755,25,30.856998,9.500474,39.883583,50.022556,401.323944,399.687073,398.885376,4389.992188,9.776763,9.380196,9.42764,1.832623,1.796285,1.74179,33.898705,41.575428,20.341515,-16.230391,41.616875,62.198578,103.899086,0,78.028809,424.141830148344,1.95549678667022,0.0677642203146978,0.92441047351004,-19.7206836317147,512.760934774671,2.05168592790266,0.0158352030774308,1.10433231586742,39.4809853154205,477.644535086937,76.8053953373133,0.013566051729745,1.17783260920476
4,4.035146,24,23.883873,-10.044,-10.54538,107.866928,NaN,0.999245464801788,NaN,29.652908,400,400.061066,25,30.846706,9.522772,39.788105,50.022556,401.323944,399.687073,398.885376,4389.992188,9.776763,9.380196,9.42764,1.832623,1.796285,1.74179,33.898705,41.575428,20.341515,-16.230391,41.616875,62.198578,103.899086,0,78.028809,424.133846045407,1.95546511927832,0.0677601404306962,0.924449338087227,-19.7203601653182,512.820592997398,2.05184206223786,0.0158388036141258,1.10427844615676,39.4811727955206,477.633600923814,76.7962453122744,0.0135652422479569,1.17787558867773
4,4.034452,24,23.883951,-10.044,-10.555475,107.849831,NaN,1.0001,NaN,29.648359,400,399.91217,25,30.836363,9.515707,39.770882,50.022556,401.751831,400.156219,399.389648,4387.449219,9.772405,9.355485,9.422499,1.82294,1.788345,1.730851,33.940601,41.454418,20.320282,-16.199509,41.582684,62.143867,103.940987,0,77.856667,424.126619243027,1.95545550795119,0.0677693120995383,0.924448462976346,-19.7249417861794,512.801634223324,2.05179197853105,0.0158375795342352,1.10429652930047,39.4813069551873,477.630343296965,76.7935748974881,0.0135649726313123,1.17788905895058
4,4.033713,24,23.884872,-10.044,-10.559708,107.741089,NaN,0.999744653701782,NaN,29.658894,400,399.77063,25,30.825098,9.516132,39.724556,50.022556,401.677094,400.125763,399.294403,4391.731445,9.765667,9.367376,9.435201,1.827208,1.778268,1.727256,33.932941,41.450821,20.297577,-16.181416,41.555668,62.149529,103.939812,0,77.673683,424.124948353609,1.95546821857645,0.0677815172212663,0.924419990962035,-19.7298211503611,512.680613652245,2.05147046573595,0.0158294645488402,1.10441604694963,39.4828910460725,477.636040661062,76.7995364987352,0.0135647835214391,1.17788087734753
4,4.032252,24,23.883524,-10.044,-10.559708,107.741089,NaN,0.999579429626465,NaN,29.658894,400,399.77063,25,30.825098,9.526402,39.745689,50.022556,401.677094,400.125763,399.294403,4391.731445,9.765667,9.367376,9.435201,1.827208,1.778268,1.727256,33.932941,41.450821,20.297577,-16.181416,41.555668,62.149529,103.939812,0,77.673683,424.129381068665,1.95552281917312,0.0678087881117907,0.924328356225816,-19.7394696501367,512.681976504495,2.05147964614022,0.0158305047412583,1.10440302551979,39.4805725129015,477.653319799999,76.8125607920761,0.0135667973166302,1.17779587525204
4,4.031712,24,23.881985,-10.044,-10.559202,107.641899,NaN,1.001163,NaN,29.677532,400,399.69339,25,30.822674,9.520369,39.840771,50.022556,400.345062,398.749634,397.672424,4390.177246,9.708998,9.367567,9.360794,1.805743,1.750203,1.728532,33.921009,41.369308,20.301546,-16.172403,41.521633,62.218246,103.904671,0,77.729065,424.131487008723,1.95554478451842,0.0678190617864683,0.92429236116681,-19.7430365090045,512.573983151988,2.05120247711119,0.0158249355977257,1.10448961368707,39.4779253416278,477.658918846377,76.8154357388459,0.0135681386906033,1.17775232204216
4,4.032616,24,23.881794,-10.044,-10.542058,107.580467,NaN,1.000019,NaN,29.694874,400,399.662506,25,30.826118,9.502568,39.920998,50.022678,401.724823,400.209015,399.375488,4391.587402,9.793064,9.37369,9.438949,1.823427,1.785891,1.721126,33.936005,41.555149,20.270275,-16.1241,41.592106,62.198021,103.907059,0,77.428116,424.14459087073,1.95557134015053,0.0678085880958802,0.924276726806689,-19.7370655296542,512.506323605614,2.05102557533686,0.0158208969305235,1.10455087839151,39.4775968012324,477.667953339164,76.8228736400824,0.0135688706350357,1.17771537784702
4,4.032616,24,23.881794,-10.044,-10.522738,107.540794,NaN,1.000019,NaN,29.709978,400,399.694031,25,30.816889,9.493704,39.914322,50.022678,401.724823,400.209015,399.375488,4391.587402,9.793064,9.37369,9.438949,1.823427,1.785891,1.721126,33.936005,41.555149,20.270275,-16.1241,41.592106,62.198021,103.907059,0,77.428116,424.162447110828,1.95563933346088,0.0678158075605695,0.924195355628969,-19.7370655296542,512.462501948133,2.05091047044085,0.0158181930558627,1.10459175152671,39.4775968012324,477.691749837875,76.8430800566891,0.0135704840602096,1.17762543458939
4,4.032705,24,23.881413,-10.044,-10.500842,107.518112,NaN,1.000454,NaN,29.724146,400,399.774902,25,30.804331,9.508285,39.917858,50.022678,401.098663,399.424347,398.513184,4381.251465,9.755428,9.35221,9.36964,1.825335,1.80125,1.729719,33.917404,41.393452,20.240091,-16.096191,41.538383,62.147774,103.959679,0,77.544876,424.182412590537,1.95571305422693,0.0678223266918033,0.924108864396821,-19.7364777342827,512.43783334358,2.05084725201634,0.0158169409190196,1.10461146446236,39.4769414345711,477.717035294988,76.8640875610928,0.0135724364917798,1.17752441641948
4,4.031865,24,23.880419,-10.044,-10.487348,107.50914,NaN,0.99958062171936,NaN,29.712957,400,399.914734,25,30.802122,9.513726,40.034161,50.022678,401.076141,399.582489,398.726654,4386.480469,9.76649,9.350856,9.419906,1.829792,1.78678,1.735253,33.910187,41.5182,20.204039,-16.063189,41.506882,62.105785,103.986519,0,77.457008,424.197426773762,1.95579191074175,0.0678430562989527,0.92399972934163,-19.7420258618057,512.428929881324,2.05082799288541,0.0158170961516746,1.10461108827456,39.4752315953283,477.743287795206,76.8851704565469,0.0135748376851633,1.17741094695846
4,4.031905,24,23.881439,-10.044,-10.479425,107.52813,NaN,0.999427676200867,NaN,29.690638,400,399.751862,25,30.806677,9.516532,40.176651,50.022678,401.076141,399.582489,398.726654,4386.480469,9.76649,9.350856,9.419906,1.829792,1.78678,1.735253,33.910187,41.5182,20.204039,-16.063189,41.506882,62.105785,103.986519,0,77.457008,424.204626342239,1.95581828711191,0.0678452691596209,0.923969017277127,-19.7417616451767,512.448872950037,2.05087614421005,0.0158176037307403,1.10460137477223,39.4769861580094,477.753905224154,76.8954325205378,0.0135749196902734,1.17738572243099
4,4.032206,24,23.879604,-10.044,-10.476195,107.565331,NaN,0.999693274497986,NaN,29.689283,400,399.868744,25,30.817545,9.514641,40.159641,50.022678,401.489136,399.931976,399.024292,4385.508789,9.798478,9.387693,9.421673,1.824357,1.786094,1.724,33.914715,41.292625,20.210733,-16.057571,41.511047,62.088909,104.007454,0,77.33783,424.206699136718,1.95581840405744,0.0678408533105778,0.923974280308297,-19.739773479412,512.491822787731,2.05099658845581,0.0158215551296312,1.10454523850544,39.473829624303,477.751455072861,76.8911129351036,0.0135759009751155,1.17736832817671
4,4.033648,24,23.878338,-10.044,-10.481377,107.644958,NaN,1.00034,NaN,29.696278,400,400.039398,25,30.835939,9.520192,40.102142,50.022678,400.905853,399.411102,398.514038,4386.942383,9.772,9.383547,9.430493,1.83556,1.782959,1.725645,33.876419,41.354107,20.190937,-16.027887,41.501652,62.105793,103.986488,0,77.493118,424.197543066654,1.95574631149813,0.0678119934528632,0.92408608665146,-19.7302503559121,512.58105221601,2.0512361987258,0.0158279585620884,1.10445118731387,39.4716517663326,477.724501953488,76.8666764184017,0.0135748652958817,1.17745159137814
4,4.03358,24,23.877499,-10.044,-10.488343,107.746437,NaN,0.99953031539917,NaN,29.683737,400,399.983917,25,30.848829,9.510448,40.06419,50.022678,400.905853,399.411102,398.514038,4386.942383,9.772,9.383547,9.430493,1.83556,1.782959,1.725645,33.876419,41.354107,20.190937,-16.027887,41.501652,62.105793,103.986488,0,77.493118,424.191311801312,1.95572434380072,0.0678106608355558,0.924111077341079,-19.7306993765968,512.693973703026,2.05153618838467,0.0158355196699453,1.10433938152941,39.47020841388,477.715674059572,76.85815519733,0.0135747913922399,1.17747271834866
4,4.032971,24,23.877901,-10.044,-10.500363,107.875305,NaN,0.999404847621918,NaN,29.688774,400,399.80127,25,30.845764,9.5017,40.070194,50.022678,401.834137,400.28595,399.463196,4384.476563,9.785793,9.369108,9.4396,1.862259,1.808496,1.745231,33.874321,41.355068,20.165316,-15.993704,41.524769,62.135956,103.970779,0,77.255966,424.182049184394,1.95570480209927,0.0678175391815578,0.924123486013696,-19.7347210118943,512.835873385863,2.05190699530302,0.0158439848736154,1.1042124232302,39.4708999892452,477.709380045711,76.8533004988213,0.0135741132464701,1.17750231092009
4,4.033009,24,23.878418,-10.044,-10.526915,107.942688,NaN,0.999380707740784,NaN,29.689722,400,399.863037,25,30.837181,9.514371,39.97567,50.022678,400.557495,398.9487,397.898315,4378.292969,9.718668,9.350947,9.361966,1.847632,1.796683,1.741582,33.886971,41.618977,20.12966,-15.939607,41.537533,62.151917,103.959091,0,77.218658,424.157395160472,1.95560994961834,0.0678069096689777,0.924237544347142,-19.7344700588034,512.909754575194,2.05209872925493,0.0158481724788234,1.10414935711908,39.4717893902949,477.676884362795,76.826335934516,0.0135715865390033,1.17763255613106
4,4.03113,24,23.877008,-10.044,-10.542314,107.925583,NaN,0.999032735824585,NaN,29.719786,400,399.7854,25,30.832479,9.506962,39.957275,50.022678,400.557495,398.9487,397.898315,4378.292969,9.718668,9.350947,9.361966,1.847632,1.796683,1.741582,33.886971,41.618977,20.12966,-15.939607,41.537533,62.151917,103.959091,0,77.218658,424.148860812158,1.95562597809973,0.067836246656662,0.924184710881922,-19.7468812002177,512.892290895283,2.05205876670736,0.0158480973052609,1.10415303579673,39.4693637165124,477.680580289632,76.8277531833431,0.0135727187514818,1.17759810207742
4,4.032417,24,23.875788,-10.044,-10.53861,107.84861,NaN,0.999765813350677,NaN,29.731339,400,399.616821,25,30.830708,9.500614,40.062965,50.016102,401.634888,400.044067,399.24765,4380.923828,9.788686,9.352914,9.421248,1.859557,1.827069,1.738236,33.860603,41.572525,20.085712,-15.8873,41.523411,62.110798,103.978104,0,77.026047,424.148381238357,1.95559091219599,0.0678135922283395,0.92424972796566,-19.7383798496386,512.808530019237,2.0518440168275,0.0158437992664566,1.10421908406643,39.4672648184985,477.666652377889,76.8144365873025,0.0135725370799169,1.17763301003322
4,4.031913,24,23.875793,-10.044,-10.528553,107.758171,NaN,0.999509811401367,NaN,29.714045,400,399.60675,25,30.824341,9.50459,40.109905,50.016102,401.634888,400.044067,399.24765,4380.923828,9.788686,9.352914,9.421248,1.859557,1.827069,1.738236,33.860603,41.572525,20.085712,-15.8873,41.523411,62.110798,103.978104,0,77.026047,424.15920427384,1.95564514023133,0.0678267628253826,0.924175816938361,-19.7417088020841,512.70865634675,2.05158182833943,0.0158376362293455,1.10431095910233,39.4672734207078,477.685637483661,76.8305645928617,0.0135738214628059,1.17756134347667
4,4.031978,24,23.876286,-10.044,-10.511798,107.699211,NaN,0.999342978000641,NaN,29.690453,400,399.486145,25,30.814564,9.524519,40.183319,50.016102,400.03833,398.541046,397.545959,4378.374512,9.720629,9.34767,9.376399,1.833873,1.797899,1.729079,33.85416,41.521744,20.056141,-15.843798,41.553791,62.195412,103.939331,NaN,77.116333,424.174491248387,1.95570166878525,0.0678318099548243,0.924109426278239,-19.7412794549853,512.643045807441,2.0514075176517,0.0158332391082297,1.10437583855615,39.4681215916564,477.706091100652,76.8485363242077,0.0135749001633035,1.17749127076085
4,4.031978,24,23.876286,-10.044,-10.493456,107.649223,NaN,0.999342978000641,NaN,29.67104,400,399.483002,25,30.795362,9.514639,40.292995,50.016102,401.674316,399.969696,399.421906,4388.609375,9.826735,9.330921,9.436113,1.85719,1.822173,1.737814,33.865677,41.475914,20.072809,-15.848556,41.550625,62.190678,103.943481,NaN,76.772049,424.191440556974,1.95576620134999,0.0678386633882234,0.924032409303805,-19.7412794549853,512.587838990769,2.05126255098646,0.0158298331777824,1.10442696465528,39.4681215916564,477.72867802048,76.867719258243,0.0135764317277576,1.17740604665271
4,4.032539,24,23.876692,-10.044,-10.493456,107.649223,NaN,0.999370932579041,NaN,29.67104,400,399.483002,25,30.795362,9.530439,40.450508,50.016102,401.674316,399.969696,399.421906,4388.609375,9.826735,9.330921,9.436113,1.85719,1.822173,1.737814,33.865677,41.475914,20.072809,-15.848556,41.550625,62.190678,103.943481,NaN,76.772049,424.189740890002,1.95574524195566,0.0678281857896247,0.924067472712544,-19.7375740797165,512.587428186035,2.05125978446401,0.0158295197516442,1.1044308924679,39.4688200753628,477.721893105558,76.8624521660985,0.0135757177519217,1.17743753484766
4,4.031835,24,23.875956,-10.044,-10.481471,107.625015,NaN,0.998644828796387,NaN,29.673985,400,399.796234,25,30.774666,9.536003,40.450878,50.016102,401.779144,400.102295,399.498871,4393.362305,9.843741,9.374344,9.460589,1.85282,1.810332,1.748078,33.839848,41.320488,20.06179,-15.825183,41.549156,62.159008,103.962708,NaN,76.935768,424.202947913709,1.95581370527235,0.0678458124428662,0.923973219330485,-19.742224025603,512.56143670407,2.05119458669896,0.0158284382872903,1.10444858094835,39.4675538519284,477.744857506491,76.8810586304635,0.0135777351706442,1.17734025229677
4,4.031249,24,23.874388,-10.044,-10.474974,107.627731,NaN,0.999083817005157,NaN,29.669443,400,400.085205,25,30.762802,9.518893,40.23637,50.016102,401.304016,399.625214,399.020386,4386.147461,9.830613,9.364824,9.452912,1.847714,1.807693,1.737887,33.839561,41.400482,20.072819,-15.816399,41.485592,62.114697,103.99575,0,76.751579,424.210725513814,1.95585845220609,0.0678591887402476,0.923909413725133,-19.7460950517739,512.566023245683,2.05121315021985,0.0158298339219123,1.10443062081708,39.4648561463182,477.758391398569,76.8906413364537,0.0135796336942296,1.17726649882503
4,4.033275,24,23.874012,-10.044,-10.473864,107.667244,NaN,0.998340487480164,NaN,29.649763,400,400.013367,25,30.756962,9.505799,40.085239,50.016102,401.304016,399.625214,399.020386,4386.147461,9.830613,9.364824,9.452912,1.847714,1.807693,1.737887,33.839561,41.400482,20.072819,-15.816399,41.485592,62.114697,103.99575,0,76.751579,424.20561533745,1.9557866729566,0.0678217621740398,0.92403127149165,-19.7327134379031,512.610042189329,2.05133031013556,0.0158328168743276,1.10438652568774,39.4642092274536,477.732755978739,76.8684080543767,0.0135781306467767,1.17735765580633
4,4.032204,24,23.875401,-10.044,-10.474562,107.742508,NaN,0.998694062232971,NaN,29.634399,400,399.989227,25,30.760689,9.509504,40.047626,50.016102,401.912048,400.161041,399.613281,4386.171387,9.829885,9.351486,9.445478,1.865792,1.838141,1.751501,33.844055,41.336849,20.033459,-15.774338,41.53376,62.07822,104.014854,NaN,76.667313,424.208214038164,1.95582422292822,0.0678415007037576,0.923967313524147,-19.7397866894452,512.691755681645,2.05153908790825,0.0158368720261054,1.1043231239513,39.4665990034533,477.747785442556,76.8828684289675,0.0135782808572071,1.17732116174588
4,4.031991,24,23.875393,-10.044,-10.479285,107.861313,NaN,0.999314248561859,NaN,29.618507,400,400.149933,25,30.770763,9.503457,40.248192,50.012398,400.982025,399.128113,398.451782,4388.58252,9.779275,9.344944,9.375496,1.827156,1.811748,1.749187,33.851871,41.468746,20.016775,-15.747429,41.506134,62.063759,104.041069,0,76.513229,424.204495225267,1.95581556667239,0.0678437149513066,0.923973801550674,-19.7411935861957,512.822955694977,2.05188352163831,0.015844969320712,1.10420241717453,39.4665852397445,477.74474461749,76.8802758470113,0.013578079680649,1.17733250643471
4,4.030019,24,23.87475,-10.044,-10.485798,107.952103,NaN,0.999202787876129,NaN,29.606918,400,400.229523,25,30.775768,9.513382,40.441452,50.012398,400.982025,399.128113,398.451782,4388.58252,9.779275,9.344944,9.375496,1.827156,1.811748,1.749187,33.851871,41.468746,20.016775,-15.747429,41.506134,62.063759,104.041069,0,76.513229,424.204450357581,1.95586634306592,0.067878135627865,0.923877935692219,-19.7542216461902,512.92385079094,2.05215097301944,0.015851646884831,1.10410458586123,39.4654789704398,477.761645115096,76.8938467460496,0.0135796278368722,1.17725949514149
4,4.032547,24,23.874454,-10.044,-10.489065,107.997452,NaN,0.998324871063232,NaN,29.584242,400,400.070801,25,30.776583,9.513404,40.381512,50.012398,401.91394,400.138885,399.652649,4376.977051,9.819125,9.322841,9.422027,1.846209,1.826399,1.749161,33.833923,41.327641,19.9643,-15.69008,41.530327,62.0951,104.014992,NaN,76.474709,424.193774193801,1.95576039104479,0.0678296768072027,0.924049545529508,-19.7375212430047,512.974218299344,2.05228435916829,0.0158549621391308,1.10405614369116,39.464969700422,477.724157049899,76.8616439461962,0.0135772710552175,1.1773965004672
4,4.032084,24,23.875286,-10.044,-10.483957,107.96965,NaN,0.999542355537415,NaN,29.587189,400,399.958038,25,30.777264,9.525537,40.118782,50.012398,401.829193,400.006927,399.546356,4392.934082,9.83441,9.334484,9.421903,1.835073,1.821701,1.748332,33.831112,41.476807,19.935328,-15.648405,41.524803,62.088001,104.020622,NaN,76.477112,424.199896670982,1.9557956575967,0.0678402323386239,0.923999193173158,-19.740579300325,512.942683679812,2.05219815933923,0.0158524270826879,1.1040920830635,39.4664011498505,477.737630617202,76.8741028866979,0.0135776642441924,1.17735777070055
