P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.031647,24,23.874844,-10.044,-10.47235,107.867401,NaN,0.998538255691528,NaN,29.587282,400,399.883331,25,30.778095,9.511441,40.021584,50.012398,401.829193,400.006927,399.546356,4392.934082,9.83441,9.334484,9.421903,1.835073,1.821701,1.748332,33.831112,41.476807,19.935328,-15.648405,41.524803,62.088001,104.020622,NaN,76.477112,424.211944613825,1.95585281192945,0.0678527323471615,0.923923273499957,-19.743465877801,512.8302323942,2.05190490301386,0.015845807924595,1.10419096795092,39.4656406970742,477.757036296967,76.8900465801198,0.0135792565380239,1.17727822069115
4,4.031457,24,23.874035,-10.044,-10.468565,107.773064,NaN,0.999893069267273,NaN,29.587997,400,399.882172,25,30.779575,9.509375,40.164211,50.012398,400.397705,398.559906,397.907898,4378.698242,9.756539,9.31846,9.345418,1.825097,1.814422,1.740421,33.833488,41.377518,19.917011,-15.629725,41.573193,62.074318,104.028931,NaN,76.165329,424.216016951309,1.95587322306046,0.0678576964752066,0.923895570110037,-19.7447209862861,512.726879412258,2.05163697842911,0.0158400083471973,1.10427883851646,39.4642487998415,477.763082453135,76.894195443918,0.013580172616608,1.17724370700376
4,4.030439,24,23.872614,-10.044,-10.459673,107.749611,NaN,1.000256,NaN,29.602802,400,399.867493,25,30.782192,9.516768,40.376217,50.012398,400.397705,398.559906,397.907898,4378.698242,9.756539,9.31846,9.345418,1.825097,1.814422,1.740421,33.833488,41.377518,19.917011,-15.629725,41.573193,62.074318,104.028931,NaN,76.165329,424.22731384896,1.95594252997778,0.0678800456004605,0.923794873404382,-19.7514464977785,512.702416876942,2.05157866641927,0.0158395083358726,1.10428897972029,39.4618038599779,477.785413619127,76.9114319917013,0.0135825758988947,1.17713902453392
4,4.032543,24,23.872353,-10.044,-10.451065,107.754379,NaN,0.998965799808502,NaN,29.609528,400,399.894623,25,30.781401,9.515657,40.360802,50.012398,401.945709,400.091095,399.649506,4383.639648,9.849733,9.36605,9.42942,1.836331,1.827059,1.74487,33.757004,41.475872,19.898664,-15.596292,41.46685,62.165634,103.978477,NaN,76.515633,424.228897159,1.95589420446323,0.0678439458129905,0.923890117306758,-19.7375476613531,512.707945929018,2.05159426746676,0.0158400347446177,1.10428160769542,39.4613547773363,477.768142592262,76.8964419755537,0.0135815681497052,1.17720024785474
4,4.032543,24,23.872353,-10.044,-10.436035,107.7556,NaN,0.998965799808502,NaN,29.597975,400,399.918854,25,30.775572,9.511004,40.27034,50.012398,401.029785,399.245911,398.724823,4376.922852,9.775424,9.329068,9.398417,1.827853,1.808862,1.746423,33.751305,41.366291,19.91201,-15.603719,41.468075,62.197006,103.96682,NaN,76.179779,424.242782755305,1.95594706040306,0.0678495590889552,0.92382730220086,-19.7375476613531,512.709294256103,2.05159780726572,0.0158401179209501,1.10428036537366,39.4613547773363,477.786645039392,76.912159772541,0.0135828227246555,1.17713060546383
4,4.030942,24,23.871881,-10.044,-10.415554,107.753586,NaN,0.999718546867371,NaN,29.590042,400,400.044495,25,30.773378,9.507312,40.237007,50.012398,401.686829,399.64328,399.20697,4383.054688,9.820694,9.34403,9.389187,1.842719,1.827508,1.74568,33.776649,41.493702,19.895121,-15.580698,41.500355,62.111713,104.014801,NaN,76.083481,424.26654537826,1.95607886532765,0.0678871239272035,0.923642172498397,-19.7481232188878,512.707547323928,2.05159518384437,0.0158403453212317,1.10427785782051,39.4605426337091,477.832146271816,76.9502414821191,0.0135862031305342,1.1769526999145
4,4.030931,24,23.871925,-10.044,-10.40994,107.74781,NaN,1.000088,NaN,29.594566,400,400.10257,25,30.778984,9.513378,40.289474,50.012398,401.686829,399.64328,399.20697,4383.054688,9.820694,9.34403,9.389187,1.842719,1.827508,1.74568,33.776649,41.493702,19.895121,-15.580698,41.500355,62.111713,104.014801,NaN,76.083481,424.27176390591,1.95609901170847,0.0678894263785793,0.923618115548508,-19.7481958915737,512.701124521139,2.05157813872105,0.0158399178523716,1.10428416042092,39.4606183425311,477.839259365562,76.9563388453565,0.0135866578264294,1.17692662175403
4,4.032025,24,23.871162,-10.044,-10.40994,107.74781,NaN,0.999972581863403,NaN,29.594566,400,400.10257,25,30.778984,9.510993,40.308544,50.019413,401.977478,400.109467,399.661804,4384.125488,9.845284,9.363451,9.438865,1.833727,1.812151,1.734291,33.752895,41.438103,19.879297,-15.550508,41.504208,62.075298,104.044708,NaN,75.917351,424.268455302071,1.95605815540128,0.0678689806257637,0.923686194827292,-19.7409690073184,512.701895788618,2.05158333663935,0.0158405072531059,1.10427679360954,39.4593054676816,477.823918959888,76.9423745517363,0.0135860953884258,1.17697318767263
4,4.031721,24,23.871664,-10.044,-10.40613,107.749054,NaN,1.000197,NaN,29.614424,400,400.137604,25,30.785536,9.523347,40.232956,50.019413,401.977478,400.109467,399.661804,4384.125488,9.845284,9.363451,9.438865,1.833727,1.812151,1.734291,33.752895,41.438103,19.879297,-15.550508,41.504208,62.075298,104.044708,NaN,75.917351,424.272893864884,1.9560829016872,0.0678760837783402,0.923651410352355,-19.7429770583303,512.702762075384,2.05158352330567,0.0158402042116635,1.10428037440171,39.460169250014,477.833264580661,76.9509270922964,0.0135864147779303,1.17694535446643
4,4.031407,24,23.871481,-10.044,-10.412586,107.798164,NaN,0.999397873878479,NaN,29.615467,400,400.26178,25,30.790936,9.520926,40.242939,50.019413,401.007904,399.052673,398.510895,4386.699707,9.786904,9.339608,9.373805,1.838239,1.826462,1.744917,33.728004,41.367256,19.857018,-15.521668,41.482071,62.034187,104.082779,0,75.952255,424.267880378454,1.95607193222659,0.06787954088295,0.923658752904113,-19.7450512855137,512.757176952498,2.05172713421233,0.0158436908660334,1.104228699601,39.4598543668208,477.829175553164,76.9472297232123,0.013586252101307,1.17695806231304
4,4.031354,24,23.872314,-10.044,-10.421622,107.833138,NaN,0.999722480773926,NaN,29.610687,400,400.207855,25,30.79636,9.521278,40.271915,50.019413,402.218658,400.342682,399.863556,4395.398438,9.831058,9.344157,9.433147,1.830116,1.814868,1.73679,33.73518,41.335594,19.839317,-15.495917,41.503254,62.051914,104.074242,0,75.573067,424.259694354082,1.95604214429655,0.0678771566481844,0.923693099239875,-19.745401406162,512.794954283782,2.0518228317624,0.0158454292817622,1.10420127042527,39.4612876727121,477.81987867159,76.940346466352,0.0135851004036748,1.17700506801011
4,4.031116,24,23.87192,-10.044,-10.42809,107.847969,NaN,0.998956680297852,NaN,29.611715,400,400.207184,25,30.797319,9.518121,40.29966,50.019413,402.218658,400.342682,399.863556,4395.398438,9.831058,9.344157,9.433147,1.830116,1.814868,1.73679,33.73518,41.335594,19.839317,-15.495917,41.503254,62.051914,104.074242,0,75.573067,424.254439862997,1.95602829335516,0.0678791890832918,0.923705240486638,-19.7469736894351,512.811728472063,2.05186849831222,0.0158467436834853,1.10418245542125,39.4606097392578,477.814494375726,76.9352914951646,0.0135849819541433,1.17701959315214
4,4.031327,24,23.869799,-10.044,-10.446589,107.900146,NaN,1.000114,NaN,29.610645,400,400.026062,25,30.798124,9.526499,40.310097,50.019413,401.975525,400.127472,399.64859,4389.728516,9.846998,9.352843,9.428613,1.822021,1.818713,1.73679,33.728004,41.452671,19.833052,-15.474977,41.496105,62.059921,104.081764,0,75.445465,424.23671292591,1.95595536548997,0.0678683354743374,0.923795583846666,-19.7455797708449,512.871480877196,2.05203414152811,0.0158519356214833,1.10410930367207,39.4569601083912,477.786083069374,76.9085672662692,0.0135843830753666,1.17709567755172
4,4.031974,24,23.870693,-10.044,-10.467381,107.914581,NaN,0.999212563037872,NaN,29.640135,400,399.905609,25,30.804901,9.534155,40.372051,50.019413,402.133545,400.301331,399.810944,4397.569336,9.859599,9.367064,9.442775,1.82437,1.815189,1.736923,33.738594,41.419895,19.826809,-15.450484,41.496059,62.021736,104.11216,0,75.291374,424.215545388865,1.95585807331029,0.0678484795796379,0.923922882192225,-19.7413058761915,512.886516350962,2.05206987971081,0.0158522275285848,1.104103351929,39.4584984553467,477.753240735117,76.881758295436,0.0135815964234371,1.17723228230891
4,4.031263,24,23.871332,-10.044,-10.480532,107.900879,NaN,0.999273002147675,NaN,29.656649,400,400.033203,25,30.81354,9.525652,40.408298,50.019413,402.133545,400.301331,399.810944,4397.569336,9.859599,9.367064,9.442775,1.82437,1.815189,1.736923,33.738594,41.419895,19.826809,-15.450484,41.496059,62.021736,104.11216,0,75.291374,424.205547959286,1.95583837945072,0.0678568504743007,0.923933562939664,-19.7460025648939,512.870742854445,2.05202582757132,0.0158508008071917,1.10412332242766,39.4595979851602,477.747215140266,76.8774195484419,0.0135807879296146,1.17726425635154
4,4.0314,24,23.870918,-10.044,-10.483532,107.877762,NaN,0.998955368995667,NaN,29.690987,400,399.99176,25,30.814466,9.517707,40.36652,50.019413,400.72226,398.985199,398.389313,4381.893066,9.790734,9.32992,9.401423,1.820045,1.805479,1.731659,33.735062,41.478725,19.801176,-15.414564,41.460705,62.017643,104.104507,0,74.882088,424.202361184345,1.95582270799825,0.0678531695990242,0.923954687121765,-19.7450975276676,512.845636531357,2.05196166063476,0.0158495466996276,1.10414267575051,39.4588856162908,477.741167505593,76.87177742622,0.0135806368691805,1.17728103627837
4,4.032772,24,23.870626,-10.044,-10.477421,107.844383,NaN,0.99872499704361,NaN,29.674154,400,399.997711,25,30.819134,9.537959,40.215313,50.024265,401.958252,400.11261,399.579224,4391.373535,9.83618,9.364182,9.418506,1.833392,1.818349,1.748608,33.76046,41.415024,19.782228,-15.384967,41.489784,62.050755,104.086143,0,74.695503,424.203852061972,1.95579294826244,0.0678298249600862,0.924014767335676,-19.7360352432086,512.8090756797,2.05186691778496,0.0158474993118619,1.10417361440444,39.4583831668832,477.730354546537,76.8622365748085,0.0135800862761445,1.1773175546085
4,4.031617,24,23.871853,-10.044,-10.45924,107.764565,NaN,0.99898761510849,NaN,29.650042,400,400.182739,25,30.82139,9.536906,40.096188,50.024265,401.958252,400.11261,399.579224,4391.373535,9.83618,9.364182,9.418506,1.833392,1.818349,1.748608,33.76046,41.415024,19.782228,-15.384967,41.489784,62.050755,104.086143,0,74.695503,424.22414771104,1.95590004226674,0.0678581905161914,0.923866542272074,-19.7436640498148,512.71969942817,2.05162720318723,0.0158411148545265,1.10426642032721,39.4604944553126,477.7695070076,76.8969910847595,0.0135819735506631,1.1771878567488
4,4.029593,24,23.870575,-10.044,-10.443577,107.733826,NaN,0.999036490917206,NaN,29.627504,400,400.231842,25,30.821077,9.536124,40.00769,50.024265,401.720825,399.929565,399.322388,4390.694336,9.827056,9.372856,9.421391,1.820404,1.802143,1.737987,33.762402,41.456795,19.773684,-15.367219,41.481579,62.070301,104.078224,0,74.480019,424.244742765882,1.95603073947785,0.0679018798608251,0.92367494667579,-19.7570366660207,512.687046918423,2.05154679323527,0.0158400080176576,1.10428536111107,39.4582954098274,477.813523492315,76.9328265304393,0.0135857579952579,1.1770037441535
4,4.029593,24,23.870575,-10.044,-10.450164,107.740601,NaN,0.999036490917206,NaN,29.612331,400,400.086639,25,30.823627,9.520228,40.032391,50.024265,401.656494,399.979218,399.399933,4382.611816,9.800417,9.319225,9.416839,1.810928,1.805411,1.733214,33.753288,41.335945,19.754951,-15.351805,41.442577,62.041348,104.108368,0,74.608826,424.238658428522,1.95600757897203,0.067899418543218,0.923702423409138,-19.7570366660207,512.694528428376,2.051566435559,0.0158404695927344,1.1042784631634,39.4582954098274,477.805415477595,76.925937928948,0.013585208238034,1.17703422318003
4,4.029413,24,23.870373,-10.044,-10.464568,107.761658,NaN,0.999015927314758,NaN,29.609764,400,400.230774,25,30.821283,9.521278,40.053314,50.024265,401.656494,399.979218,399.399933,4382.611816,9.800417,9.319225,9.416839,1.810928,1.805411,1.733214,33.753288,41.335945,19.754951,-15.351805,41.442577,62.041348,104.108368,0,74.608826,424.225897892392,1.95596365552975,0.0678974026083077,0.92375133600407,-19.7582261795797,512.717985154142,2.05162885784522,0.0158420601736247,1.10425509090463,39.4579478216602,477.789764824669,76.9123952046011,0.0135842734551996,1.17709015181135
4,4.027885,24,23.869947,-10.044,-10.464568,107.761658,NaN,0.999197423458099,NaN,29.609764,400,400.230774,25,30.821283,9.527412,40.144421,50.024265,401.243103,399.499939,398.758667,4383.013672,9.805425,9.353624,9.395597,1.827747,1.808033,1.738952,33.735329,41.316132,19.743916,-15.32231,41.490307,61.99836,104.121849,0,74.439087,424.230523238146,1.95602076662592,0.0679259938225114,0.923656059421277,-19.7683254687375,512.718415707638,2.05163175991515,0.015842389297547,1.10425097908647,39.4572147818376,477.809179002194,76.9283695892741,0.0135858565282957,1.17701096976862
4,4.028051,24,23.869953,-10.044,-10.469995,107.79409,NaN,0.999034643173218,NaN,29.616228,400,400.202698,25,30.81296,9.518618,40.185684,50.024265,401.243103,399.499939,398.758667,4383.013672,9.805425,9.353624,9.395597,1.827747,1.808033,1.738952,33.735329,41.316132,19.743916,-15.32231,41.490307,61.99836,104.121849,0,74.439087,424.22500797383,1.95599547834954,0.0679208580183043,0.923689060257956,-19.7672281524753,512.754222178797,2.05172573299388,0.0158445939287402,1.10421809488021,39.4572251064106,477.800334370808,76.9208625276808,0.0135852530475343,1.17704430916772
4,4.02667,24,23.870169,-10.044,-10.4719,107.802383,NaN,0.999590814113617,NaN,29.608269,400,400.015045,25,30.80814,9.512188,40.119591,50.024265,401.595459,399.940338,399.377869,4387.057617,9.831267,9.335779,9.432432,1.838168,1.820441,1.741706,33.753387,41.427059,19.742859,-15.323408,41.453991,62.045177,104.10762,0,74.494461,424.227428920986,1.95604040981076,0.0679460022267978,0.92361090060744,-19.776358086009,512.763161200825,2.05174829977245,0.0158449919080683,1.10421176426544,39.4575967897509,477.816357327965,76.9347391395096,0.0135862042848759,1.17698720807048
4,4.026495,24,23.868324,-10.044,-10.46529,107.783897,NaN,0.998901724815369,NaN,29.606363,400,399.863861,25,30.803591,9.517257,40.022785,50.024265,400.600861,399.057159,398.323029,4384.222656,9.785415,9.347449,9.425193,1.823875,1.793769,1.740412,33.770634,41.29258,19.742458,-15.324386,41.423027,62.038116,104.109573,0,74.235649,424.234063556344,1.95607019395442,0.0679517515148338,0.923572429617705,-19.7775152004055,512.744612878299,2.05170728339881,0.0158451583332242,1.10421272547422,39.4544219120304,477.824277557484,76.9392188226245,0.0135878963765366,1.17693070560674
4,4.026081,24,23.867939,-10.044,-10.458239,107.748161,NaN,0.999021828174591,NaN,29.612326,400,399.832672,25,30.806911,9.527767,39.985367,50.024265,401.75943,400.082642,399.463135,4389.313965,9.835947,9.346713,9.430932,1.840636,1.818446,1.752419,33.738232,41.363808,19.710995,-15.286952,41.423927,61.99194,104.14418,0,75.092751,424.241828371981,1.95611046310937,0.0679621435379274,0.923517256598475,-19.7802527559284,512.705541241899,2.0516063119614,0.0158430212753381,1.10424532015274,39.45375938009,477.837852419525,76.9502838059211,0.0135890578973543,1.17687414467819
4,4.026141,24,23.867296,-10.044,-10.454511,107.739174,NaN,0.999791860580444,NaN,29.591764,400,399.772064,25,30.820778,9.525115,40.165779,50.024265,401.75943,400.082642,399.463135,4389.313965,9.835947,9.346713,9.430932,1.840636,1.818446,1.752419,33.738232,41.363808,19.710995,-15.286952,41.423927,61.99194,104.14418,0,75.092751,424.245089665125,1.95612132564733,0.067962413325303,0.923505470527124,-19.7798559953796,512.69626734551,2.05158463873725,0.0158429058261881,1.10424825412905,39.4526528475514,477.840781610436,76.9519888521476,0.0135896591487599,1.17685383018131
4,4.026793,24,23.86656,-10.044,-10.451119,107.794533,NaN,0.999552249908447,NaN,29.574263,400,399.791656,25,30.825695,9.521879,40.236931,50.016499,400.722351,399.038574,398.353973,4384.115723,9.775802,9.335332,9.39395,1.808418,1.785115,1.736119,33.721565,41.30645,19.69038,-15.259002,41.456394,62.038956,104.111595,0,78.655983,424.246249409064,1.95610887386345,0.0679514680365197,0.92353195502557,-19.7755448229527,512.758139478717,2.05175012978964,0.0158472461195132,1.10418491764131,39.451386244328,477.835422048242,76.9465373926476,0.0135897566232706,1.17686328639463
4,4.026133,24,23.866365,-10.044,-10.445459,107.825989,NaN,1.000015,NaN,29.586365,400,399.810669,25,30.822189,9.514182,40.145859,50.016499,400.722351,399.038574,398.353973,4384.115723,9.775802,9.335332,9.39395,1.808418,1.785115,1.736119,33.721565,41.30645,19.69038,-15.259002,41.456394,62.038956,104.111595,0,78.655983,424.253473268356,1.95615344583802,0.067965947623444,0.923467300055827,-19.7799088965196,512.793069174686,2.05184262956787,0.0158495395577266,1.10415116425591,39.4510506583232,477.850761814221,76.9593344418832,0.0135909189022542,1.17680288295393
4,4.025623,24,23.865561,-10.044,-10.434073,107.777969,NaN,0.998786211013794,NaN,29.600573,400,399.775696,25,30.820829,9.520046,39.999195,50.016499,401.742859,399.98941,399.446259,4393.581543,9.841757,9.365767,9.44898,1.850274,1.817678,1.745096,33.716778,41.302971,19.673923,-15.245297,41.423725,62.093765,104.079094,0.299416661262512,95.228592,424.265530097975,1.95621253544771,0.0679797612480592,0.923388226460313,-19.7832815107842,512.740859103576,2.05170892275562,0.0158468898255061,1.10419208569866,39.4496669893487,477.870357315662,76.9750064571435,0.0135927511579462,1.17671773407109
4,4.025341,24,23.864132,-10.044,-10.425022,107.698914,NaN,0.999882936477661,NaN,29.605925,400,399.828766,25,30.817043,9.514745,39.901638,50.016499,401.492523,399.745026,399.215057,4386.768066,9.833488,9.355072,9.440946,1.82403,1.800059,1.723993,33.717289,41.44519,19.673279,-15.241815,41.411629,62.100883,104.07534,0.763407588005066,125.872162,424.274740241895,1.95625488957477,0.0679884306942597,0.923333104144719,-19.7851465086964,512.65500909191,2.0514894732047,0.0158426075512866,1.10425869057458,39.4472076193912,477.883244218016,76.9842166440427,0.0135945201229744,1.17664873372644
4,4.025764,24,23.863811,-10.044,-10.421042,107.663017,NaN,0.999686717987061,NaN,29.599236,400,400.031372,25,30.816498,9.518944,39.875443,50.016499,401.492523,399.745026,399.215057,4386.768066,9.833488,9.355072,9.440946,1.82403,1.800059,1.723993,33.717289,41.44519,19.673279,-15.241815,41.411629,62.100883,104.07534,0.763407588005066,125.872162,424.277136081684,1.9562530628319,0.0679819905418776,0.923342886321754,-19.7823490493834,512.615693579186,2.0513875723514,0.015840409066427,1.10429220795465,39.4466551492633,477.882168228032,76.9829109642885,0.0135946482657699,1.17664811797745
4,4.024799,24,23.862823,-10.044,-10.430559,107.604317,NaN,1.000701,NaN,29.597193,400,400.151947,25,30.830109,9.535498,39.848343,50.016499,401.403809,399.517365,398.847382,4381.733887,9.803528,9.348747,9.382884,1.811579,1.796089,1.732071,33.748806,41.422497,19.665993,-15.229943,41.415829,62.102951,104.080521,1.450274,208.088242,424.271266746922,1.95625569535824,0.0679965211317956,0.923322382447764,-19.7887312894497,512.551869865716,2.05122407048262,0.0158371711095731,1.10434268340584,39.4449546760819,477.881746779853,76.981348620634,0.0135952386891073,1.1766353911409
4,4.02406,24,23.861065,-10.044,-10.445452,107.570595,NaN,0.999657213687897,NaN,29.60182,400,400.00647,25,30.839609,9.534219,39.826618,50.016499,401.56012,399.915985,399.311829,4386.109863,9.803589,9.325641,9.426385,1.857719,1.825551,1.744738,33.79314,41.231899,19.65831,-15.242677,41.423969,62.120701,104.07402,1.119247,275.202606,424.259750632648,1.95623098820644,0.0680048093958987,0.923338252132934,-19.7936196218448,512.516408543191,2.05113824433121,0.0158362304510736,1.10436023112064,39.4419288026934,477.870706101305,76.9698226523265,0.0135955915114298,1.17665131202673
4,4.02406,24,23.861065,-10.044,-10.447145,107.553436,NaN,0.999657213687897,NaN,29.591274,400,399.841248,25,30.848408,9.527354,39.851685,50.016499,401.56012,399.915985,399.311829,4386.109863,9.803589,9.325641,9.426385,1.857719,1.825551,1.744738,33.79314,41.231899,19.65831,-15.242677,41.423969,62.120701,104.07402,1.119247,275.202606,424.258187415035,1.95622503770934,0.0680041762024702,0.923345284882453,-19.7936196218448,512.497458674911,2.05108846952108,0.0158350603680791,1.10437784272867,39.4419288026934,477.868622719804,76.9680520559182,0.0135954502237049,1.17665912169079
4,4.025578,24,23.860977,-10.044,-10.437712,107.563271,NaN,1.000773,NaN,29.602739,400,399.924866,25,30.858585,9.517807,39.914501,50.016499,400.757996,399.03299,398.407654,4385.679199,9.802855,9.354372,9.405257,1.82369,1.808124,1.751124,33.812687,41.36142,19.620798,-15.205012,41.397484,62.097057,104.08049,0.656551718711853,312.232971,424.262305970965,1.95620142748219,0.0679792440371855,0.92340054694523,-19.7835791101182,512.50840928328,2.05111759932621,0.0158357990405015,1.10436689390469,39.4417773324407,477.860236801662,76.9608179867046,0.0135949366509102,1.17668928803552
4,4.024536,24,23.862173,-10.044,-10.437712,107.563271,NaN,1.000189,NaN,29.602739,400,399.924866,25,30.858585,9.522021,39.97929,50.016499,400.412506,398.688049,398.055969,4381.482422,9.780782,9.33695,9.385919,1.835286,1.818664,1.754262,33.821865,41.333035,19.578934,-15.165051,41.407185,62.076916,104.095894,0.405965149402618,324.813965,424.26545754719,1.95624039037632,0.0679987775959707,0.923335720839068,-19.79047090128,512.507198300725,2.05110944387411,0.0158348747866137,1.10437847829475,39.4438359144698,477.875504383317,76.9752511151556,0.0135952226453185,1.17664937316735
4,4.023518,24,23.861002,-10.044,-10.423589,107.619682,NaN,0.999249458312988,NaN,29.604164,400,399.772736,25,30.860624,9.513249,40.058456,50.016499,400.412506,398.688049,398.055969,4381.482422,9.780782,9.33695,9.385919,1.835286,1.818664,1.754262,33.821865,41.333035,19.578934,-15.165051,41.407185,62.076916,104.095894,0.405965149402618,324.813965,424.28157525182,1.95632809316964,0.0680231529527358,0.92321384026085,-19.7972052773532,512.570680793516,2.05128104859547,0.0158396260051084,1.10430933244076,39.4418203638066,477.904620206322,76.9985699997668,0.013597930812504,1.17652335467072
4,4.023365,24,23.861948,-10.044,-10.410266,107.670944,NaN,0.999613523483276,NaN,29.588076,400,399.650818,25,30.853001,9.515021,40.107506,50.015957,401.722931,399.930908,399.433411,4387.13623,9.836871,9.362413,9.439322,1.860533,1.82352,1.749292,33.814148,41.140533,19.511675,-15.111753,41.431583,62.0905,104.092926,0.26079860329628,333.428406,424.294337298865,1.95638062885248,0.0680310060802107,0.923149157045884,-19.7982175312644,512.626331691298,2.05142325711724,0.015842389268623,1.1042661062959,39.4434486454265,477.924302367364,77.0164521890144,0.0135986725394549,1.17646338381354
4,4.023722,24,23.859201,-10.044,-10.388255,107.721428,NaN,0.998491227626801,NaN,29.57029,400,399.693268,25,30.850374,9.53748,40.188381,50.015957,401.720703,400.051453,399.41806,4382.251465,9.821485,9.373013,9.4463,1.841504,1.800383,1.742774,33.86113,41.362194,19.4779,-15.072001,41.356647,62.041462,104.131218,0.219931334257126,329.648468,424.313577193219,1.95644461025224,0.0680325383705753,0.923080287735933,-19.795855651397,512.684855347262,2.05158835349216,0.0158479538031108,1.10418814067055,39.4387202963428,477.942970940421,77.0289746838691,0.013601660178972,1.17635382745382
4,4.024685,24,23.858614,-10.044,-10.369581,107.775795,NaN,0.999147891998291,NaN,29.576097,400,399.669464,25,30.863523,9.536433,40.227428,50.015957,401.720703,400.051453,399.41806,4382.251465,9.821485,9.373013,9.4463,1.841504,1.800383,1.742774,33.86113,41.362194,19.4779,-15.072001,41.356647,62.041462,104.131218,0.219931334257126,329.648468,424.327905703379,1.95647420829751,0.0680214557160033,0.923062880972767,-19.7894853310272,512.745478375486,2.05174995404271,0.0158521126776796,1.10412727223515,39.4377098527104,477.952537215099,77.0363919183642,0.0136026768408135,1.17630958451363
4,4.02221,24,23.858612,-10.044,-10.359072,107.86274,NaN,0.998691380023956,NaN,29.6105,400,399.72879,25,30.876181,9.526661,40.226868,50.015957,401.339661,399.599121,399.04657,4377.334961,9.7736,9.316578,9.409511,1.854562,1.814702,1.75739,33.868893,41.301727,19.462494,-15.064156,41.353699,62.027851,104.133141,0.290443360805511,339.435333,424.345078681917,1.95660364656132,0.0680718294584532,0.922866199239099,-19.8058600080116,512.841474914759,2.05200194211377,0.0158580377649677,1.1040393231131,39.4377064099407,477.997864501706,77.0749257230124,0.0136057513893163,1.17614032310372
4,4.021928,24,23.859154,-10.044,-10.347021,107.935234,NaN,0.999355375766754,NaN,29.630817,400,399.960754,25,30.878136,9.529242,40.078083,50.015957,401.697144,399.971558,399.426117,4385.90332,9.793614,9.336675,9.430285,1.85632,1.82252,1.757074,33.865208,41.244366,19.440418,-15.037717,41.393356,61.974514,104.184494,0.273581802845001,354.524933,424.357050982235,1.95665650890973,0.0680816311523594,0.922799156845647,-19.8077262188859,512.920961663642,2.05220828597973,0.0158625559971708,1.10397154684405,39.4386393926966,478.017116119548,77.0919545421124,0.0136067166861989,1.17607636050093
4,4.024436,24,23.858767,-10.044,-10.340866,107.947037,NaN,0.999723434448242,NaN,29.634859,400,400.209076,25,30.881374,9.534793,40.035034,50.015957,401.697144,399.971558,399.426117,4385.90332,9.793614,9.336675,9.430285,1.85632,1.82252,1.757074,33.865208,41.244366,19.440418,-15.037717,41.393356,61.974514,104.184494,0.273581802845001,354.524933,424.355161339757,1.95658436863951,0.0680368584718903,0.922929062509657,-19.7911323735111,512.934382175183,2.05224511290248,0.0158636591565975,1.1039559689506,39.4379732240004,477.991323830401,77.0695533933564,0.0136052107496271,1.17616696610774
4,4.022797,24,23.860165,-10.044,-10.339694,107.929016,NaN,0.998985171318054,NaN,29.640375,400,400.091095,25,30.885677,9.547394,40.071926,50.015957,401.352234,399.471466,398.909576,4388.102539,9.79481,9.349977,9.399247,1.858075,1.821163,1.740349,33.845284,41.358318,19.38208,-14.981099,41.403721,61.981609,104.172966,0.240087673068047,363.786926,424.361189721164,1.95664974741845,0.0680680533283249,0.922822801495743,-19.8019756992456,512.913077071235,2.05218338784031,0.0158613504769516,1.1039875209868,39.4403796550162,478.016123563888,77.0923414146307,0.013606015446736,1.17609466668123
4,4.022095,24,23.857512,-10.044,-10.335104,107.938957,NaN,0.998655438423157,NaN,29.639481,400,400.12796,25,30.883137,9.541724,40.039158,50.015957,401.352234,399.471466,398.909576,4388.102539,9.79481,9.349977,9.399247,1.858075,1.821163,1.740349,33.845284,41.358318,19.38208,-14.981099,41.403721,61.981609,104.172966,0.240087673068047,363.786926,424.367543770178,1.95669210820775,0.06808295044147,0.922760507690283,-19.8066210393474,512.92672830937,2.05223025314322,0.0158640798902317,1.10395201540722,39.4358128528535,478.02735024132,77.0986577400997,0.0136084402611311,1.17601449744671
4,4.022939,24,23.855684,-10.044,-10.329661,107.988953,NaN,0.999483823776245,NaN,29.653503,400,400.275696,25,30.891289,9.545466,40.00576,50.015957,401.919647,400.230377,399.720856,4388.504395,9.812258,9.329503,9.448172,1.88102,1.840811,1.772315,33.887577,41.332333,19.337713,-14.946495,41.440922,61.987774,104.162766,0.233821511268616,358.728577,424.370019734087,1.95667966743525,0.0680691381001255,0.922790344790355,-19.8010361191138,512.983763549186,2.05238751748221,0.0158688990054039,1.10388430888782,39.4326659581448,478.02050524325,77.0906118406841,0.0136091227733848,1.17601359959134
4,4.023703,24,23.857573,-10.044,-10.325611,107.995979,NaN,0.998376786708832,NaN,29.647205,400,400.200012,25,30.895493,9.543258,39.942547,50.024616,400.637421,398.933075,398.217957,4379.100586,9.768167,9.336523,9.384077,1.861841,1.827228,1.757558,33.89114,41.07056,19.29192,-14.899926,41.361141,62.006531,104.145599,0.190893486142159,351.611725,424.371451869693,1.95666533130148,0.0680563122935144,0.922820952773317,-19.7959813496315,512.989614722789,2.05239500452898,0.0158679155589883,1.10389542121179,39.435917860947,478.01805478112,77.0908279149759,0.013607771809633,1.17605002139372
4,4.02233,24,23.858103,-10.044,-10.320558,107.983124,NaN,0.998891234397888,NaN,29.6514,400,399.916534,25,30.895472,9.516464,39.864311,50.024616,400.637421,398.933075,398.217957,4379.100586,9.768167,9.336523,9.384077,1.861841,1.827228,1.757558,33.89114,41.07056,19.29192,-14.899926,41.361141,62.006531,104.145599,0.190893486142159,351.611725,424.380256904693,1.95673439220984,0.0680839752205543,0.922715310344541,-19.8050659061666,512.974889590073,2.05235416358734,0.0158666301781011,1.10391338861022,39.4368302177056,478.042964729571,77.1126548829113,0.0136091281344109,1.17596486534924
4,4.022109,24,23.857599,-10.044,-10.316773,107.966576,NaN,0.999167203903198,NaN,29.652136,400,399.509064,25,30.883995,9.513481,39.820457,50.024616,401.480927,399.776428,399.228821,4382.183105,9.8202,9.351672,9.431116,1.872933,1.832113,1.772502,33.911301,41.289162,19.273767,-14.890109,41.359921,62.056553,104.131508,0.171487331390381,347.676544,424.38441597413,1.95675594134056,0.0680895404708219,0.922686122619359,-19.8065283911706,512.957130229132,2.05230966451742,0.0158658933707748,1.10392513316757,39.4359626184309,478.049826721145,77.1178767263149,0.0136099094342099,1.17593203577696
4,4.022109,24,23.857599,-10.044,-10.316773,107.966576,NaN,0.999167203903198,NaN,29.652136,400,399.509064,25,30.883995,9.520288,39.774307,50.024616,400.074738,398.446198,397.819061,4380.02832,9.730506,9.297742,9.383424,1.849986,1.817174,1.760999,33.914394,41.265324,19.262941,-14.88202,41.334984,62.042973,104.14949,0.12620584666729,342.414764,424.38441597413,1.95675594134056,0.0680895404708219,0.922686122619359,-19.8065283911706,512.957130229132,2.05230966451742,0.0158658933707748,1.10392513316757,39.4359626184309,478.049826721145,77.1178767263149,0.0136099094342099,1.17593203577696
4,4.023058,24,23.858559,-10.044,-10.311434,108.002197,NaN,0.999645233154297,NaN,29.636311,400,399.459381,25,30.86948,9.535791,39.829739,50.024616,400.074738,398.446198,397.819061,4380.02832,9.730506,9.297742,9.383424,1.849986,1.817174,1.760999,33.914394,41.265324,19.262941,-14.88202,41.334984,62.042973,104.14949,0.12620584666729,342.414764,424.386479819324,1.95673921188551,0.0680737169926997,0.922722862592265,-19.8002487440763,512.995484579812,2.05240630010184,0.0158675759553185,1.1038986676875,39.4376151764433,478.045273461008,77.1151731747647,0.0136089986414966,1.17596285198926
4,4.021674,24,23.857904,-10.044,-10.305686,108.045555,NaN,0.999653935432434,NaN,29.61327,400,399.53125,25,30.872171,9.547626,39.910503,50.024616,401.832977,400.058746,399.323029,4382.951172,9.786386,9.354127,9.398068,1.857873,1.822022,1.757138,33.938904,41.306412,19.239605,-14.872189,41.413074,62.034279,104.14962,0.0860734879970551,337.181854,424.395957340226,1.95681112166626,0.0681018557935526,0.922613802322479,-19.8094072180734,513.044006617386,2.05253632338062,0.0158710345699818,1.10384903228078,39.4364876553734,478.069570207655,77.1350380550016,0.0136110564922026,1.17586295591954
4,4.020587,24,23.857361,-10.044,-10.307384,108.035225,NaN,0.999415636062622,NaN,29.631435,400,399.815552,25,30.878408,9.563276,39.922379,50.024616,400.378052,398.771118,398.060822,4374.097656,9.725786,9.281626,9.368842,1.846891,1.82282,1.753605,33.93074,41.364014,19.191061,-14.832777,41.414547,62.068615,104.129021,0.0964034199714661,332.345032,424.39766864351,1.95684580029345,0.0681216463917442,0.922553635880787,-19.8166020199031,513.033151114951,2.05251010626392,0.0158707515720353,1.10385413703226,39.43555291392,478.080978656885,77.1440797097957,0.0136121704487796,1.17581268263808
4,4.020542,24,23.856668,-10.044,-10.303535,108.001976,NaN,0.998599052429199,NaN,29.625334,400,399.947754,25,30.876305,9.55626,39.99028,50.024616,400.378052,398.771118,398.060822,4374.097656,9.725786,9.281626,9.368842,1.846891,1.82282,1.753605,33.93074,41.364014,19.191061,-14.832777,41.414547,62.068615,104.129021,0.0964034199714661,332.345032,424.401355205485,1.95686099221837,0.0681239313239509,0.922535103164486,-19.8168999049349,512.997147235876,2.05241853498595,0.0158690242127268,1.10388072561016,39.4343599330522,478.085356970982,77.1469601804712,0.0136129019982912,1.1757864014616
4,4.020422,24,23.856138,-10.044,-10.297586,107.941887,NaN,0.999356985092163,NaN,29.629717,400,399.748627,25,30.871256,9.550743,39.987984,50.024616,401.165588,399.427307,398.663574,4381.900879,9.769256,9.343365,9.386073,1.861874,1.818713,1.7669,33.92067,41.108646,19.147976,-14.786108,41.372242,62.006512,104.175507,0,327.942749,424.407205070332,1.95688635799018,0.068128411217261,0.922503358328166,-19.8176942774803,512.931349015742,2.05224809803594,0.0158653425845155,1.1039358607593,39.4334475344829,478.093521095518,77.1532589801242,0.0136137879387123,1.17574840381772
4,4.021808,24,23.856245,-10.044,-10.298391,107.892792,NaN,0.999538898468018,NaN,29.619547,400,399.661285,25,30.870665,9.549798,39.996468,50.022873,401.683838,400.106537,399.362701,4375.045898,9.785003,9.324976,9.421412,1.859282,1.817881,1.768516,33.938419,41.092327,19.131521,-14.770967,41.319271,61.934952,104.227783,0.0666687786579132,323.467041,424.402283670143,1.95683171822563,0.0681020655225859,0.92259219900647,-19.8085203815975,512.87704207898,2.05210513989691,0.0158619159663151,1.10398624803725,39.433631736946,478.074526708085,77.1372345239377,0.0136124332263137,1.17582057284086
4,4.022131,24,23.85409,-10.044,-10.315431,107.911118,NaN,1.00008,NaN,29.596998,400,399.950684,25,30.878693,9.549751,39.911026,50.022873,401.683838,400.106537,399.362701,4375.045898,9.785003,9.324976,9.421412,1.859282,1.817881,1.768516,33.938419,41.092327,19.131521,-14.770967,41.319271,61.934952,104.227783,0.0666687786579132,323.467041,424.385587857045,1.95675983005445,0.068089628958815,0.922681977617053,-19.8063828016561,512.899448193596,2.05217291194571,0.015864831788633,1.10394707485336,39.429921743543,478.046412736817,77.1107024886455,0.0136118793129264,1.17589407940643
4,4.022502,24,23.85585,-10.044,-10.327547,107.954727,NaN,0.999927937984467,NaN,29.606903,400,400.273102,25,30.883102,9.5472,39.78384,50.022873,401.490265,399.403992,398.853058,4376.467285,9.846666,9.35684,9.352537,1.880903,1.838993,1.776513,33.950516,41.320805,19.117744,-14.74762,41.330051,61.947075,104.226227,0,316.401947,424.373289006308,1.95670342535671,0.0680781328270663,0.922754636286488,-19.8039277251595,512.945813974492,2.05228725301549,0.0158664398759395,1.10392020589179,39.4329517340671,478.02905223536,77.098081785404,0.0136095981295302,1.17598415018908
4,4.022864,24,23.855221,-10.044,-10.322556,108.018311,NaN,1.000046,NaN,29.584003,400,400.270691,25,30.892496,9.537416,39.845886,50.022873,401.490265,399.403992,398.853058,4376.467285,9.846666,9.35684,9.352537,1.880903,1.838993,1.776513,33.950516,41.320805,19.117744,-14.74762,41.330051,61.947075,104.226227,0,316.401947,424.37680232343,1.95670741652259,0.0680732018962865,0.922756522577077,-19.8015323730617,513.016637695532,2.05247569434357,0.0158712563044108,1.10385049326064,39.431868876332,478.029594075689,77.0977768298379,0.0136100294424571,1.17597304654016
4,4.022076,24,23.855818,-10.044,-10.31993,108.035599,NaN,1.000631,NaN,29.560223,400,400.090424,25,30.901524,9.539413,40.156078,50.022873,402.010437,400.350494,399.578705,4381.471191,9.824667,9.390935,9.432012,1.862586,1.834651,1.771842,33.960129,41.232803,19.077761,-14.704459,41.352814,61.955036,104.222504,0,309.620972,424.381602579814,1.95674609207099,0.0680889800693179,0.922697034472018,-19.8067467765629,513.035119187198,2.05252169386189,0.0158719712399038,1.10383895250945,39.4328966448507,478.043952885689,77.1107139260712,0.0136106284297209,1.17592818970688
4,4.022982,24,23.855293,-10.044,-10.3116,108.030617,NaN,0.999513387680054,NaN,29.561003,400,400.090973,25,30.905392,9.534294,40.240559,50.022873,401.872162,400.184204,399.448425,4383.480469,9.827122,9.382501,9.428133,1.872252,1.8436,1.770992,33.951084,41.318928,19.068792,-14.699501,41.377388,61.997036,104.197517,0,308.66275,424.386555882431,1.95674146965437,0.0680750816882236,0.922718847384339,-19.8007516033868,513.030149030758,2.05251084113495,0.0158720384161867,1.1038388887581,39.4319928293527,478.041619278652,77.1080904118183,0.0136107995719734,1.1759292980369
4,4.02422,24,23.855799,-10.044,-10.304316,108.019455,NaN,0.998924911022186,NaN,29.577187,400,399.946075,25,30.910089,9.538102,40.246723,50.022873,401.872162,400.184204,399.448425,4383.480469,9.827122,9.382501,9.428133,1.872252,1.8436,1.770992,33.951084,41.318928,19.068792,-14.699501,41.377388,61.997036,104.197517,0,308.66275,424.389543128225,1.95672077593492,0.0680545693191233,0.92276545650902,-19.7925611965201,513.017317834386,2.0524750720234,0.0158708868268669,1.10385489947158,39.4328639356015,478.035059875155,77.1031283585521,0.0136100374298205,1.17596103418159
4,4.02422,24,23.855799,-10.044,-10.298397,107.982918,NaN,0.998924911022186,NaN,29.599066,400,399.953491,25,30.90522,9.52963,40.213699,50.022873,402.132935,400.297668,399.491547,4389.812988,9.812465,9.397346,9.407842,1.866349,1.835533,1.775546,33.945808,41.187679,19.049852,-14.668648,41.339851,61.995308,104.200523,0.124303221702576,310.096466,424.395004905085,1.95674155510573,0.0680567809816207,0.922741171615854,-19.7925611965201,512.976985620296,2.05236925518337,0.0158683990650008,1.10389145729711,39.4328639356015,478.042337908241,77.1093174385952,0.0136105308595469,1.1759339289541
4,4.023968,24,23.854713,-10.044,-10.294869,107.951035,NaN,0.999585211277008,NaN,29.629353,400,400.115509,25,30.885031,9.50789,40.128532,50.022873,400.619476,398.944641,398.112579,4378.833496,9.721488,9.309102,9.358144,1.846305,1.827103,1.761907,33.976883,41.227753,19.059013,-14.662726,41.357658,61.940525,104.234818,0.232012450695038,328.660187,424.399020208134,1.95676335589216,0.0680628277288023,0.922711139278781,-19.794228231011,512.942885216814,2.05228430182359,0.0158670683535302,1.1039129792902,39.4309943107987,478.048495715657,77.1132321872059,0.0136116296578879,1.1758953206593
4,4.023845,24,23.855715,-10.044,-10.294869,107.951035,NaN,0.999397814273834,NaN,29.629353,400,400.115509,25,30.885031,9.507403,40.07552,50.022873,400.619476,398.944641,398.112579,4378.833496,9.721488,9.309102,9.358144,1.846305,1.827103,1.761907,33.976883,41.227753,19.059013,-14.662726,41.357658,61.940525,104.234818,0.232012450695038,328.660187,424.399391105255,1.95676795189945,0.068065135915494,0.922703543267673,-19.795041931681,512.941874473019,2.05227747795025,0.0158662929173315,1.10392261218527,39.4327193260517,478.051469400065,77.1169806234792,0.0136112026314803,1.17589871833376
4,4.023107,24,23.856157,-10.044,-10.297991,107.9776,NaN,0.999943494796753,NaN,29.642742,400,400.057892,25,30.872038,9.515566,40.059135,50.022873,402.049957,400.309296,399.460663,4385.252441,9.814475,9.389338,9.411032,1.874417,1.833398,1.769585,33.976028,41.198181,19.024229,-14.619584,41.388496,61.945221,104.231331,0.232876509428024,342.603729,424.398735856316,1.95678457113788,0.0680778212331614,0.922670765316731,-19.7999245360043,512.970754076214,2.05235141450773,0.0158677598890133,1.10390022462929,39.4334802433769,478.057892238269,77.1229806806852,0.013611360770632,1.17588119312183
4,4.02188,24,23.85479,-10.044,-10.296272,108.060829,NaN,0.999165832996368,NaN,29.659567,400,400.199097,25,30.871437,9.520041,40.075771,50.018848,400.82074,399.138794,398.289581,4388.286133,9.755003,9.355168,9.373698,1.853358,1.830179,1.779473,33.97525,41.150345,18.991739,-14.584982,41.365597,61.936962,104.249992,0.265811890363693,343.585999,424.404021551428,1.95683646441458,0.0681015050998434,0.922587968050772,-19.8080438817864,513.064004613847,2.05260174983638,0.0158744845748396,1.10380391209856,39.4311268738091,478.074208559014,77.1351933866509,0.0136133245579883,1.17580075669965
4,4.022193,24,23.854872,-10.044,-10.290411,108.131233,NaN,0.999999225139618,NaN,29.691378,400,400.270691,25,30.876451,9.527079,39.991493,50.018848,400.82074,399.138794,398.289581,4388.286133,9.755003,9.355168,9.373698,1.853358,1.830179,1.779473,33.97525,41.150345,18.991739,-14.584982,41.365597,61.936962,104.249992,0.265811890363693,343.585999,424.408485163095,1.95684533652113,0.0680978166742448,0.922583295794113,-19.8059725072584,513.14163178324,2.05280502271852,0.0158792132602851,1.10373464069655,39.43126804445,478.077427968742,77.1380312399562,0.0136134913575358,1.17578996721716
4,4.022234,24,23.856302,-10.044,-10.288112,108.146881,NaN,1.001737,NaN,29.680637,400,400.063171,25,30.880482,9.52546,39.991589,50.018848,401.195435,399.552612,398.758423,4387.252441,9.768229,9.350656,9.401671,1.871735,1.843395,1.779271,33.988228,41.213562,18.975067,-14.566941,41.347305,61.974579,104.219124,0.256721198558807,341.953674,424.41048257206,1.95685187309157,0.0680979058798642,0.922576417400497,-19.8057011861957,513.157463105238,2.05284058785544,0.0158791710702789,1.10373280445955,39.4337298632369,478.081664353563,77.1433743022778,0.0136128813139012,1.17579485035942
4,4.021243,24,23.855976,-10.044,-10.289899,108.140343,NaN,0.999319493770599,NaN,29.670815,400,399.977844,25,30.879986,9.527531,40.124378,50.018848,402.004425,400.401459,399.67218,4384.268555,9.816814,9.372651,9.446553,1.875522,1.841562,1.770851,34.017097,41.11927,18.959871,-14.544173,41.367485,62.029015,104.189034,0.209565475583077,333.143097,424.411821405442,1.95688264306251,0.0681158549706528,0.922522579002964,-19.8122598084187,513.150575134254,2.05282388074852,0.0158789785243059,1.10373617160302,39.4331686473088,478.091999203858,77.1517674772905,0.013613786420992,1.17575172331246
4,4.021647,24,23.855333,-10.044,-10.296206,108.079063,NaN,0.999717593193054,NaN,29.679113,400,400.227875,25,30.885958,9.536449,40.117805,50.018848,402.004425,400.401459,399.67218,4384.268555,9.816814,9.372651,9.446553,1.875522,1.841562,1.770851,34.017097,41.11927,18.959871,-14.544173,41.367485,62.029015,104.189034,0.209565475583077,333.143097,424.40478493968,1.95684540552537,0.0681059067752124,0.922573315558539,-19.8095859117384,513.083584138578,2.05265084883587,0.0158753054728175,1.10379094899211,39.4320616920175,478.078079716303,77.1391465123705,0.0136132462845605,1.17579419655527
4,4.021147,24,23.856253,-10.044,-10.306526,107.98053,NaN,0.999547898769379,NaN,29.687935,400,400.209961,25,30.899986,9.54014,40.134418,50.018848,401.726349,399.906097,399.0849,4381.626953,9.791204,9.385251,9.394046,1.871982,1.85748,1.791681,34.017155,40.950027,18.932398,-14.507097,41.372772,62.036705,104.188599,0.21268293261528,330.23111,424.396771546481,1.95682787467734,0.0681114430789086,0.92258470004777,-19.8128952200899,512.97389168818,2.05235924723723,0.0158678851115254,1.10389821155637,39.4336455090686,478.073191254403,77.136108498238,0.0136123376779413,1.17582565564846
4,4.02272,24,23.85578,-10.044,-10.311048,107.892326,NaN,0.999624907970428,NaN,29.683432,400,400.008179,25,30.910881,9.531187,40.011383,50.018848,401.726349,399.906097,399.0849,4381.626953,9.791204,9.385251,9.394046,1.871982,1.85748,1.791681,34.017155,40.950027,18.932398,-14.507097,41.372772,62.036705,104.188599,0.21268293261528,330.23111,424.387855461464,1.95675320009435,0.0680802069112075,0.922700394029853,-19.8024852005158,512.876996945057,2.05210695715533,0.0158622440099732,1.1039822417913,39.4328312263323,478.046390833218,77.1127408929417,0.0136108175511715,1.17591856360671
4,4.022451,24,23.856758,-10.044,-10.303118,107.825623,NaN,1.000083,NaN,29.669807,400,399.920288,25,30.924807,9.528309,39.882706,50.018848,402.099701,400.274536,399.458862,4382.177734,9.815126,9.403287,9.415159,1.863893,1.842376,1.778661,33.977917,41.261826,18.926733,-14.496819,41.355221,61.990551,104.223709,0.10870748013258,329.762848,424.395983550446,1.95679109175399,0.0680882219683245,0.92265126492306,-19.8042652051692,512.802368050807,2.05190701445611,0.0158569433065319,1.1040589411688,39.4345148671235,478.060994282239,77.1263501736027,0.0136111940348166,1.17587832476124
4,4.022912,24,23.856228,-10.044,-10.289783,107.757385,NaN,1.000286,NaN,29.668631,400,399.987946,25,30.930328,9.534348,39.97633,50.018848,401.90741,400.215637,399.345123,4384.226563,9.805915,9.401756,9.436007,1.889096,1.845444,1.776138,33.990284,41.21909,18.930071,-14.484886,41.403992,62.006466,104.21492,0.115085519850254,323.887146,424.406896905873,1.95682066933839,0.0680845496144619,0.922625101819616,-19.8012147697153,512.727562540571,2.0517128502496,0.0158527034974673,1.10412292218857,39.4336024711758,478.070633301848,77.1339026320838,0.0136121799598346,1.17583481003255
4,4.022772,24,23.8557,-10.044,-10.292379,107.729973,NaN,0.999689996242523,NaN,29.656998,400,399.99176,25,30.934879,9.545282,40.243023,50.018848,401.90741,400.215637,399.345123,4384.226563,9.805915,9.401756,9.436007,1.889096,1.845444,1.776138,33.990284,41.21909,18.930071,-14.484886,41.403992,62.006466,104.21492,0.115085519850254,323.887146,424.404923860634,1.95681678950073,0.0680862080572335,0.922627090624471,-19.8021411209194,512.697829677356,2.05163698687717,0.0158512436625845,1.10414565273911,39.432693502876,478.06855553402,77.131493039194,0.0136123703663798,1.17583491850237
4,4.022772,24,23.8557,-10.044,-10.290402,107.760345,NaN,0.999689996242523,NaN,29.649965,400,399.968781,25,30.928349,9.540314,40.393112,50.014866,400.953247,399.281342,398.413239,4374.927734,9.732726,9.326783,9.381888,1.879838,1.843835,1.76669,34.015633,41.350101,18.904432,-14.454928,41.365665,62.055065,104.195816,0.0827048718929291,317.186829,424.40674788639,1.95682372869043,0.0680869469056094,0.922618994945891,-19.8021411209194,512.731364320846,2.05172502854093,0.015853313627042,1.1041148254549,39.432693502876,478.070986210653,77.1335602392243,0.0136125351452642,1.17582587635159
4,4.022325,24,23.856813,-10.044,-10.290402,107.760345,NaN,0.998544275760651,NaN,29.649965,400,399.968781,25,30.928349,9.542401,40.380154,50.014866,402.098175,400.217712,399.341522,4381.680176,9.807482,9.390042,9.392004,1.861244,1.840353,1.766189,34.036522,41.350658,18.906099,-14.428435,41.396252,62.014473,104.226608,0,313.400879,424.408095517115,1.95684043458545,0.0680953409169654,0.922591405559753,-19.8050989933696,512.730239553606,2.05171744357198,0.0158524527431391,1.10412556425848,39.4346095488363,478.078353137807,77.1411799632162,0.0136123362641939,1.17581453859791
4,4.022886,24,23.856638,-10.044,-10.273127,107.842865,NaN,0.99947601556778,NaN,29.654301,400,400.126282,25,30.920105,9.566716,40.174805,50.014866,402.098175,400.217712,399.341522,4381.680176,9.807482,9.390042,9.392004,1.861244,1.840353,1.766189,34.036522,41.350658,18.906099,-14.428435,41.396252,62.014473,104.226608,0,313.400879,424.422341941922,1.95688009852805,0.0680912619797231,0.922555344405415,-19.8013868045059,512.821525258622,2.0519577973928,0.0158582108233248,1.10404036822652,39.4343082882626,478.092009066742,77.1525813111679,0.0136133717345108,1.17576123819457
4,4.023599,24,23.854824,-10.044,-10.262873,107.909401,NaN,0.999387860298157,NaN,29.659014,400,400.165955,25,30.921982,9.569834,40.062309,50.014866,401.281311,399.49469,398.663666,4373.998047,9.759771,9.343371,9.372949,1.871357,1.854275,1.779771,34.038654,41.170364,18.891335,-14.408939,41.352745,62.046497,104.213715,0,312.086334,424.429653129433,1.95688944348571,0.0680817077187732,0.922557391230202,-19.7966693901738,512.896812021083,2.05216293812678,0.0158641468203375,1.10395586288499,39.4311854080203,478.092813048784,77.1510580449161,0.0136145644398161,1.17573207706944
4,4.023343,24,23.854488,-10.044,-10.257035,107.9375,NaN,0.999104082584381,NaN,29.663563,400,400.265656,25,30.919193,9.545544,40.016556,50.014866,401.845306,400.13147,399.325775,4383.395508,9.825206,9.401453,9.436044,1.846711,1.823572,1.76596,34.028885,41.195168,18.873415,-14.377714,41.383198,62.023666,104.221031,0,308.418365,424.435810275011,1.95691949455399,0.0680886944398336,0.922517756698774,-19.798363086525,512.928170654159,2.05224662725524,0.015866320678886,1.10392439905708,39.4306069494859,478.102882626905,77.1592139238838,0.0136154578913895,1.17568981154445
