P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.025527,24,23.853928,-10.044,-10.252429,107.925613,NaN,1.000102,NaN,29.646811,400,400.404602,25,30.906271,9.538889,39.9925,50.014866,401.845306,400.13147,399.325775,4383.395508,9.825206,9.401453,9.436044,1.846711,1.823572,1.76596,34.028885,41.195168,18.873415,-14.377714,41.383198,62.023666,104.221031,0,308.418365,424.433479114756,1.95685407898592,0.068049435687741,0.922633558253026,-19.7839163924431,512.915613252328,2.05221600677989,0.0158659444585132,1.10393095046947,39.4296428381301,478.079205203818,77.1383940690896,0.0136142041940183,1.17576973504947
4,4.02386,24,23.856199,-10.044,-10.246795,107.919159,NaN,0.999438941478729,NaN,29.653967,400,400.429443,25,30.901157,9.542193,40.035583,50.014866,401.835968,400.003723,399.233551,4387.279297,9.812057,9.40836,9.419289,1.867981,1.82911,1.784346,34.019417,41.241619,18.86091,-14.340262,41.337902,62.069016,104.195412,0,305.724274,424.443699238123,1.95693611289336,0.0680828151381772,0.922507799070294,-19.7949426988589,512.906196950541,2.05218184212042,0.0158637474701962,1.10395928019125,39.4335525471784,478.111033818315,77.1682285558798,0.0136149367442871,1.17568421132548
4,4.025212,24,23.856024,-10.044,-10.237395,107.896881,NaN,0.998370707035065,NaN,29.654837,400,400.220215,25,30.8955,9.551655,40.033237,50.014866,401.835968,400.003723,399.233551,4387.279297,9.812057,9.40836,9.419289,1.867981,1.82911,1.784346,34.019417,41.241619,18.86091,-14.340262,41.337902,62.069016,104.195412,0,305.724274,424.448298373962,1.95691860036146,0.0680609580888964,0.922552710030009,-19.7859996794099,512.881779315851,2.05211849210561,0.0158623654828958,1.1039800050742,39.4332512806931,478.10466065065,77.1625948974034,0.0136146145602562,1.17570536309446
4,4.024579,24,23.856304,-10.044,-10.232867,107.899742,NaN,0.999342799186707,NaN,29.650303,400,400.368439,25,30.893124,9.557239,40.013203,50.014866,401.771576,400.038696,399.212769,4385.450195,9.789378,9.389198,9.423512,1.849478,1.817143,1.764137,34.021667,41.313984,18.86611,-14.332991,41.374844,61.997925,104.231453,0,306.911224,424.454382138233,1.95695812818395,0.0680745244172606,0.922495242306475,-19.7901864720914,512.884655214553,2.05212487384961,0.0158623437121643,1.10397982027088,39.4337333062629,478.118889209265,77.1750379096965,0.0136154033063591,1.1756565505619
4,4.023665,24,23.857141,-10.044,-10.222725,107.941116,NaN,0.999592185020447,NaN,29.63677,400,400.184784,25,30.888016,9.556043,40.006031,50.007973,400.573517,398.9552,398.069214,4383.811523,9.734269,9.348681,9.382451,1.863443,1.818944,1.762234,33.971054,41.373978,18.871723,-14.331547,41.394028,62.094688,104.189857,0.0853128433227539,308.994995,424.466489952949,1.95702784760264,0.0680954662498733,0.922397635252792,-19.7962327474799,512.929486019521,2.05223903394368,0.015864513976406,1.10394627953493,39.4351741926947,478.14445411761,77.1978019084527,0.0136166107946043,1.1755737250008
4,4.023496,24,23.856081,-10.044,-10.198525,107.967842,NaN,0.999564051628113,NaN,29.629173,400,400.059357,25,30.894165,9.548623,40.013184,50.007973,400.573517,398.9552,398.069214,4383.811523,9.734269,9.348681,9.382451,1.863443,1.818944,1.762234,33.971054,41.373978,18.871723,-14.331547,41.394028,62.094688,104.189857,0.0853128433227539,308.994995,424.489319374568,1.95711904861893,0.0681076773264914,0.922288773294104,-19.7973508283871,512.96005882167,2.05232366842677,0.0158671542277555,1.10390927399771,39.433349407677,478.17496380907,77.222467415819,0.0136193437212912,1.17544531654598
4,4.023496,24,23.856081,-10.044,-10.198525,107.967842,NaN,0.999564051628113,NaN,29.629173,400,400.059357,25,30.894165,9.549726,40.037704,50.007973,401.949738,400.170074,399.326477,4386.061523,9.79176,9.385898,9.391382,1.871092,1.820986,1.764068,33.98494,41.268265,18.86549,-14.304564,41.370647,62.045288,104.218521,0.0973021388053894,310.002594,424.489319374568,1.95711904861893,0.0681076773264914,0.922288773294104,-19.7973508283871,512.96005882167,2.05232366842677,0.0158671542277555,1.10390927399771,39.433349407677,478.17496380907,77.222467415819,0.0136193437212912,1.17544531654598
4,4.024804,24,23.856382,-10.044,-10.172913,107.964844,NaN,0.999511897563934,NaN,29.635248,400,399.915039,25,30.907433,9.560652,40.144958,50.007973,400.485352,398.870972,398.069794,4384.145996,9.735822,9.31444,9.364816,1.871165,1.833004,1.767991,33.966236,41.132126,18.853634,-14.279478,41.370308,62.003254,104.25473,0.111189998686314,310.638184,424.509005276816,1.95716003668904,0.06809268894538,0.922265086326203,-19.7886982178297,512.95644570766,2.05231293493594,0.0158667171444196,1.10391517277525,39.4338675840422,478.189735118132,77.235400188154,0.0136201558223161,1.17539492636918
4,4.024044,24,23.856377,-10.044,-10.160426,108.003136,NaN,0.999127447605133,NaN,29.628609,400,399.8927,25,30.903551,9.549793,40.273045,50.007973,400.485352,398.870972,398.069794,4384.145996,9.735822,9.31444,9.364816,1.871165,1.833004,1.767991,33.966236,41.132126,18.853634,-14.279478,41.370308,62.003254,104.25473,0.111189998686314,310.638184,424.52280680765,1.95723219827556,0.0681116151159756,0.922167791969608,-19.7937254661507,512.998721134034,2.0524238758689,0.0158693283977681,1.10387676991191,39.4338589765039,478.215013446893,77.2569012103814,0.0136218719215145,1.17530126766859
4,4.025115,24,23.856228,-10.044,-10.160707,108.094147,NaN,1.000059,NaN,29.62562,400,399.86554,25,30.890373,9.523216,40.267712,50.007973,400.722839,399.062775,398.308197,4384.274414,9.751258,9.319949,9.374,1.862277,1.826565,1.75814,33.992493,41.201752,18.890493,-14.29666,41.320518,62.007473,104.256554,0.263678222894669,311.625244,424.519326838503,1.9571912322151,0.0680914097415004,0.922234647032891,-19.7866412246972,513.099332022942,2.05268842925023,0.015875639386328,1.10378451117252,39.4336024711758,478.200455956437,77.2443341990154,0.0136209789898174,1.17535300672758
4,4.024498,24,23.855564,-10.044,-10.161081,108.193024,NaN,0.999626457691193,NaN,29.64064,400,400.081635,25,30.882723,9.528584,40.201511,50.007973,400.722839,399.062775,398.308197,4384.274414,9.751258,9.319949,9.374,1.862277,1.826565,1.75814,33.992493,41.201752,18.890493,-14.29666,41.320518,62.007473,104.256554,0.263678222894669,311.625244,424.52083748525,1.95721295265701,0.0681028486539721,0.922198302272837,-19.7907222592405,513.209134324258,2.05297916764529,0.0158828823082685,1.10368000410138,39.4324593721954,478.207162266831,77.2492329587229,0.0136218502545845,1.17531861810032
4,4.025302,24,23.855421,-10.044,-10.14957,108.238274,NaN,0.999802947044373,NaN,29.641785,400,400.048523,25,30.886961,9.533394,40.076092,50.007973,400.671631,398.976105,398.146149,4378.931641,9.754165,9.368898,9.368304,1.868762,1.838227,1.793599,34.020657,41.161709,18.883209,-14.281628,41.330173,62.054226,104.216148,0.267670631408691,319.335571,424.529035246236,1.95722330543608,0.06809205804567,0.922200965089074,-19.785404441817,513.259218686386,2.05311109224406,0.0158860716443591,1.10363390573318,39.4322131895744,478.210595091765,77.2519799251272,0.0136221726500666,1.17530385350968
4,4.025824,24,23.857357,-10.044,-10.140052,108.267967,NaN,0.998868465423584,NaN,29.638493,400,400.016357,25,30.890467,9.536234,39.894875,50.007973,401.054199,399.453125,398.611542,4376.036621,9.7831,9.376348,9.397495,1.849695,1.818537,1.776224,34.003311,41.197247,18.887789,-14.253694,41.356934,62.076389,104.211426,0.224749967455864,319.312714,424.536243294045,1.95723719795766,0.0680858175481459,0.92219441124191,-19.7819522648785,513.290041419223,2.05318384240651,0.0158865923464483,1.10362311836261,39.4355460281027,478.218100302604,77.260718716237,0.0136214659319477,1.17530395487095
4,4.023522,24,23.857279,-10.044,-10.140104,108.290878,NaN,0.99913364648819,NaN,29.641598,400,400.079651,25,30.88789,9.544602,39.851704,50.007973,401.054199,399.453125,398.611542,4376.036621,9.7831,9.376348,9.397495,1.849695,1.818537,1.776224,34.003311,41.197247,18.887789,-14.253694,41.356934,62.076389,104.211426,0.224749967455864,319.312714,424.543115331441,1.95732293754545,0.0681290029378973,0.92205351154467,-19.7971788135917,513.315404697962,2.05325066263321,0.0158882110644753,1.10359979900291,39.4354117545012,478.248039202248,77.2860984679706,0.0136235434256535,1.17519210790895
4,4.024805,24,23.858961,-10.044,-10.140104,108.290878,NaN,1.000527,NaN,29.641598,400,400.079651,25,30.88789,9.528577,39.845177,50.007973,402.003357,400.23584,399.555725,4388.993652,9.838816,9.40681,9.426112,1.865145,1.836663,1.783678,34.021797,41.23151,18.92153,-14.275051,41.353512,62.026962,104.262375,0.243651181459427,318.385773,424.539258683106,1.95727504560551,0.0681049170897478,0.922132148064351,-19.7886916034939,513.313713453427,2.0532392230305,0.0158869086752754,1.10361586774701,39.4383071700599,478.233547694037,77.2758115089656,0.0136215057973566,1.17526989762413
4,4.025628,24,23.859715,-10.044,-10.143609,108.305809,NaN,0.999436378479004,NaN,29.651844,400,400.272125,25,30.889103,9.523371,39.849255,50.018593,400.665833,398.986786,398.142395,4376.022461,9.745439,9.357697,9.378246,1.866507,1.841411,1.784856,34.009018,41.197159,18.915701,-14.24916,41.367737,61.99379,104.282654,0.24900159239769,320.447876,424.533552303577,1.95723204037862,0.0680881667997537,0.92219680328161,-19.78324844434,513.329433387236,2.05327729383319,0.015887340319872,1.10360836912168,39.4396050644824,478.219504799035,77.2647794663726,0.0136200811530353,1.1753327065654
4,4.026358,24,23.860285,-10.044,-10.146858,108.267212,NaN,0.999714493751526,NaN,29.661505,400,400.043182,25,30.89019,9.523582,39.973202,50.018593,400.665833,398.986786,398.142395,4376.022461,9.745439,9.357697,9.378246,1.866507,1.841411,1.784856,34.009018,41.197159,18.915701,-14.24916,41.367737,61.99379,104.282654,0.24900159239769,320.447876,424.528361104749,1.95719340575194,0.0680732625445441,0.92225474729216,-19.7784210825663,513.286263409836,2.05316174257564,0.0158842740686595,1.10365184795011,39.4405862106121,478.206743162361,77.2546145931474,0.0136188588228882,1.17538815342202
4,4.025257,24,23.861399,-10.044,-10.145636,108.223755,NaN,0.99982887506485,NaN,29.64992,400,399.82251,25,30.894293,9.53441,39.991676,50.018593,401.955566,399.932709,399.135864,4387.484375,9.801877,9.400116,9.36173,1.875885,1.867446,1.811601,34.00507,41.22377,18.896326,-14.204844,41.376034,61.968616,104.305832,0.22636567056179,323.014374,424.532798448499,1.95723877914192,0.0680943706305275,0.92218226431946,-19.785702059368,513.237180213924,2.05302840987074,0.0158804558967523,1.10370542769825,39.4425036972817,478.22415973999,77.2707865113672,0.0136193397715184,1.17533972436862
4,4.026227,24,23.862062,-10.044,-10.14882,108.140755,NaN,1.000197,NaN,29.644087,400,399.649231,25,30.917959,9.527083,40.031002,50.018593,400.461365,398.74704,397.841736,4377.103516,9.723862,9.327976,9.347711,1.850556,1.846955,1.784917,34.012302,41.064365,18.92301,-14.21158,41.401901,61.956444,104.315201,0.242895737290382,332.122284,424.526945547978,1.95719141418756,0.0680749870324711,0.922254667107365,-19.7792873131453,513.144901632946,2.05278365939319,0.0158742960991376,1.10379406963385,39.4436448620892,478.208465287448,77.2582395323385,0.0136178605086258,1.17540736604337
4,4.026227,24,23.862062,-10.044,-10.152089,108.075912,NaN,1.000197,NaN,29.641001,400,399.827698,25,30.933489,9.525966,40.237133,50.018593,400.461365,398.74704,397.841736,4377.103516,9.723862,9.327976,9.347711,1.850556,1.846955,1.784917,34.012302,41.064365,18.92301,-14.21158,41.401901,61.956444,104.315201,0.242895737290382,332.122284,424.5239306758,1.95717995077544,0.0680737671207853,0.92226792594159,-19.7792873131453,513.07332622211,2.05259592471363,0.0158698834898869,1.10385863328558,39.4436448620892,478.20444843343,77.2548221395962,0.0136175883713292,1.1754222407903
4,4.02727,24,23.862459,-10.044,-10.162576,107.997849,NaN,0.999621868133545,NaN,29.635721,400,399.889587,25,30.938936,9.525828,40.317142,50.018593,401.724548,399.862823,399.027191,4381.038086,9.806125,9.386377,9.375197,1.862401,1.853643,1.79174,34.044544,41.202179,18.920698,-14.199025,41.407192,61.999355,104.288773,0.319432646036148,345.463928,424.511121355396,1.95710425212357,0.0680502994513423,0.922374524827344,-19.7723911292721,512.986752350302,2.05236715557311,0.0158642627597908,1.1039404866484,39.4443281724417,478.178464660445,77.2331997750485,0.013615578877027,1.17552423318799
4,4.026491,24,23.86142,-10.044,-10.174251,107.923241,NaN,0.998934328556061,NaN,29.620729,400,399.861908,25,30.955618,9.535462,40.291725,50.018593,401.972687,400.104401,399.314117,4390.24707,9.828584,9.395323,9.398839,1.865003,1.857344,1.791216,34.044693,41.160095,18.932787,-14.189798,41.384064,62.01123,104.27388,0.381738007068634,352.382141,424.502696117362,1.9570923740272,0.0680605459554115,0.922374128965515,-19.7775416491818,512.905435174872,2.05215811097426,0.0158599864815252,1.10400540160593,39.4425398431455,478.172888138615,77.2271927725542,0.0136158528398525,1.17552993660988
4,4.026408,24,23.861107,-10.044,-10.176588,107.854774,NaN,1.000443,NaN,29.63386,400,399.894043,25,30.971521,9.548429,40.268429,50.018593,401.972687,400.104401,399.314117,4390.24707,9.828584,9.395323,9.398839,1.865003,1.857344,1.791216,34.044693,41.160095,18.932787,-14.189798,41.384064,62.01123,104.27388,0.381738007068634,352.382141,424.500790242045,1.9570872747893,0.0680612299730626,0.922378530686369,-19.7780904659128,512.830160914962,2.05196186358143,0.0158555654448069,1.10407139436128,39.4420010951642,478.170675311098,77.2249298248416,0.0136158992680018,1.17553363082661
4,4.027147,24,23.860872,-10.044,-10.175938,107.854401,NaN,0.999764084815979,NaN,29.637482,400,399.870758,25,30.9709,9.538592,40.206875,50.018593,402.056763,400.214111,399.580078,4396.033691,9.842849,9.394892,9.444678,1.864242,1.852411,1.788987,34.042297,41.202312,18.944445,-14.187744,41.350342,62.026669,104.276688,0.466317653656006,352.491608,424.49916631375,1.95706197511375,0.0680476187237491,0.922421292150025,-19.7732043184814,512.829986378032,2.05196238344576,0.0158557217734681,1.10406950731187,39.4415966003301,478.161491074513,77.2168313780476,0.013615424379753,1.17556430205893
4,4.027998,24,23.861349,-10.044,-10.178959,107.848251,NaN,1.000736,NaN,29.640919,400,400.20462,25,30.974266,9.543025,40.105724,50.018593,402.056763,400.214111,399.580078,4396.033691,9.842849,9.394892,9.444678,1.864242,1.852411,1.788987,34.042297,41.202312,18.944445,-14.187744,41.350342,62.026669,104.276688,0.466317653656006,352.491608,424.493818892462,1.95701962260583,0.0680305442466332,0.922485885634485,-19.7675784966657,512.822714671162,2.05194131263718,0.0158549339736649,1.10408031372861,39.4424176356085,478.147301831019,77.2053415475341,0.0136141636635713,1.17562381755893
4,4.028045,24,23.860828,-10.044,-10.185846,107.835518,NaN,0.999295711517334,NaN,29.645252,400,400.457825,25,30.983681,9.543477,40.033844,50.012718,402.103912,400.340973,399.699219,4392.067871,9.852521,9.397779,9.450634,1.863512,1.853286,1.77567,34.066223,41.280663,18.935062,-14.16098,41.37468,61.992889,104.295311,0.506588160991669,346.584595,424.487324181827,1.95699370897179,0.0680270939037453,0.922516822659989,-19.7672678139051,512.809182488612,2.05190796244494,0.0158544695045975,1.10408816053366,39.4415208647892,478.137513679012,77.1963821405236,0.0136138272034482,1.17565263547078
4,4.027898,24,23.86215,-10.044,-10.185846,107.835518,NaN,1.000037,NaN,29.645252,400,400.457825,25,30.983681,9.522753,39.992382,50.012718,400.89505,399.125671,398.439758,4384.295898,9.791865,9.36204,9.397478,1.853006,1.849662,1.768797,34.08847,41.295452,18.930685,-14.157537,41.391441,62.012108,104.295853,0.488876819610596,341.994507,424.487766599375,1.95699919426721,0.0680298479699623,0.922507783863409,-19.7682395330692,512.807847405818,2.05189895691605,0.0158534472295559,1.10410089975463,39.4437963270968,478.141235154708,77.2011553057019,0.0136132501357081,1.17565788040393
4,4.028336,24,23.861252,-10.044,-10.193607,107.892517,NaN,0.999839782714844,NaN,29.641747,400,400.37439,25,30.98822,9.530378,40.041443,50.012718,400.89505,399.125671,398.439758,4384.295898,9.791865,9.36204,9.397478,1.853006,1.849662,1.768797,34.08847,41.295452,18.930685,-14.157537,41.391441,62.012108,104.295853,0.488876819610596,341.994507,424.479288446328,1.956955622601,0.0680187466568428,0.922566351033003,-19.7653442867405,512.871684807941,2.05207023997746,0.0158580240353122,1.10403471843514,39.4422506755666,478.124747657415,77.1860393954979,0.0136126961385228,1.17570614943546
4,4.027976,24,23.862404,-10.044,-10.186078,107.932602,NaN,0.999656438827515,NaN,29.650696,400,400.108093,25,30.977688,9.537955,40.075123,50.012718,401.624939,399.834442,399.170502,4384.521973,9.807033,9.34741,9.412453,1.879619,1.871523,1.797809,34.087578,41.27589,18.960268,-14.184967,41.355122,62.034065,104.278824,0.476923376321793,337.831787,424.487317824797,1.95699546979841,0.0680283000333182,0.922513525002557,-19.7677239235987,512.914776903374,2.05217852966417,0.0158598628893464,1.10400545214946,39.4442335077945,478.140276057479,77.2006484015337,0.0136130258302614,1.17566510238018
4,4.028631,24,23.863316,-10.044,-10.186272,108.009972,NaN,0.999648213386536,NaN,29.662624,400,400.246857,25,30.961212,9.534458,40.011513,50.012718,402.009491,400.08197,399.316284,4382.125977,9.807677,9.397535,9.387972,1.886713,1.867236,1.804586,34.095963,41.181171,18.963614,-14.173201,41.351509,62.028442,104.301956,0.409717082977295,332.889038,424.48516747365,1.95697034923066,0.0680159581390343,0.922554594448055,-19.7633944280362,512.999271293448,2.05239643342796,0.0158644251575582,1.10393657562995,39.4458031982525,478.132716576334,77.1953276703313,0.0136119416028239,1.17570631751408
4,4.028711,24,23.862631,-10.044,-10.190003,108.069168,NaN,0.999042451381683,NaN,29.665697,400,400.074432,25,30.941442,9.534252,40.044395,50.012718,402.009491,400.08197,399.316284,4382.125977,9.807677,9.397535,9.387972,1.886713,1.867236,1.804586,34.095963,41.181171,18.963614,-14.173201,41.351509,62.028442,104.301956,0.409717082977295,332.889038,424.48148458931,1.95695427465467,0.068013067776143,0.922574724410391,-19.7628656716641,513.065308419674,2.05257252427875,0.0158689842933397,1.10387082091843,39.4446242135299,478.126152558662,77.1889115591417,0.0136119264218866,1.17572081716396
4,4.028711,24,23.862631,-10.044,-10.191216,108.074364,NaN,0.999042451381683,NaN,29.664925,400,399.825226,25,30.932999,9.542599,40.046467,50.012718,401.922119,400.14801,399.389526,4385.160156,9.817621,9.381044,9.410822,1.893704,1.862904,1.797833,34.097317,41.277649,18.934437,-14.139629,41.350342,61.976643,104.336655,0.246001839637756,324.149536,424.480365503169,1.95695001891716,0.0680126151885209,0.922579670417762,-19.7628656716641,513.071044118989,2.05258756985019,0.0158693379270996,1.10386563612981,39.4446242135299,478.124661611081,77.1876434485086,0.013611825390661,1.17572635480169
4,4.027794,24,23.864367,-10.044,-10.194682,108.062569,NaN,0.99971079826355,NaN,29.659134,400,399.902618,25,30.93222,9.539845,40.029217,50.012718,401.922119,400.14801,399.389526,4385.160156,9.817621,9.381044,9.410822,1.893704,1.862904,1.797833,34.097317,41.277649,18.934437,-14.139629,41.350342,61.976643,104.336655,0.246001839637756,324.149536,424.479928217947,1.95697207651096,0.0680284992080057,0.922537392439244,-19.7689270242812,513.056274532622,2.05254160062591,0.0158671922700653,1.10389406621644,39.447612072122,478.134752310807,77.1983373416305,0.0136114204303518,1.17571391173575
4,4.029685,24,23.863771,-10.044,-10.192804,108.032372,NaN,0.998566627502441,NaN,29.652975,400,399.84021,25,30.924797,9.531311,39.986923,50.012718,400.411102,398.713715,397.944611,4376.874512,9.750033,9.337523,9.370462,1.884157,1.85681,1.79594,34.101315,41.437309,18.946083,-14.134174,41.399395,62.039028,104.287788,0.188933163881302,317.327637,424.475968357406,1.95690810858224,0.0679937860478412,0.922646075147153,-19.7564287081589,513.023540571737,2.05245820992629,0.0158655979915273,1.10391852620056,39.4465863052367,478.111530706003,77.1778620345564,0.0136102206812275,1.17579158124458
4,4.028639,24,23.865139,-10.044,-10.181437,107.965202,NaN,0.999906063079834,NaN,29.62602,400,399.721985,25,30.926418,9.535608,40.048904,50.012718,400.680542,398.913757,398.17038,4385.786621,9.766467,9.350589,9.370194,1.872558,1.849053,1.794154,34.109825,41.325336,18.916931,-14.096893,41.395332,62.038742,104.294197,0.185311183333397,314.546875,424.489603901284,1.95698701302667,0.0680176122597856,0.922535384255686,-19.7633415520438,512.948008237023,2.05225434632674,0.015859967478509,1.1039989917061,39.4489407210211,478.141036139766,77.2046208899606,0.0136113620805526,1.17570170999909
4,4.029911,24,23.866674,-10.044,-10.170888,107.904282,NaN,0.999577641487122,NaN,29.612823,400,399.931946,25,30.932903,9.546851,39.98806,50.012718,400.680542,398.913757,398.17038,4385.786621,9.766467,9.350589,9.370194,1.872558,1.849053,1.794154,34.109825,41.325336,18.916931,-14.096893,41.395332,62.038742,104.294197,0.185311183333397,314.546875,424.495508022861,1.95697656919642,0.0679977308767022,0.922570607973583,-19.7549352915997,512.87920151587,2.05206740413491,0.0158546327656418,1.10407505139459,39.4515824321013,478.139466354791,77.2051523677628,0.0136102932284592,1.17572966821843
4,4.029029,24,23.86689,-10.044,-10.164456,107.891151,NaN,0.999000132083893,NaN,29.608448,400,400.005707,25,30.946283,9.548962,40.068123,50.009121,400.719269,398.785614,397.96817,4383.400879,9.74207,9.361524,9.329595,1.888403,1.8757,1.813302,34.131031,41.179241,18.90383,-14.082,41.374569,62.028999,104.319229,0.0865153670310974,310.691132,424.504095562133,1.95703203213657,0.068016643352454,0.922490213628683,-19.7607639446384,512.864485787029,2.05202788630867,0.0158535716271137,1.10409037174143,39.451954154343,478.15919254726,77.2221933441191,0.0136114942043814,1.17565955909757
4,4.027706,24,23.86908,-10.044,-10.157395,107.888626,NaN,1.000574,NaN,29.599642,400,399.974274,25,30.954769,9.545984,40.2785,50.009121,400.719269,398.785614,397.96817,4383.400879,9.74207,9.361524,9.329595,1.888403,1.8757,1.813302,34.131031,41.179241,18.90383,-14.082,41.374569,62.028999,104.319229,0.0865153670310974,310.691132,424.514588729438,1.95710615530222,0.0680440614153259,0.922380245642851,-19.7695087582417,512.859487271541,2.05200565702576,0.0158517069051924,1.10411400547358,39.4557228601441,478.188145232815,77.2494832484726,0.0136120823221936,1.17558372975047
4,4.029248,24,23.870253,-10.044,-10.157395,107.888626,NaN,0.999816179275513,NaN,29.599642,400,399.974274,25,30.954769,9.543054,40.381783,50.009121,401.064636,399.35968,398.564545,4384.09082,9.798076,9.384364,9.407568,1.877326,1.865157,1.807861,34.129177,41.210957,18.899036,-14.07718,41.396389,62.007366,104.333252,0.0866893231868744,305.532898,424.509950376442,1.95704863079525,0.0680151762449084,0.922474940197537,-19.7593166027912,512.85830317456,2.05199766978031,0.0158508003525769,1.10412530024945,39.4577413325812,478.169585670678,77.2351222051299,0.0136100898013852,1.17566946074842
4,4.029155,24,23.871939,-10.044,-10.156748,107.847061,NaN,0.999739050865173,NaN,29.57996,400,399.995728,25,30.95821,9.546122,40.275349,50.009121,401.79953,399.887726,399.176758,4388.111328,9.81197,9.391297,9.398056,1.89544,1.871304,1.81061,34.121304,41.325771,18.872772,-14.047004,41.421997,62.024498,104.331207,0.11527344584465,303.208344,424.510826973673,1.95705436915331,0.0680171590637256,0.922466596596477,-19.7599312200429,512.810706686224,2.05186573741605,0.0158466671697699,1.10418355755429,39.4606424316785,478.173890918244,77.2408337587159,0.0136093245629736,1.1756777821978
4,4.029486,24,23.871588,-10.044,-10.151735,107.802139,NaN,0.999043822288513,NaN,29.560072,400,400.187958,25,30.958481,9.543848,40.227245,50.009121,401.79953,399.887726,399.176758,4388.111328,9.81197,9.391297,9.398056,1.89544,1.871304,1.81061,34.121304,41.325771,18.872772,-14.047004,41.421997,62.024498,104.331207,0.11527344584465,303.208344,424.514455646948,1.95705960641245,0.0680128309854271,0.922466538731072,-19.7577437608305,512.761458150271,2.05173792740735,0.015843878944059,1.1042256980245,39.4600384790751,478.175248314882,77.2415616435009,0.0136096365094735,1.17566768922043
4,4.029302,24,23.871967,-10.044,-10.13834,107.810112,NaN,0.999483346939087,NaN,29.568701,400,400.098846,25,30.97023,9.548698,40.194466,50.009121,400.727539,399.014374,398.226105,4388.045898,9.750969,9.330427,9.380986,1.893484,1.874251,1.80335,34.109673,41.282051,18.875902,-14.039175,41.416653,62.054108,104.326355,0.0803384855389595,302.926666,424.527365019081,1.95711344906908,0.0680212721838268,0.922400811640702,-19.7589597332408,512.769879229889,2.0517584562592,0.0158441291786383,1.10422126500492,39.4606906099435,478.194630607008,77.2585089906988,0.0136107116736514,1.17560127261724
4,4.028886,24,23.872517,-10.044,-10.132131,107.842766,NaN,0.999060750007629,NaN,29.564291,400,399.925659,25,30.992077,9.546827,40.193352,50.009121,402.055145,400.158691,399.428131,4389.371094,9.833374,9.387269,9.398687,1.889186,1.876856,1.800662,34.117535,41.18531,18.890079,-14.042347,41.441093,62.0816,104.315514,0.060943141579628,299.394714,424.534342873846,1.95715073880039,0.0680313787428933,0.922350084871515,-19.7617090451455,512.80538047137,2.05184935365176,0.0158459281177227,1.104193476123,39.4616369599669,478.208446081472,77.2709294813619,0.0136113025473403,1.17555799035797
4,4.029257,24,23.873344,-10.044,-10.134398,107.894363,NaN,0.999607443809509,NaN,29.565702,400,399.762909,25,31.001917,9.526751,40.158325,50.009121,402.055145,400.158691,399.428131,4389.371094,9.833374,9.387269,9.398687,1.889186,1.876856,1.800662,34.117535,41.18531,18.890079,-14.042347,41.441093,62.0816,104.315514,0.060943141579628,299.394714,424.531136396788,1.95712895198664,0.0680235850405225,0.922382045095234,-19.7592571242738,512.861517392671,2.05199324780654,0.0158488025013147,1.10414927130499,39.4630598950086,478.201937190985,77.266397762353,0.0136103433725043,1.1755940213153
4,4.0291,24,23.87207,-10.044,-10.133781,107.89119,NaN,0.999254941940308,NaN,29.581398,400,399.761169,25,31.002691,9.527834,40.057091,50.009121,400.469269,398.745117,397.934692,4383.9375,9.757934,9.348094,9.368526,1.871124,1.862055,1.785801,34.109272,41.318806,18.891729,-14.036016,41.403927,62.056488,104.332916,0.0926886051893234,298.742279,424.532177561168,1.95713697111957,0.0680267553364794,0.922369908551968,-19.7602947084866,512.859299978803,2.05199272758283,0.0158495708361258,1.10414020776329,39.4608678367572,478.203013210938,77.2657647459121,0.0136112148212819,1.17557168561928
4,4.0291,24,23.87207,-10.044,-10.127233,107.885628,NaN,0.999254941940308,NaN,29.58202,400,399.892578,25,30.999126,9.539423,40.025677,50.009018,401.970673,400.183319,399.512238,4383.993652,9.834714,9.39283,9.42776,1.900518,1.87637,1.800254,34.111908,41.227779,18.930487,-14.057914,41.396908,61.966812,104.390556,0.0827277004718781,298.915619,424.538217152333,1.95715993364261,0.0680291974104177,0.922343339194349,-19.7602947084866,512.853158735348,2.05197661045838,0.0158491921294298,1.10414582461518,39.4608678367572,478.211059718679,77.2726095941571,0.0136117597589365,1.17554186973471
4,4.029449,24,23.874031,-10.044,-10.1171,107.84359,NaN,0.998496830463409,NaN,29.604889,400,400.007599,25,31.011591,9.557092,40.127373,50.009018,401.970673,400.183319,399.512238,4383.993652,9.834714,9.39283,9.42776,1.900518,1.87637,1.800254,34.111908,41.227779,18.930487,-14.057914,41.396908,61.966812,104.390556,0.0827277004718781,298.915619,424.546514052388,1.95718245114236,0.0680264404259914,0.922323646793506,-19.7579882736065,512.804761296074,2.05184143181827,0.0158448146085311,1.1042072339593,39.4642419176894,478.22161970185,77.2839756733101,0.0136112456322957,1.17553098611819
4,4.029923,24,23.873831,-10.044,-10.111768,107.772018,NaN,0.999607920646667,NaN,29.623703,400,400.075714,25,31.0389,9.549732,40.24752,50.009018,400.666412,398.797974,397.955475,4381.620605,9.736414,9.364027,9.339602,1.875376,1.861402,1.795195,34.118866,41.245506,18.942984,-14.057511,41.416435,61.967079,104.390572,0.171937569975853,302.076782,424.550007222725,1.95718347336263,0.068019553492048,0.922331087909123,-19.7548559969677,512.725930503332,2.05163533564926,0.0158400946630223,1.10427793319172,39.4638978089573,478.221705696271,77.2838058051711,0.0136113768175208,1.17552778819645
4,4.03091,24,23.873955,-10.044,-10.12212,107.751236,NaN,0.999173700809479,NaN,29.636475,400,399.994873,25,31.061512,9.548118,40.259514,50.009018,400.666412,398.797974,397.955475,4381.620605,9.736414,9.364027,9.339602,1.875376,1.861402,1.795195,34.118866,41.245506,18.942984,-14.057511,41.416435,61.967079,104.390572,0.171937569975853,302.076782,424.537491824953,1.95711037294793,0.0679972202286731,0.922433605670942,-19.748334630721,512.702855837468,2.05157424254518,0.0158385832827133,1.10430027309691,39.4641111566321,478.196258398225,77.2623098284657,0.0136095758432951,1.17562387197433
4,4.031253,24,23.875624,-10.044,-10.132642,107.759819,NaN,0.999729990959167,NaN,29.655327,400,400.215759,25,31.068823,9.556285,40.149822,50.009018,402.064484,400.259125,399.524597,4387.160156,9.795664,9.371439,9.409977,1.892275,1.864887,1.801114,34.104713,41.290951,18.922146,-14.028698,41.354538,62.048565,104.343918,0.1921067237854,304.719086,424.526754322253,1.95706068281076,0.0679868798215721,0.922497397941936,-19.7460686269227,512.71064706797,2.05158775726039,0.0158378789890959,1.10430765013464,39.4669826653232,478.181117898874,77.2514601475792,0.0136075045950211,1.17570406386967
4,4.03207,24,23.875381,-10.044,-10.132642,107.759819,NaN,0.999342858791351,NaN,29.655327,400,400.215759,25,31.068823,9.547596,40.101086,50.009018,401.987854,400.084839,399.372986,4383.508789,9.819745,9.404957,9.406727,1.896428,1.864413,1.788341,34.096474,41.259998,18.90132,-13.994204,41.386589,62.036682,104.355843,0.223793476819992,307.992218,424.524297421991,1.95703022548997,0.0679715981746109,0.922547549422186,-19.740671772776,512.710892681757,2.0515894124462,0.0158380666448518,1.10430530421777,39.4665645941816,478.170115102332,77.2418064381764,0.0136069117418637,1.17574138880527
4,4.031403,24,23.875944,-10.044,-10.132807,107.798004,NaN,0.999718248844147,NaN,29.668425,400,400.388611,25,31.061682,9.552972,40.0397,50.009018,401.987854,400.084839,399.372986,4383.508789,9.819745,9.404957,9.406727,1.896428,1.864413,1.788341,34.096474,41.259998,18.90132,-13.994204,41.386589,62.036682,104.355843,0.223793476819992,307.992218,424.5261510368,1.95705451185815,0.0679840121610641,0.922507275686641,-19.745077709603,512.752490989167,2.05169627375837,0.0158402326189936,1.10427191446765,39.4675332067364,478.179391026616,77.2503803217072,0.0136071871382478,1.17571508079662
4,4.031052,24,23.874802,-10.044,-10.137463,107.845718,NaN,0.999962449073792,NaN,29.675394,400,400.315216,25,31.049137,9.554057,39.990528,50.009018,400.79953,399.05481,398.281433,4372.95752,9.74422,9.334173,9.375998,1.876492,1.849964,1.77954,34.096771,41.249348,18.885906,-13.990728,41.399052,62.067448,104.339203,0.231647938489914,310.866882,424.522911402668,1.9570512675148,0.0679888429283604,0.922504659048853,-19.7473965004246,512.806332400254,2.05184234911814,0.0158443639430009,1.10421250990387,39.4655684362968,478.176700242687,77.2467035259417,0.0136077205199614,1.17570861047397
4,4.031067,24,23.8764,-10.044,-10.138715,107.924973,NaN,0.99973851442337,NaN,29.670727,400,400.075256,25,31.046759,9.557319,39.988052,50.009018,401.929535,400.112366,399.303619,4379.905762,9.799728,9.379209,9.390107,1.862943,1.833996,1.767347,34.079102,41.35442,18.918386,-14.024394,41.414417,62.042854,104.348831,0.270579844713211,317.110931,424.521711311799,1.95704631688893,0.0679880954800237,0.922510670803503,-19.7472974036638,512.892230940455,2.05206113795145,0.0158485254403789,1.10414779949543,39.4683177185359,478.177139989787,77.2490200062955,0.0136067489799516,1.17573000277195
4,4.031054,24,23.877464,-10.044,-10.122726,108.024933,NaN,0.999432981014252,NaN,29.681133,400,400.167023,25,31.043173,9.564953,40.026619,50.009018,401.929535,400.112366,399.303619,4379.905762,9.799728,9.379209,9.390107,1.862943,1.833996,1.767347,34.079102,41.35442,18.918386,-14.024394,41.414417,62.042854,104.348831,0.270579844713211,317.110931,424.536499899547,1.95710287919243,0.0679942998541207,0.922444899791631,-19.7473832875213,513.00152378267,2.05234347643611,0.0158545065067939,1.10405748414546,39.4701482016757,478.198407710329,77.2684026566973,0.0136075224581227,1.17566644317974
4,4.02991,24,23.879143,-10.044,-10.106082,108.148666,NaN,0.999072253704071,NaN,29.663298,400,399.993988,25,31.039391,9.558933,40.140987,50.007133,400.539459,398.808685,398.005676,4381.742188,9.75677,9.342277,9.364283,1.860182,1.847232,1.771721,34.066128,41.45417,18.915874,-14.023944,41.388355,62.062428,104.347755,0.272055596113205,331.339813,424.555290599285,1.95720389528159,0.068021916894337,0.922307248337467,-19.7549418995022,513.136433642857,2.05269036659058,0.0158616264198982,1.10394988379793,39.4730365914186,478.236092153329,77.3024980706505,0.0136090219099924,1.17555097484685
4,4.030278,24,23.878853,-10.044,-10.098518,108.293175,NaN,0.999433994293213,NaN,29.661842,400,399.80365,25,31.045752,9.534515,40.183201,50.007133,402.069183,400.433258,399.68988,4391.039063,9.833104,9.399427,9.451517,1.883566,1.845008,1.790856,34.090706,41.279411,18.870487,-13.975389,41.430244,62.058819,104.371468,0.329626381397247,337.660919,424.561161059948,1.95721669649216,0.0680178476400887,0.92229915525911,-19.7525102784648,513.296245602644,2.05311061912337,0.0158716760173288,1.10380369127357,39.4725377144331,478.240183720863,77.3056263388716,0.0136094806177666,1.1755316500354
4,4.030278,24,23.878853,-10.044,-10.118547,108.440033,NaN,0.999433994293213,NaN,29.65303,400,399.921021,25,31.052828,9.530008,40.168362,50.007133,402.069183,400.433258,399.68988,4391.039063,9.833104,9.399427,9.451517,1.883566,1.845008,1.790856,34.090706,41.279411,18.870487,-13.975389,41.430244,62.058819,104.371468,0.329626381397247,337.660919,424.542687517346,1.95714646595856,0.0680103803327151,0.922380343029675,-19.7525102784648,513.458337376146,2.05353548077942,0.0158816558799534,1.10365913910074,39.4725377144331,478.215571773227,77.2846902854495,0.01360781433062,1.17562281967895
4,4.031937,24,23.879589,-10.044,-10.144464,108.522552,NaN,0.999271631240845,NaN,29.637823,400,399.936676,25,31.063717,9.539271,40.03487,50.007133,400.274139,398.431732,397.60614,4382.568359,9.737308,9.360043,9.334126,1.878421,1.855631,1.8068,34.092808,41.35297,18.844854,-13.946333,41.433403,61.999317,104.412582,0.442924618721008,340.688416,424.513790848033,1.95699371542707,0.0679696783295316,0.922587488324568,-19.7415502733008,513.548668331787,2.05376911434835,0.0158866919646235,1.10358544586714,39.4738038208149,478.163047425018,77.2409108161283,0.0136037969007907,1.17582826511735
4,4.032366,24,23.880136,-10.044,-10.16748,108.500565,NaN,0.999287605285645,NaN,29.632889,400,399.727448,25,31.063644,9.523289,39.951424,50.007133,400.274139,398.431732,397.60614,4382.568359,9.737308,9.360043,9.334126,1.878421,1.855631,1.8068,34.092808,41.35297,18.844854,-13.946333,41.433403,61.999317,104.412582,0.442924618721008,340.688416,424.491264430671,1.95689697573811,0.0679530758219466,0.9227076637474,-19.7387166934206,513.523854541825,2.05370182242691,0.0158847756549029,1.10361212225043,39.4747447800746,478.129896109401,77.2133834280434,0.0136012094528867,1.17595932509113
4,4.031981,24,23.883087,-10.044,-10.177528,108.445381,NaN,0.999148488044739,NaN,29.604137,400,399.889557,25,31.061277,9.52413,40.026623,50.007133,401.741089,399.990814,399.286591,4385.782715,9.790352,9.35935,9.411943,1.86024,1.8472,1.779595,34.114586,41.334801,18.851732,-13.943228,41.424648,61.957893,104.445442,0.44968593120575,339.201721,424.483151745756,1.95687607499516,0.0679565278678773,0.922724993314195,-19.7412596390929,513.459987820769,2.05352218589121,0.0158787458171173,1.10369425610385,39.4798208601987,478.126586657411,77.2141576115557,0.0135991375420028,1.17601418433998
4,4.031387,24,23.882998,-10.044,-10.169683,108.381927,NaN,0.999122202396393,NaN,29.599825,400,400.013794,25,31.059151,9.528624,40.076103,50.007133,400.486389,398.689514,397.809052,4375.649414,9.718551,9.330517,9.323816,1.879691,1.85335,1.792445,34.148632,41.485718,18.863586,-13.953359,41.453136,62.001659,104.430626,0.413975924253464,332.807159,424.492178042424,1.95692574991464,0.067970562065222,0.922656445031268,-19.7451834061075,513.390041460797,2.05333924116497,0.015874503758346,1.10375574647465,39.4796677763258,478.143870291369,77.2287465968657,0.0136003635352316,1.17594864353314
4,4.032018,24,23.882063,-10.044,-10.144847,108.28289,NaN,0.999442756175995,NaN,29.591848,400,399.904419,25,31.063999,9.541201,40.147327,50.007133,400.486389,398.689514,397.809052,4375.649414,9.718551,9.330517,9.323816,1.879691,1.85335,1.792445,34.148632,41.485718,18.863586,-13.953359,41.453136,62.001659,104.430626,0.413975924253464,332.807159,424.513193845177,1.95698935220571,0.0679680207699219,0.922594023136616,-19.7410152440143,513.281664386238,2.05305903665828,0.0158684960012989,1.10384455020817,39.4780595093801,478.164883984425,77.24548017814,0.0136023717955091,1.17585709860991
4,4.032668,24,23.884087,-10.044,-10.144847,108.28289,NaN,0.999682664871216,NaN,29.591848,400,399.904419,25,31.063999,9.54262,40.231159,50.007133,401.129456,399.38089,398.650269,4393.685547,9.786461,9.356602,9.398767,1.868201,1.845516,1.785988,34.156635,41.28083,18.876944,-13.953459,41.404224,61.993736,104.43573,0.328801065683365,328.06665,424.511238562155,1.95696512146616,0.0679558673447881,0.922633954192698,-19.7367220974219,513.279628645793,2.05304527967534,0.0158669320675769,1.10386390290373,39.4815408738195,478.15914662493,77.2430613886969,0.0136007159787114,1.1759075777429
4,4.032024,24,23.884418,-10.044,-10.111737,108.201744,NaN,1.00048,NaN,29.581884,400,399.94458,25,31.068621,9.530349,40.203037,50.013535,401.963013,399.919678,399.193787,4390.859375,9.821918,9.387196,9.357962,1.871419,1.855848,1.796342,34.173546,41.307205,18.886524,-13.971693,41.43605,62.027729,104.416389,0.303061038255691,321.585419,424.543720667559,1.95710525913301,0.067980250711953,0.922459777058467,-19.7409756125547,513.189718060902,2.05280815983507,0.0158611602639987,1.10394758245057,39.4821101862436,478.208703102355,77.2856100625039,0.0136038635555026,1.17572841562777
4,4.032945,24,23.883259,-10.044,-10.080652,108.151611,NaN,0.999621987342834,NaN,29.570978,400,400.156403,25,31.066498,9.528756,40.234566,50.013535,401.963013,399.919678,399.193787,4390.859375,9.821918,9.387196,9.357962,1.871419,1.855848,1.796342,34.173546,41.307205,18.886524,-13.971693,41.43605,62.027729,104.416389,0.303061038255691,321.585419,424.569626480939,1.95717994002166,0.0679746127257675,0.922390146948183,-19.7348927176799,513.135539793499,2.05267090192011,0.0158586467683989,1.10398639981425,39.4801167064482,478.233297844717,77.3051215747557,0.0136062542598457,1.17562057046226
4,4.033587,24,23.883793,-10.044,-10.060291,108.091476,NaN,0.999594986438751,NaN,29.569515,400,400.175659,25,31.062727,9.525848,40.312691,50.013535,400.689453,398.851898,398.122406,4384.635742,9.782953,9.342748,9.355512,1.868672,1.852638,1.791852,34.157402,41.294243,18.910688,-13.975165,41.351288,62.055965,104.402184,0.222786650061607,315.08255,424.586478401988,1.95722740890967,0.0679701968162934,0.922347005284969,-19.7306531536204,513.06861168764,2.0524931418991,0.0158541445978768,1.10405158503767,39.4810351955118,478.250660519918,77.320539565908,0.0136070950317166,1.17556395292733
4,4.033123,24,23.885225,-10.044,-10.053922,108.025124,NaN,0.999533534049988,NaN,29.582933,400,399.991882,25,31.057594,9.530996,40.456333,50.013535,402.090454,400.262787,399.657013,4397.114258,9.864607,9.399147,9.429506,1.877264,1.852144,1.789081,34.176697,41.268082,18.919857,-13.983786,41.426476,62.061489,104.403503,0.160788804292679,310.913849,424.593746040421,1.95726702119906,0.0679812432637993,0.922292854399756,-19.7337172104136,512.993909588288,2.05229122601531,0.0158485253321646,1.10413185638544,39.4834981825727,478.26649230801,77.3357464769587,0.0136072696445482,1.17552595520513
4,4.033415,24,23.885721,-10.044,-10.048887,108.000587,NaN,0.999719321727753,NaN,29.597851,400,399.94397,25,31.06358,9.526456,40.462566,50.013535,402.090454,400.262787,399.657013,4397.114258,9.864607,9.399147,9.429506,1.877264,1.852144,1.789081,34.176697,41.268082,18.919857,-13.983786,41.426476,62.061489,104.403503,0.160788804292679,310.913849,424.597513016029,1.95727379423264,0.0679776599103701,0.922290360109038,-19.7317889362678,512.966316971926,2.0522167731878,0.0158464730677965,1.10416128974223,39.4843512580051,478.269541088123,77.3389424096624,0.0136071653293306,1.17552180868689
4,4.033583,24,23.88776,-10.044,-10.053104,108.041389,NaN,0.999023258686066,NaN,29.608305,400,399.895599,25,31.082579,9.521402,40.385017,50.013535,400.429352,398.5466,397.873596,4384.62207,9.782798,9.357261,9.356736,1.860783,1.850702,1.778822,34.178814,41.448643,18.906712,-13.954951,41.376625,62.081684,104.399651,0.127180829644203,307.36026,424.593119216577,1.95725275354275,0.0679729487240313,0.922317686256591,-19.7306795667441,513.009312508788,2.05232109465975,0.0158476746774193,1.10413987620975,39.4878580129858,478.264940913397,77.3375054929564,0.0136055771062139,1.1755681668732
4,4.033583,24,23.88776,-10.044,-10.046371,108.125404,NaN,0.999023258686066,NaN,29.59301,400,399.926392,25,31.090912,9.519711,40.275375,50.013535,401.979492,400.026215,399.548065,4393.191406,9.840509,9.356695,9.403523,1.891728,1.874533,1.797818,34.170391,41.234489,18.902573,-13.950542,41.390282,62.080185,104.403824,0.120821185410023,304.67218,424.599329089909,1.95727635623046,0.0679754566429111,0.922290464920803,-19.7306795667441,513.102073282383,2.05256441220473,0.0158533886250337,1.10405571673842,39.4878580129858,478.273213442628,77.3445426322679,0.0136061369245573,1.17553755110297
4,4.035834,24,23.889442,-10.044,-10.040779,108.230072,NaN,1.000155,NaN,29.58963,400,400.021118,25,31.085352,9.533867,40.217701,50.013535,401.979492,400.026215,399.548065,4393.191406,9.840509,9.356695,9.403523,1.891728,1.874533,1.797818,34.170391,41.234489,18.902573,-13.950542,41.390282,62.080185,104.403824,0.120821185410023,304.67218,424.597728319513,1.95721213299418,0.0679354853935812,0.922405529731433,-19.7158187511533,513.215934431007,2.05285600945612,0.0158592058026056,1.10396752352987,39.4907506132097,478.252992386212,77.3293845933372,0.0136037153911806,1.17563660686218
4,4.035772,24,23.888704,-10.044,-10.051032,108.283867,NaN,0.999534070491791,NaN,29.581558,400,400.037567,25,31.091305,9.5353,40.182045,50.013535,400.67923,398.698334,397.955414,4383.662109,9.759421,9.340371,9.314535,1.867217,1.859033,1.780874,34.152901,41.370155,18.893597,-13.9426,41.4058,62.114201,104.384262,0,301.468872,424.588456879231,1.95717849517286,0.0679328255176805,0.922443243350924,-19.7162279821661,513.276063241841,2.05301672853367,0.015863431914799,1.10390708513596,39.4894814652773,478.240199283678,77.3176064943517,0.0136033116797605,1.17567337493114
4,4.033182,24,23.891342,-10.044,-10.05748,108.326805,NaN,0.999768376350403,NaN,29.577963,400,399.879242,25,31.100098,9.527638,40.127869,50.013535,400.67923,398.698334,397.955414,4383.662109,9.759421,9.340371,9.314535,1.867217,1.859033,1.780874,34.152901,41.370155,18.893597,-13.9426,41.4058,62.114201,104.384262,0,301.468872,424.590287322398,1.95725235041292,0.0679788147818068,0.922310851481056,-19.7333275847416,513.320809529568,2.05312306181694,0.0158643123053829,1.10388980704403,39.4940179297849,478.269672792032,77.3458807320438,0.0136036546402917,1.17560218292619
4,4.028398,24,23.893129,-10.044,-10.053238,108.34053,NaN,0.999491810798645,NaN,29.577341,400,400.026154,25,31.110283,9.534172,40.046631,50.013535,401.970215,400.0242,399.505249,4388.125977,9.851894,9.360989,9.397906,1.855023,1.853947,1.783223,34.138306,41.160549,18.879251,-13.949008,41.346291,62.101261,104.410324,0,297.082245,424.608562054608,1.95744550366598,0.0680699397499942,0.922001239904615,-19.7649344768437,513.334163793245,2.05315063665682,0.0158638648656281,1.10389331437287,39.497090746336,478.339809471765,77.407716320858,0.0136072809149897,1.17536856694561
4,4.026476,24,23.893776,-10.044,-10.053238,108.34053,NaN,0.999428510665894,NaN,29.577341,400,400.026154,25,31.110283,9.546146,40.008789,50.015175,402.087097,400.000366,399.369324,4388.007813,9.835222,9.375366,9.372381,1.873719,1.858572,1.793269,34.129894,41.245152,18.825497,-13.924103,41.404194,62.094078,104.411034,0,295.919373,424.614330733996,1.95751717001422,0.0681059740909166,0.921883842356758,-19.7776408322778,513.333513335333,2.05314624117731,0.0158633652955335,1.10389949588959,39.49820324502,478.365813915789,77.4306267719763,0.01360863480765,1.17528187880726
4,4.023451,24,23.896683,-10.044,-10.049786,108.321236,NaN,1.000007,NaN,29.581528,400,400.314514,25,31.117702,9.545105,40.081104,50.015175,402.087097,400.000366,399.369324,4388.007813,9.835222,9.375366,9.372381,1.873719,1.858572,1.793269,34.129894,41.245152,18.825497,-13.924103,41.404194,62.094078,104.411034,0,295.919373,424.626589928445,1.95764210434159,0.0681640447994088,0.921685333807346,-19.7976485483034,513.3092913947,2.05307065965937,0.0158598103365318,1.10394636206764,39.5032014682278,478.413572458286,77.4747913736762,0.0136100446469804,1.17514755228029
4,4.022821,24,23.896175,-10.044,-10.049185,108.29541,NaN,1.000109,NaN,29.561237,400,400.36853,25,31.125673,9.550646,40.310989,50.015175,400.930817,399.119202,398.471466,4388.813965,9.794842,9.33123,9.383397,1.876338,1.844284,1.780858,34.140976,41.220154,18.80092,-13.911035,41.307564,62.119663,104.408875,0,298.063324,424.629033966035,1.95766771718512,0.0681761056400265,0.921644490539744,-19.8018168951844,513.281291493564,2.05299936941414,0.015858447859732,1.10396709073163,39.5023280591233,478.421861625156,77.4812291163199,0.0136109232335357,1.17510973343531
4,4.021157,24,23.898064,-10.044,-10.052879,108.295647,NaN,0.999259114265442,NaN,29.534031,400,400.197357,25,31.139647,9.548075,40.283165,50.015175,402.097382,400.092163,399.576935,4384.268555,9.86653,9.375995,9.399027,1.870819,1.86483,1.79148,34.146259,41.180153,18.817589,-13.935131,41.299454,62.206406,104.350006,0,301.222107,424.630621603089,1.95771687978229,0.0682060080876192,0.921557810352159,-19.8128290308262,513.279653164196,2.05298722127336,0.0158570059971382,1.10398492059795,39.5055757628165,478.441671153256,77.500377703778,0.0136110799867216,1.17506390907699
4,4.021194,24,23.897762,-10.044,-10.056277,108.321434,NaN,0.99935507774353,NaN,29.535004,400,400.258301,25,31.148125,9.538311,40.166374,50.015175,402.097382,400.092163,399.576935,4384.268555,9.86653,9.375995,9.399027,1.870819,1.86483,1.79148,34.146259,41.180153,18.817589,-13.935131,41.299454,62.206406,104.350006,0,301.222107,424.627379120822,1.95770359623353,0.0682040438945185,0.921573684495735,-19.8125841316691,513.308424975248,2.05306390253624,0.0158589909531191,1.10395647974465,39.5050565559854,478.436602251311,77.4956978171346,0.0136109263358577,1.17507823309363
4,4.020338,24,23.896629,-10.044,-10.068839,108.332237,NaN,0.99946391582489,NaN,29.531111,400,400.078278,25,31.160608,9.54957,40.108353,50.015175,400.625488,398.745209,398.071564,4379.760254,9.785359,9.352881,9.366977,1.863427,1.849263,1.781182,34.166134,41.173588,18.813633,-13.944281,41.307472,62.146606,104.392212,0,303.405792,424.618370703806,1.95769154829059,0.0682154550954244,0.921571824819011,-19.8182503490871,513.321490143199,2.05310286186839,0.0158605993618403,1.10393495825786,39.5031086261978,478.43083559461,77.4894164743293,0.0136112457903774,1.17508320648918
4,4.020338,24,23.896629,-10.044,-10.080327,108.340714,NaN,0.99946391582489,NaN,29.521038,400,399.931702,25,31.171236,9.539593,40.055775,50.015175,400.625488,398.745209,398.071564,4379.760254,9.785359,9.352881,9.366977,1.863427,1.849263,1.781182,34.166134,41.173588,18.813633,-13.944281,41.307472,62.146606,104.392212,0,303.405792,424.607783421991,1.95765130400651,0.0682111658364156,0.921617913748478,-19.8182503490871,513.330848164297,2.05312739228218,0.0158611752185348,1.10392657320065,39.5031086261978,478.41672460564,77.4774082378514,0.0136102916081951,1.17513516668886
