P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.021119,24,23.900505,-10.044,-10.076694,108.365387,NaN,0.999183654785156,NaN,29.518646,400,399.936859,25,31.179735,9.518499,39.942463,50.015175,402.266541,400.307465,399.792999,4382.856445,9.843635,9.366931,9.41291,1.88868,1.870022,1.808944,34.159813,41.015575,18.791157,-13.907108,41.331303,62.147457,104.4114,0.128166288137436,305.139221,424.608787619668,1.9576348728315,0.0681978326694439,0.921651011944365,-19.8130805506636,513.35418906775,2.05317245972506,0.015859859502326,1.10393921053746,39.5097722146398,478.416238221962,77.4816950552062,0.0136078323943223,1.17519257965696
4,4.020979,24,23.900732,-10.044,-10.071663,108.354233,NaN,0.99945193529129,NaN,29.514542,400,399.925446,25,31.185295,9.52335,39.957466,50.015175,402.251465,400.292389,399.768921,4382.625,9.841477,9.37687,9.413955,1.890393,1.870107,1.806383,34.14999,41.152672,18.775932,-13.89521,41.331902,62.162846,104.408821,0.115196920931339,308.08374,424.613844544047,1.95765772451578,0.0682023436924368,0.92162227164721,-19.814007218482,513.341647469966,2.05313864249239,0.0158589267591534,1.10395240546991,39.5101624457105,478.424559732346,77.4890513977674,0.0136082529385327,1.17516518323616
4,4.021952,24,23.901024,-10.044,-10.069928,108.326889,NaN,0.999438464641571,NaN,29.525986,400,400.034119,25,31.177567,9.525064,39.979012,50.015175,402.251465,400.292389,399.768921,4382.625,9.841477,9.37687,9.413955,1.890393,1.870107,1.806383,34.14999,41.152672,18.775932,-13.89521,41.331902,62.162846,104.408821,0.115196920931339,308.08374,424.612523528246,1.95762748174056,0.068184696685906,0.921674700883533,-19.8075673885409,513.311167007031,2.05305753035916,0.0158568441468122,1.10398225786657,39.510664412806,478.414352909724,77.4807202274682,0.0136073801013488,1.17520697379553
4,4.022685,24,23.902138,-10.044,-10.069928,108.326889,NaN,0.999804973602295,NaN,29.525986,400,400.034119,25,31.177567,9.529304,40.075233,50.015175,402.139069,400.343018,399.703094,4382.955078,9.820682,9.352168,9.417741,1.905284,1.860555,1.80392,34.141552,41.069111,18.770111,-13.880639,41.305981,62.094212,104.448952,0.0781218856573105,309.486145,424.610323614106,1.95760012372967,0.0681709203183769,0.921719452099667,-19.8027167944598,513.310046825289,2.05304996348844,0.0158559845967504,1.1039929063537,39.5125794087374,478.406276219872,77.4751988500316,0.0136061368831969,1.17525272629664
4,4.021898,24,23.901484,-10.044,-10.060966,108.305244,NaN,1.000615,NaN,29.510775,400,400.27182,25,31.163935,9.537608,40.206814,50.015175,401.079773,399.185059,398.575439,4378.396484,9.790913,9.33,9.354774,1.872635,1.859613,1.778772,34.13456,41.09911,18.790728,-13.909942,41.303219,62.128551,104.433632,0.113054908812046,308.927582,424.620945448681,1.95766089354475,0.0681890568466272,0.921635436059026,-19.8079247578642,513.286808432521,2.0529917631794,0.0158550189022202,1.10400810856019,39.5114551734099,478.426694249958,77.4917796597088,0.0136079265914505,1.17516811132174
4,4.021091,24,23.901598,-10.044,-10.056011,108.268829,NaN,0.999528288841248,NaN,29.503971,400,400.299896,25,31.165091,9.537327,40.153526,50.015175,401.079773,399.185059,398.575439,4378.396484,9.790913,9.33,9.354774,1.872635,1.859613,1.778772,34.13456,41.09911,18.790728,-13.909942,41.303219,62.128551,104.433632,0.113054908812046,308.927582,424.627933272685,1.95770837271909,0.0682060802276273,0.92156633610825,-19.8132658822509,513.246490623369,2.05288558958341,0.0158524570852075,1.10404535161153,39.5116511427219,478.44349790928,77.5062171967306,0.0136089912573509,1.17510787695125
4,4.021763,24,23.902447,-10.044,-10.050019,108.179779,NaN,0.999419271945953,NaN,29.505903,400,400.226959,25,31.161842,9.531583,40.052605,50.015175,402.121765,400.17688,399.641602,4389.900879,9.870731,9.39294,9.423973,1.886207,1.871461,1.796256,34.1805,41.157784,18.720312,-13.859446,41.270245,62.126526,104.440163,0.0889696553349495,306.931702,424.631439340854,1.95770427905387,0.0681956805902698,0.921583305658744,-19.8088181972865,513.147316527612,2.05262201732832,0.0158457512219817,1.10414221100445,39.5131105759913,478.443217818396,77.5070082139327,0.0136084409582198,1.17512108577461
4,4.021966,24,23.90357,-10.044,-10.038499,108.065834,NaN,0.999062299728394,NaN,29.5023,400,400.428741,25,31.148491,9.521586,40.127647,50.015175,402.121765,400.17688,399.641602,4389.900879,9.870731,9.39294,9.423973,1.886207,1.871461,1.796256,34.1805,41.157784,18.720312,-13.859446,41.270245,62.126526,104.440163,0.0889696553349495,306.931702,424.641446871693,1.95773705353303,0.0681961634202622,0.921549532888687,-19.8074747378217,513.020366488966,2.05228438759933,0.0158371399479021,1.10426718920296,39.5150409553107,478.456238859232,77.5194504509377,0.0136086183523326,1.17508927051497
4,4.022426,24,23.904604,-10.044,-10.033152,108.045616,NaN,0.999467134475708,NaN,29.513306,400,400.423187,25,31.14455,9.537873,40.407429,50.015175,402.032715,400.294556,399.525269,4381.626465,9.812782,9.383448,9.41153,1.868679,1.858226,1.795683,34.152756,41.128578,18.701569,-13.862137,41.305996,62.156075,104.43219,0.0988642573356628,302.685913,424.644994810828,1.95773861585331,0.0681895117428508,0.921556159223217,-19.8044306377392,512.996997660259,2.05221878974739,0.0158349681902888,1.10429746793849,39.5168182871005,478.458193823621,77.5223676151878,0.0136081034245689,1.17509690506753
4,4.022426,24,23.904604,-10.044,-10.028851,108.092804,NaN,0.999467134475708,NaN,29.509937,400,400.280762,25,31.144907,9.53705,40.501156,50.015175,400.442749,398.818268,397.96521,4377.943848,9.754621,9.362082,9.391415,1.883588,1.855799,1.799719,34.169193,41.154388,18.714272,-13.885646,41.28381,62.194881,104.411758,0.0855699256062508,300.924774,424.64895838684,1.95775367966868,0.068191116602686,0.921538941751012,-19.8044306377392,513.049106129143,2.05235547873789,0.0158381762472664,1.10425001774023,39.5168182871005,478.463476320643,77.5268630237675,0.0136084604822506,1.17507746962518
4,4.021339,24,23.904001,-10.044,-10.025818,108.121964,NaN,1.001063,NaN,29.516163,400,400.064941,25,31.14259,9.526764,40.400684,50.015175,400.442749,398.818268,397.96521,4377.943848,9.754621,9.362082,9.391415,1.883588,1.855799,1.799719,34.169193,41.154388,18.714272,-13.885646,41.28381,62.194881,104.411758,0.0855699256062508,300.924774,424.655012719885,1.95780486446323,0.0682126853099329,0.921460590712984,-19.811624408377,513.081913177611,2.0524440335193,0.0158406233406736,1.10421497172158,39.5157818038263,478.480605359767,77.5407095029097,0.0136099956248252,1.17500583005574
4,4.022263,24,23.905882,-10.044,-10.027064,108.129707,NaN,0.99970668554306,NaN,29.511229,400,399.845612,25,31.1366,9.53445,40.3703,50.015175,401.93631,400.216736,399.545654,4380.150391,9.809542,9.376518,9.436995,1.88556,1.872377,1.800785,34.181831,41.180218,18.679482,-13.85937,41.333862,62.148048,104.440369,0.06610157340765,301.256989,424.651093948668,1.9577660203582,0.0681948472877472,0.921521859308639,-19.805509277459,513.088568036145,2.05245367306066,0.0158396993493147,1.1042252596567,39.5190149469901,478.46954309176,77.5335750523528,0.0136080708165085,1.1750734765492
4,4.021589,24,23.905504,-10.044,-10.026552,108.125389,NaN,0.999531328678131,NaN,29.514538,400,399.841553,25,31.136864,9.529852,40.420914,50.016617,400.534668,398.67868,397.808716,4368.233398,9.720956,9.347069,9.330814,1.880939,1.8722,1.803047,34.171543,41.228592,18.657604,-13.871709,41.303146,62.173248,104.441322,0.0970249846577644,298.736267,424.653586764819,1.95779296432409,0.0682077101060965,0.921478752829986,-19.809969775336,513.084180823433,2.05244373680259,0.0158396972906957,1.10422596114359,39.5183652400044,478.478477592327,77.5407203630705,0.0136089112098735,1.17503519886075
4,4.021453,24,23.90653,-10.044,-10.026552,108.125389,NaN,0.999965727329254,NaN,29.514538,400,399.841553,25,31.136864,9.52916,40.443829,50.016617,400.534668,398.67868,397.808716,4368.233398,9.720956,9.347069,9.330814,1.880939,1.8722,1.803047,34.171543,41.228592,18.657604,-13.871709,41.303146,62.173248,104.441322,0.0970249846577644,298.736267,424.653994550021,1.95779803961275,0.0682102675306192,0.921470469000568,-19.8108698859386,513.083147108262,2.05243676329312,0.0158389062996085,1.10423580686192,39.520128712182,478.481653710793,77.5446668881622,0.0136084838489554,1.17503822796489
4,4.023082,24,23.908064,-10.044,-10.031598,108.091263,NaN,0.999982297420502,NaN,29.518742,400,399.838715,25,31.124043,9.541851,40.339584,50.016617,400.615143,398.870361,397.966644,4371.061523,9.731741,9.345921,9.346033,1.868748,1.851157,1.793267,34.170181,41.196358,18.62907,-13.850619,41.273151,62.207329,104.42691,0.0905675366520882,298.413635,424.644459554923,1.95771958215113,0.0681777634706421,0.921589917160131,-19.8000899479226,513.043917317111,2.05232749561823,0.0158354042973251,1.10428478983485,39.5227652189618,478.456227212157,77.5248884698423,0.0136058056639759,1.17515376042553
4,4.022941,24,23.908112,-10.044,-10.037017,108.108009,NaN,1.000495,NaN,29.535154,400,399.864502,25,31.115452,9.537297,40.238586,50.016617,400.615143,398.870361,397.966644,4371.061523,9.731741,9.345921,9.346033,1.868748,1.851157,1.793267,34.170181,41.196358,18.62907,-13.850619,41.273151,62.207329,104.42691,0.0905675366520882,298.413635,424.639888315318,1.95770586222177,0.068178391039197,0.921603030898732,-19.8010228857885,513.062361159474,2.05237567357842,0.0158365055381947,1.10426842979275,39.5228477151376,478.451481312351,77.520908154516,0.0136054548839007,1.17517191843556
4,4.023312,24,23.907736,-10.044,-10.047798,108.12413,NaN,0.999638795852661,NaN,29.542923,400,400.024475,25,31.119173,9.529752,40.22823,50.016617,402.151001,400.23819,399.668488,4383.359375,9.830407,9.352933,9.415131,1.874799,1.872736,1.78894,34.19857,41.262512,18.613649,-13.847222,41.293282,62.236309,104.394836,0.171144485473633,299.81488,424.628839250225,1.9576542548951,0.0681673978127552,0.921668877990094,-19.7985681881687,513.080541778933,2.05242492028464,0.0158378910561096,1.10424864304375,39.5222014917096,478.432873001001,77.5046181783545,0.0136044323964325,1.17523505051131
4,4.025205,24,23.91007,-10.044,-10.058398,108.134018,NaN,0.999561846256256,NaN,29.539913,400,400.142181,25,31.115931,9.528393,40.188576,50.016617,402.217621,400.389465,399.761627,4386.391602,9.850617,9.398309,9.44045,1.878551,1.869487,1.796751,34.185154,41.320255,18.615932,-13.852324,41.310863,62.236282,104.404922,0.200231373310089,304.545746,424.613388469883,1.95754649562759,0.0681278971534339,0.921826982820521,-19.7860459761042,513.089109120944,2.05243769546716,0.0158367640885792,1.10426112359614,39.5262127641031,478.398262985295,77.4780010821806,0.0136006333229216,1.17539612861795
4,4.024075,24,23.908674,-10.044,-10.050663,108.108086,NaN,1.000023,NaN,29.532921,400,400.354034,25,31.122149,9.536246,40.072578,50.016617,402.217621,400.389465,399.761627,4386.391602,9.850617,9.398309,9.44045,1.878551,1.869487,1.796751,34.185154,41.320255,18.615932,-13.852324,41.310863,62.236282,104.404922,0.200231373310089,304.545746,424.623909359139,1.95761575072806,0.0681519973760492,0.921726927508028,-19.7935203930898,513.061879856477,2.0523720767951,0.0158360776024062,1.10427374767986,39.5238135984839,478.420647546184,77.4953532417063,0.0136030193575541,1.17529355539922
4,4.024075,24,23.908674,-10.044,-10.039104,108.096657,NaN,1.000023,NaN,29.529305,400,400.169373,25,31.146959,9.524071,40.012318,50.016617,401.480011,399.699554,399.037201,4390.291016,9.833651,9.380159,9.430545,1.87643,1.86153,1.779255,34.176102,41.253784,18.604691,-13.831976,41.292744,62.137444,104.487984,0.125454112887383,312.7388,424.634563332571,1.95765624394833,0.0681563096356721,0.921680543166871,-19.7935203930898,513.049259046221,2.05233897323641,0.0158353007847922,1.1042852272559,39.5238135984839,478.434846548614,77.5074347497141,0.013603979050261,1.17524123723694
4,4.024275,24,23.909937,-10.044,-10.044081,108.064705,NaN,0.999720871448517,NaN,29.542343,400,400.118896,25,31.159895,9.52326,40.153896,50.016617,401.480011,399.699554,399.037201,4390.291016,9.833651,9.380159,9.430545,1.87643,1.86153,1.779255,34.176102,41.253784,18.604691,-13.831976,41.292744,62.137444,104.487984,0.125454112887383,312.7388,424.629376060349,1.9576313479659,0.0681506971318884,0.921712710076124,-19.7921973702802,513.01270113995,2.05223783314435,0.0158321555611151,1.10432949464524,39.5259841949017,478.427834745863,77.5029999594699,0.0136027152001702,1.17528519085782
4,4.024866,24,23.911835,-10.044,-10.048691,108.043404,NaN,0.999286234378815,NaN,29.536783,400,400.048767,25,31.149586,9.521897,40.239021,50.016617,402.013214,400.211945,399.613403,4389.46582,9.838432,9.390267,9.445489,1.877423,1.866151,1.785095,34.161243,41.229603,18.620943,-13.82442,41.32077,62.125565,104.497139,0.18483330309391,315.878265,424.623353648084,1.95759315107614,0.068137881290965,0.921767279137828,-19.7882881323212,512.987263737009,2.05216322200226,0.0158292451525263,1.10436919696267,39.529245940345,478.417022637968,77.4961020900154,0.0136007975646615,1.1753522774003
4,4.025281,24,23.913345,-10.044,-10.046745,108.00975,NaN,0.999063670635223,NaN,29.537895,400,400.172729,25,31.136047,9.515939,40.176739,50.010937,400.750031,398.864777,398.058502,4382.984375,9.752949,9.365948,9.357108,1.875186,1.855755,1.786515,34.149693,41.342167,18.678629,-13.846141,41.336769,62.199543,104.44931,0.120669506490231,317.606934,424.623902208957,1.95758448899004,0.0681308174216678,0.921784789117601,-19.785543329662,512.948573600968,2.05205545018725,0.0158257940853844,1.10441768734829,39.5318407602463,478.416038950942,77.4970961874237,0.0135997869719385,1.17537757349581
4,4.024316,24,23.913141,-10.044,-10.04841,107.981606,NaN,0.999801754951477,NaN,29.53595,400,400.041779,25,31.125727,9.52897,40.225754,50.010937,400.750031,398.864777,398.058502,4382.984375,9.752949,9.365948,9.357108,1.875186,1.855755,1.786515,34.149693,41.342167,18.678629,-13.846141,41.336769,62.199543,104.44931,0.120669506490231,317.606934,424.625262912678,1.95761465280072,0.0681483122920427,0.921732587997484,-19.7919261568201,512.917696298647,2.05197528536887,0.0158240377697076,1.1044441855468,39.5314902090906,478.426338486743,77.5056117286958,0.0136006105438609,1.17533667572547
4,4.024852,24,23.913227,-10.044,-10.04841,107.981606,NaN,0.999248683452606,NaN,29.53595,400,400.041779,25,31.125727,9.525193,40.295948,50.010937,402.095795,400.286804,399.666718,4387.093262,9.814932,9.354066,9.422261,1.902021,1.881994,1.801843,34.15464,41.304287,18.754248,-13.851853,41.314453,62.183594,104.469292,0.151478514075279,316.566864,424.623654671701,1.95759465778357,0.068138248924365,0.921765296136059,-19.7883807318416,512.917609527443,2.05197470064265,0.0158239715296437,1.10444501322631,39.5316379907383,478.419444143201,77.4998502263443,0.0136000908661454,1.17536332490531
4,4.024539,24,23.914595,-10.044,-10.060635,108.011978,NaN,1.000086,NaN,29.548233,400,399.904327,25,31.111429,9.519102,40.321472,50.010937,400.410339,398.700714,397.808289,4375.044922,9.734756,9.330408,9.345919,1.883383,1.850247,1.777419,34.15398,41.234272,18.791338,-13.864964,41.318947,62.131195,104.516159,0.141421481966972,314.0979,424.613325172964,1.9575635027404,0.0681395645201188,0.921795310022717,-19.7904510573116,512.949773387932,2.05205340804006,0.0158249827566686,1.10442745974441,39.5339886955107,478.410380119167,77.4937975516672,0.0135986231087926,1.17541638161514
4,4.024802,24,23.916683,-10.044,-10.071759,108.127403,NaN,0.999748110771179,NaN,29.553902,400,399.811066,25,31.097982,9.516052,40.388741,50.010937,400.410339,398.700714,397.808289,4375.044922,9.734756,9.330408,9.345919,1.883383,1.850247,1.777419,34.15398,41.234272,18.791338,-13.864964,41.318947,62.131195,104.516159,0.141421481966972,314.0979,424.602281374785,1.95751471315669,0.068130477103144,0.921856113768466,-19.788711446475,513.075141364517,2.05237359892539,0.0158312193502444,1.10433122978182,39.5375764157686,478.396111745563,77.4841910888322,0.0135963538143165,1.17549899694422
4,4.024504,24,23.917578,-10.044,-10.073706,108.263161,NaN,0.999259531497955,NaN,29.563309,400,399.719757,25,31.091038,9.518879,40.288174,50.010937,401.921631,400.054291,399.505249,4392.543457,9.860684,9.373973,9.423244,1.857311,1.864982,1.766326,34.142433,41.280117,18.828407,-13.83881,41.304893,62.056915,104.563614,0.121035724878311,312.257263,424.601381112254,1.95751900884604,0.068135344978068,0.921845742115844,-19.7906825710206,513.224153291362,2.05276063571295,0.0158397519944405,1.10420395256172,39.5391141825516,478.398834824831,77.4875930148045,0.013595978489864,1.17550179458745
4,4.02488,24,23.919006,-10.044,-10.094852,108.363968,NaN,1.000043,NaN,29.568382,400,399.779541,25,31.091938,9.527128,40.293648,50.010937,401.921631,400.054291,399.505249,4392.543457,9.860684,9.373973,9.423244,1.857311,1.864982,1.766326,34.142433,41.280117,18.828407,-13.83881,41.304893,62.056915,104.563614,0.121035724878311,312.257263,424.580757616839,1.95743087458326,0.0681203968703019,0.921953910037007,-19.7881955330223,513.334024086876,2.05304272941617,0.0158454963973323,1.10411737845984,39.541567645912,478.36987395391,77.464689281809,0.0135931292225176,1.17562924486989
4,4.024105,24,23.919508,-10.044,-10.1041,108.422592,NaN,0.999515056610107,NaN,29.559944,400,400.042664,25,31.095699,9.544788,40.269024,50.010937,401.593109,399.725342,398.948486,4381.438477,9.796871,9.365543,9.366627,1.83616,1.826457,1.756484,34.159817,41.242737,18.882574,-13.86743,41.284054,62.160248,104.511215,0.088297113776207,310.608063,424.574559184136,1.95742738220498,0.0681314945848627,0.921943797003925,-19.7933219364815,513.398245754232,2.05320896516648,0.0158490887944465,1.10406413339635,39.542430111416,478.369331840809,77.4648370828312,0.0135927789560936,1.17563845767833
4,4.023207,24,23.919626,-10.044,-10.095522,108.416245,NaN,0.999720871448517,NaN,29.557274,400,400.015503,25,31.09831,9.539864,40.11338,50.010937,401.58783,399.910065,399.188202,4393.964355,9.827206,9.380902,9.434365,1.856004,1.830315,1.754308,34.162342,41.208954,18.920904,-13.873483,41.344707,62.113396,104.538506,0,306.055328,424.58516426778,1.9574909601588,0.0681515607450869,0.921854299046826,-19.7992628962967,513.391119665826,2.05318979931036,0.015848567092037,1.10407153484029,39.5426328403497,478.39178422701,77.4840788992069,0.0135942223502936,1.17555722160576
4,4.023207,24,23.919626,-10.044,-10.08854,108.368828,NaN,0.999720871448517,NaN,29.562386,400,399.996765,25,31.105528,9.534572,40.086151,50.010937,401.58783,399.910065,399.188202,4393.964355,9.827206,9.380902,9.434365,1.856004,1.830315,1.754308,34.162342,41.208954,18.920904,-13.873483,41.344707,62.113396,104.538506,0,306.055328,424.591600556343,1.95751542734597,0.0681541666299966,0.921826185781528,-19.7992628962967,513.338766793245,2.05305258558538,0.0158453485855484,1.10411848459934,39.5426328403497,478.400363344901,77.4913769135485,0.0135948020183814,1.17552555141896
4,4.022491,24,23.919077,-10.044,-10.091497,108.352509,NaN,0.999423325061798,NaN,29.559074,400,400.189819,25,31.109219,9.532567,40.148945,50.010937,401.7883,400.082489,399.394226,4388.037598,9.830474,9.391504,9.43656,1.859112,1.844055,1.763252,34.135479,41.13887,18.910707,-13.856641,41.258324,62.052238,104.584198,0.0862439349293709,303.320313,424.591024621662,1.9575317899477,0.0681665153897794,0.921794324792581,-19.8040005146805,513.321300552791,2.05300908391953,0.0158446637809756,1.10412942387887,39.5416896289219,478.40535440558,77.4949570275041,0.0135954822892016,1.17549925130619
4,4.024132,24,23.920334,-10.044,-10.084995,108.402641,NaN,0.998043358325958,NaN,29.562357,400,400.188019,25,31.10556,9.537426,40.171227,50.012569,400.875702,399.064911,398.255859,4384.834961,9.779465,9.377879,9.374683,1.856224,1.8381,1.761855,34.154999,41.309193,18.921518,-13.864016,41.280987,62.104603,104.556038,0.0919965580105782,300.887421,424.592091115078,1.95749333015177,0.0681381171834283,0.92186845233895,-19.793143326455,513.375388249865,2.05314562941017,0.0158470982070388,1.10409175354334,39.543849197943,478.393577689381,77.486463150912,0.0135939011790568,1.17556076428932
4,4.023613,24,23.923611,-10.044,-10.073439,108.456253,NaN,0.999676465988159,NaN,29.570255,400,399.91214,25,31.090042,9.551184,40.232471,50.012569,400.875702,399.064911,398.255859,4384.834961,9.779465,9.377879,9.374683,1.856224,1.8381,1.761855,34.154999,41.309193,18.921518,-13.864016,41.280987,62.104603,104.556038,0.0919965580105782,300.887421,424.60430190045,1.95755319053722,0.0681521759884425,0.921790237041861,-19.7965767685382,513.431287650464,2.05327851425116,0.0158482116605077,1.10407003981512,39.5494787895374,478.419022354061,77.5120819203191,0.0135935730097092,1.17551388977192
4,4.023638,24,23.924868,-10.044,-10.066663,108.501999,NaN,0.999895453453064,NaN,29.555037,400,399.842438,25,31.076427,9.566005,40.315979,50.012569,401.789673,400.098541,399.34024,4389.606934,9.790374,9.357066,9.414201,1.886255,1.84957,1.776656,34.144119,41.17971,18.972778,-13.911032,41.318127,62.15369,104.529312,0.120939284563065,300.16394,424.610472825159,1.95757599935149,0.0681542349037428,0.92176452310526,-19.7964113733803,513.480531272668,2.05340232914011,0.0158503469685411,1.10403691634411,39.5516380466761,478.428729354535,77.5218635995092,0.0135934435480429,1.17549611789331
4,4.023426,24,23.924448,-10.044,-10.066663,108.501999,NaN,1.000381,NaN,29.555037,400,399.842438,25,31.076427,9.557881,40.313286,50.012569,400.338684,398.580261,397.60437,4384.495605,9.745893,9.361069,9.337102,1.862344,1.827856,1.77263,34.173679,41.271919,18.922981,-13.866795,41.293098,62.162601,104.534142,0,299.547607,424.611109105894,1.95758391012512,0.068158217005669,0.921751578166278,-19.7978139493776,513.480952989569,2.05340517843285,0.0158506705481927,1.10403291216162,39.5509165861281,478.430932512204,77.5232286792914,0.01359385471339,1.17548196621853
4,4.022762,24,23.925468,-10.044,-10.060495,108.533508,NaN,0.999672114849091,NaN,29.565516,400,399.975464,25,31.073553,9.53868,40.382442,50.012569,400.338684,398.580261,397.60437,4384.495605,9.745893,9.361069,9.337102,1.862344,1.827856,1.77263,34.173679,41.271919,18.922981,-13.866795,41.293098,62.162601,104.534142,0,299.547607,424.618786956218,1.9576302981008,0.0681729937751371,0.921686271346832,-19.8022072897904,513.514715607887,2.05348940294675,0.0158520221421049,1.10401162483006,39.5526686878587,478.448586509636,77.5394839617171,0.0135944100266873,1.17543150842519
4,4.022991,24,23.923506,-10.044,-10.078029,108.493591,NaN,0.999686300754547,NaN,29.566521,400,399.512207,25,31.067919,9.536277,40.385326,50.012569,400.494995,398.661407,397.800262,4384.24707,9.742719,9.344364,9.326933,1.8388,1.822893,1.74861,34.179146,41.21389,18.915073,-13.868526,41.299171,62.185978,104.513199,0.124670267105102,299.706512,424.601938063746,1.95756031985004,0.0681621473716012,0.921770699613907,-19.8006920538842,513.472616166468,2.05338724650004,0.0158508259046843,1.10403221324622,39.549298418083,478.421379606468,77.5139599203221,0.0135937978388242,1.17550368654158
4,4.024069,24,23.925304,-10.044,-10.109674,108.462936,NaN,0.999107599258423,NaN,29.575794,400,399.424103,25,31.060556,9.514369,40.287567,50.012569,400.494995,398.661407,397.800262,4384.24707,9.742719,9.344364,9.326933,1.8388,1.822893,1.74861,34.179146,41.21389,18.915073,-13.868526,41.299171,62.185978,104.513199,0.124670267105102,299.706512,424.569528353627,1.95740918914301,0.0681300902523188,0.921964081486017,-19.7935600845792,513.436965580106,2.05328636232278,0.0158473608824573,1.10407959525124,39.5523869812279,478.370830361516,77.4731419639994,0.0135892600054103,1.1757161610556
4,4.024117,24,23.92494,-10.044,-10.14184,108.444107,NaN,0.999266684055328,NaN,29.572884,400,399.601776,25,31.062565,9.504252,40.198929,50.012569,400.315765,398.65918,397.874451,4389.751465,9.759436,9.359567,9.388468,1.832032,1.80484,1.73777,34.132874,41.172771,18.923618,-13.877214,41.317745,62.24604,104.478371,0.134759142994881,298.381134,424.539726077048,1.9572946397396,0.068117183049882,0.922097000912034,-19.7932425541313,513.416542380872,2.05323435448655,0.0158463636983213,1.10409471976439,39.5517617246575,478.330174097251,77.4381225217668,0.0135867404593491,1.17586131939368
4,4.023727,24,23.926569,-10.044,-10.169438,108.424133,NaN,0.999409377574921,NaN,29.5634,400,399.679199,25,31.073309,9.51371,40.179234,50.012569,401.643768,399.966064,399.240753,4393.897461,9.826677,9.383139,9.432767,1.849578,1.820975,1.740216,34.148754,41.255333,18.945272,-13.889832,41.321739,62.324772,104.440041,0.1918725669384,299.926788,424.515449506746,1.95721243243202,0.0681142018120765,0.922184874257996,-19.7958225729789,513.392852110147,2.05316550615295,0.0158437536400534,1.10413002330199,39.5545598632028,478.30356709407,77.4174727574314,0.0135839257274637,1.17598328019007
4,4.024399,24,23.92634,-10.044,-10.184886,108.407684,NaN,1.000023,NaN,29.560329,400,399.874542,25,31.077187,9.51981,40.159058,50.012569,401.643768,399.966064,399.240753,4393.897461,9.826677,9.383139,9.432767,1.849578,1.820975,1.740216,34.148754,41.255333,18.945272,-13.889832,41.321739,62.324772,104.440041,0.1918725669384,299.926788,424.49918127378,1.95713316610999,0.0680958193712573,0.922288835163997,-19.7913771214336,513.374920287437,2.05311946165284,0.0158428138000586,1.10414412201536,39.5541665179371,478.275468809386,77.393302396672,0.013582170044721,1.17608416264132
4,4.024399,24,23.92634,-10.044,-10.186278,108.469231,NaN,1.000023,NaN,29.543255,400,400.171509,25,31.072851,9.528385,40.158363,50.016705,401.704224,399.946716,399.281464,4394.519531,9.819493,9.387476,9.432824,1.828872,1.815725,1.73279,34.159431,41.179993,18.921326,-13.873348,41.316719,62.316196,104.444733,0.217844069004059,304.258026,424.497897443785,1.9571282839666,0.0680952996370744,0.922294490423068,-19.7913771214336,513.442875171851,2.05329754587755,0.0158469899605978,1.10408326504821,39.5541665179371,478.273757410471,77.3918472335556,0.0135820543988571,1.17609051113514
4,4.025468,24,23.928299,-10.044,-10.186278,108.469231,NaN,0.999734342098236,NaN,29.543255,400,400.171509,25,31.072851,9.521784,40.112228,50.016705,401.613068,399.813599,399.034912,4395.661621,9.810209,9.399687,9.421163,1.843625,1.80936,1.744287,34.142601,41.387665,18.929422,-13.885549,41.300358,62.286022,104.479439,0.27515098452568,308.016296,424.494680853299,1.9570883738765,0.0680752419055202,0.922360172351039,-19.7843065858921,513.440907504083,2.05328425528605,0.0158454811392818,1.10410195457915,39.5575313308233,478.262427929267,77.3845924816671,0.0135800662507316,1.17616073457952
4,4.024464,24,23.930336,-10.044,-10.168106,108.560974,NaN,0.999805927276611,NaN,29.557152,400,400.053528,25,31.061712,9.514922,40.181175,50.016705,401.613068,399.813599,399.034912,4395.661621,9.810209,9.399687,9.421163,1.843625,1.80936,1.744287,34.142601,41.387665,18.929422,-13.885549,41.300358,62.286022,104.479439,0.27515098452568,308.016296,424.514461205667,1.95718958735566,0.0681008642268508,0.922224706277721,-19.7909471600167,513.540152712925,2.05353582927128,0.0158501351473797,1.10403100062715,39.5610298952627,478.300674914184,77.4195850235884,0.0135813792943657,1.17604816341376
4,4.025405,24,23.930962,-10.044,-10.151637,108.587166,NaN,1.000894,NaN,29.575607,400,399.954102,25,31.048532,9.519685,40.205147,50.016705,401.370911,399.498108,398.599243,4386.708008,9.79745,9.39447,9.37503,1.831551,1.80497,1.734997,34.149189,41.266178,18.939854,-13.892499,41.339195,62.214336,104.539734,0.317718058824539,314.929657,424.526819333248,1.95721221321572,0.068089354148921,0.922215661503017,-19.7847232379715,513.568441070846,2.05360733667968,0.015851429141032,1.10401124067452,39.5621050098785,478.309457145185,77.4278123429388,0.0135815819717397,1.17602461283588
4,4.025352,24,23.930927,-10.044,-10.139977,108.522888,NaN,1.000779,NaN,29.588593,400,399.913849,25,31.048199,9.517308,40.204884,50.016705,400.869202,399.052124,398.138855,4391.751953,9.773642,9.37977,9.364974,1.836955,1.806804,1.728832,34.1763,41.20219,18.935282,-13.879362,41.318974,62.21022,104.547081,0.292123913764954,319.697906,424.537731422664,1.95725507556341,0.0680947002319243,0.922165167760261,-19.7850737586714,513.497510544668,2.05342165651052,0.0158470970265407,1.10407410085673,39.562044900202,478.32443646623,77.4405074286183,0.0135826157277917,1.17596861219094
4,4.026263,24,23.931368,-10.044,-10.134924,108.415489,NaN,0.999006748199463,NaN,29.591604,400,399.898621,25,31.053299,9.512753,40.282761,50.016705,400.869202,399.052124,398.138855,4391.751953,9.773642,9.37977,9.364974,1.836955,1.806804,1.728832,34.1763,41.20219,18.935282,-13.879362,41.318974,62.21022,104.547081,0.292123913764954,319.697906,424.539652587109,1.95723879660559,0.0680794972535228,0.922200554604367,-19.7790492629089,513.378485205719,2.05310793007202,0.0158394718547746,1.10418441209503,39.5628022772324,478.319328229357,77.4366987053438,0.013581995460583,1.17599387359292
4,4.026553,24,23.93235,-10.044,-10.13404,108.36631,NaN,1.001296,NaN,29.563059,400,399.84787,25,31.052313,9.515951,40.399574,50.016705,401.890045,400.1203,399.403961,4393.811035,9.825049,9.392237,9.425993,1.833638,1.817223,1.737721,34.190037,41.245323,18.94194,-13.870119,41.279476,62.177422,104.569206,0.239160507917404,321.24118,424.539596040774,1.95723107547302,0.0680743888031386,0.922214753209053,-19.7771316953345,513.323193970232,2.05295893825791,0.0158353788846701,1.1042426022909,39.5644887339026,478.317955020211,77.4367225423379,0.0135812899573836,1.17601307705958
4,4.027521,24,23.932835,-10.044,-10.129171,108.329849,NaN,0.999755859375,NaN,29.551472,400,399.764404,25,31.055843,9.516472,40.494637,50.016705,401.890045,400.1203,399.403961,4393.811035,9.825049,9.392237,9.425993,1.833638,1.817223,1.737721,34.190037,41.245323,18.94194,-13.870119,41.279476,62.177422,104.569206,0.239160507917404,321.24118,424.541176497611,1.9572120336355,0.0680580581117353,0.922254373155568,-19.7707317534463,513.282443704539,2.05285010884359,0.0158325311902428,1.10428351748041,39.5653216385689,478.311937923915,77.4321945825448,0.0135805808968422,1.17604234618977
4,4.025917,24,23.934349,-10.044,-10.109835,108.291885,NaN,0.998906254768372,NaN,29.549807,400,399.731384,25,31.05883,9.508257,40.479507,50.016705,401.805542,400.104401,399.385956,4396.193359,9.825772,9.390912,9.446339,1.828545,1.808554,1.734702,34.17651,41.217049,18.956108,-13.883444,41.299324,62.18124,104.565689,0.187298953533173,319.074341,424.563827976436,1.95733966515371,0.0680953481580023,0.9220778526778,-19.7813372578862,513.2389966152,2.05272992914672,0.0158287894366611,1.10433586525236,39.5679215922468,478.358742180664,77.4738319979174,0.0135827976239293,1.17589078203309
4,4.027263,24,23.935108,-10.044,-10.090295,108.268341,NaN,1.000854,NaN,29.565193,400,399.656158,25,31.054615,9.503069,40.339504,50.01273,402.03949,400.196198,399.503021,4399.282227,9.820697,9.403814,9.430433,1.825104,1.806162,1.736331,34.198711,41.407719,18.940876,-13.883604,41.284756,62.18866,104.581543,0.178645566105843,316.93399,424.577801941267,1.95735794890393,0.0680773954408107,0.922081307741444,-19.7724374078217,513.212231987565,2.05265661047312,0.0158266073498103,1.10436665735048,39.5692249564678,478.366183899934,77.4810811970373,0.0135828266441426,1.17587415194675
4,4.028242,24,23.934557,-10.044,-10.082039,108.261238,NaN,1.00086,NaN,29.580917,400,399.846497,25,31.043503,9.502374,40.189964,50.01273,402.03949,400.196198,399.503021,4399.282227,9.820697,9.403814,9.430433,1.825104,1.806162,1.736331,34.198711,41.407719,18.940876,-13.883604,41.284756,62.18866,104.581543,0.178645566105843,316.93399,424.582474348192,1.95735037803225,0.0680621245749916,0.922107868524827,-19.7659656206382,513.204942217343,2.0526397843669,0.015826549102762,1.10436848241611,39.5682787755618,478.362780914101,77.4775189144221,0.013582940607913,1.17587882695198
4,4.028242,24,23.934557,-10.044,-10.077658,108.270927,NaN,1.00086,NaN,29.601395,400,400.190216,25,31.025478,9.501911,39.999577,50.01273,401.624451,399.896301,399.173828,4396.462891,9.82047,9.397305,9.433325,1.824191,1.813702,1.738801,34.189224,41.258617,18.946104,-13.895115,41.308418,62.206387,104.563118,0.124692007899284,313.706665,424.586514064016,1.95736573407246,0.0680637581853549,0.922090180642041,-19.7659656206382,513.215642396631,2.05266783818995,0.0158272068093852,1.10435879444056,39.5682787755618,478.368165198896,77.4820978984768,0.0135833042396142,1.17585890896733
4,4.028608,24,23.935234,-10.044,-10.075078,108.314079,NaN,1.000539,NaN,29.607553,400,400.186737,25,31.011402,9.509881,39.968414,50.01273,401.748505,399.984924,399.207428,4396.486816,9.816363,9.405376,9.434858,1.84047,1.816129,1.748469,34.171627,41.329159,18.960884,-13.927446,41.315876,62.249294,104.543251,0.156856045126915,310.035065,424.587793961991,1.95736113031318,0.0680578621367768,0.922102152387281,-19.7635464469848,513.262615711465,2.05278817541278,0.0158296148462227,1.10432218991664,39.5694413221849,478.367470546378,77.4823282187699,0.0135828349228333,1.17587120205014
4,4.027239,24,23.93565,-10.044,-10.075078,108.314079,NaN,1.000162,NaN,29.607553,400,400.186737,25,31.011402,9.508436,40.063393,50.01273,401.748505,399.984924,399.207428,4396.486816,9.816363,9.405376,9.434858,1.84047,1.816129,1.748469,34.171627,41.329159,18.960884,-13.927446,41.315876,62.249294,104.543251,0.156856045126915,310.035065,424.591904849678,1.95741217951635,0.0680835206373368,0.922018432766618,-19.7725960775847,513.262197223268,2.0527853520971,0.0158292947731084,1.10432617118165,39.5701556663259,478.385935525236,77.4985363591498,0.0135838223339935,1.1758088928227
4,4.028427,24,23.935854,-10.044,-10.06888,108.375175,NaN,0.999644041061401,NaN,29.612745,400,400.192474,25,31.014847,9.513531,40.138035,50.01273,402.07016,400.293579,399.594452,4395.60498,9.805395,9.366135,9.418869,1.85066,1.825177,1.753538,34.184544,41.192631,18.929033,-13.920703,41.300312,62.21587,104.580566,0.126617088913918,310.740479,424.594052543545,1.95738960278091,0.068063564500657,0.922066071522784,-19.7647427932371,513.329460174099,2.05296081981796,0.0158332837788665,1.1042672884766,39.5705059662379,478.378296200846,77.4922867480577,0.0135831791731564,1.17584006721711
4,4.028509,24,23.936056,-10.044,-10.064488,108.426872,NaN,1.001341,NaN,29.622425,400,400.412476,25,31.018862,9.502226,40.210358,50.01273,402.07016,400.293579,399.594452,4395.60498,9.805395,9.366135,9.418869,1.85066,1.825177,1.753538,34.184544,41.192631,18.929033,-13.920703,41.300312,62.21587,104.580566,0.126617088913918,310.740479,424.597856028871,1.95740193865889,0.0680636654977644,0.922053369558583,-19.7642007970019,513.386343161763,2.05310906505413,0.0158366357409425,1.10421790431783,39.5708528296002,478.38289608845,77.4964437326912,0.0135833637705321,1.17582595937929
4,4.028952,24,23.937878,-10.044,-10.061799,108.437416,NaN,1.001131,NaN,29.623379,400,400.377686,25,31.021818,9.487182,40.387032,50.01273,401.660553,399.945068,399.213928,4394.882813,9.821245,9.386498,9.425975,1.857345,1.837657,1.762751,34.154324,41.266125,18.88986,-13.917404,41.332474,62.274136,104.545929,0.232973143458366,320.120453,424.599005435876,1.95739484726802,0.0680563680231586,0.922069605433386,-19.7612728417124,513.396155205269,2.05312721755721,0.0158359489381634,1.10422485415772,39.5739813676493,478.382884294624,77.4986431274465,0.0135822262962325,1.17585216518776
4,4.028321,24,23.940119,-10.044,-10.061939,108.481636,NaN,1.001115,NaN,29.594645,400,399.897034,25,31.018063,9.497322,40.479721,50.01273,401.80957,400.085571,399.352539,4401.816406,9.835058,9.394813,9.427773,1.845798,1.825749,1.751181,34.157829,41.184109,18.879873,-13.928666,41.318848,62.266758,104.550743,0.246808767318726,336.986816,424.600770733752,1.95741788147341,0.0680681387383292,0.922031599937137,-19.765443435016,513.442732171767,2.05323997152322,0.0158372238656182,1.10420247267625,39.5778291175635,478.394005050434,77.5108181105997,0.0135815793053444,1.17584322449513
4,4.026399,24,23.942276,-10.044,-10.067585,108.53743,NaN,0.999806702136993,NaN,29.584394,400,399.889465,25,31.00531,9.513487,40.424702,50.01273,401.80957,400.085571,399.352539,4401.816406,9.835058,9.394813,9.427773,1.845798,1.825749,1.751181,34.157829,41.184109,18.879873,-13.928666,41.318848,62.266758,104.550743,0.246808767318726,336.986816,424.601335209603,1.95746976744116,0.0681020676306586,0.921936889079607,-19.7781499766714,513.502173093694,2.0533867636218,0.0158393476316833,1.10416794799503,39.5815323820136,478.415129512742,77.5313989016295,0.0135816601451994,1.17579611758295
4,4.028172,24,23.942461,-10.044,-10.070673,108.55262,NaN,0.999910831451416,NaN,29.58367,400,400.016083,25,30.989719,9.535125,40.270542,50.01273,400.789337,399.163452,398.326874,4397.012695,9.789339,9.386884,9.41416,1.845202,1.814163,1.740733,34.179459,41.140812,18.850506,-13.931555,41.358734,62.237099,104.580719,0.322443276643753,346.128418,424.593164949932,1.95739282643518,0.0680676745093297,0.92205771297975,-19.7664283233242,513.518759594316,2.05342945075005,0.0158402351494679,1.1041547381019,39.5818499890502,478.388399845186,77.5088909208483,0.0135797402771111,1.17589757385446
4,4.028686,24,23.942698,-10.044,-10.080939,108.532288,NaN,1.000082,NaN,29.571806,400,399.97168,25,30.976454,9.535586,40.293926,50.013233,401.860168,400.088562,399.36026,4396.90918,9.816881,9.395802,9.422457,1.84271,1.827036,1.748576,34.201092,41.234543,18.846121,-13.927995,41.351856,62.219944,104.602036,0.382805347442627,346.411316,424.582155189578,1.95733767814147,0.0680542154469952,0.922130590567753,-19.7630309071629,513.496071777437,2.05336902720297,0.0158386743361679,1.10417704241083,39.5822568666901,478.369383868782,77.4930073595489,0.0135783086680178,1.1759713253204
4,4.028419,24,23.945457,-10.044,-10.099247,108.521057,NaN,0.999680995941162,NaN,29.56424,400,399.840393,25,30.969084,9.524421,40.267071,50.013233,401.860168,400.088562,399.36026,4396.90918,9.816881,9.395802,9.422457,1.84271,1.827036,1.748576,34.201092,41.234543,18.846121,-13.927995,41.351856,62.219944,104.602036,0.382805347442627,346.411316,424.566074336936,1.95728345539952,0.068052391038534,0.922188246967948,-19.7647956713623,513.480900438531,2.05331782986047,0.0158357905597916,1.10421443401976,39.5869932459447,478.354117181984,77.4833717217094,0.0135755579225606,1.17606747518799
4,4.027955,24,23.94591,-10.044,-10.10257,108.535301,NaN,0.999982535839081,NaN,29.574387,400,399.875763,25,30.971401,9.533948,40.210884,50.013233,400.654785,399.011566,398.167175,4397.774414,9.740529,9.340945,9.37943,1.842932,1.813749,1.751661,34.245121,41.203133,18.872995,-13.954845,41.309849,62.198982,104.623871,0.295547693967819,341.15918,424.564404009301,1.95728911014731,0.068059846418261,0.922173273789807,-19.7678627407717,513.496173974188,2.05335596712156,0.0158364078328837,1.10420469090292,39.5877708719451,478.356714903034,77.4861299485307,0.0135754509246686,1.17606436270081
4,4.029154,24,23.946369,-10.044,-10.098234,108.530655,NaN,1.000124,NaN,29.578356,400,399.930542,25,30.974356,9.530251,40.159328,50.013233,400.654785,399.011566,398.167175,4397.774414,9.740529,9.340945,9.37943,1.842932,1.813749,1.751661,34.245121,41.203133,18.872995,-13.954845,41.309849,62.198982,104.623871,0.295547693967819,341.15918,424.564800237891,1.95725959899357,0.0680389999543536,0.922229158860212,-19.7599378288921,513.490582987959,2.05333941447871,0.0158357398365324,1.10421365294608,39.5885587861941,478.34699043274,77.4784181388625,0.0135745083379223,1.17610697578063
4,4.029154,24,23.946369,-10.044,-10.093582,108.487778,NaN,1.000124,NaN,29.591015,400,400.074402,25,30.974859,9.512135,40.197975,50.013233,401.296082,399.574219,398.833374,4387.749512,9.758432,9.340135,9.387205,1.834113,1.810947,1.746013,34.256065,41.221912,18.854246,-13.951643,41.325306,62.169659,104.661278,0.201075419783592,335.458008,424.569090404158,1.9572759080585,0.0680407345251404,0.922210338124311,-19.7599378288921,513.443236710947,2.05321536067617,0.0158328327807828,1.10425603375829,39.5885587861941,478.352708893345,77.4832803769264,0.0135748943862691,1.17608579315374
4,4.029292,24,23.94561,-10.044,-10.090887,108.4496,NaN,0.99982213973999,NaN,29.590473,400,400.244995,25,30.966196,9.507227,40.255825,50.013233,401.642944,399.931213,399.187988,4395.588867,9.779565,9.355595,9.403631,1.855458,1.825799,1.761029,34.239441,41.234982,18.848413,-13.949469,41.339191,62.139149,104.675529,0.14397756755352,332.027222,424.571161179995,1.95728021062907,0.0680391546932095,0.922207886875501,-19.7590258199242,513.401840331911,2.05311003369843,0.0158308275829135,1.10428660849798,39.587255889094,478.353187163076,77.4827665000133,0.0135753997661563,1.17607311759477
4,4.029146,24,23.946167,-10.044,-10.090887,108.4496,NaN,0.999301195144653,NaN,29.590473,400,400.244995,25,30.966196,9.509514,40.246948,50.013233,401.642944,399.931213,399.187988,4395.588867,9.779565,9.355595,9.403631,1.855458,1.825799,1.761029,34.239441,41.234982,18.848413,-13.949469,41.339191,62.139149,104.675529,0.14397756755352,332.027222,424.571599779029,1.95728565423693,0.0680418892168831,0.922198948565196,-19.7599906996979,513.401280668838,2.05310625636679,0.0158303992594982,1.10429192724183,39.5882120366794,478.355852023067,77.4857079387702,0.0135752324806387,1.17607125019102
4,4.029101,24,23.948225,-10.044,-10.100595,108.419708,NaN,1.000726,NaN,29.605793,400,399.979431,25,30.950039,9.514787,40.274704,50.013233,401.316132,399.483154,398.634369,4391.616699,9.79982,9.390326,9.378459,1.835595,1.805862,1.73841,34.234924,41.200737,18.844458,-13.958828,41.326366,62.152786,104.680153,0.124648466706276,323.643982,424.562782091424,1.9572532977741,0.0680391122813399,0.922235467509588,-19.7602880995633,513.366202279591,2.05300579133599,0.0158267897308328,1.10434125988106,39.5917446576016,478.347300361215,77.4809327587769,0.0135733725527992,1.17613249442255
4,4.029582,24,23.948362,-10.044,-10.10496,108.440285,NaN,1.000626,NaN,29.61359,400,399.826782,25,30.940985,9.530767,40.464073,50.013233,401.707214,399.998535,399.248291,4395.682617,9.822124,9.395245,9.437168,1.84179,1.817823,1.745727,34.231983,41.310047,18.839653,-13.952955,41.326683,62.17321,104.670105,0.0943920314311981,317.316833,424.55731109348,1.95722005878619,0.0680284766587146,0.92228260557796,-19.7571093573487,513.388788429192,2.05306441420395,0.0158280798615835,1.10432213181829,39.5919798141462,478.335831853834,77.4713480801238,0.0135725129879428,1.17617696344124
4,4.029862,24,23.948833,-10.044,-10.089789,108.495247,NaN,1.000785,NaN,29.61624,400,399.84256,25,30.941429,9.535914,40.50016,50.013233,401.707214,399.998535,399.248291,4395.682617,9.822124,9.395245,9.437168,1.84179,1.817823,1.745727,34.231983,41.310047,18.839653,-13.952955,41.326683,62.17321,104.670105,0.0943920314311981,317.316833,424.570461414801,1.95726280885633,0.0680288900314155,0.922238343751517,-19.755259080008,513.449009626171,2.05322026547873,0.0158314445060678,1.10427215338549,39.5927882642197,478.351460518655,77.4852073256017,0.0135732744940857,1.17612581708635
4,4.030476,24,23.949701,-10.044,-10.088858,108.519684,NaN,1.000826,NaN,29.621832,400,400.001129,25,30.947201,9.532994,40.442028,50.016235,400.747528,398.968872,398.164459,4393.006836,9.798922,9.389045,9.40352,1.831561,1.81398,1.735134,34.23674,41.262177,18.81654,-13.939106,41.389297,62.164833,104.682625,0.133110180497169,311.427887,424.569475440679,1.95724318370449,0.0680177424105207,0.922272172477539,-19.7512020310498,513.475122833266,2.05328508536834,0.0158324338369395,1.10425626442247,39.5942781149911,478.345757407305,77.4814110728009,0.0135723486490891,1.17615941891045
4,4.030557,24,23.949959,-10.044,-10.090639,108.51371,NaN,1.000542,NaN,29.628807,400,399.882324,25,30.95624,9.528657,40.382145,50.016235,401.805695,400.058899,399.320587,4398.311035,9.808535,9.383369,9.446136,1.822057,1.806028,1.739148,34.218239,41.264404,18.838202,-13.964995,41.35442,62.128475,104.708939,0.119896218180656,308.169189,424.567589512387,1.95723392018724,0.068015562374754,0.922284341671919,-19.7506668531228,513.468266903775,2.05326605201134,0.0158318304846525,1.10426463129501,39.5947209428872,478.342859499447,77.4792601365429,0.0135719922799598,1.1761738652119
4,4.030476,24,23.95203,-10.044,-10.094327,108.504166,NaN,0.999703526496887,NaN,29.661196,400,399.732758,25,30.965336,9.524863,40.387321,50.016235,401.805695,400.058899,399.320587,4398.311035,9.808535,9.383369,9.446136,1.822057,1.806028,1.739148,34.218239,41.264404,18.838202,-13.964995,41.35442,62.128475,104.708939,0.119896218180656,308.169189,424.564431473632,1.95722400938082,0.0680157037152664,0.922294312097252,-19.7512020310498,513.455647837742,2.05322439805101,0.0158295913708414,1.10429382958607,39.5982754490433,478.342195092173,77.4812071294465,0.0135706571610991,1.17620608620014
4,4.031273,24,23.953129,-10.044,-10.107732,108.481728,NaN,0.999648332595825,NaN,29.729572,400,399.764099,25,30.987206,9.496248,40.392422,50.016235,402.036224,400.181152,399.446136,4398.634277,9.817711,9.399975,9.434209,1.810844,1.784849,1.741734,34.237885,41.186562,18.822798,-13.966878,41.341366,62.195091,104.665482,0,301.615723,424.549672360144,1.95714729677667,0.0679957918510217,0.922397476508565,-19.7459365029787,513.429765459214,2.05315202170856,0.0158272255039085,1.1043265408966,39.6001615935469,478.316789322734,77.4609414607624,0.0135682577655854,1.17631609885889
4,4.029955,24,23.953728,-10.044,-10.118271,108.46418,NaN,1.000478,NaN,29.748661,400,399.74408,25,31.002562,9.508692,40.252106,50.016235,402.036224,400.181152,399.446136,4398.634277,9.817711,9.399975,9.434209,1.810844,1.784849,1.741734,34.237885,41.186562,18.822798,-13.966878,41.341366,62.195091,104.665482,0,301.615723,424.543913027679,1.95715947711404,0.068016529688786,0.922359417724766,-19.754644545413,513.409784762774,2.05309718041137,0.0158255754538958,1.1043496619517,39.6011895917645,478.321872650075,77.4659895161863,0.0135682278001991,1.1763058497923
4,4.03203,24,23.953386,-10.044,-10.12126,108.452347,NaN,0.999308586120605,NaN,29.742107,400,399.760651,25,31.009151,9.516557,40.208763,50.016235,401.014435,399.19519,398.388275,4394.325195,9.752992,9.344618,9.378666,1.798136,1.781377,1.718636,34.250023,41.32568,18.852776,-14.001659,41.386189,62.204796,104.677307,0,298.34021,424.534917859319,1.95707163757817,0.067976588951133,0.922498823371719,-19.7409359811283,513.397060573809,2.05306525509771,0.0158250360088096,1.10435814091437,39.6006026569516,478.29061189248,77.4390004831178,0.0135663307089869,1.17641696880136
4,4.03203,24,23.953386,-10.044,-10.12126,108.452347,NaN,0.999308586120605,NaN,29.742107,400,399.760651,25,31.009151,9.536776,40.293777,50.016235,401.817963,399.85498,399.066406,4394.99707,9.820163,9.402838,9.391983,1.805471,1.782598,1.726327,34.259216,41.160103,18.894457,-14.048799,41.326981,62.232113,104.656693,0,294.00412,424.534917859319,1.95707163757817,0.067976588951133,0.922498823371719,-19.7409359811283,513.397060573809,2.05306525509771,0.0158250360088096,1.10435814091437,39.6006026569516,478.29061189248,77.4390004831178,0.0135663307089869,1.17641696880136
4,4.031847,24,23.956512,-10.044,-10.124548,108.454376,NaN,1.000101,NaN,29.732788,400,400.02182,25,31.011669,9.546737,40.364792,50.016235,401.817963,399.85498,399.066406,4394.99707,9.820163,9.402838,9.391983,1.805471,1.782598,1.726327,34.259216,41.160103,18.894457,-14.048799,41.326981,62.232113,104.656693,0,294.00412,424.532434903536,1.95706692717335,0.0679787859195833,0.922500955427035,-19.7421447599513,513.396160253145,2.05304993323854,0.0158227715109304,1.10438598148227,39.6059672095021,478.293201019488,77.4449942583543,0.0135645589650691,1.17645230894852
4,4.032243,24,23.95542,-10.044,-10.131757,108.521431,NaN,0.999983072280884,NaN,29.748762,400,399.830078,25,31.018385,9.53447,40.303871,50.016235,401.216461,399.347839,398.758667,4398.362793,9.810357,9.371114,9.408048,1.817174,1.791232,1.723681,34.258915,41.350418,18.89735,-14.059346,41.349419,62.355808,104.589241,0,291.679596,424.524593615356,1.95702688088686,0.0679686929565835,0.922554570422853,-19.7395290947955,513.471309197362,2.0532513730967,0.0158281561511289,1.10430908488161,39.6040932805688,478.277680054846,77.4304764248293,0.0135641912322402,1.17649426732781
