P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.033626,24,23.954865,-10.044,-10.141382,108.643242,NaN,1.00007,NaN,29.756699,400,399.891174,25,31.036625,9.53333,40.246109,50.00618,401.694611,399.883179,399.204468,4400.541016,9.845903,9.41127,9.44676,1.839859,1.815788,1.726911,34.247227,41.243046,18.897572,-14.067081,41.339821,62.341019,104.613052,0,287.595154,424.511553705104,1.95694156986496,0.0679392535164744,0.922678696060464,-19.730395626672,513.606375543687,2.0536074997291,0.0158368373906342,1.10418370021483,39.6031408466774,478.247020055399,77.40374354213,0.0135624671018036,1.17660028164703
4,4.03206,24,23.955734,-10.044,-10.144733,108.74424,NaN,0.999929428100586,NaN,29.761089,400,400.126984,25,31.044197,9.539153,40.17815,50.00618,401.694611,399.883179,399.204468,4400.541016,9.845903,9.41127,9.44676,1.839859,1.815788,1.726911,34.247227,41.243046,18.897572,-14.067081,41.339821,62.341019,104.613052,0,287.595154,424.51317268273,1.9569881863483,0.0679672778536417,0.922596138940327,-19.7407378246762,513.717020097067,2.05389365883834,0.0158430106892511,1.10409300732551,39.6046321276085,478.26454061389,77.4196894371137,0.013563108808185,1.17654762561643
4,4.034,24,23.957188,-10.044,-10.141302,108.78083,NaN,1.000691,NaN,29.759087,400,400.278473,25,31.038927,9.523541,40.19957,50.00618,401.61084,399.806122,399.204468,4395.921387,9.801571,9.364507,9.420046,1.846829,1.810308,1.753973,34.231659,41.277493,18.901941,-14.084666,41.362972,62.223183,104.693497,0,283.990967,424.510502434855,1.95692791226054,0.0679322953914171,0.922701350308882,-19.7279261061827,513.755961700752,2.05398959161806,0.0158443705883234,1.10407109629812,39.6071272281234,478.245382701418,77.4051716653493,0.0135609104781835,1.17663980770344
4,4.033488,24,23.957619,-10.044,-10.135605,108.787125,NaN,1.000841,NaN,29.75753,400,399.91507,25,31.036156,9.510916,40.310394,50.00618,401.61084,399.806122,399.204468,4395.921387,9.801571,9.364507,9.420046,1.846829,1.810308,1.753973,34.231659,41.277493,18.901941,-14.084666,41.362972,62.223183,104.693497,0,283.990967,424.517299033676,1.95696697910659,0.0679439853326206,0.922646683611247,-19.7313068844414,513.762480088277,2.05400487041872,0.0158444654619857,1.10406904893767,39.6078668127737,478.25966252211,77.4178311287143,0.0135616060914682,1.17659288819068
4,4.033598,24,23.959042,-10.044,-10.135355,108.769981,NaN,0.999804437160492,NaN,29.736473,400,400.030853,25,31.037764,9.511526,40.356274,50.00618,401.498108,399.627197,398.980072,4401.09082,9.821202,9.371456,9.422892,1.837342,1.813196,1.745803,34.22797,41.411377,18.939003,-14.136644,41.336021,62.189476,104.726807,0,281.324554,424.51719883501,1.95696375657838,0.0679420229151541,0.922652421915111,-19.7305805176149,513.742126162159,2.05394567496724,0.0158422106472175,1.10409928452914,39.6103085712941,478.260462560557,77.4202381010976,0.0135607743811923,1.17661038861389
4,4.034249,24,23.957319,-10.044,-10.129095,108.724472,NaN,0.999623835086823,NaN,29.728832,400,400.043732,25,31.035042,9.514022,40.37011,50.00618,401.808899,400.04303,399.462097,4399.709473,9.818398,9.374954,9.443161,1.825647,1.798181,1.731297,34.204884,41.435585,18.951708,-14.142486,41.351715,62.223789,104.703491,0,279.384033,424.521016661952,1.95696145681459,0.0679321925101443,0.922666909864452,-19.7262820574983,513.693605614556,2.05382577075485,0.0158404533198614,1.10412739454026,39.6073520217475,478.257319742395,77.4154758752988,0.01356163469619,1.17659728476208
4,4.034647,24,23.958443,-10.044,-10.123358,108.659126,NaN,1.000357,NaN,29.743147,400,399.880493,25,31.032042,9.518391,40.326321,50.00618,401.808899,400.04303,399.462097,4399.709473,9.818398,9.374954,9.443161,1.825647,1.798181,1.731297,34.204884,41.435585,18.951708,-14.142486,41.351715,62.223789,104.703491,0,279.384033,424.525113033197,1.95696675205986,0.0679268957253329,0.922667987922189,-19.7236543821396,513.620325962631,2.05362919766613,0.015835163217662,1.10420214396862,39.6092807468493,478.260700384462,77.4197132617888,0.0135611632531995,1.17660088494266
4,4.035246,24,23.961498,-10.044,-10.113875,108.568077,NaN,1.000217,NaN,29.750502,400,399.84436,25,31.039482,9.509154,40.322021,50.00618,400.671936,398.948029,398.30423,4397.486816,9.763379,9.334298,9.396609,1.827411,1.794319,1.728515,34.215199,41.390862,18.971085,-14.157704,41.371502,62.224945,104.693748,0,276.739288,424.532061423644,1.95697770055806,0.0679192421361345,0.922666156270354,-19.7197000392001,513.516718838599,2.05334513845801,0.0158266472793149,1.10432092597634,39.6145226183588,478.268681379568,77.4302037875625,0.0135598006246625,1.17661515915992
4,4.035246,24,23.961498,-10.044,-10.113875,108.568077,NaN,1.000217,NaN,29.750502,400,399.84436,25,31.039482,9.507721,40.409748,50.00618,401.757172,399.915375,399.217896,4401.903809,9.835686,9.404892,9.410389,1.79303,1.788904,1.713641,34.243305,41.289352,19.005884,-14.194666,41.375336,62.198891,104.73806,NaN,272.858246,424.532061423644,1.95697770055806,0.0679192421361345,0.922666156270354,-19.7197000392001,513.516718838599,2.05334513845801,0.0158266472793149,1.10432092597634,39.6145226183588,478.268681379568,77.4302037875625,0.0135598006246625,1.17661515915992
4,4.035962,24,23.960619,-10.044,-10.115763,108.53833,NaN,1.000767,NaN,29.752474,400,399.751434,25,31.053596,9.49593,40.501984,50.00618,401.757172,399.915375,399.217896,4401.903809,9.835686,9.404892,9.410389,1.79303,1.788904,1.713641,34.243305,41.289352,19.005884,-14.194666,41.375336,62.198891,104.73806,NaN,272.858246,424.528166346415,1.95694440618591,0.067905171411845,0.922717800666142,-19.7149739023464,513.484750746382,2.05326503174533,0.0158253067892967,1.10434195307384,39.6130144528566,478.25581734085,77.4182041188351,0.0135594794301903,1.1766503611551
4,4.03423,24,23.961281,-10.044,-10.126078,108.571724,NaN,1.000269,NaN,29.734732,400,399.575195,25,31.067053,9.501864,40.518223,50.00618,400.973145,399.199646,398.695953,4398.890137,9.828952,9.36463,9.410495,1.819736,1.802,1.715285,34.234123,41.38797,19.035452,-14.237329,41.361015,62.198315,104.743851,0,270.756439,424.523857470278,1.95697274817512,0.0679336716553535,0.922653457484225,-19.7264075042696,513.520964105731,2.05335715960195,0.0158270610948636,1.10431525535351,39.6141502992822,478.266650929694,77.4282147852475,0.0135597986301975,1.17661958831515
4,4.035976,24,23.963814,-10.044,-10.135943,108.642868,NaN,1.001028,NaN,29.713406,400,399.85672,25,31.084795,9.508599,40.401012,50.00618,400.973145,399.199646,398.695953,4398.890137,9.828952,9.36463,9.410495,1.819736,1.802,1.715285,34.234123,41.38797,19.035452,-14.237329,41.361015,62.198315,104.743851,0,270.756439,424.509502953566,1.95687308781123,0.0678973928351871,0.922800929421413,-19.7148814982324,513.596986187447,2.05354579443389,0.015829935001991,1.10426924490861,39.6184961494566,478.235147589598,77.4045163521587,0.0135560965644948,1.17677328367437
4,4.034691,24,23.964388,-10.044,-10.155493,108.664948,NaN,1.000373,NaN,29.708797,400,400.209503,25,31.095861,9.502021,40.360432,49.992691,401.957306,399.997345,399.395416,4408.098145,9.865211,9.42853,9.42847,1.819787,1.801525,1.738565,34.206825,41.423721,19.022949,-14.229087,41.402901,62.254501,104.710075,0,272.440552,424.495328583117,1.95685237148634,0.067914099714566,0.922801724722755,-19.7233638975706,513.62079255151,2.05360576683086,0.0158309895906362,1.10425299116798,39.619480908537,478.228663536006,77.3997031580386,0.0135553019161208,1.17680569702375
4,4.034788,24,23.964951,-10.044,-10.17986,108.705383,NaN,0.998875141143799,NaN,29.70437,400,400.049347,25,31.093657,9.496753,40.34827,49.992691,401.563232,399.698517,399.148102,4407.202148,9.827595,9.369372,9.413434,1.828094,1.810804,1.746402,34.221443,41.252464,19.028595,-14.249323,41.392529,62.24741,104.719528,0,273.562469,424.472549409697,1.9567632480537,0.0679032071091394,0.922907299432994,-19.7227235196901,513.664877802631,2.05371888868408,0.0158332954888109,1.10421864268509,39.6204467784674,478.198185565971,77.3744891089926,0.0135528948004107,1.17692740055264
4,4.034389,24,23.966251,-10.044,-10.184513,108.816772,NaN,1.000028,NaN,29.68178,400,400.023499,25,31.090923,9.514912,40.258152,49.992691,401.563232,399.698517,399.148102,4407.202148,9.827595,9.369372,9.413434,1.828094,1.810804,1.746402,34.221443,41.252464,19.028595,-14.249323,41.392529,62.24741,104.719528,0,273.562469,424.46945650021,1.95676178986203,0.0679089240066469,0.922901770585626,-19.7253577269594,513.78656763666,2.05403213197146,0.0158398380831476,1.10412206618566,39.6226769626817,478.199436261069,77.3771302266042,0.0135521707564968,1.17694146195846
4,4.033369,24,23.967646,-10.044,-10.178179,108.911545,NaN,0.999667346477509,NaN,29.663637,400,400.299927,25,31.085476,9.518661,40.244827,49.992691,401.957336,400.122894,399.568359,4399.12207,9.868243,9.383475,9.449628,1.819443,1.802103,1.730532,34.228088,41.24474,19.053801,-14.2722,41.367882,62.269051,104.707642,NaN,271.281281,424.478372819109,1.95682204085025,0.0679303399921946,0.922813066770224,-19.7320926983763,513.889808419906,2.05429660058244,0.0158451799485346,1.10404313222808,39.6250700193513,478.222447079809,77.3983757370203,0.0135528561505077,1.17687576674365
4,4.035689,24,23.970188,-10.044,-10.178768,108.944519,NaN,0.99968034029007,NaN,29.637081,400,400.424377,25,31.087526,9.535981,40.324474,49.992691,401.98877,400.1026,399.435455,4405.875,9.856655,9.403441,9.413232,1.810601,1.792607,1.739882,34.191277,41.255009,19.071507,-14.303618,41.395027,62.313709,104.679619,NaN,269.670624,424.470844419322,1.95673350203918,0.0678867933768247,0.922958314887582,-19.7167758312304,513.923669889698,2.05437468303489,0.0158454576290386,1.10403524492292,39.6294304274524,478.194855545959,77.3780184987542,0.0135494138227049,1.17701526087352
4,4.035788,24,23.970018,-10.044,-10.177667,108.866394,NaN,0.99970531463623,NaN,29.630278,400,400.083496,25,31.09321,9.537946,40.34166,49.992691,401.98877,400.1026,399.435455,4405.875,9.856655,9.403441,9.413232,1.810601,1.792607,1.739882,34.191277,41.255009,19.071507,-14.303618,41.395027,62.313709,104.679619,NaN,269.670624,424.471562512158,1.9567336770416,0.0678853558837507,0.922959903943159,-19.7161223736946,513.837584351854,2.05415006588097,0.0158403023657153,1.10410947092303,39.6291388297238,478.194686548388,77.37766850757,0.0135495080975569,1.17701344247697
4,4.035505,24,23.969574,-10.044,-10.177667,108.866394,NaN,1.000745,NaN,29.630278,400,400.083496,25,31.09321,9.53458,40.332737,49.992691,400.36734,398.60083,397.872284,4389.84082,9.769285,9.336465,9.368629,1.802987,1.785593,1.730466,34.163807,41.354141,19.073162,-14.320105,41.422195,62.245003,104.734428,NaN,267.791504,424.472414598544,1.95674422308143,0.0678906381623171,0.922942475852187,-19.7179903707985,513.838028810019,2.05415307039905,0.0158406434484044,1.10410526126012,39.6283772376327,478.197781628952,77.3797590444186,0.0135499929705226,1.17699549971268
4,4.035505,24,23.969574,-10.044,-10.181557,108.743973,NaN,1.000745,NaN,29.626465,400,399.864532,25,31.096113,9.508371,40.332722,49.992691,400.36734,398.60083,397.872284,4389.84082,9.769285,9.336465,9.368629,1.802987,1.785593,1.730466,34.163807,41.354141,19.073162,-14.320105,41.422195,62.245003,104.734428,NaN,267.791504,424.468824321337,1.95673057030009,0.0678891884956855,0.922958402470635,-19.7179903707985,513.702855833576,2.05379917291623,0.0158323573921964,1.10422476198082,39.6283772376327,478.192995951111,77.375693063244,0.0135496700293434,1.17701335406654
4,4.036997,24,23.970659,-10.044,-10.179192,108.693977,NaN,0.998873054981232,NaN,29.644657,400,399.877197,25,31.096237,9.496277,40.456367,49.992691,401.900421,399.953735,399.306366,4401.932617,9.861673,9.407906,9.405094,1.802458,1.787534,1.72716,34.214912,41.165737,19.111095,-14.371833,41.412682,62.244717,104.741173,0,268.860443,424.46651448696,1.95668327628315,0.0678622296152825,0.923040622322727,-19.7081432620523,513.646559887711,2.05364725293393,0.0158281391971477,1.10428412413648,39.6302383164529,478.177888504293,77.3641755317672,0.0135479761060567,1.17708537153932
4,4.036822,24,23.971008,-10.044,-10.172824,108.652473,NaN,0.999586880207062,NaN,29.644335,400,399.843231,25,31.092108,9.500998,40.636593,49.987484,400.754028,398.912048,398.199768,4397.888672,9.804943,9.378193,9.390507,1.795244,1.77449,1.720341,34.226181,41.292633,19.093998,-14.361226,41.373505,62.287987,104.722855,0,272.878723,424.472919233799,1.95671214752294,0.0678678665608171,0.92300375141853,-19.7092981069312,513.600376759866,2.05352485211285,0.0158250607712085,1.10432827154945,39.6308369355305,478.1884812509,77.3735985813003,0.0135484739754945,1.17705085993174
4,4.036666,24,23.971823,-10.044,-10.158622,108.556519,NaN,0.999925315380096,NaN,29.642845,400,399.912292,25,31.091282,9.502396,40.743664,49.987484,400.754028,398.912048,398.199768,4397.888672,9.804943,9.378193,9.390507,1.795244,1.77449,1.720341,34.226181,41.292633,19.093998,-14.361226,41.373505,62.287987,104.722855,0,272.878723,424.486496878015,1.95676780273959,0.0678760679294,0.922936016996766,-19.7103276010034,513.493589248433,2.05324174617572,0.0158179360255168,1.10443080087569,39.6322348310055,478.209094466729,77.3921011662602,0.013549358274422,1.1769856962887
4,4.037491,24,23.973429,-10.044,-10.151187,108.529213,NaN,1.000627,NaN,29.654613,400,399.999695,25,31.094002,9.496398,40.719944,49.987484,402.204346,400.019226,399.420593,4403.993652,9.879503,9.42996,9.398382,1.821615,1.822899,1.753406,34.242733,41.209316,19.108175,-14.384243,41.391956,62.308681,104.724632,0,277.754089,424.490875869713,1.9567631628686,0.0678634482928671,0.922956373188714,-19.7048835069244,513.461818442593,2.05315185474224,0.0158148536575923,1.1044731882494,39.6349893509293,478.209643940443,77.3945176791471,0.0135483971494423,1.1770067764688
4,4.036387,24,23.974197,-10.044,-10.166644,108.549957,NaN,0.99961793422699,NaN,29.64554,400,399.960114,25,31.085894,9.50698,40.754021,49.987484,401.072632,399.245209,398.559082,4400.756836,9.778817,9.339229,9.392062,1.839724,1.804781,1.745033,34.248135,41.115971,19.111103,-14.397943,41.421955,62.249146,104.757309,0.15202659368515,283.903076,424.479932863564,1.95675004431536,0.0678782848745331,0.922951665068026,-19.7121688876011,513.483958289488,2.05320667739298,0.0158156695907719,1.10445994473709,39.6363065311729,478.206085806887,77.3924270198901,0.0135476797960312,1.17703110975908
4,4.036717,24,23.973536,-10.044,-10.178981,108.541481,NaN,1.000452,NaN,29.648933,400,400.037872,25,31.083263,9.504003,40.665089,49.987484,401.072632,399.245209,398.559082,4400.756836,9.778817,9.339229,9.392062,1.839724,1.804781,1.745033,34.248135,41.115971,19.111103,-14.397943,41.421955,62.249146,104.757309,0.15202659368515,283.903076,424.467552402835,1.95669444912538,0.0678675313906217,0.92302250776347,-19.7099910322834,513.475260600398,2.05318662928879,0.0158156026462386,1.10446204154465,39.6351728662537,478.185702370474,77.3743073092802,0.013546715301647,1.17709765412901
4,4.036901,24,23.976778,-10.044,-10.180161,108.467804,NaN,1.000528,NaN,29.655178,400,400.32428,25,31.087982,9.500755,40.436749,49.987484,402.068726,400.172729,399.594055,4403.606445,9.87327,9.385954,9.450648,1.844661,1.813991,1.752379,34.241829,41.272793,19.140245,-14.434106,41.378105,62.16988,104.820847,0.169946759939194,290.743042,424.465909149193,1.95668345176493,0.0678636593037246,0.923038679379185,-19.7087767722096,513.390626654302,2.05295144244042,0.0158081236964284,1.10456621543528,39.6407329130056,478.186239028019,77.3786996589523,0.0135447370888108,1.1771423603073
4,4.036654,24,23.978027,-10.044,-10.18039,108.419502,NaN,0.999719440937042,NaN,29.665312,400,400.467285,25,31.09853,9.505383,40.326115,49.987484,402.068726,400.172729,399.594055,4403.606445,9.87327,9.385954,9.450648,1.844661,1.813991,1.752379,34.241829,41.272793,19.140245,-14.434106,41.378105,62.16988,104.820847,0.169946759939194,290.743042,424.466441572773,1.95669185087558,0.0678681817165072,0.923024400487053,-19.710406794124,513.336017043979,2.05280315962593,0.015803892744098,1.10462634213184,39.6428748015659,478.190874888264,77.3841543593658,0.0135442739076307,1.1771430462197
4,4.035822,24,23.978649,-10.044,-10.188988,108.410904,NaN,1.000378,NaN,29.670988,400,400.27951,25,31.114731,9.508575,40.335041,49.987484,401.85556,399.894775,399.168304,4397.925781,9.846107,9.400658,9.393126,1.828138,1.819485,1.761248,34.234486,41.458363,19.136681,-14.429013,41.381489,62.226406,104.797905,0.116914786398411,296.95343,424.461011024864,1.95669267454819,0.0678805024978974,0.923008374568028,-19.715897956769,513.325894041758,2.05277405327318,0.0158028330971479,1.10464088375,39.6439414269225,478.192006058315,77.3858704758996,0.0135439638312487,1.17714778383447
4,4.036963,24,23.980484,-10.044,-10.200018,108.46257,NaN,0.999908804893494,NaN,29.696201,400,400.210022,25,31.124531,9.500591,40.353912,49.987484,401.640991,399.723328,399.099884,4400.967285,9.868161,9.4019,9.436063,1.840349,1.814854,1.755601,34.216076,41.286213,19.130245,-14.4265,41.403919,62.236145,104.793541,0.143243044614792,300.68399,424.447392781679,1.95661143662138,0.0678551040985904,0.923123960190727,-19.7083676289174,513.381120975339,2.05291118309615,0.0158049268205625,1.10460684295762,39.6470880203412,478.166015111914,77.3660201300834,0.0135410707892004,1.17727131311604
4,4.036779,24,23.980637,-10.044,-10.207307,108.555893,NaN,1.001259,NaN,29.693907,400,400.17276,25,31.125431,9.498474,40.459949,49.987484,401.640991,399.723328,399.099884,4400.967285,9.868161,9.4019,9.436063,1.840349,1.814854,1.755601,34.216076,41.286213,19.130245,-14.4265,41.403919,62.236145,104.793541,0.143243044614792,300.68399,424.441218416837,1.95659270342895,0.0678558200104811,0.923142545944793,-19.7095818747038,513.48404824062,2.05318023306178,0.0158111311155381,1.1045154902677,39.6473503710664,478.159656051799,77.3608044641832,0.0135405467956108,1.17729728784363
4,4.036602,24,23.981367,-10.044,-10.207307,108.555893,NaN,1.001042,NaN,29.693907,400,400.17276,25,31.125431,9.513499,40.536224,49.995342,402.059998,400.070374,399.432465,4401.15625,9.873485,9.405694,9.412683,1.833178,1.82278,1.756134,34.20142,41.381073,19.161062,-14.469278,41.447147,62.273972,104.766632,0.0837045013904572,300.373413,424.441751713155,1.95659929944245,0.0678591217530318,0.923131626836012,-19.7107499663738,513.483315257646,2.05317528900631,0.0158105712469024,1.10452245407919,39.6486020922651,478.162956488967,77.3644943686793,0.0135403161224137,1.17729547222415
4,4.036602,24,23.981367,-10.044,-10.220008,108.556633,NaN,1.001042,NaN,29.704296,400,399.919769,25,31.125488,9.500797,40.651005,49.995342,400.654724,398.772156,398.088074,4400.220703,9.810239,9.380004,9.388659,1.805142,1.784325,1.733634,34.207207,41.262344,19.160034,-14.480326,41.43343,62.22308,104.809883,0.110174722969532,301.019867,424.430026686951,1.95655470680037,0.0678543883883771,0.923183823047533,-19.7107499663738,513.48413260399,2.05317743030296,0.0158106213641783,1.10452171995553,39.6486020922651,478.147326419399,77.3512184476933,0.0135392617334691,1.17735391513904
4,4.034977,24,23.980675,-10.044,-10.222075,108.499229,NaN,1.00024,NaN,29.70199,400,399.813293,25,31.134653,9.515805,40.717503,49.995342,400.654724,398.772156,398.088074,4400.220703,9.810239,9.380004,9.388659,1.805142,1.784325,1.733634,34.207207,41.262344,19.160034,-14.480326,41.43343,62.22308,104.809883,0.110174722969532,301.019867,424.43301568198,1.95660802057067,0.0678839425233524,0.923092026768165,-19.7214758070001,513.421422204998,2.05301599466494,0.0158072638659893,1.10457215054042,39.6474155298737,478.165076365173,77.3654546802283,0.0135408888485677,1.17727757454915
4,4.035947,24,23.982216,-10.044,-10.215189,108.415504,NaN,0.999383211135864,NaN,29.683262,400,399.890686,25,31.14835,9.513273,40.659454,49.995342,402.0466,400.094788,399.359192,4400.186523,9.840092,9.421483,9.406503,1.829992,1.796107,1.740924,34.217354,41.319393,19.172735,-14.496864,41.378212,62.312847,104.757591,0.0795375779271126,301.976868,424.436449215361,1.95659603852595,0.0678684048420086,0.923123593755692,-19.7150729070141,513.327389038737,2.05276319939277,0.0158004098949655,1.10467040214035,39.6500578246372,478.162963039127,77.3655309217492,0.0135397893827491,1.17730768474939
4,4.034895,24,23.981422,-10.044,-10.219032,108.38073,NaN,1.000528,NaN,29.682308,400,399.78476,25,31.164717,9.496275,40.573875,49.995342,401.077057,399.181305,398.515778,4396.391602,9.791114,9.340616,9.373158,1.835256,1.821117,1.753504,34.227264,41.332012,19.186899,-14.509363,41.3964,62.352184,104.736122,0,300.810394,424.436071721937,1.95662176075558,0.0678866078106554,0.923074469615162,-19.7220171371625,513.289773204466,2.05266789987608,0.0157986621306113,1.10469761338853,39.6486963988518,478.170904053535,77.3713119358554,0.0135408180850113,1.17726656058883
4,4.036515,24,23.983002,-10.044,-10.226679,108.371841,NaN,1.000419,NaN,29.654724,400,399.87796,25,31.179005,9.493744,40.557114,49.995342,401.077057,399.181305,398.515778,4396.391602,9.791114,9.340616,9.373158,1.835256,1.821117,1.753504,34.227264,41.332012,19.186899,-14.509363,41.3964,62.352184,104.736122,0,300.810394,424.424130266221,1.95653452592036,0.0678535250020667,0.923205889192165,-19.7113241275204,513.278364255122,2.05263145417046,0.0157968485793842,1.10472164637836,39.6514054994539,478.14246657779,77.3490765279971,0.0135379187578695,1.17739566767472
4,4.035635,24,23.983154,-10.044,-10.224516,108.402039,NaN,1.0002,NaN,29.644608,400,400.216187,25,31.183598,9.495756,40.448154,49.995342,402.16217,400.325836,399.67157,4411.677734,9.866413,9.393622,9.449991,1.852336,1.822904,1.758854,34.225601,41.33691,19.209187,-14.525659,41.417812,62.41787,104.698837,0.0893088653683662,300.584076,424.428779377136,1.9565749214823,0.0678707506233578,0.923142666745843,-19.7171322678033,513.311571335075,2.05271785983595,0.015798778449411,1.1046928476034,39.6516661146169,478.156831216423,77.3614617454153,0.0135387933676865,1.17734413098527
4,4.036021,24,23.984161,-10.044,-10.227644,108.44709,NaN,0.999440968036652,NaN,29.629843,400,400.057709,25,31.181326,9.502157,40.325287,49.995342,401.220581,399.317627,398.623657,4394.946289,9.812593,9.374188,9.369502,1.842386,1.82055,1.765449,34.186428,41.262611,19.241692,-14.557561,41.408913,62.396568,104.710953,0.0862553492188454,302.50293,424.424728351397,1.95654955035903,0.067862381648171,0.923179357164243,-19.7145844867806,513.360325652073,2.052841461537,0.0158010589693455,1.10465743486152,39.6533926582835,478.149301712689,77.3562894694271,0.0135376603081356,1.17738680794262
4,4.037269,24,23.985382,-10.044,-10.229321,108.498367,NaN,0.998622119426727,NaN,29.609058,400,400.017334,25,31.173256,9.508784,40.277718,49.995342,401.220581,399.317627,398.623657,4394.946289,9.812593,9.374188,9.369502,1.842386,1.82055,1.765449,34.186428,41.262611,19.241692,-14.557561,41.408913,62.396568,104.710953,0.0862553492188454,302.50293,424.419418300206,1.9564971477075,0.0678384776562145,0.923263326704062,-19.7063483793036,513.415741158053,2.05298161577273,0.0158035965536983,1.10461796166091,39.6554860398019,478.132587421807,77.3435768248779,0.0135357749613595,1.1774669565223
4,4.03746,24,23.987562,-10.044,-10.224969,108.53421,NaN,0.999488115310669,NaN,29.594652,400,400.121399,25,31.160681,9.500019,40.355213,49.995342,401.922119,400.051575,399.434662,4401.03418,9.875087,9.420334,9.45307,1.849264,1.820102,1.774943,34.200779,41.362095,19.282301,-14.603418,41.366924,62.399292,104.728325,0.0620518587529659,304.142487,424.422860587322,1.95650531204421,0.0678365379896131,0.923257207081937,-19.7050880574702,513.453143872707,2.0530705873408,0.0158043530639328,1.10460310531163,39.6592234068158,478.13839969353,77.3511608476831,0.0135348140279426,1.17747663700266
4,4.037945,24,23.987778,-10.044,-10.223918,108.563652,NaN,1.000124,NaN,29.587814,400,400.243835,25,31.150515,9.50152,40.481487,49.995342,401.922119,400.051575,399.434662,4401.03418,9.875087,9.420334,9.45307,1.849264,1.820102,1.774943,34.200779,41.362095,19.282301,-14.603418,41.366924,62.399292,104.728325,0.0620518587529659,304.142487,424.422369025577,1.95649092993505,0.0678278874769824,0.923282832977049,-19.7018879691538,513.485448286843,2.05315432616685,0.0158061812137371,1.10457591307751,39.659593700645,478.13365112228,77.3473903921756,0.0135343597088669,1.17749752695047
4,4.036743,24,23.986786,-10.044,-10.235927,108.562721,NaN,0.999902129173279,NaN,29.562225,400,400.101013,25,31.149921,9.495564,40.578335,49.997406,401.854858,399.836639,399.146301,4404.37207,9.833188,9.404992,9.384191,1.843756,1.823796,1.757452,34.21841,41.42252,19.314787,-14.64371,41.428158,62.375526,104.737022,0.0829243361949921,305.555756,424.414904924627,1.95649355388485,0.0678458252417641,0.923258035256624,-19.7098194494926,513.485415971842,2.05315834932564,0.0158068785984262,1.10456737375535,39.6578930709821,478.133228170386,77.3458263164929,0.0135349467980635,1.17748480489339
4,4.037084,24,23.988806,-10.044,-10.235927,108.562721,NaN,1.000105,NaN,29.562225,400,400.101013,25,31.149921,9.486564,40.643936,49.997406,400.605865,398.891876,398.120697,4394.730469,9.789305,9.379471,9.408175,1.847282,1.807147,1.758946,34.213409,41.396484,19.333122,-14.666531,41.397232,62.349815,104.756279,0.0777608677744865,305.77121,424.413876880577,1.95648084449195,0.0678394655584951,0.923279102479267,-19.7075691534458,513.483387724377,2.05314467128909,0.0158053302171067,1.10458664474879,39.6613559901464,478.131507495722,77.3468185160334,0.0135335772290424,1.17752037723526
4,4.037084,24,23.988806,-10.044,-10.246902,108.603798,NaN,1.000105,NaN,29.554043,400,399.807526,25,31.153769,9.482038,40.730236,49.997406,400.605865,398.891876,398.120697,4394.730469,9.789305,9.379471,9.408175,1.847282,1.807147,1.758946,34.213409,41.396484,19.333122,-14.666531,41.397232,62.349815,104.756279,0.0777608677744865,305.77121,424.403743644283,1.95644230167951,0.0678353750467887,0.923324329669229,-19.7075691534458,513.528759992849,2.05326352985696,0.0158081113819269,1.1045459011757,39.6613559901464,478.117998585233,77.3353464255479,0.0135326661036032,1.17757096925718
4,4.036606,24,23.98945,-10.044,-10.237642,108.651497,NaN,0.999785780906677,NaN,29.551697,400,399.90686,25,31.153753,9.490426,40.765434,49.997406,402.234589,400.193268,399.465393,4405.912109,9.853193,9.424985,9.40092,1.845813,1.830078,1.76185,34.187813,41.301147,19.297722,-14.635959,41.434685,62.364563,104.753998,0.062328577041626,305.230713,424.413734564478,1.95649263776804,0.0678477413711423,0.923256633881627,-19.7107235683865,513.580798509538,2.05339716886557,0.0158108466787798,1.10450484116512,39.6624599631952,478.136512590846,77.3518512513933,0.0135335151983085,1.17751092554177
4,4.039109,24,23.989243,-10.044,-10.235928,108.698303,NaN,1.000626,NaN,29.568342,400,399.974762,25,31.146889,9.49073,40.729244,49.997406,400.720123,398.96582,398.188202,4394.632813,9.765874,9.336064,9.381605,1.85243,1.827926,1.774383,34.222374,41.230278,19.282942,-14.623171,41.411613,62.264252,104.834404,0.0775080695748329,307.783966,424.407770449379,1.95640538219175,0.0678017205990539,0.923404250213729,-19.6942089589795,513.632702462271,2.05353396264664,0.0158141733082679,1.10445667863207,39.66210511718,478.105650384286,77.3253913633621,0.0135315621093443,1.17762354091913
4,4.037857,24,23.991545,-10.044,-10.23428,108.698174,NaN,0.999789893627167,NaN,29.588522,400,400.018372,25,31.136625,9.489797,40.643494,49.997406,400.720123,398.96582,398.188202,4394.632813,9.765874,9.336064,9.381605,1.85243,1.827926,1.774383,34.222374,41.230278,19.282942,-14.623171,41.411613,62.264252,104.834404,0.0775080695748329,307.783966,424.413067060588,1.95645782077819,0.0678256667161374,0.923320078368998,-19.7024685818733,513.630251505303,2.05351801082359,0.0158123998629152,1.10447871306927,39.6660511478426,478.12714433551,77.3464400166126,0.0135315836419474,1.17757621774471
4,4.037375,24,23.991661,-10.044,-10.232414,108.625656,NaN,0.999523758888245,NaN,29.587873,400,400.112915,25,31.123774,9.484098,40.416714,49.997406,400.413086,398.824707,397.906494,4400.162598,9.766343,9.373697,9.392507,1.82295,1.814264,1.740998,34.238586,41.381035,19.280005,-14.63592,41.423588,62.327286,104.786568,0.0630194246768951,308.010284,424.416243072087,1.95648233593112,0.0678353484327402,0.923282611201855,-19.7056489280356,513.550037913883,2.05330744383119,0.0158074028229935,1.10455146570915,39.6662499844953,478.135893870486,77.354011125717,0.013532101732264,1.17754512494254
4,4.038054,24,23.992527,-10.044,-10.238758,108.531197,NaN,0.999842047691345,NaN,29.590607,400,399.855896,25,31.115307,9.478957,40.243721,49.997406,400.837524,399.262207,398.402374,4399.031738,9.776841,9.37093,9.40478,1.824384,1.80852,1.73766,34.232101,41.411915,19.272501,-14.636576,41.421608,62.3708,104.766769,0.0946850478649139,312.259674,424.408338395998,1.95643475319872,0.067820325818299,0.923350710414968,-19.7011688146004,513.444828832192,2.05302824613331,0.0158003442051289,1.1046534992896,39.6677343798039,478.120388033306,77.3418954198824,0.0135305188663913,1.17761569050846
4,4.038685,24,23.992805,-10.044,-10.235788,108.452286,NaN,0.999204635620117,NaN,29.603601,400,399.919861,25,31.113594,9.479889,40.34444,49.997406,400.837524,399.262207,398.402374,4399.031738,9.776841,9.37093,9.40478,1.824384,1.80852,1.73766,34.232101,41.411915,19.272501,-14.636576,41.421608,62.3708,104.766769,0.0946850478649139,312.259674,424.40917818862,1.95642167154287,0.0678096727312499,0.923377464626282,-19.6970059277759,513.357376975419,2.05279794892006,0.015794787205716,1.10473488369982,39.6682108860351,478.116179182643,77.3386590878746,0.0135300625981889,1.17763547072105
4,4.038713,24,23.992998,-10.044,-10.237056,108.413948,NaN,0.999795615673065,NaN,29.626324,400,400.275085,25,31.115803,9.488769,40.403828,50.000263,402.111176,400.375,399.658234,4408.21875,9.857677,9.427349,9.469627,1.820586,1.813663,1.741675,34.233982,41.361988,19.295841,-14.644839,41.414562,62.348312,104.778572,0.0968204587697983,310.928314,424.407922914986,1.95641617491034,0.0678086785290702,0.923384424664432,-19.6968212153523,513.314828842771,2.05268564587599,0.0157920424924765,1.10477510644189,39.6685416954401,478.114513806652,77.3374793633718,0.013529830582426,1.17764449557725
4,4.037582,24,23.995121,-10.044,-10.245911,108.428604,NaN,1.00001,NaN,29.624794,400,400.555878,25,31.106277,9.51722,40.362392,50.000263,402.111176,400.375,399.658234,4408.21875,9.857677,9.427349,9.469627,1.820586,1.813663,1.741675,34.233982,41.361988,19.295841,-14.644839,41.414562,62.348312,104.778572,0.0968204587697983,310.928314,424.403156934684,1.95642722128749,0.0678264588831978,0.923351029352052,-19.7042830590748,513.328885809958,2.05271369930782,0.0157914092900725,1.10478073389705,39.6721804650484,478.121257759844,77.3457847429768,0.013528968702374,1.17764984754606
4,4.037547,24,23.995354,-10.044,-10.254175,108.42659,NaN,1.000005,NaN,29.611073,400,400.340057,25,31.094437,9.51111,40.363213,50.000263,401.684021,399.8125,398.960602,4410.306641,9.792783,9.40479,9.382296,1.813783,1.811304,1.739062,34.191013,41.373383,19.306046,-14.655721,41.432335,62.379662,104.771515,0,310.964386,424.395631783391,1.95639950061755,0.0678240313868514,0.923382957995057,-19.7045139993407,513.326426509397,2.05270628997155,0.0157910944392701,1.10478498035596,39.6725798063559,478.111857105547,77.3380853371846,0.0135281903115588,1.17768844010259
4,4.037839,24,23.994951,-10.044,-10.254175,108.42659,NaN,1.000759,NaN,29.611073,400,400.340057,25,31.094437,9.510365,40.444237,50.000263,401.351563,399.805511,399.157288,4404.708008,9.824859,9.339337,9.46806,1.821593,1.801984,1.736564,34.188477,41.357643,19.349583,-14.70894,41.436604,62.375813,104.772469,0.100906670093536,312.697876,424.394751082094,1.95638861766215,0.0678185879668989,0.923401017841369,-19.7025873447453,513.326831705921,2.05270901965644,0.0157914030645228,1.1047811250608,39.6718890982825,478.107497597537,77.3338940626192,0.013528146239084,1.17769896858051
4,4.037839,24,23.994951,-10.044,-10.256336,108.4105,NaN,1.000759,NaN,29.611904,400,400.062714,25,31.092175,9.50476,40.46759,50.000263,401.351563,399.805511,399.157288,4404.708008,9.824859,9.339337,9.46806,1.821593,1.801984,1.736564,34.188477,41.357643,19.349583,-14.70894,41.436604,62.375813,104.772469,0.100906670093536,312.697876,424.392755602855,1.95638102725085,0.0678177825677573,0.923409938792145,-19.7025873447453,513.30905564791,2.05266243285507,0.0157903131844063,1.10479725039436,39.6718890982825,478.104837289508,77.3316351689329,0.0135279668426023,1.17770894239265
4,4.038073,24,23.995308,-10.044,-10.258497,108.447983,NaN,1.000257,NaN,29.611231,400,399.989136,25,31.096247,9.521377,40.437202,50.000263,401.601715,399.84079,399.158264,4410.292969,9.815289,9.368113,9.419648,1.828268,1.810188,1.73843,34.18539,41.396526,19.351452,-14.706978,41.482376,62.359764,104.793037,0.0856886729598045,314.418091,424.390054260044,1.95636471557552,0.067812615589203,0.923433338088133,-19.7010434588993,513.35010718671,2.05276853869055,0.0157925786391528,1.10476312143221,39.6725009666745,478.099603318287,77.3276247090045,0.0135273925185044,1.17773371920838
4,4.038347,24,23.997007,-10.044,-10.257422,108.552216,NaN,0.999602079391479,NaN,29.621941,400,399.815186,25,31.097141,9.50804,40.350338,50.000263,399.921387,398.46698,397.75235,4401.593262,9.743217,9.293782,9.408935,1.846344,1.811952,1.7299,34.17075,41.448505,19.342697,-14.700194,41.486465,62.35857,104.798965,0.06297717243433,312.569061,424.390220449157,1.95635828018828,0.0678079097110252,0.923445850037365,-19.6992357480885,513.463548299783,2.05305874552111,0.015798335424643,1.1046753447248,39.6754128166897,478.099646066772,77.3297250095758,0.0135263419700354,1.17775807409052
4,4.039617,24,23.998045,-10.044,-10.256478,108.743301,NaN,1.000385,NaN,29.621399,400,399.557343,25,31.096884,9.500137,40.301003,50.000263,399.921387,398.46698,397.75235,4401.593262,9.743217,9.293782,9.408935,1.846344,1.811952,1.7299,34.17075,41.448505,19.342697,-14.700194,41.486465,62.35857,104.798965,0.06297717243433,312.569061,424.387261172599,1.95631427217489,0.0677846014737224,0.923520533735151,-19.6908581700057,513.673576541738,2.05360455215797,0.015810471856049,1.10449608917811,39.6771917271925,478.085626337806,77.3190826640631,0.0135247531121469,1.17782564972642
4,4.038703,24,23.99744,-10.044,-10.257213,108.945976,NaN,0.999704003334045,NaN,29.629816,400,399.442596,25,31.096874,9.502386,40.281334,50.000263,401.374115,399.707764,399.238983,4413.313477,9.856764,9.350877,9.452007,1.84516,1.821945,1.747252,34.155521,41.2668,19.351261,-14.707052,41.465675,62.41869,104.767365,0.0783541277050972,312.012909,424.389339582014,1.95634574765219,0.0678013538697863,0.923467012921975,-19.6968871839524,513.89801546078,2.05419460203218,0.0158246414621293,1.10429193521798,39.6761548934223,478.095839363536,77.3270189030954,0.0135258168356937,1.17777860041218
4,4.038179,24,23.998299,-10.044,-10.266463,109.120453,NaN,1.000239,NaN,29.629122,400,399.463715,25,31.09193,9.510135,40.327251,50.000263,401.374115,399.707764,399.238983,4413.313477,9.856764,9.350877,9.452007,1.84516,1.821945,1.747252,34.155521,41.2668,19.351261,-14.707052,41.465675,62.41869,104.767365,0.0783541277050972,312.012909,424.382378261143,1.95633278257839,0.0678076711253677,0.923472809883033,-19.7003441143824,514.089816200875,2.05469289950403,0.0158357736907042,1.10413106490026,39.6776270200572,478.092457250227,77.3251909031534,0.013525056264663,1.177803684172
4,4.03984,24,23.99946,-10.044,-10.287251,109.207985,NaN,0.999782741069794,NaN,29.608532,400,399.426422,25,31.08741,9.511876,40.425541,50.011723,400.019897,398.407104,397.890686,4401.930664,9.774895,9.313092,9.412522,1.836702,1.822749,1.752195,34.15189,41.373764,19.331457,-14.689355,41.407013,62.432976,104.758026,0.0864844396710396,309.033539,424.358166563725,1.95619784548405,0.0677689821112814,0.923661741548635,-19.6893873548105,514.185300563871,2.05493784341141,0.0158407955959931,1.10405785193453,39.6796166407802,478.046737713377,77.2877871318988,0.0135212537166685,1.17799212507054
4,4.039001,24,24.000834,-10.044,-10.301776,109.186577,NaN,0.999993741512299,NaN,29.575802,400,399.641541,25,31.087578,9.498696,40.548496,50.011723,401.714966,399.934998,399.584656,4408.189941,9.855032,9.346327,9.465142,1.832822,1.811106,1.737389,34.19125,41.288006,19.35251,-14.726096,41.430473,62.402458,104.790604,0.0633417144417763,307.4758,424.347283257435,1.9561780739343,0.0677791939594584,0.9236699590948,-19.6949213730568,514.160293042149,2.05486674606959,0.0158382961598571,1.10409136165076,39.6819711875729,478.041666779922,77.2851523823722,0.0135200603230983,1.17803103039206
4,4.037744,24,24.000664,-10.044,-10.30502,109.109825,NaN,1.000055,NaN,29.575575,400,399.709961,25,31.08128,9.48929,40.632229,50.011723,400.665192,398.761993,398.242279,4400.766602,9.780825,9.307049,9.363927,1.83891,1.806298,1.733204,34.218903,41.317341,19.361462,-14.747789,41.45042,62.358028,104.816284,0,306.223846,424.348082244777,1.95621353274497,0.0678014058420098,0.923605464578937,-19.7032141555825,514.075718819182,2.05464622445833,0.0158332423176424,1.10416365233228,39.6816798736706,478.053863123261,77.2952991505662,0.0135209880796758,1.17798273520559
4,4.03856,24,23.999832,-10.044,-10.297364,108.970345,NaN,0.999462485313416,NaN,29.590719,400,399.652496,25,31.072649,9.472122,40.656811,50.011723,400.665192,398.761993,398.242279,4400.766602,9.780825,9.307049,9.363927,1.83891,1.806298,1.733204,34.218903,41.317341,19.361462,-14.747789,41.45042,62.358028,104.816284,0,306.223846,424.352689839843,1.95621001553038,0.0677890539425041,0.923624318846389,-19.6978305488099,513.92253292941,2.05424885954046,0.0158244551320498,1.10429088666501,39.6802541264714,478.051505576594,77.2922867000617,0.013521344695373,1.17797957947531
4,4.038941,24,24.00036,-10.044,-10.282351,108.83287,NaN,1.000054,NaN,29.592741,400,399.741913,25,31.069038,9.480417,40.602047,50.011723,401.623779,399.839935,399.451904,4410.989258,9.865968,9.342658,9.454102,1.848947,1.819332,1.748086,34.233829,41.243797,19.36272,-14.745024,41.428223,62.327278,104.840141,0,302.380127,424.365405852631,1.95624856560633,0.0677875515970795,0.923585728044509,-19.6953171649787,513.770182470109,2.05384790392681,0.0158147562451476,1.10443010069917,39.6811589319464,478.065729340446,77.3050032781645,0.0135219766022574,1.17793376666224
4,4.039506,24,24.001764,-10.044,-10.26429,108.787743,NaN,0.999757766723633,NaN,29.593517,400,400.071259,25,31.072468,9.499693,40.682613,50.011723,401.623779,399.839935,399.451904,4410.989258,9.865968,9.342658,9.454102,1.848947,1.819332,1.748086,34.233829,41.243797,19.36272,-14.745024,41.428223,62.327278,104.840141,0,302.380127,424.380381408692,1.95629096444747,0.0677837580135921,0.923545967813687,-19.6915903030296,513.718934961208,2.0537079218132,0.0158106287641846,1.10448772789179,39.6835648181506,478.082487065832,77.320935822144,0.0135222364272659,1.17789110911031
4,4.03826,24,24.002707,-10.044,-10.243397,108.785049,NaN,0.999588549137115,NaN,29.606215,400,399.902802,25,31.073298,9.492519,40.714081,50.011723,401.165436,399.292053,398.855743,4407.171875,9.847764,9.355409,9.420277,1.83804,1.817127,1.751559,34.186543,41.30558,19.372921,-14.753689,41.419239,62.35659,104.831749,0.0927313044667244,301.356934,424.403433726175,1.95641078401913,0.0678147576047871,0.923382576166431,-19.6998097190753,513.715014490492,2.05369375356316,0.0158097242186102,1.10449933845351,39.6851806772233,478.125757864505,77.3588194366766,0.013524569202817,1.17774239837567
4,4.03915,24,24.00289,-10.044,-10.243397,108.785049,NaN,0.999454379081726,NaN,29.606215,400,399.902802,25,31.073298,9.50218,40.561642,50.011723,400.18631,398.490326,397.986206,4400.382324,9.789162,9.305344,9.39765,1.831824,1.798854,1.745402,34.181034,41.251987,19.358345,-14.74191,41.406612,62.362236,104.835655,0.125708386301994,304.495209,424.400749781523,1.95637762121548,0.06779817397861,0.923437606411035,-19.6939385093015,513.714831105861,2.05369251591476,0.0158095840460588,1.10450107778423,39.6854942476631,478.114381658677,77.3493825499647,0.013523688896715,1.17778768905052
4,4.03915,24,24.00289,-10.044,-10.236257,108.765068,NaN,0.999454379081726,NaN,29.612434,400,399.641998,25,31.068052,9.518998,40.468132,50.011723,400.18631,398.490326,397.986206,4400.382324,9.789162,9.305344,9.39765,1.831824,1.798854,1.745402,34.181034,41.251987,19.358345,-14.74191,41.406612,62.362236,104.835655,0.125708386301994,304.495209,424.407343020834,1.95640269913177,0.067800834198076,0.923408141893712,-19.6939385093015,513.692761873491,2.05363473171892,0.0158082326633988,1.10452073360989,39.6854942476631,478.123171545415,77.3568457029641,0.0135242814425183,1.17775473276193
4,4.040523,24,24.004435,-10.044,-10.241908,108.75383,NaN,0.998999238014221,NaN,29.610142,400,399.555542,25,31.057125,9.519534,40.43343,50.011723,400.751587,398.965973,398.550385,4400.27832,9.823589,9.345103,9.428374,1.82624,1.803451,1.738384,34.190495,41.324646,19.367708,-14.738173,41.462177,62.379028,104.828926,0.0826367437839508,304.462708,424.397984029918,1.95633170114684,0.0677731592875616,0.923516373460046,-19.6848829581654,513.67880048938,2.0535917801607,0.0158062893014025,1.10454649190286,39.6881415320188,478.100376197326,77.3393682462228,0.0135217873863679,1.17786251511869
4,4.038997,24,24.005222,-10.044,-10.251901,108.766045,NaN,0.999391078948975,NaN,29.608047,400,399.698669,25,31.044437,9.519987,40.445095,50.017918,400.293091,398.54129,398.062073,4400.98877,9.793444,9.317755,9.409883,1.842776,1.811336,1.73898,34.177013,41.309307,19.378126,-14.749861,41.420601,62.389744,104.823074,0.0704315379261971,302.496887,424.393358209573,1.9563534515483,0.0677978557021564,0.923463258263505,-19.6949477590518,513.691503640553,2.05362178510765,0.0158065127646174,1.10454194525052,39.6894899693351,478.1090637398,77.3476999440628,0.0135218853990807,1.17784127671684
4,4.041818,24,24.004957,-10.044,-10.261883,108.77005,NaN,1.000084,NaN,29.608553,400,399.64447,25,31.035135,9.504833,40.527603,50.017918,400.293091,398.54129,398.062073,4400.98877,9.793444,9.317755,9.409883,1.842776,1.811336,1.73898,34.177013,41.309307,19.378126,-14.749861,41.420601,62.389744,104.823074,0.0704315379261971,302.496887,424.375628454182,1.95621328965241,0.0677416186015806,0.923679169585539,-19.6763440130412,513.696192923399,2.05363516012814,0.0158069865635187,1.10453548263694,39.6890359249541,478.059582002071,77.3053707131549,0.0135187138423951,1.1780232350275
4,4.041068,24,24.006289,-10.044,-10.25969,108.763016,NaN,0.999552130699158,NaN,29.602457,400,399.680176,25,31.032503,9.499397,40.616261,50.017918,402.193848,400.137817,399.79953,4407.739258,9.876444,9.34893,9.426987,1.854697,1.830521,1.747679,34.207413,41.35844,19.393536,-14.768737,41.411949,62.381466,104.831207,0,304.254456,424.3799170557,1.95624893119402,0.0677563909184415,0.923623641837008,-19.6812890924674,513.687088483834,2.05360580860866,0.0158054908583163,1.10455507435646,39.6913181018213,478.073873716849,77.3191212928845,0.0135188522157263,1.17798877012415
4,4.039721,24,24.008413,-10.044,-10.252563,108.758492,NaN,0.999884486198425,NaN,29.618973,400,399.832367,25,31.033003,9.499568,40.613895,50.017918,402.193848,400.137817,399.79953,4407.739258,9.876444,9.34893,9.426987,1.854697,1.830521,1.747679,34.207413,41.35844,19.393536,-14.768737,41.411949,62.381466,104.831207,0,304.254456,424.390563012142,1.95632415017728,0.0677841232564024,0.923510786694128,-19.6901722215467,513.679962378652,2.05357835982349,0.0158035586857498,1.10457973134034,39.6949570490673,478.103108148311,77.3465196212147,0.0135195071821047,1.17790966146805
4,4.040905,24,24.00865,-10.044,-10.235212,108.684326,NaN,1.000203,NaN,29.627663,400,400.02002,25,31.035892,9.481421,40.605053,50.017918,401.095856,399.13974,398.369446,4406.588379,9.784383,9.3619,9.355272,1.821961,1.791118,1.722884,34.199684,41.322701,19.404373,-14.777491,41.484375,62.388767,104.827103,0.0748781338334084,306.999115,424.403015833398,1.95634099308553,0.0677685423738915,0.923512338304075,-19.6823639160989,513.597799666207,2.05336222110873,0.0157983609143751,1.10465524142603,39.6953630745717,478.109331990749,77.3520913312059,0.013519779875501,1.17788972631125
4,4.040444,24,24.008942,-10.044,-10.21499,108.608398,NaN,1.000265,NaN,29.62195,400,400.328613,25,31.029861,9.484908,40.504387,50.017918,401.920013,399.946533,399.205139,4404.357422,9.822394,9.380764,9.382121,1.845509,1.810065,1.739887,34.194588,41.217815,19.386055,-14.770719,41.446171,62.395924,104.833115,0.0837603583931923,307.8815,424.423079879563,1.95642918765173,0.067784656265418,0.9234004071735,-19.6854039346628,513.51362942515,2.0531405545772,0.0157930005225329,1.10473334005986,39.6958633212049,478.140640360473,77.3790272682717,0.0135217090698546,1.17777653341833
4,4.039011,24,24.009512,-10.044,-10.208066,108.557739,NaN,1.000447,NaN,29.61492,400,400.671082,25,31.031584,9.479746,40.324371,50.017918,402.285767,400.412537,399.799927,4415.810547,9.89084,9.42323,9.453712,1.838164,1.802635,1.744272,34.19006,41.306114,19.418541,-14.812743,41.477993,62.311813,104.884354,0,309.682343,424.433792068325,1.95650687817303,0.0678139262794619,0.923283403077919,-19.6948554081751,513.457090996635,2.05299008681773,0.0157891362561316,1.10478921241207,39.6968398166825,478.168644871653,77.4034977201353,0.0135232431757962,1.17767984552004
4,4.040416,24,24.011122,-10.044,-10.20984,108.562935,NaN,0.999531388282776,NaN,29.588314,400,400.606323,25,31.037674,9.477414,40.269543,50.017918,402.285767,400.412537,399.799927,4415.810547,9.89084,9.42323,9.453712,1.838164,1.802635,1.744272,34.19006,41.306114,19.418541,-14.812743,41.477993,62.311813,104.884354,0,309.682343,424.427919728825,1.95644831633474,0.0677870956561394,0.923377455371403,-19.6855885864304,513.461214567969,2.05299423025085,0.0157882560810222,1.10479940206366,39.699597892678,478.150293277656,77.3898700840551,0.0135210092459022,1.17777179139743
4,4.04087,24,24.011366,-10.044,-10.210229,108.580093,NaN,0.999183535575867,NaN,29.561506,400,400.476196,25,31.04001,9.482473,40.354366,50.017918,402.171967,400.262512,399.600464,4411.782227,9.870734,9.429001,9.442788,1.853999,1.813307,1.750793,34.216579,41.331024,19.394791,-14.774651,41.455376,62.327236,104.874619,0,309.985718,424.426192148385,1.95643004250783,0.0677784983507462,0.923407097444876,-19.6825947107995,513.479925561593,2.05304223841288,0.0157892304780341,1.10478463221547,39.700015874505,478.144217523631,77.3850077085455,0.0135204487026967,1.1777980782573
4,4.041217,24,24.012573,-10.044,-10.203562,108.603699,NaN,1.000562,NaN,29.557789,400,400.622589,25,31.035639,9.487346,40.430389,50.017918,402.171967,400.262512,399.600464,4411.782227,9.870734,9.429001,9.442788,1.853999,1.813307,1.750793,34.216579,41.331024,19.394791,-14.774651,41.455376,62.327236,104.874619,0,309.985718,424.431302641521,1.95644053393426,0.0677745218973312,0.923401053922426,-19.6803066140036,513.504793108776,2.05310238833785,0.0157899043162045,1.10477264801774,39.7020834664905,478.14952706104,77.3909812043515,0.0135200589647207,1.17779558200402
4,4.041217,24,24.012573,-10.044,-10.203562,108.603699,NaN,1.000562,NaN,29.557789,400,400.622589,25,31.035639,9.504791,40.454906,50.016823,402.029846,400.140167,399.462128,4408.901367,9.865268,9.429204,9.438155,1.843238,1.812213,1.748313,34.231457,41.371052,19.401449,-14.776329,41.474808,62.373089,104.874802,0,310.840424,424.431302641521,1.95644053393426,0.0677745218973312,0.923401053922426,-19.6803066140036,513.504793108776,2.05310238833785,0.0157899043162045,1.10477264801774,39.7020834664905,478.14952706104,77.3909812043515,0.0135200589647207,1.17779558200402
4,4.042224,24,24.011047,-10.044,-10.200334,108.605766,NaN,1.000267,NaN,29.554953,400,400.467957,25,31.022751,9.509937,40.423161,50.016823,401.584015,399.926453,399.580048,4409.257324,9.828735,9.30437,9.478825,1.856702,1.809475,1.738576,34.214634,41.317585,19.413122,-14.77565,41.46645,62.365406,104.870247,0,309.370605,424.431248558091,1.95641437631611,0.0677569851319572,0.923449935775995,-19.6736673701106,513.508608608684,2.05311869498326,0.0157912116856155,1.10475603508191,39.6994694140074,478.138294719061,77.3795917030612,0.0135202471525262,1.17781567900962
