P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.041159,24,24.011576,-10.044,-10.199624,108.590637,NaN,0.999682784080505,NaN,29.541515,400,399.99881,25,31.007504,9.512652,40.389347,50.016823,401.584015,399.926453,399.580048,4409.257324,9.828735,9.30437,9.478825,1.856702,1.809475,1.738576,34.214634,41.317585,19.413122,-14.77565,41.46645,62.365406,104.870247,0,309.370605,424.43511374812,1.95645652264573,0.0677770678338688,0.923381250911712,-19.6806890520008,513.491363508718,2.0530713328288,0.0157897832787949,1.10477613624898,39.7003756103697,478.153783783563,77.3933849446566,0.013520963261693,1.17776525807407
4,4.040601,24,24.012753,-10.044,-10.201522,108.569954,NaN,0.998487412929535,NaN,29.551239,400,399.691406,25,30.994968,9.486914,40.415222,50.016823,400.249878,398.459534,397.807159,4405.33252,9.788816,9.34195,9.382938,1.817701,1.793049,1.74158,34.196545,41.328846,19.409996,-14.772269,41.418472,62.362808,104.885712,0,308.556824,424.43504274287,1.95647063648224,0.0677867488553016,0.923354618771067,-19.6843685839599,513.467331225697,2.05300350848927,0.0157874833265759,1.10480797394599,39.7023917998493,478.160322744309,77.4003658884208,0.0135206749130733,1.1777577275656
4,4.037063,24,24.013763,-10.044,-10.196953,108.519386,NaN,1.000414,NaN,29.574085,400,399.632233,25,30.993765,9.477373,40.433647,50.016823,401.71994,399.936493,399.414612,4403.37793,9.833313,9.34426,9.445649,1.823143,1.791696,1.753731,34.18655,41.247902,19.413963,-14.804124,41.414307,62.447765,104.827568,0,309.070831,424.449920896397,1.95661847049337,0.067854381013164,0.923117543645445,-19.7077077305124,513.410447244599,2.05285030146333,0.0157832887266207,1.10486810741316,39.7041218599152,478.21351517126,77.4467594262168,0.0135236331157744,1.17757320207602
4,4.033464,24,24.013119,-10.044,-10.18288,108.472687,NaN,1.000201,NaN,29.574041,400,399.593384,25,31.002668,9.507532,40.424763,50.016823,401.71994,399.936493,399.414612,4403.37793,9.833313,9.34426,9.445649,1.823143,1.791696,1.753731,34.18655,41.247902,19.413963,-14.804124,41.414307,62.447765,104.827568,0,309.070831,424.473748611933,1.95680200229353,0.0679268123485952,0.92283813346435,-19.7314653664938,513.359497251218,2.05271946390494,0.015780620455697,1.10490870498303,39.7030187389138,478.276994621038,77.4998908391521,0.0135283081405187,1.17732685474483
4,4.032632,24,24.014614,-10.044,-10.18061,108.528603,NaN,0.999142944812775,NaN,29.573654,400,399.690582,25,31.006847,9.51937,40.492535,50.016823,400.91272,399.083466,398.451569,4397.827637,9.785734,9.324314,9.377562,1.821866,1.785361,1.748266,34.186722,41.202084,19.414179,-14.831605,41.354424,62.440449,104.838127,0,308.962494,424.478348170742,1.95684098704323,0.0679432077531225,0.922777640859499,-19.7369598578435,513.419775815358,2.05287122354383,0.0157832616608461,1.1048670234832,39.7055795209342,478.292687404138,77.5150331792788,0.0135284388491793,1.17728983394739
4,4.031826,24,24.01598,-10.044,-10.181515,108.659386,NaN,1.000057,NaN,29.586226,400,399.754639,25,31.006174,9.514694,40.606205,50.016823,401.688995,399.927307,399.493866,4406.228027,9.868778,9.36612,9.460081,1.822678,1.802457,1.737043,34.204906,41.248997,19.388344,-14.817759,41.337837,62.350193,104.906044,0,310.546692,424.479939402343,1.95686786492419,0.0679579395727977,0.922731736125234,-19.742283474966,513.562894452494,2.05324048177549,0.015791065220964,1.10474979537906,39.707919232916,478.30396066533,77.5262651881936,0.0135283518009437,1.17726745217491
4,4.031546,24,24.015553,-10.044,-10.184624,108.812973,NaN,0.998993039131165,NaN,29.604731,400,399.726624,25,30.99423,9.505378,40.53006,50.016823,401.688995,399.927307,399.493866,4406.228027,9.868778,9.36612,9.460081,1.822678,1.802457,1.737043,34.204906,41.248997,19.388344,-14.817759,41.337837,62.350193,104.906044,0,310.546692,424.477913527937,1.9568673972037,0.0679620165330762,0.922727202259951,-19.7441330614072,513.732985821202,2.05368764610925,0.0158017775047025,1.10459396043108,39.7071878697179,478.303218982077,77.5251174594356,0.0135285663831752,1.1772640765146
4,4.029928,24,24.015636,-10.044,-10.183506,108.968567,NaN,1.000049,NaN,29.612885,400,399.988098,25,30.976955,9.49475,40.463551,50.016823,402.005188,399.84549,399.428192,4405.39209,9.887664,9.389563,9.404543,1.829592,1.79785,1.734687,34.212757,41.287746,19.358133,-14.796018,41.352814,62.354904,104.892769,0.082843117415905,314.118347,424.483815533373,1.95693166690527,0.0679927060664577,0.922623090029552,-19.7548229575566,513.904759099653,2.05413692298483,0.0158122293586028,1.10444233236753,39.7073300324295,478.325869679218,77.5444588808008,0.0135300403243079,1.17718087687108
4,4.030249,24,24.016441,-10.044,-10.188117,109.047272,NaN,0.999985337257385,NaN,29.624708,400,400.525604,25,30.967216,9.498547,40.43222,50.020401,402.186646,400.185516,399.732208,4413.104004,9.877587,9.386438,9.433714,1.836506,1.804972,1.7435,34.186916,41.242859,19.319811,-14.774033,41.287071,62.421299,104.859856,0,314.917664,424.478594978328,1.95690351479483,0.0679849783454217,0.92266165120609,-19.7527018945996,513.990876431107,2.05435893659189,0.0158169298125089,1.10437336031181,39.7087088199985,478.317086106667,77.5379733739057,0.0135289501049753,1.17722516805283
4,4.0307,24,24.017311,-10.044,-10.209397,109.036392,NaN,0.999198198318481,NaN,29.631144,400,400.604248,25,30.966049,9.501869,40.481369,50.020401,402.186646,400.185516,399.732208,4413.104004,9.877587,9.386438,9.433714,1.836506,1.804972,1.7435,34.186916,41.242859,19.319811,-14.774033,41.287071,62.421299,104.859856,0,314.917664,424.457601551124,1.95681201805886,0.0679686015923768,0.922776361741704,-19.7497220529428,513.977990926502,2.05432162151772,0.0158155289352049,1.10439216249778,39.7101988986346,478.286177362876,77.5127740585404,0.0135263297244514,1.17735290377099
4,4.030094,24,24.019497,-10.044,-10.209397,109.036392,NaN,0.99957811832428,NaN,29.631144,400,400.604248,25,30.966049,9.501075,40.383629,50.020401,402.034058,400.379547,399.62674,4405.37207,9.822143,9.380259,9.455846,1.848266,1.808779,1.750551,34.226322,41.17247,19.343775,-14.817219,41.328018,62.428646,104.851608,0,313.121613,424.459426611582,1.9568346250705,0.0679799406984685,0.92273903352703,-19.7537260677139,513.975805235853,2.05430685704022,0.0158138557067957,1.10441285128684,39.7139427537387,478.2970617209,77.5246695193275,0.0135257088001047,1.17734374989953
4,4.030094,24,24.019497,-10.044,-10.231394,108.975327,NaN,0.99957811832428,NaN,29.646088,400,400.399414,25,30.958759,9.49725,40.310276,50.020401,402.034058,400.379547,399.62674,4405.37207,9.822143,9.380259,9.455846,1.848266,1.808779,1.750551,34.226322,41.17247,19.343775,-14.817219,41.328018,62.428646,104.851608,0,313.121613,424.439128131337,1.95675742387321,0.0679717336688321,0.922829049192763,-19.7537260677139,513.908362450319,2.0541303772505,0.0158097309675508,1.10447232288151,39.7139427537387,478.269990107362,77.5016766996328,0.0135238858213879,1.17744475397723
4,4.030707,24,24.017532,-10.044,-10.251118,108.881195,NaN,0.999016940593719,NaN,29.647991,400,400.181366,25,30.93853,9.479623,40.312073,50.020401,401.140381,399.397552,398.491455,4404.077637,9.80262,9.406366,9.401163,1.840975,1.806998,1.752805,34.219231,41.225582,19.301689,-14.79174,41.362736,62.412907,104.869461,0,314.377167,424.419077734468,1.95666531401529,0.0679529052546328,0.922947745815833,-19.7496758046512,513.806359545967,2.05387153821133,0.0158048743657241,1.1045457506607,39.7105774063061,478.23503578086,77.4696079196789,0.0135227485366444,1.17754702623756
4,4.030633,24,24.01948,-10.044,-10.255211,108.799103,NaN,0.999095678329468,NaN,29.638447,400,400.121613,25,30.930214,9.473031,40.315735,50.020401,401.954681,400.212677,399.475861,4408.645996,9.851263,9.421239,9.453266,1.841276,1.804909,1.744089,34.248425,41.141712,19.265038,-14.773218,41.356564,62.432156,104.867317,0,311.354431,424.415523150862,1.95665370591575,0.0679527622541921,0.922959981245646,-19.7501647183458,513.713729756882,2.05362098752619,0.0157978354332094,1.10464494221345,39.7139136396756,478.23359985128,77.4707517334203,0.0135214456369825,1.17758043778967
4,4.031579,24,24.018503,-10.044,-10.240178,108.759346,NaN,0.99918794631958,NaN,29.645973,400,399.845856,25,30.931131,9.480473,40.317616,50.020401,401.954681,400.212677,399.475861,4408.645996,9.851263,9.421239,9.453266,1.841276,1.804909,1.744089,34.248425,41.141712,19.265038,-14.773218,41.356564,62.432156,104.867317,0,311.354431,424.426546572793,1.95667118640994,0.0679406784765033,0.922956664498773,-19.7439150693108,513.670791043896,2.05351260263014,0.0157958950496194,1.10467486561889,39.7122404108359,478.238407809597,77.4736494750244,0.0135223743816042,1.17754840367296
4,4.032026,24,24.019375,-10.044,-10.205739,108.774818,NaN,0.999906301498413,NaN,29.654385,400,399.914063,25,30.941004,9.483566,40.334171,50.020401,400.363068,398.612213,397.696564,4397.068359,9.746078,9.353956,9.353127,1.845006,1.817485,1.739606,34.248661,41.155323,19.231916,-14.755398,41.309422,62.429852,104.879906,0,313.759613,424.456983594165,1.95677539772517,0.0679451662704139,0.922843086210307,-19.7409624020753,513.687008410456,2.05355145909582,0.0157962740552658,1.10466788894694,39.7137338171598,478.276127719101,77.5067414538169,0.0135243746834547,1.17742009069852
4,4.031159,24,24.020592,-10.044,-10.182619,108.828026,NaN,0.998723983764648,NaN,29.666878,400,399.815674,25,30.948421,9.488156,40.383713,50.020401,401.91629,400.189331,399.494629,4401.125977,9.844246,9.411858,9.454491,1.846064,1.813332,1.745833,34.245247,41.191692,19.203999,-14.7416,41.318035,62.371826,104.919533,0,310.940338,424.480928543827,1.95688886496886,0.0679700028044086,0.922695201928117,-19.7466896161822,513.744564934454,2.05369711624521,0.0157989398348832,1.10462703214803,39.7158180089621,478.317563888524,77.5434114373934,0.0135264111490248,1.17728306478079
4,4.030128,24,24.019985,-10.044,-10.170483,108.871819,NaN,0.999100506305695,NaN,29.674511,400,399.782898,25,30.953466,9.487388,40.445961,50.020401,401.91629,400.189331,399.494629,4401.125977,9.844246,9.411858,9.454491,1.846064,1.813332,1.745833,34.245247,41.191692,19.203999,-14.7416,41.318035,62.371826,104.919533,0,310.940338,424.495228673854,1.95696989621022,0.0679938202869109,0.922582297761092,-19.7535014077947,513.793546794645,2.05382785176869,0.015802363884705,1.10457823314518,39.714778491972,478.34516080673,77.5661179811086,0.0135286451336228,1.17717154982627
4,4.030772,24,24.020678,-10.044,-10.160226,108.839645,NaN,0.998973786830902,NaN,29.682442,400,399.949371,25,30.957136,9.4998,40.53474,50.015869,401.21875,399.430664,398.586548,4402.399414,9.774151,9.385892,9.397626,1.85366,1.816136,1.739484,34.225216,41.359608,19.24189,-14.765063,41.349911,62.401974,104.905907,0,309.32724,424.502753823369,1.95698186121442,0.0679855940044544,0.922580095180116,-19.7492463590895,513.757313379546,2.05373013484429,0.015799659348798,1.10461642053968,39.7159652865232,478.350294689142,77.5713190828272,0.0135285615403677,1.17716239678178
4,4.030299,24,24.020393,-10.044,-10.146675,108.804253,NaN,1.000007,NaN,29.680414,400,400.122803,25,30.965261,9.501222,40.509026,50.015869,401.825623,400.025055,399.209503,4404.682617,9.815912,9.413333,9.430342,1.856922,1.811911,1.739287,34.23476,41.249863,19.218157,-14.728676,41.351017,62.415291,104.897339,0,308.695251,424.516678033705,1.95704703415229,0.0679994988958836,0.922495886217411,-19.7523715226209,513.718503771604,2.05362971032681,0.0157974851858539,1.10464854719888,39.7154772140029,478.372767247956,77.5900648782609,0.0135302509580071,1.17707468919227
4,4.031871,24,24.021694,-10.044,-10.139235,108.818321,NaN,0.999907553195953,NaN,29.69519,400,400.288788,25,30.985825,9.495934,40.398335,50.015869,401.825623,400.025055,399.209503,4404.682617,9.815912,9.413333,9.430342,1.856922,1.811911,1.739287,34.23476,41.249863,19.218157,-14.728676,41.351017,62.415291,104.897339,0,308.695251,424.518813509392,1.957014518097,0.0679728620239177,0.922562152480839,-19.7419862291808,513.732740332431,2.05366160180717,0.0157974409847014,1.10464705677898,39.7177051863373,478.363122864152,77.5834480152151,0.0135287958767267,1.17712925368077
4,4.031064,24,24.02247,-10.044,-10.150602,108.854477,NaN,0.999251842498779,NaN,29.705727,400,400.069977,25,31.001232,9.488317,40.426472,50.015869,401.122589,399.503937,398.689087,4405.560547,9.785645,9.362356,9.436802,1.880792,1.840548,1.770109,34.237709,41.288799,19.217319,-14.709432,41.358452,62.458496,104.878609,0,307.660004,424.510754164626,1.95700473312739,0.0679837194226786,0.922558848967518,-19.7473172229895,513.771902054018,2.05376091363742,0.0157992910402598,1.10461886138335,39.7190340484155,478.360740763176,77.5823647234458,0.0135281549241587,1.17714926533384
4,4.031147,24,24.022419,-10.044,-10.153721,108.915047,NaN,0.999249160289764,NaN,29.720886,400,400.291565,25,31.006512,9.493988,40.44799,50.015869,401.277466,399.490051,398.732819,4405.319336,9.838551,9.396765,9.423763,1.855715,1.833068,1.753081,34.248386,41.412903,19.257088,-14.717842,41.32951,62.493755,104.858849,0,306.144409,424.507626987506,1.95699069715377,0.0679810036230826,0.922576646358306,-19.746768892228,513.838858070967,2.05393638616172,0.0158034228586825,1.10455895094322,39.71894671441,478.355748930957,77.5780623418376,0.0135278504709243,1.17716711020359
4,4.03307,24,24.02335,-10.044,-10.14398,109.002869,NaN,0.999725162982941,NaN,29.731794,400,400.208008,25,31.009571,9.487576,40.510994,50.015869,401.277466,399.490051,398.732819,4405.319336,9.838551,9.396765,9.423763,1.855715,1.833068,1.753081,34.248386,41.412903,19.257088,-14.717842,41.32951,62.493755,104.858849,0,306.144409,424.510829189786,1.95695317854993,0.0679486760170011,0.922655120723815,-19.7340672168359,513.934927675158,2.05418395445621,0.0158086432164704,1.1044819656792,39.720540965814,478.343849652237,77.5690824651679,0.013526472912775,1.1772247866396
4,4.03307,24,24.02335,-10.044,-10.13416,109.068039,NaN,0.999725162982941,NaN,29.728949,400,399.842651,25,31.007025,9.488602,40.619072,50.015869,401.652191,399.967651,399.229706,4406.197266,9.827033,9.400381,9.467402,1.86219,1.824126,1.748943,34.226959,41.22617,19.260027,-14.717192,41.340233,62.40406,104.928543,0,308.821625,424.519889466678,1.95698762684033,0.0679523361449365,0.922615127663508,-19.7340672168359,514.006904697456,2.05437228455035,0.0158130443133273,1.10441855813025,39.720540965814,478.355931500339,77.5793456528593,0.0135272862238415,1.17717980660106
4,4.032545,24,24.023382,-10.044,-10.13416,109.068039,NaN,0.999417662620544,NaN,29.728949,400,399.842651,25,31.007025,9.494631,40.590256,50.015869,401.605164,399.832977,399.149445,4402.425293,9.827858,9.391136,9.450102,1.844109,1.812299,1.742195,34.222584,41.133133,19.26754,-14.709483,41.341873,62.382153,104.938362,0.0948419719934464,311.152191,424.521468445092,1.95700719499134,0.0679621504881142,0.922582888827311,-19.7375344521768,514.006872710142,2.05437206847207,0.0158130198278179,1.10441886084915,39.7205957620196,478.362837970105,77.5852514556517,0.0135277313162549,1.17715456277279
4,4.03236,24,24.024498,-10.044,-10.120123,109.031487,NaN,0.998766422271729,NaN,29.745165,400,399.641876,25,31.011204,9.490617,40.526928,50.015869,401.605164,399.832977,399.149445,4402.425293,9.827858,9.391136,9.450102,1.844109,1.812299,1.742195,34.222584,41.133133,19.26754,-14.709483,41.341873,62.382153,104.938362,0.0948419719934464,311.152191,424.534974567816,1.95706332510487,0.0679708416037842,0.922514450983807,-19.7387563223106,513.965387393412,2.05425890810777,0.0158096976896847,1.10446496042488,39.7225067448153,478.384035056004,77.6046111813792,0.0135284670202367,1.17709174080593
4,4.030694,24,24.024925,-10.044,-10.117706,108.946114,NaN,0.999051809310913,NaN,29.740486,400,399.556458,25,31.012463,9.500694,40.547825,50.015869,400.099365,398.152222,397.340271,4395.101563,9.738832,9.352223,9.344038,1.846088,1.827237,1.754279,34.231964,41.192467,19.270866,-14.711117,41.316311,62.41386,104.919258,0.06133047118783,310.346863,424.542212726768,1.957133905249,0.0680029079151081,0.922402441007503,-19.7497616943809,513.87066502443,2.0540092676279,0.0158036048183791,1.10455231031214,39.7232379004408,478.409369837955,77.6266524507551,0.01352990773314,1.17700370340173
4,4.03154,24,24.024557,-10.044,-10.136103,108.845848,NaN,0.999447345733643,NaN,29.740089,400,399.501282,25,31.011902,9.499985,40.602783,50.015869,400.099365,398.152222,397.340271,4395.101563,9.738832,9.352223,9.344038,1.846088,1.827237,1.754279,34.231964,41.192467,19.270866,-14.711117,41.316311,62.41386,104.919258,0.06133047118783,310.346863,424.522698418203,1.95703784374223,0.0679802206254563,0.922529087850102,-19.7441726964668,513.760279690097,2.05372185750599,0.0157971118159127,1.10464716913198,39.7226077715915,478.375177262687,77.5971576207867,0.0135278342835298,1.17712553213809
4,4.032934,24,24.026428,-10.044,-10.147068,108.795883,NaN,0.999786972999573,NaN,29.74371,400,399.713409,25,31.014511,9.50743,40.53104,50.006504,401.595947,399.095306,398.827667,4399.576172,9.868205,9.35347,9.326368,1.83687,1.81393,1.748083,34.229439,41.305756,19.30397,-14.728587,41.297089,62.403229,104.94915,0.0671573281288147,311.716766,424.508389155852,1.95694741468422,0.0679500670360151,0.922659346827845,-19.7349653626985,513.703209641818,2.05356471138904,0.0157923045095804,1.10471417728348,39.7258114209613,478.345991315039,77.5746319876235,0.0135247113814203,1.17726104183831
4,4.031912,24,24.027435,-10.044,-10.156142,108.745979,NaN,0.999784231185913,NaN,29.746462,400,400.185333,25,31.015583,9.51184,40.503208,50.006504,402.104645,400.148834,399.643188,4408.33252,9.858351,9.366992,9.435274,1.856892,1.815778,1.753682,34.225903,41.188423,19.300653,-14.708221,41.316689,62.333054,104.991135,0.0915563851594925,311.560303,424.503091811795,1.95695368071592,0.0679657920707511,0.92263351777406,-19.7417154074731,513.647069045148,2.05341355268426,0.0157881616278712,1.10477307416808,39.7275355939333,478.349550898511,77.5788759527346,0.013524327603309,1.17726225548139
4,4.032236,24,24.026302,-10.044,-10.161901,108.701233,NaN,1.000248,NaN,29.750565,400,400.12616,25,31.018681,9.4923,40.630947,50.006504,402.104645,400.148834,399.643188,4408.33252,9.858351,9.366992,9.435274,1.856892,1.815778,1.753682,34.225903,41.188423,19.300653,-14.708221,41.316689,62.333054,104.991135,0.0915563851594925,311.560303,424.496803344838,1.9569213966211,0.067957586412482,0.922676911535677,-19.7395753296043,513.598770409284,2.05329175856499,0.015786002627146,1.10480662251608,39.7255956814383,478.336695837368,77.5665835419326,0.0135241636944195,1.17729385520973
4,4.03071,24,24.027195,-10.044,-10.157908,108.675537,NaN,0.999241590499878,NaN,29.740803,400,400.191437,25,31.020405,9.482298,40.73254,50.006504,402.028015,399.935089,399.501587,4399.885254,9.868551,9.370037,9.39613,1.851986,1.822649,1.754018,34.222622,41.169212,19.343775,-14.753232,41.321907,62.344585,104.987617,0.111587844789028,311.281006,424.505078883953,1.95699230483508,0.0679876185241811,0.922566845011294,-19.7496559839797,513.569484969359,2.05321137109444,0.0157835827378988,1.10484064210205,39.7271246738977,478.362773105798,77.5898166959134,0.013525366101596,1.17720958028944
4,4.031164,24,24.027201,-10.044,-10.151245,108.650238,NaN,0.998624563217163,NaN,29.722092,400,400.405731,25,31.026802,9.491743,40.649384,50.006504,401.585938,399.775696,399.128204,4406.758789,9.859772,9.410536,9.452535,1.871777,1.832152,1.767855,34.227936,41.066517,19.362328,-14.762085,41.322826,62.390465,104.965141,0.0943765491247177,310.825958,424.509860134583,1.95699874886042,0.0679816088196458,0.922567609691616,-19.7466565845629,513.541527266198,2.05313812272141,0.0157818674744241,1.10486585404764,39.7271349469358,478.365041403284,77.5917508154733,0.013525515053864,1.17720122391953
4,4.031296,24,24.028694,-10.044,-10.151245,108.650238,NaN,0.999816179275513,NaN,29.722092,400,400.405731,25,31.026802,9.495148,40.577599,50.006504,401.585938,399.775696,399.128204,4406.758789,9.859772,9.410536,9.452535,1.871777,1.832152,1.767855,34.227936,41.066517,19.362328,-14.762085,41.322826,62.390465,104.965141,0.0943765491247177,310.825958,424.50946304357,1.95699382704263,0.067979139445135,0.922575719036722,-19.7457845610748,513.54002887204,2.05312802701842,0.0157807266047394,1.10488009035776,39.7296911607205,478.365334402826,77.5938087403561,0.0135246105700184,1.17722158046227
4,4.030508,24,24.030121,-10.044,-10.159337,108.749252,NaN,0.999379754066467,NaN,29.715485,400,400.247467,25,31.05377,9.489183,40.652573,50.006504,401.725616,399.886383,399.31601,4407.043457,9.843809,9.384195,9.442138,1.867712,1.835039,1.749142,34.259144,41.186661,19.358355,-14.765303,41.332638,62.407322,104.961716,0,307.502289,424.504368272979,1.95699482496225,0.0679908655692495,0.922560251622353,-19.7509906017447,513.647991771099,2.05340486520328,0.0157863300480981,1.10479540031453,39.7321342606087,478.367614328125,77.5974744468592,0.0135238807623576,1.17723359277206
4,4.03112,24,24.029427,-10.044,-10.15242,108.949936,NaN,0.998965501785278,NaN,29.701305,400,400.00351,25,31.074478,9.485044,40.692986,50.006504,401.725616,399.886383,399.31601,4407.043457,9.843809,9.384195,9.442138,1.867712,1.835039,1.749142,34.259144,41.186661,19.358355,-14.765303,41.332638,62.407322,104.961716,0,307.502289,424.50890848079,1.95699626772577,0.0679819938539647,0.922569690284681,-19.7469472639189,513.870381211383,2.05398990642069,0.0158004202156521,1.10459125950352,39.7309461095136,478.367181801861,77.5962661653391,0.0135242811947974,1.17722523366685
4,4.030484,24,24.030104,-10.044,-10.142591,109.105972,NaN,1.000187,NaN,29.691856,400,400.179688,25,31.090483,9.4919,40.621216,50.006504,401.112274,399.064484,398.355804,4403.94873,9.820359,9.380702,9.367208,1.82943,1.823514,1.727345,34.24128,41.243359,19.382717,-14.788313,41.308834,62.364437,104.996513,0.0867433473467827,306.373138,424.519889077846,1.95705446012756,0.0679975594617144,0.922490638031001,-19.7511491735856,514.042048805647,2.05443628897103,0.0158104385476356,1.10444561213728,39.7321051563521,478.388508746004,77.6152031832788,0.0135252973643657,1.1771556051804
4,4.030917,24,24.030231,-10.044,-10.133999,109.173203,NaN,0.999612748622894,NaN,29.677338,400,400.000732,25,31.097288,9.489553,40.583443,50.005951,401.842987,400.130859,399.467407,4406.599121,9.837406,9.362554,9.434482,1.872541,1.820196,1.746467,34.223778,41.137512,19.366693,-14.778128,41.304955,62.362072,104.997887,0.112674422562122,306.758331,424.526512899652,1.957068450507,0.0679926603916663,0.922482290592801,-19.7482883842787,514.11617276743,2.05462965845763,0.015814879148552,1.1043817036859,39.7323225818631,478.393587887853,77.619671818043,0.0135255605399559,1.17713853925818
4,4.030917,24,24.030231,-10.044,-10.120925,109.170021,NaN,0.999612748622894,NaN,29.679733,400,399.749634,25,31.10347,9.488128,40.644543,50.005951,401.842987,400.130859,399.467407,4406.599121,9.837406,9.362554,9.434482,1.872541,1.820196,1.746467,34.223778,41.137512,19.366693,-14.778128,41.304955,62.362072,104.997887,0.112674422562122,306.758331,424.538573085893,1.95711430279912,0.0679975347580467,0.922429183397102,-19.7482883842787,514.112658619955,2.05462046685725,0.0158146644058042,1.10438477966895,39.7323225818631,478.409671792586,77.633335726537,0.013526642821224,1.1770787454302
4,4.02915,24,24.029373,-10.044,-10.096364,109.079384,NaN,0.999678492546082,NaN,29.670206,400,399.581268,25,31.116035,9.473713,40.809795,50.005951,401.944427,400.133331,399.539032,4411.501953,9.853856,9.368073,9.425735,1.869378,1.828762,1.748922,34.219704,41.123035,19.379402,-14.801125,41.288425,62.417747,104.977921,0.154564067721367,307.936859,424.566536817036,1.95726630409445,0.068039772138637,0.922221347492877,-19.7599642642887,514.013414136074,2.05436440015987,0.0158092027476999,1.10446451398993,39.7308536586212,478.461833837489,77.6766154654796,0.0135306836944722,1.17687276194186
4,4.029501,24,24.029297,-10.044,-10.073143,108.974854,NaN,1.000052,NaN,29.654327,400,399.671021,25,31.118946,9.471352,40.800758,50.005951,402.155518,400.164459,399.793182,4404.071289,9.887587,9.352177,9.417039,1.867045,1.850069,1.762741,34.218849,41.239834,19.400009,-14.828093,41.306263,62.408245,104.981056,0.0954862534999847,306.208221,424.586896561325,1.95733461989054,0.0680418557134286,0.922148962512003,-19.7576446345234,513.898035182839,2.05406281530531,0.0158022025775693,1.10456565603015,39.7307235422793,478.485698684102,77.6968024243441,0.0135323363368175,1.17678318923419
4,4.03004,24,24.029617,-10.044,-10.063576,108.916542,NaN,0.999865353107452,NaN,29.633003,400,399.871704,25,31.11927,9.487177,40.787212,50.005951,402.155518,400.164459,399.793182,4404.071289,9.887587,9.352177,9.417039,1.867045,1.850069,1.762741,34.218849,41.239834,19.400009,-14.828093,41.306263,62.408245,104.981056,0.0954862534999847,306.208221,424.59410019696,1.95734806193658,0.0680353286466855,0.922143297340379,-19.7540828834972,513.8333037369,2.05389208046059,0.0157980192873181,1.10462577750637,39.7312713984375,478.490847851422,77.7015654030498,0.0135324845865563,1.17676869502675
4,4.030422,24,24.029453,-10.044,-10.068422,108.896935,NaN,0.999509632587433,NaN,29.626051,400,399.890594,25,31.125956,9.495239,40.649155,50.005951,401.359528,399.584747,398.918121,4402.204102,9.821484,9.37915,9.403707,1.84868,1.820497,1.741557,34.189381,41.211452,19.435841,-14.877124,41.29649,62.474564,104.940948,0.154744580388069,307.657593,424.588484312656,1.95731683745039,0.0680263706474375,0.922186232188252,-19.7515588209073,513.811809360693,2.0538364989294,0.0157968201424065,1.10464345870207,39.7309906228501,478.479670916957,77.6918690655472,0.0135318342092592,1.17680776753199
4,4.029467,24,24.03113,-10.044,-10.071706,108.964844,NaN,0.999577820301056,NaN,29.633089,400,400.127228,25,31.13212,9.490339,40.557388,50.005951,401.359528,399.584747,398.918121,4402.204102,9.821484,9.37915,9.403707,1.84868,1.820497,1.741557,34.189381,41.211452,19.435841,-14.877124,41.29649,62.474564,104.940948,0.154744580388069,307.657593,424.588323786865,1.95734092438016,0.068043028176487,0.922141079328417,-19.7578693212357,513.885144254361,2.05402150030467,0.0158001250838014,1.10459281897538,39.7338616555222,478.490391014948,77.703008447849,0.0135315169901205,1.17679207635651
4,4.031028,24,24.031935,-10.044,-10.073237,109.072769,NaN,0.999521911144257,NaN,29.618788,400,400.1492,25,31.134142,9.484999,40.571117,50.005951,402.350128,400.15152,400.015961,4408.132324,9.960675,9.390048,9.438489,1.86856,1.825992,1.758371,34.227783,41.165649,19.455221,-14.905965,41.303711,62.475441,104.936882,0,307.607025,424.582223898873,1.95727737247203,0.0680132335287077,0.922242770794821,-19.7475550559054,514.003547045062,2.05432798950812,0.0158067969414015,1.10449518161614,39.7352397654312,478.469183390618,77.6859619892476,0.0135295919289123,1.17688224288106
4,4.028455,24,24.030821,-10.044,-10.073237,109.072769,NaN,0.999767303466797,NaN,29.618788,400,400.1492,25,31.134142,9.486814,40.551723,50.005951,401.270111,399.427246,398.908997,4399.949707,9.863726,9.394376,9.433105,1.842499,1.806218,1.748016,34.240433,41.287109,19.456869,-14.913072,41.332012,62.491982,104.932579,0,303.936646,424.589950983706,1.95737328777377,0.0680614153186723,0.922085364007655,-19.7645577203782,514.00466063356,2.05433551002588,0.0158076487898362,1.10448464175592,39.7333326574001,478.501327813781,77.7119283868846,0.0135324440361544,1.17674712548277
4,4.030265,24,24.032108,-10.044,-10.081166,109.163589,NaN,0.999421775341034,NaN,29.592484,400,400.150269,25,31.131603,9.498611,40.484337,50.014,402.18512,400.153259,399.784485,4405.407227,9.883381,9.373606,9.423526,1.875056,1.840931,1.769128,34.246765,41.272896,19.470619,-14.935909,41.310211,62.447906,104.967384,0.0819459706544876,302.065948,424.577203234209,1.95727801555302,0.0680245595074328,0.922228136040053,-19.7525961752241,514.103680505388,2.05458921959988,0.0158127947020011,1.10440872773663,39.7355359260727,478.469643067942,77.6865620024429,0.0135295157532593,1.17688301878347
4,4.028972,24,24.032627,-10.044,-10.099638,109.181168,NaN,1.000204,NaN,29.586374,400,400.417603,25,31.138603,9.480083,40.36451,50.014,402.18512,400.153259,399.784485,4405.407227,9.883381,9.373606,9.423526,1.875056,1.840931,1.769128,34.246765,41.272896,19.470619,-14.935909,41.310211,62.447906,104.967384,0.0819459706544876,302.065948,424.56405226194,1.95726146311872,0.0680418853922621,0.922223693918651,-19.7611406599451,514.122576475851,2.05463649715138,0.0158135840558919,1.1043966299908,39.7364243982495,478.464538064668,77.6828526019633,0.0135288510452115,1.17690939749069
4,4.02915,24,24.032276,-10.044,-10.128626,109.176041,NaN,1.000172,NaN,29.586426,400,400.389893,25,31.149412,9.464702,40.353699,50.014,400.790283,398.611145,397.990448,4402.989746,9.816478,9.36211,9.326517,1.843739,1.820522,1.755628,34.229919,41.340527,19.446032,-14.923978,41.32621,62.427464,104.985596,0.072245329618454,301.580841,424.536782004425,1.95715318405596,0.0680277414940517,0.922352056890659,-19.7599642642887,514.117264752709,2.05462405584396,0.0158135065233897,1.10439827174277,39.7358235256028,478.426077188187,77.6497499708087,0.0135264808236889,1.17704713894821
4,4.029815,24,24.03278,-10.044,-10.1511,109.174438,NaN,1.000064,NaN,29.582943,400,400.188385,25,31.159813,9.480295,40.535847,50.014,400.790283,398.611145,397.990448,4402.989746,9.816478,9.36211,9.326517,1.843739,1.820522,1.755628,34.229919,41.340527,19.446032,-14.923978,41.32621,62.427464,104.985596,0.072245329618454,301.580841,424.514051815329,1.95704956317837,0.0680069083229081,0.922484160458813,-19.7555696553931,514.114991066378,2.05461602426691,0.0158130128989991,1.10440458120145,39.7366863149996,478.390410219149,77.6200601271528,0.0135237691315315,1.17718695794394
4,4.029993,24,24.03356,-10.044,-10.164221,109.149734,NaN,0.999846935272217,NaN,29.586472,400,399.954803,25,31.154835,9.483966,40.711601,50.014,402.120972,400.060089,399.63916,4411.120117,9.895813,9.374318,9.414498,1.832557,1.817168,1.754889,34.219864,41.248356,19.434587,-14.924549,41.27594,62.41095,105.003189,0.0834260284900665,299.276764,424.501411991513,1.9569968990072,0.0679986826699088,0.9225484922014,-19.7543934483868,514.086928403601,2.05453939579873,0.0158107492953475,1.10443585570563,39.7380215571145,478.37299236086,77.6062093572654,0.0135221144919937,1.17726297196141
4,4.03057,24,24.033615,-10.044,-10.174266,109.086433,NaN,0.999119400978088,NaN,29.585331,400,399.991211,25,31.140892,9.507651,40.618645,50.014,400.561676,398.513031,397.890106,4400.705566,9.820374,9.373779,9.347367,1.829692,1.808897,1.749611,34.238712,41.182777,19.448553,-14.941696,41.353531,62.412914,105.000183,0.153117254376411,302.133362,424.490408326688,1.95694013907778,0.0679841376908101,0.922624893720152,-19.7505809611208,514.016959593176,2.05435613237466,0.0158064348022931,1.10449779118542,39.738115707554,478.353158309693,77.5894289345729,0.0135207458536042,1.17733761706354
4,4.030203,24,24.034544,-10.044,-10.195195,108.987236,NaN,1.000862,NaN,29.598915,400,399.899292,25,31.131456,9.51282,40.494595,50.014,400.561676,398.513031,397.890106,4400.705566,9.820374,9.373779,9.347367,1.829692,1.808897,1.749611,34.238712,41.182777,19.448553,-14.941696,41.353531,62.412914,105.000183,0.153117254376411,302.133362,424.472202770812,1.95688039523674,0.0679831989421335,0.922687715972222,-19.753005839597,513.90646250297,2.05406317313405,0.0157990275223119,1.1046032820817,39.7397059692756,478.333460246426,77.5738243133225,0.013518845620144,1.17742437095272
4,4.030575,24,24.034851,-10.044,-10.21534,108.890656,NaN,1.000138,NaN,29.618631,400,399.900726,25,31.127041,9.494931,40.435646,50.014,402.249786,400.24762,399.730316,4411.123535,9.887294,9.418048,9.440619,1.84198,1.803275,1.762408,34.247993,41.241165,19.465,-14.964961,41.26189,62.435837,104.993332,0.141473114490509,302.223633,424.452493928025,1.95679582404816,0.067968723211729,0.922792973250557,-19.7505479258158,513.799467924684,2.05378187866947,0.0157922702330732,1.10470087082455,39.7402314814166,478.304215149218,77.5493594201488,0.0135166876899182,1.1775378660089
4,4.030575,24,24.034851,-10.044,-10.222722,108.775497,NaN,1.000138,NaN,29.641541,400,400.124847,25,31.121284,9.484192,40.48666,50.014,400.919312,398.834076,398.30484,4404.991699,9.806366,9.339215,9.355104,1.841857,1.833258,1.772634,34.281197,41.247025,19.48937,-14.992167,41.30661,62.419495,105.01738,0.140919595956802,302.006989,424.445681758783,1.9567699154636,0.0679659692498357,0.922823188959157,-19.7505479258158,513.672245144956,2.05344881998482,0.0157844898036198,1.1048144392409,39.7402314814166,478.295129126264,77.5416434117008,0.0135160762207474,1.17757177997049
4,4.030408,24,24.034889,-10.044,-10.22976,108.729179,NaN,0.999935388565063,NaN,29.644663,400,400.162018,25,31.112764,9.475004,40.529919,50.014,400.919312,398.834076,398.30484,4404.991699,9.806366,9.339215,9.355104,1.841857,1.833258,1.772634,34.281197,41.247025,19.48937,-14.992167,41.30661,62.419495,105.01738,0.140919595956802,302.006989,424.439689986673,1.95675144343095,0.0679664679493394,0.922841717113508,-19.7516513225915,513.62103317645,2.05331456591369,0.0157813304864658,1.10486068728605,39.7402965281642,478.288702549751,77.5362320560438,0.0135156202149306,1.17759632078292
4,4.029828,24,24.035707,-10.044,-10.237763,108.744812,NaN,0.999357104301453,NaN,29.665989,400,400.14975,25,31.109419,9.465118,40.569073,50.014,402.19104,400.02771,399.474457,4401.978027,9.876253,9.388045,9.388785,1.856044,1.82952,1.75732,34.247688,41.285934,19.521029,-15.01508,41.331947,62.43544,105.015594,0.123529270291328,299.733002,424.4340520875,1.95674499416823,0.0679743350227851,0.922838738018232,-19.7554837512886,513.637485069575,2.05335426604177,0.01578176223478,1.10485297433389,39.7416967260301,478.287546435942,77.5362420342104,0.0135150365195825,1.17761240404738
4,4.029348,24,24.034336,-10.044,-10.233572,108.833618,NaN,0.99943071603775,NaN,29.694565,400,400.252502,25,31.106554,9.472718,40.623676,50.01033,401.900848,399.93161,399.227509,4407.809082,9.841645,9.392027,9.399909,1.855288,1.824143,1.758383,34.260616,41.337399,19.509357,-15.007524,41.28857,62.397614,105.04422,0.159704729914665,301.08728,424.439365886691,1.95677761627878,0.0679848832048892,0.922791972398987,-19.7586557361491,513.736972388295,2.05362041174806,0.0157888105020581,1.10475213415291,39.7393499190505,478.297133652185,77.5427213374413,0.0135165296533305,1.17755689042402
4,4.030288,24,24.035345,-10.044,-10.226555,108.931931,NaN,0.999823331832886,NaN,29.697802,400,400.330139,25,31.107361,9.489366,40.519798,50.01033,401.900848,399.93161,399.227509,4407.809082,9.841645,9.392027,9.399909,1.855288,1.824143,1.758383,34.260616,41.337399,19.509357,-15.007524,41.28857,62.397614,105.04422,0.159704729914665,301.08728,424.443009196974,1.9567671698861,0.0679699090159413,0.922821191951108,-19.7524442041793,513.844569123262,2.05389788361868,0.0157946805612413,1.10466503166116,39.7410770830447,478.294833960784,77.5419916395371,0.0135157508299399,1.17757998674682
4,4.030056,24,24.035027,-10.044,-10.223409,108.996346,NaN,0.999771296977997,NaN,29.699072,400,400.09137,25,31.113636,9.488253,40.424419,50.01033,401.109619,399.15921,398.383209,4400.401367,9.80665,9.388556,9.373389,1.830059,1.802467,1.753542,34.228046,41.236759,19.489372,-14.990045,41.336533,62.370316,105.049782,0.119233429431915,302.429474,424.446611263463,1.9567868676402,0.0679754240970374,0.922794011277328,-19.7539771599124,513.916042212451,2.05408624470256,0.0157992734929996,1.10459895524803,39.7405327499138,478.301312044119,77.5471073847565,0.0135163834632435,1.17755123176542
4,4.030054,24,24.035305,-10.044,-10.223409,108.996346,NaN,0.999963104724884,NaN,29.699072,400,400.09137,25,31.113636,9.488802,40.533066,50.01033,401.900513,400.069305,399.456146,4410.799805,9.85852,9.394695,9.442454,1.844491,1.820614,1.761591,34.194332,41.171066,19.516462,-15.032019,41.32991,62.392231,105.045998,0.10071787238121,302.453552,424.446617288334,1.95678694226164,0.0679754615243578,0.922793888007411,-19.7539903753346,513.915764104526,2.05408436760814,0.0157990610170691,1.10460158951806,39.7410086137702,478.301713967019,77.5477857094989,0.0135162385716732,1.17755372947729
4,4.029709,24,24.034536,-10.044,-10.216902,109.035522,NaN,0.99988728761673,NaN,29.707542,400,400.191559,25,31.112753,9.508221,40.666134,50.01033,401.900513,400.069305,399.456146,4410.799805,9.85852,9.394695,9.442454,1.844491,1.820614,1.761591,34.194332,41.171066,19.516462,-15.032019,41.32991,62.392231,105.045998,0.10071787238121,302.453552,424.45366095961,1.95682265132302,0.0679843461858081,0.922746005245267,-19.7562701121988,513.959806238528,2.05420279052898,0.0158022938481258,1.10455606657786,39.7396922750795,478.313197765239,77.5566060111144,0.013517487025087,1.17749981999763
4,4.030783,24,24.036928,-10.044,-10.212481,109.098785,NaN,0.999618351459503,NaN,29.721584,400,400.078583,25,31.114777,9.510981,40.678894,50.01033,400.551544,398.654968,397.90329,4402.166016,9.804788,9.399663,9.375902,1.837555,1.811287,1.758476,34.206654,41.253193,19.544991,-15.063105,41.333881,62.392223,105.042404,0.126624807715416,303.302246,424.454505699986,1.95679809856246,0.0679658983765268,0.922794091257957,-19.7491736842132,514.027291199285,2.05436946216987,0.0158047358563889,1.10451712318499,39.7437866848541,478.307820133322,77.5549385752679,0.0135156457396478,1.17755427892639
4,4.029965,24,24.036045,-10.044,-10.204588,109.1689,NaN,1.000309,NaN,29.707569,400,399.917755,25,31.119209,9.495406,40.534332,50.01033,400.356689,398.41217,397.636169,4399.347168,9.784318,9.388187,9.348477,1.820739,1.805031,1.752591,34.217175,41.279839,19.564152,-15.0845,41.34029,62.45023,105.010887,0.142517998814583,304.248444,424.464252470166,1.95685631352313,0.0679841490180575,0.922711433469044,-19.7545784670561,514.105613943403,2.05457799450227,0.0158101425871632,1.10444077555684,39.742275281291,478.327043336625,77.5701935939289,0.0135174853735281,1.17746987138642
4,4.030817,24,24.036484,-10.044,-10.193515,109.21936,NaN,1.000698,NaN,29.692795,400,399.731598,25,31.116659,9.481067,40.405106,50.01033,400.356689,398.41217,397.636169,4399.347168,9.784318,9.388187,9.348477,1.820739,1.805031,1.752591,34.217175,41.279839,19.564152,-15.0845,41.34029,62.45023,105.010887,0.142517998814583,304.248444,424.471904311212,1.9568633874462,0.0679723368632094,0.922718648432,-19.7489490537338,514.160904544982,2.05472078855813,0.0158132114972639,1.10439615024266,39.7430267091898,478.330117731153,77.5733366635641,0.0135174207250576,1.17746471732078
4,4.031588,24,24.036215,-10.044,-10.187304,109.19323,NaN,1.000289,NaN,29.712502,400,399.755981,25,31.107866,9.486497,40.414967,50.01033,402.016113,400.157684,399.52301,4407.459961,9.846596,9.405635,9.445412,1.862345,1.836743,1.774812,34.220425,41.324158,19.588724,-15.102226,41.317989,62.478386,104.98587,0.107536122202873,304.98877,424.475314160845,1.95685642686777,0.0679602316044,0.922740733677305,-19.7438556171821,514.132314950258,2.05464712888348,0.0158116542523195,1.10441884893802,39.7425662682793,478.327312885354,77.5706285501386,0.0135173983660545,1.17747130986799
4,4.030738,24,24.037329,-10.044,-10.174154,109.113083,NaN,0.999922275543213,NaN,29.714783,400,399.775757,25,31.10602,9.485778,40.463875,50.01033,400.808502,398.904846,398.244598,4397.518555,9.773497,9.33714,9.359449,1.844851,1.835478,1.771555,34.23011,41.118114,19.595623,-15.123096,41.31657,62.414745,105.029007,0.172898501157761,305.094696,424.490006057762,1.95693426638363,0.0679810359744607,0.922634768181324,-19.7494709914947,514.042682766169,2.05440806924556,0.0158053943264174,1.10450702483055,39.7444730500727,478.356119718078,77.5964444513034,0.0135186476183784,1.17737994709458
4,4.031502,24,24.036255,-10.044,-10.160307,109.080284,NaN,1.000156,NaN,29.719288,400,399.783264,25,31.111485,9.482134,40.456375,50.01033,400.808502,398.904846,398.244598,4397.518555,9.773497,9.33714,9.359449,1.844851,1.835478,1.771555,34.23011,41.118114,19.595623,-15.123096,41.31657,62.414745,105.029007,0.172898501157761,305.094696,424.500482669835,1.95695435594947,0.06797190719899,0.922625291193087,-19.7444237196516,514.007529096603,2.05432054397334,0.0158040015424122,1.10452874558554,39.742634735578,478.361714137376,77.5998948179789,0.0135196883377611,1.17734367802845
4,4.032269,24,24.037289,-10.044,-10.153995,109.125092,NaN,1.000115,NaN,29.707998,400,399.941101,25,31.101543,9.482923,40.386574,50.009575,401.864166,399.919403,399.224945,4402.587891,9.843281,9.401381,9.397924,1.825243,1.817265,1.75636,34.215446,41.103115,19.597502,-15.133701,41.310711,62.484013,104.998077,0.137817829847336,306.884766,424.503998615,1.95694790314945,0.0679599168821515,0.922646709191587,-19.7393573660857,514.055986688575,2.05444303714148,0.0158062353555828,1.10449498813295,39.7444045851054,478.360848716412,77.6004125612073,0.0135189905278534,1.17736175609041
4,4.031423,24,24.037979,-10.044,-10.15683,109.137314,NaN,0.999337911605835,NaN,29.719255,400,399.918182,25,31.100525,9.480475,40.437412,50.009575,401.386322,399.509949,398.870544,4410.713867,9.830289,9.386338,9.402372,1.828329,1.811277,1.763216,34.211407,41.331207,19.600803,-15.149214,41.353577,62.377693,105.073845,0.122116059064865,305.033325,424.503928297623,1.95696949947255,0.0679746813382693,0.922606268495461,-19.7449455894355,514.068796391222,2.05447369274803,0.0158065327152127,1.10448965260778,39.7455855936138,478.36935653692,77.6084747745518,0.0135191361427927,1.1773399820079
4,4.031423,24,24.037979,-10.044,-10.164911,109.085808,NaN,0.999337911605835,NaN,29.718052,400,399.972595,25,31.099407,9.461209,40.451935,50.009575,401.386322,399.509949,398.870544,4410.713867,9.830289,9.386338,9.402372,1.828329,1.811277,1.763216,34.211407,41.331207,19.600803,-15.149214,41.353577,62.377693,105.073845,0.122116059064865,305.033325,424.49647258332,1.95694114957718,0.0679716681318948,0.922639200799062,-19.7449455894355,514.011907259374,2.05432487021977,0.0158030566843371,1.10453968279458,39.7455855936138,478.3594126918,77.6000288805195,0.0135184671450158,1.17737701821033
4,4.030945,24,24.037582,-10.044,-10.167727,109.050819,NaN,0.99947714805603,NaN,29.698633,400,400.088135,25,31.102274,9.462738,40.515858,50.009575,401.912109,399.937378,399.282196,4401.320313,9.860998,9.432806,9.410917,1.832401,1.822834,1.776486,34.21043,41.256073,19.625813,-15.177417,41.332577,62.376835,105.077492,0.126144751906395,303.675415,424.495312845103,1.95694909492238,0.0679795599178405,0.92262129300128,-19.74810339908,513.973656883193,2.05422643685227,0.0158009983770024,1.10456999422308,39.7449060889761,478.361662836302,77.6014590369693,0.0135188640757402,1.17736293293995
4,4.031101,24,24.037115,-10.044,-10.148644,109.025894,NaN,1.000482,NaN,29.676916,400,400.240326,25,31.105482,9.465475,40.577522,50.009575,401.912109,399.937378,399.282196,4401.320313,9.860998,9.432806,9.410917,1.832401,1.822834,1.776486,34.21043,41.256073,19.625813,-15.177417,41.332577,62.376835,105.077492,0.126144751906395,303.675415,424.512449228401,1.95701022180371,0.0679837572759577,0.922553152123799,-19.7470727853065,513.94659223293,2.0541575525596,0.0157996726615335,1.1045898807867,39.7441067614888,478.382472329168,77.6185685677343,0.0135205529524029,1.17727874426338
4,4.031777,24,24.03726,-10.044,-10.127691,109.015236,NaN,1.000369,NaN,29.660206,400,400.052399,25,31.098604,9.477154,40.613937,50.009575,401.920074,399.979126,399.390411,4406.005859,9.833515,9.38533,9.418319,1.843279,1.822697,1.76569,34.253525,41.205952,19.662479,-15.214382,41.327091,62.314678,105.121857,0.0880837813019753,301.8685,424.529745949633,1.95705851310115,0.0679789235563432,0.922509433722534,-19.7426071454819,513.934674425567,2.05412576859267,0.0157988423091373,1.10460165880281,39.744354947953,478.399607807726,77.6332997447016,0.0135216160342217,1.17721706969462
4,4.031679,24,24.03731,-10.044,-10.12556,109.032654,NaN,0.998570680618286,NaN,29.665014,400,399.910095,25,31.081694,9.47576,40.63924,50.009575,400.511108,398.573334,397.77951,4402.760742,9.772552,9.396235,9.354063,1.818673,1.800264,1.750715,34.226357,41.193321,19.675398,-15.219211,41.327805,62.34132,105.102127,0,298.86264,424.532006474648,1.95706964036825,0.0679815509693871,0.922494758866452,-19.7432544955671,513.95386422601,2.05417577410362,0.0157999800014069,1.10458513149943,39.7444405292252,478.40357869447,77.6367334373522,0.0135218522330523,1.17720301845851
4,4.031346,24,24.036974,-10.044,-10.123204,109.007576,NaN,0.998870372772217,NaN,29.678875,400,399.972321,25,31.07436,9.475132,40.660694,50.009575,400.84726,398.965393,398.367981,4406.007324,9.800878,9.345866,9.383883,1.833068,1.820541,1.755786,34.241127,41.196056,19.689146,-15.247039,41.331547,62.366768,105.079651,0.0768225938081741,297.705811,424.535181061652,1.95709031702716,0.0679886585038517,0.922464754883467,-19.7454542548593,513.92649923382,2.0541055589404,0.0157985437131403,1.10460643097234,39.7438654204554,478.410377501416,77.6421019628168,0.0135225174642463,1.17717291327864
4,4.031187,24,24.037155,-10.044,-10.123204,109.007576,NaN,0.999997138977051,NaN,29.678875,400,399.972321,25,31.07436,9.475188,40.747047,50.009575,400.84726,398.965393,398.367981,4406.007324,9.800878,9.345866,9.383883,1.833068,1.820541,1.755786,34.241127,41.196056,19.689146,-15.247039,41.331547,62.366768,105.079651,0.0768225938081741,297.705811,424.53565910344,1.95709624450348,0.0679916332027108,0.922455000185178,-19.7465046395052,513.926318179724,2.05410433691442,0.0157984053925432,1.10460814582329,39.7441752268374,478.412701577446,77.6442954595512,0.0135225618288228,1.17716687058647
4,4.031193,24,24.038301,-10.044,-10.111399,108.932182,NaN,0.999982416629791,NaN,29.682789,400,400.030823,25,31.064379,9.47475,40.853096,50.016506,400.660919,398.824402,398.051331,4401.073242,9.757282,9.334764,9.356369,1.839599,1.819472,1.764233,34.219608,41.241779,19.689972,-15.253183,41.354713,62.325001,105.124031,0.0869212746620178,296.743988,424.546530366957,1.95713741986805,0.0679959217089557,0.922407447908355,-19.7464650017664,513.841887404138,2.05387864614014,0.0157924388796216,1.10469283082336,39.7461367220685,478.428695673187,77.6592704282663,0.0135229287366178,1.17712386992502
4,4.029484,24,24.038521,-10.044,-10.112813,108.846848,NaN,1.000213,NaN,29.675381,400,399.910461,25,31.057226,9.473717,40.838612,50.016506,400.660919,398.824402,398.051331,4401.073242,9.757282,9.334764,9.356369,1.839599,1.819472,1.764233,34.219608,41.241779,19.689972,-15.253183,41.354713,62.325001,105.124031,0.0869212746620178,296.743988,424.550362824019,1.95719617812486,0.0680273836030403,0.922308415680602,-19.7577569777058,513.747395563557,2.05363040163715,0.0157865071751934,1.10477886189991,39.7465132662249,478.449606659899,77.6773018360989,0.0135241991493193,1.1770493517366
4,4.029769,24,24.03763,-10.044,-10.125965,108.778458,NaN,0.999499917030334,NaN,29.685265,400,399.870331,25,31.058683,9.471051,40.78838,50.016506,402.115509,400.113739,399.418182,4407.731445,9.862342,9.420142,9.401323,1.834915,1.818418,1.760835,34.208542,41.314236,19.643511,-15.220359,41.33733,62.304604,105.134918,0,295.601563,424.537375464578,1.95713943190094,0.0680171429780868,0.922379225767988,-19.7558736254848,513.672730640914,2.05343860665393,0.0157825671586004,1.10483795139953,39.7449882461611,478.428494110133,77.6582866849514,0.0135233302976656,1.17711499012044
4,4.030737,24,24.037498,-10.044,-10.148191,108.724815,NaN,0.999588549137115,NaN,29.692558,400,399.917847,25,31.062431,9.46368,40.849918,50.016506,401.276154,399.344391,398.665222,4409.358398,9.818913,9.388907,9.389346,1.830677,1.808049,1.74827,34.237705,41.149532,19.628742,-15.220732,41.357456,62.337727,105.121002,0.0761989504098892,294.606018,424.513962058839,1.95702538356125,0.0679907367796046,0.922528951430883,-19.7494775983507,513.613594787871,2.05328430632915,0.0157790428833113,1.10488986567943,39.7447623135985,478.388308477634,77.6239898693105,0.0135207086626536,1.17726252487946
