P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.0296,24,24.036888,-10.044,-10.163111,108.660416,NaN,0.999268174171448,NaN,29.686445,400,400.078064,25,31.059717,9.452671,40.835987,50.016506,401.276154,399.344391,398.665222,4409.358398,9.818913,9.388907,9.389346,1.830677,1.808049,1.74827,34.237705,41.149532,19.628742,-15.220732,41.357456,62.337727,105.121002,0.0761989504098892,294.606018,424.503618423221,1.95701545104584,0.068006453548309,0.922519823288565,-19.7569904079881,513.543051120387,2.0531020813448,0.0157751557575779,1.10494809209419,39.7437182190156,478.383999666157,77.6195909358077,0.0135207961272301,1.17726979997955
4,4.02917,24,24.037727,-10.044,-10.162062,108.655228,NaN,0.999335289001465,NaN,29.689318,400,400.250916,25,31.054338,9.458685,40.700352,50.016506,401.934082,399.950714,399.385193,4407.219727,9.870986,9.406595,9.424173,1.830237,1.818423,1.750157,34.255512,41.402847,19.634541,-15.240311,41.319469,62.3955,105.082779,0.10212630033493,293.839203,424.505879801921,1.95703517000364,0.0680148959841634,0.922489134948211,-19.75983208749,513.536476573634,2.05308139543875,0.0157741644038069,1.10496126252369,39.7451542717603,478.392050948982,77.627446231036,0.0135208187770011,1.17725188756302
4,4.029979,24,24.038099,-10.044,-10.162174,108.662506,NaN,0.999839007854462,NaN,29.702812,400,400.497833,25,31.046183,9.460758,40.575001,50.016506,401.799713,399.70285,399.063202,4407.890625,9.846206,9.422575,9.384041,1.832529,1.816195,1.760029,34.223942,41.246075,19.646017,-15.250888,41.373253,62.369377,105.096893,0.141732841730118,294.191925,424.50334256086,1.95700460193451,0.0679997081933742,0.922539297025931,-19.7544859575875,513.544145121156,2.05309994331794,0.0157743723658112,1.10495755804803,39.745790983755,478.381831444131,77.6192161897047,0.0135199011729641,1.1772952610444
4,4.028831,24,24.038162,-10.044,-10.17987,108.669693,NaN,0.9996657371521,NaN,29.693748,400,400.429169,25,31.037659,9.455494,40.57111,50.016506,401.799713,399.70285,399.063202,4407.890625,9.846206,9.422575,9.384041,1.832529,1.816195,1.760029,34.223942,41.246075,19.646017,-15.250888,41.373253,62.369377,105.096893,0.141732841730118,294.191925,424.490471694582,1.95698534699239,0.0680146010283333,0.922540805215597,-19.7620725521915,513.552023203646,2.05312031622148,0.0157748100924694,1.10495100000524,39.7458988132677,478.375162631626,77.6136280504615,0.0135194135649777,1.17732099159399
4,4.028831,24,24.038162,-10.044,-10.194171,108.6464,NaN,0.9996657371521,NaN,29.682781,400,400.167786,25,31.033031,9.468886,40.527718,50.016506,401.612671,399.763611,399.157318,4407.41748,9.838226,9.375404,9.422607,1.834421,1.820422,1.752066,34.224689,41.232246,19.670393,-15.270503,41.287025,62.43491,105.067093,0.123531885445118,294.602417,424.477278021742,1.95693517387345,0.0680092653482606,0.922599104725232,-19.7620725521915,513.526285309722,2.05305290566224,0.0157732354788862,1.10497421211474,39.7458988132677,478.357564103541,77.5986805226257,0.0135182295933956,1.17738653400395
4,4.029781,24,24.038364,-10.044,-10.199039,108.636642,NaN,0.999494433403015,NaN,29.667084,400,400.328705,25,31.03619,9.47117,40.49361,50.016506,401.612671,399.763611,399.157318,4407.41748,9.838226,9.375404,9.422607,1.834421,1.820422,1.752066,34.224689,41.232246,19.670393,-15.270503,41.287025,62.43491,105.067093,0.123531885445118,294.602417,424.469926537209,1.95688264960936,0.0679896630409114,0.922677437776291,-19.755794328684,513.51530014894,2.05302329847797,0.0157724215734657,1.10498587244339,39.7462445508902,478.339414742442,77.5835107960424,0.0135168835804393,1.17745707485292
4,4.02994,24,24.037973,-10.044,-10.19915,108.645073,NaN,0.999160945415497,NaN,29.662977,400,400.176605,25,31.039831,9.463528,40.48571,50.020695,401.897736,400.0177,399.434448,4407.212891,9.826348,9.368946,9.425269,1.84192,1.825254,1.762543,34.237717,41.138348,19.681446,-15.286479,41.255878,62.382267,105.101173,0.139195963740349,297.085846,424.46934538747,1.95687632842408,0.0679866456338636,0.922687678826072,-19.75474366315,513.525008717591,2.05305034283251,0.0157732900706989,1.10497373253987,39.7455753240824,478.336669188939,77.5807052103596,0.0135169406565514,1.1774616912765
4,4.029005,24,24.038761,-10.044,-10.194622,108.63987,NaN,0.998470783233643,NaN,29.678663,400,400.004211,25,31.060213,9.478165,40.560574,50.020695,400.456787,398.693329,397.879883,4401.292969,9.756082,9.34938,9.364911,1.844481,1.817211,1.769113,34.253891,41.287651,19.707464,-15.316381,41.322258,62.344288,105.134415,0.155838206410408,296.900452,424.476338119407,1.95692709937831,0.0680058387669203,0.922611650620881,-19.760922561106,513.518468526267,2.05302995717905,0.0157723367085558,1.10498643938952,39.7469240386737,478.355541715964,77.5976886104845,0.0135177230784617,1.17740267490567
4,4.028185,24,24.039331,-10.044,-10.194933,108.651031,NaN,0.999431192874908,NaN,29.702353,400,399.974579,25,31.080803,9.47852,40.550251,50.020695,400.456787,398.693329,397.879883,4401.292969,9.756082,9.34938,9.364911,1.844481,1.817211,1.769113,34.253891,41.287651,19.707464,-15.316381,41.322258,62.344288,105.134415,0.155838206410408,296.900452,424.478519670312,1.95695660498948,0.0680210803847865,0.922562468407222,-19.7663423923563,513.530229105279,2.0530584057808,0.0157726560528956,1.10498074489632,39.747899610711,478.366661410432,77.6078236014397,0.0135181186551253,1.17736944017806
4,4.028818,24,24.038343,-10.044,-10.200115,108.6651,NaN,0.999334454536438,NaN,29.714699,400,399.955811,25,31.091038,9.468314,40.520187,50.020695,400.642853,398.914581,398.19574,4406.758789,9.794084,9.379452,9.421578,1.841529,1.803287,1.748688,34.274757,41.286942,19.67601,-15.294631,41.316494,62.280655,105.186958,0.15676061809063,296.912506,424.471833159915,1.95691480348794,0.0680072909540447,0.922622557104785,-19.762158472587,513.546766507971,2.05310580086485,0.0157743614172962,1.10495730058371,39.7462086079702,478.350663950717,77.5930393365852,0.0135176534181814,1.17741484452171
4,4.02973,24,24.038076,-10.044,-10.200115,108.6651,NaN,0.99944543838501,NaN,29.714699,400,399.955811,25,31.091038,9.460327,40.643929,50.020695,401.850403,400.026215,399.329865,4412.271973,9.855851,9.418613,9.442032,1.850334,1.82469,1.772299,34.250305,41.382275,19.675373,-15.296832,41.342743,62.352249,105.136139,0.174066767096519,297.347076,424.469087291432,1.95688077664381,0.0679902162302916,0.922678692514335,-19.7561313413455,513.547034459665,2.05310760574335,0.0157745652788049,1.10495475460414,39.74575161737,478.338368544193,77.5822732685588,0.0135169912955448,1.17745683608448
4,4.029994,24,24.038925,-10.044,-10.197922,108.655762,NaN,0.999350130558014,NaN,29.7293,400,399.818634,25,31.101904,9.450535,40.692917,50.020695,401.850403,400.026215,399.329865,4412.271973,9.855851,9.418613,9.442032,1.850334,1.82469,1.772299,34.250305,41.382275,19.675373,-15.296832,41.342743,62.352249,105.136139,0.174066767096519,297.347076,424.470315859215,1.95687862293632,0.0679860930795687,0.92268598769035,-19.7543868405845,513.53586424471,2.05307484230836,0.0157732858271519,1.10497215591451,39.7472047313826,478.338760739209,77.583635187931,0.0135164926565449,1.17746757554528
4,4.029499,24,24.040468,-10.044,-10.206633,108.65152,NaN,0.997762262821198,NaN,29.735245,400,399.994446,25,31.114204,9.452156,40.69828,50.020695,401.342865,399.507538,398.81189,4413.337402,9.818119,9.396749,9.417284,1.813561,1.793269,1.743464,34.264988,41.315083,19.640596,-15.280102,41.320206,62.404083,105.104126,0.128826230764389,299.250275,424.463768795339,1.9568665231799,0.0679921085229298,0.922691094743235,-19.7576578513601,513.529628223327,2.05305213501736,0.0157718211279398,1.10499110245715,39.749845567529,478.336602457448,77.5836720529716,0.0135153933508211,1.1774977988404
4,4.030483,24,24.039658,-10.044,-10.214613,108.681763,NaN,0.999533474445343,NaN,29.729618,400,400.118927,25,31.116755,9.44918,40.670204,50.020695,401.579529,399.665009,398.847473,4411.501953,9.80729,9.409225,9.390034,1.840479,1.808115,1.755973,34.229076,41.378105,19.67454,-15.304536,41.325996,62.383057,105.120842,0.17252080142498,301.51944,424.453441901683,1.95680180763701,0.067970715729761,0.92278432992433,-19.7511557807754,513.56385878551,2.05314513302661,0.0157744837613936,1.10495324478913,39.7484592730261,478.312810523724,77.562485538924,0.0135142934438354,1.17757490875675
4,4.03134,24,24.03779,-10.044,-10.225531,108.720978,NaN,0.99981826543808,NaN,29.744911,400,399.931274,25,31.111513,9.457704,40.588577,50.020695,401.579529,399.665009,398.847473,4411.501953,9.80729,9.409225,9.390034,1.840479,1.808115,1.755973,34.229076,41.378105,19.67454,-15.304536,41.325996,62.383057,105.120842,0.17252080142498,301.51944,424.440784759832,1.95673151753796,0.0679506117635467,0.922881858188963,-19.7454938914385,513.609062434345,2.05327123105048,0.0157785605698089,1.10489645641984,39.7452621025463,478.285635395489,77.537144637959,0.0135136198546139,1.17764950399678
4,4.031398,24,24.040041,-10.044,-10.225543,108.782166,NaN,0.99969094991684,NaN,29.753628,400,399.896851,25,31.106529,9.463227,40.539017,50.020695,401.74408,399.985779,399.190521,4413.612305,9.821278,9.383134,9.426318,1.841658,1.795317,1.759562,34.224976,41.241871,19.691639,-15.313316,41.287968,62.370384,105.130669,0.157628059387207,303.232422,424.440598938781,1.95672931184195,0.0679495226016996,0.922885483760177,-19.7451107397186,513.674410454235,2.05343304236173,0.015780976446572,1.10485722207278,39.7491147722698,478.287903656848,77.5417997122681,0.0135123807941886,1.17767341060908
4,4.031477,24,24.040764,-10.044,-10.212847,108.797287,NaN,0.999011337757111,NaN,29.764864,400,400.15155,25,31.118427,9.458282,40.562057,50.019283,401.124146,399.440918,398.644104,4406.714844,9.82091,9.392086,9.425063,1.849553,1.812159,1.755682,34.235291,41.218037,19.665396,-15.287786,41.339138,62.426846,105.090454,0.117396838963032,304.87442,424.452077606568,1.95677092679723,0.0679527809520355,0.922838352811913,-19.7445888674744,513.69039220595,2.05347189867627,0.0157814459856563,1.10484913709784,39.7503521551563,478.303474938615,77.5558985008852,0.0135129815454625,1.17762565905125
4,4.03171,24,24.041121,-10.044,-10.201217,108.760643,NaN,0.999722719192505,NaN,29.778915,400,400.126038,25,31.124651,9.452842,40.627785,50.019283,401.124146,399.440918,398.644104,4406.714844,9.82091,9.392086,9.425063,1.849553,1.812159,1.755682,34.235291,41.218037,19.665396,-15.287786,41.339138,62.426846,105.090454,0.117396838963032,304.87442,424.462108278344,1.95680305304983,0.067952761393291,0.922805117495729,-19.7430497202621,513.649547493189,2.05336348044889,0.0157786975363466,1.10488882208347,39.7509631345824,478.315224394244,77.5663086230221,0.0135135513585526,1.17758693499815
4,4.03171,24,24.041121,-10.044,-10.195802,108.695534,NaN,0.999722719192505,NaN,29.765247,400,399.782776,25,31.128218,9.469116,40.672482,50.019283,401.844299,400.002533,399.270477,4406.549805,9.859073,9.421113,9.433315,1.850891,1.822551,1.763056,34.240265,41.109612,19.642912,-15.286496,41.32336,62.44315,105.098877,0.125412598252297,303.328735,424.467105208096,1.95682205628781,0.0679547808936837,0.922782973516456,-19.7430497202621,513.577607183091,2.05317509490781,0.0157742976266694,1.10495348482626,39.7509631345824,478.321889192688,77.5719683909996,0.0135139997565412,1.17756206526183
4,4.032297,24,24.040333,-10.044,-10.208824,108.625259,NaN,0.999581158161163,NaN,29.75794,400,399.667572,25,31.131773,9.477131,40.672531,50.019283,400.74704,398.983887,398.122803,4412.294922,9.782653,9.391228,9.401878,1.834192,1.806193,1.760683,34.209126,41.173229,19.669985,-15.302483,41.336063,62.449345,105.086639,0.144392102956772,302.773804,424.453320345712,1.95675446359074,0.0679389493174697,0.922872414427203,-19.7391724284394,513.500745243114,2.05297704087432,0.0157701489023777,1.10501602361089,39.7496145209195,478.297118838528,77.5499787013056,0.0135128203305321,1.1776431934759
4,4.031419,24,24.041248,-10.044,-10.226568,108.573288,NaN,0.999395847320557,NaN,29.74609,400,399.738098,25,31.142134,9.474736,40.631458,50.019283,400.74704,398.983887,398.122803,4412.294922,9.782653,9.391228,9.401878,1.834192,1.806193,1.760683,34.209126,41.173229,19.669985,-15.302483,41.336063,62.449345,105.086639,0.144392102956772,302.773804,424.439589707216,1.95672493063296,0.0679487475243557,0.922890979337883,-19.744972013415,513.442396020574,2.05282041451576,0.0157659367528591,1.10507674585977,39.7511804841398,478.28799809891,77.5433431718751,0.013511641020569,1.17769041943881
5,4.977029,30,30.12266,-3.958,-4.914842,116.665298,NaN,0.999911844730377,NaN,30.665062,400,399.968262,25,31.697123,9.47607,51.575043,49.984283,402.133179,400.559814,399.529785,5340.418945,10.753389,10.35339,10.483559,1.754306,1.722164,1.655107,42.418499,50.521439,21.535234,-7.135057,50.977417,78.292358,113.214706,0.240494325757027,376.791504,426.637950106789,1.94321547037064,0.0552850753301338,0.956164830691506,-13.9921545935135,516.546343838075,2.03875537586859,0.0125238044894374,1.15299459300427,49.2773907396282,480.77516150516,86.6651327785119,0.0106607406315404,1.25293972694133
5,4.976701,30,30.116333,-3.958,-4.911374,116.674126,NaN,0.999765157699585,NaN,30.652149,400,399.921234,25,31.705526,9.471925,51.573597,49.984283,402.133179,400.559814,399.529785,5340.418945,10.753389,10.35339,10.483559,1.754306,1.722164,1.655107,42.418499,50.521439,21.535234,-7.135057,50.977417,78.292358,113.214706,0.240494325757027,376.791504,426.642216011338,1.94323813444333,0.0552902828097577,0.956128262377019,-13.993999010578,516.562717140226,2.0388177079372,0.0125274582158091,1.15291922473104,49.2682883038162,480.776570437895,86.6591913867331,0.0106633108992087,1.25284529270932
5,4.973725,30,30.110201,-3.958,-4.915716,116.669739,NaN,1.000075,NaN,30.632498,400,399.873718,25,31.704943,9.460023,51.675556,49.984283,400.661102,399.224426,398.182709,5334.286133,10.69564,10.303213,10.459865,1.725743,1.695263,1.630921,42.451824,50.69841,21.530207,-7.10342,50.930779,78.239159,113.226898,0.243678823113441,384.819641,426.646683318798,1.94331615163595,0.0553263083649029,0.955972759265692,-14.010737959281,516.563663021262,2.03883984260059,0.0125302595917976,1.1528670452051,49.2594649832934,480.798102311713,86.6695310944263,0.0106669061503385,1.25265679263573
5,4.972307,30,30.10461,-3.958,-4.906682,116.643509,NaN,1.000118,NaN,30.613079,400,399.930573,25,31.70097,9.479168,51.69223,49.984283,400.661102,399.224426,398.182709,5334.286133,10.69564,10.303213,10.459865,1.725743,1.695263,1.630921,42.451824,50.69841,21.530207,-7.10342,50.930779,78.239159,113.226898,0.243678823113441,384.819641,426.65942468163,1.94339290450929,0.0553469781618212,0.955844189280419,-14.0187163953033,516.538897981826,2.03879428408054,0.0125315417342436,1.15285525757712,49.251418883953,480.819755116972,86.6805747559224,0.0106702959376108,1.25247533775937
5,4.970738,30,30.098108,-3.958,-4.906682,116.643509,NaN,1.000839,NaN,30.613079,400,399.930573,25,31.70097,9.506081,51.66954,49.984283,400.52417,399.057648,398.057312,5331.991699,10.712457,10.33675,10.468326,1.728062,1.699397,1.638608,42.439468,50.604362,21.565008,-7.107201,50.89476,78.2117,113.20681,0.157355099916458,380.500458,426.663966674516,1.9434422160166,0.0553667198680011,0.955751059153503,-14.0275464616349,516.545265011884,2.03883152454532,0.0125347808117123,1.15279242347093,49.2420602826488,480.830560084286,86.6819422819015,0.0106734529476953,1.25233346095929
5,4.969975,30,30.092407,-3.958,-4.890535,116.650314,NaN,0.999984741210938,NaN,30.605297,400,399.913269,25,31.697155,9.494327,51.641762,49.984283,401.95224,400.427795,399.542877,5338.501953,10.777953,10.364073,10.515905,1.742776,1.721037,1.645368,42.463886,50.488525,21.585024,-7.106654,50.884335,78.224747,113.191948,0.158576861023903,375.286804,426.68160639342,1.94352372448354,0.0553814001073746,0.955626731698183,-14.0318412646585,516.558691725284,2.03888430514023,0.012538011813801,1.15272639602042,49.2338532958489,480.853804006707,86.6941391630647,0.0106769756686635,1.25214307257324
5,4.969489,30,30.086454,-3.958,-4.874217,116.651596,NaN,1.000284,NaN,30.607788,400,400.113892,25,31.694469,9.482059,51.677673,49.984283,401.95224,400.427795,399.542877,5338.501953,10.777953,10.364073,10.515905,1.742776,1.721037,1.645368,42.463886,50.488525,21.585024,-7.106654,50.884335,78.224747,113.191948,0.158576861023903,375.286804,426.698605435223,1.94359712451187,0.0553926487254235,0.955518162206744,-14.0345771418534,516.565997900038,2.03892219873236,0.0125410532089878,1.15266683379498,49.2252822422778,480.873859901142,86.7035119410938,0.0106804247049995,1.25196461648369
5,4.966262,30,30.080753,-3.958,-4.860848,116.619293,NaN,0.999152302742004,NaN,30.597486,400,400.404236,25,31.698343,9.483489,51.732742,49.984283,402.065613,400.687286,399.683563,5331.775391,10.7522,10.327674,10.513018,1.754446,1.730139,1.651078,42.436779,50.659061,21.579996,-7.075895,50.863106,78.19104,113.21199,0.176517575979233,373.189758,426.720709784495,1.94374617187811,0.0554375180917309,0.955261951334973,-14.052748318886,516.534345628532,2.0388593376519,0.0125420456728368,1.15266367621703,49.2170727743281,480.921407225694,86.7351317929336,0.0106852800502249,1.25165827810491
5,4.962163,30,30.074892,-3.958,-4.847712,116.569099,NaN,1.000389,NaN,30.579765,400,400.595856,25,31.717548,9.471321,51.82988,49.988853,401.697723,400.197205,399.230377,5328.053223,10.739218,10.325318,10.464898,1.690392,1.656979,1.596122,42.444675,50.527233,21.566895,-7.055256,50.838947,78.122108,113.253227,0.220155358314514,368.100128,426.74510319344,1.94392183138495,0.0554933819475087,0.954955835008082,-14.0758427002174,516.482229224632,2.03874447898922,0.0125420928725883,1.15268778550516,49.2086316396669,480.978363712864,86.7741038161827,0.0106907150600879,1.25130533087331
5,4.961017,30,30.068432,-3.958,-4.835515,116.545532,NaN,0.999897122383118,NaN,30.576591,400,400.367493,25,31.732992,9.475721,51.932083,49.988853,401.697723,400.197205,399.230377,5328.053223,10.739218,10.325318,10.464898,1.690392,1.656979,1.596122,42.444675,50.527233,21.566895,-7.055256,50.838947,78.122108,113.253227,0.220155358314514,368.100128,426.760060765755,1.94400128534307,0.0555116975134198,0.954829053694315,-14.082302038724,516.461393835946,2.03871180679828,0.0125439656496221,1.15266325767295,49.1993263253087,481.000054110411,86.7842336347903,0.0106944584207101,1.25111274433173
5,4.961078,30,30.062538,-3.958,-4.820392,116.548454,NaN,1.000231,NaN,30.586044,400,400.380432,25,31.731701,9.481286,51.833534,49.988853,402.06424,400.61084,399.55954,5332.063965,10.769906,10.357392,10.503891,1.717281,1.698819,1.620047,42.435692,50.478668,21.577736,-7.046554,50.832642,78.078598,113.27169,0.293601900339127,375.286774,426.774323948301,1.94405318025526,0.0555156831770684,0.954759440995892,-14.0819581883696,516.470537248412,2.03875424423709,0.0125470756974763,1.15260153928567,49.1908349451485,481.012428752472,86.7875511869989,0.010697469172334,1.25097245952205
5,4.95756,30,30.057034,-3.958,-4.79669,116.523438,NaN,1.00024,NaN,30.586645,400,400.450775,25,31.730066,9.478219,51.678295,49.988853,401.932587,400.382141,399.288971,5324.700684,10.754693,10.363276,10.463897,1.735184,1.719382,1.643864,42.471436,50.539146,21.544603,-6.986089,50.802048,78.143486,113.209427,0.325278520584107,372.694977,426.807104729929,1.94424815696495,0.0555676317050859,0.954437778795244,-14.1017940430719,516.447097528564,2.0387118166158,0.0125483898842338,1.15258856847291,49.1829042578998,481.076723213443,86.8328172083474,0.010703169065578,1.25059076959524
5,4.955711,30,30.051111,-3.958,-4.784563,116.4748,NaN,1.000562,NaN,30.586292,400,400.142975,25,31.734951,9.477795,51.488838,49.988853,401.932587,400.382141,399.288971,5324.700684,10.754693,10.363276,10.463897,1.735184,1.719382,1.643864,42.471436,50.539146,21.544603,-6.986089,50.802048,78.143486,113.209427,0.325278520584107,372.694977,426.824012464259,1.94434945659861,0.0555948580935316,0.954270657775045,-14.112223729864,516.396843440956,2.03860191869945,0.0125485588190686,1.15260961786593,49.1743685695475,481.106849578836,86.8503065430951,0.0107071658480547,1.25036613528113
5,4.955711,30,30.051111,-3.958,-4.782381,116.44474,NaN,1.000562,NaN,30.601669,400,399.966919,25,31.736048,9.478777,51.47752,49.988853,400.298676,398.900085,397.853821,5319.845703,10.675767,10.308834,10.459406,1.726898,1.697853,1.628129,42.499264,50.407848,21.549208,-6.984325,50.761559,78.10833,113.220734,0.382366478443146,370.747223,426.826094671389,1.94435721541691,0.0555955446366299,0.954260167272344,-14.112223729864,516.362195266884,2.0385129882445,0.0125468341332736,1.15265812917125,49.1743685695475,481.109642767812,86.8525404517857,0.0107073187706021,1.25035288507835
5,4.952332,30,30.038536,-3.958,-4.785743,116.467003,NaN,1.001287,NaN,30.609276,400,399.822479,25,31.732695,9.475878,51.533283,49.988853,402.017303,400.347168,399.394012,5327.560547,10.752608,10.361583,10.463644,1.743629,1.719866,1.644418,42.49609,50.336025,21.547552,-6.957951,50.717026,78.192757,113.15831,0.216936454176903,377.652252,426.832631930969,1.9444516016487,0.055637314951739,0.954077758560797,-14.1312913850344,516.400186106482,2.03865100782256,0.0125543968553222,1.1525004282835,49.1562422714576,481.130153865106,86.8549305950199,0.0107134295005473,1.25008244434813
5,4.952332,30,30.038536,-3.958,-4.776359,116.483337,NaN,1.001287,NaN,30.63302,400,399.749756,25,31.735888,9.469244,51.583477,49.988853,402.017303,400.347168,399.394012,5327.560547,10.752608,10.361583,10.463644,1.743629,1.719866,1.644418,42.49609,50.336025,21.547552,-6.957951,50.717026,78.192757,113.15831,0.216936454176903,377.652252,426.841584785419,1.9444849618958,0.0556402687372281,0.954032743818018,-14.1312913850344,516.419010833643,2.03869932278939,0.0125553341726282,1.1524741263081,49.1562422714576,481.142163893167,86.8645382024191,0.0107140872227767,1.25002556012005
5,4.949968,30,30.031986,-3.958,-4.761026,116.529869,NaN,1.000861,NaN,30.658871,400,399.754639,25,31.731228,9.462281,51.503113,49.988853,400.502747,398.899048,398.029877,5321.239746,10.693746,10.290978,10.428553,1.738315,1.707297,1.63754,42.494457,50.11171,21.546339,-6.940948,50.652706,78.154984,113.171417,0.192869991064072,382.774353,426.863025715516,1.94461387700447,0.0556750944299401,0.953820601623841,-14.1446373081405,516.479053703748,2.03887452464895,0.012561280410947,1.15233597544283,49.1467983951853,481.181557514747,86.8887571567277,0.0107188447058668,1.24974901084113
5,4.948281,30,30.026245,-3.958,-4.747217,116.591461,NaN,0.999755859375,NaN,30.659361,400,399.865784,25,31.726189,9.46769,51.330822,49.988853,400.502747,398.899048,398.029877,5321.239746,10.693746,10.290978,10.428553,1.738315,1.707297,1.63754,42.494457,50.11171,21.546339,-6.940948,50.652706,78.154984,113.171417,0.192869991064072,382.774353,426.8810566364,1.94471605995627,0.0557008681949694,0.953655759920083,-14.1541642116571,516.555646662299,2.03908957195582,0.0125676872173837,1.15218182846741,49.138519624112,481.212193462287,86.9068771115171,0.0107228028527356,1.24952529487323
5,4.947957,30,30.019764,-3.958,-4.73361,116.549927,NaN,0.999858796596527,NaN,30.652937,400,399.974518,25,31.720791,9.475584,51.223362,49.993,401.929138,400.158478,399.383301,5322.899414,10.760016,10.330958,10.460432,1.734212,1.711716,1.646471,42.52644,50.324013,21.552345,-6.922776,50.612587,78.137589,113.170952,0.18190823495388,375.077332,426.894965674749,1.94477460437261,0.055709269190094,0.953571898941816,-14.1559942028464,516.514138734232,2.03900396569651,0.0125685488776139,1.15218570456871,49.1291722567932,481.226322370192,86.9109657409771,0.0107261522179074,1.24936949094277
5,4.945821,30,30.014145,-3.958,-4.713766,116.462807,NaN,0.99888026714325,NaN,30.662806,400,399.935791,25,31.713968,9.470968,51.266388,49.993,401.737183,400.056488,399.25177,5322.708984,10.787936,10.337727,10.475884,1.742292,1.710984,1.644202,42.548222,50.218178,21.578609,-6.917581,50.572632,78.095924,113.194359,0.21133616566658,368.609314,426.920035867255,1.94491234518945,0.0557426728263009,0.953352527735838,-14.1680608772196,516.419262524925,2.03877860159663,0.0125663621382018,1.15227110275942,49.1210668539576,481.26989114889,86.9395840797899,0.0107307730795777,1.24908689475426
5,4.945826,30,30.00749,-3.958,-4.713766,116.462807,NaN,0.999564290046692,NaN,30.662806,400,399.935791,25,31.713968,9.47368,51.368526,49.993,401.715729,399.98587,399.185364,5317.424316,10.76549,10.33352,10.451951,1.749986,1.716381,1.65386,42.543118,50.478844,21.553152,-6.869185,50.553585,77.99472,113.237137,0.248351246118546,376.944397,426.920021475884,1.94491218774912,0.0557426092309724,0.953352819986909,-14.1680326266123,516.425786072075,2.03881681279021,0.0125696959273364,1.15220671453558,49.1114654904968,481.262692354692,86.9264092425796,0.010733025948143,1.24902935362571
5,4.943714,30,30.001049,-3.958,-4.683627,116.364548,NaN,1.000265,NaN,30.670229,400,399.971344,25,31.6999,9.474273,51.39949,49.993,401.715729,399.98587,399.185364,5317.424316,10.76549,10.33352,10.451951,1.749986,1.716381,1.65386,42.543118,50.478844,21.553152,-6.869185,50.553585,77.99472,113.237137,0.248351246118546,376.944397,426.95482717272,1.94508571037745,0.0557789749099925,0.95308655147001,-14.179967619984,516.318883188451,2.0385631764099,0.0125672799098931,1.15230236100501,49.1021712890657,481.318262101433,86.9637335951311,0.0107386345124438,1.24867949008149
5,4.944499,30,29.996376,-3.958,-4.660805,116.324821,NaN,1.000954,NaN,30.685137,400,400.305573,25,31.687119,9.464905,51.439083,49.993,401.856201,399.938568,399.146606,5315.606445,10.745504,10.333209,10.418118,1.750632,1.725692,1.668631,42.532898,50.236115,21.545277,-6.820901,50.52467,77.984711,113.245544,0.207214847207069,373.951752,426.974320532589,1.94514200859438,0.0557761680209391,0.95302436302856,-14.1755311007089,516.277690878104,2.03847249582305,0.0125673393985461,1.15232110154426,49.0954272928971,481.333517273729,86.9707489640852,0.0107413313489424,1.24854369059021
5,4.943828,30,29.990112,-3.958,-4.635347,116.299698,NaN,0.999725103378296,NaN,30.672388,400,400.200836,25,31.681803,9.456411,51.63158,49.993,401.856201,399.938568,399.146606,5315.606445,10.745504,10.333209,10.418118,1.750632,1.725692,1.668631,42.532898,50.236115,21.545277,-6.820901,50.52467,77.984711,113.245544,0.207214847207069,373.951752,427.000509126389,1.94525348537536,0.0557927242057111,0.952865088532205,-14.1793233023142,516.254889869736,2.03843416529101,0.0125690360262822,1.15230087700856,49.0863859061549,481.366933779577,86.9905433566854,0.0107456583314681,1.24830095249058
5,4.942974,30,29.986298,-3.958,-4.617834,116.281052,NaN,1.00032,NaN,30.652784,400,399.917511,25,31.681236,9.456873,51.642391,49.993,401.802429,400.038818,399.161926,5320.40918,10.768422,10.357234,10.446873,1.766273,1.722636,1.663035,42.543831,50.234421,21.55694,-6.808548,50.574314,77.977524,113.229645,0.190058678388596,371.583893,427.019648787083,1.94534250949121,0.0558091126345323,0.952732912043572,-14.1841503085407,516.23714845848,2.03840091907055,0.0125698769135683,1.15229396706308,49.0808801001372,481.394896829804,87.0087012621802,0.0107487111602337,1.24811761335417
5,4.941634,30,29.98035,-3.958,-4.606338,116.321747,NaN,1.000224,NaN,30.645601,400,399.681519,25,31.679686,9.468743,51.610008,49.993,400.540558,398.995148,398.085571,5315.485352,10.726495,10.315944,10.46512,1.745291,1.703174,1.633962,42.559067,50.137245,21.569664,-6.799379,50.535343,77.926964,113.264229,0.261770367622375,364.834198,427.034448651618,1.94542547606953,0.0558298044918779,0.952600985599498,-14.1917255818545,516.289877019314,2.03855551270383,0.0125752003325569,1.15217066338516,49.0722926086111,481.418384064105,87.0209022872934,0.0107523704025345,1.24792613839524
5,4.942014,30,29.974382,-3.958,-4.598526,116.352493,NaN,1.000392,NaN,30.640175,400,399.681427,25,31.676636,9.468826,51.594765,49.993,400.540558,398.995148,398.085571,5315.485352,10.726495,10.315944,10.46512,1.745291,1.703174,1.633962,42.559067,50.137245,21.569664,-6.799379,50.535343,77.926964,113.264229,0.261770367622375,364.834198,427.040799337357,1.94544122448419,0.0558274210575731,0.952586362928299,-14.1895772108617,516.331155748275,2.038680767243,0.0125799631759499,1.15206337292455,49.0636749061032,481.417638400697,87.0136641540067,0.0107547104372842,1.24784783109301
5,4.941474,30,29.969444,-3.958,-4.588177,116.389076,NaN,1.000227,NaN,30.645985,400,399.781525,25,31.672764,9.460214,51.548088,49.993,402.023285,400.33316,399.728607,5317.856445,10.794742,10.31898,10.485304,1.764377,1.715785,1.650145,42.53867,50.213451,21.519867,-6.726654,50.473949,77.888596,113.276932,0.337242633104324,360.015411,427.052207281097,1.94549492972041,0.0558375608106123,0.952506444229137,-14.1926301968088,516.378143015924,2.03881734630888,0.0125845455632807,1.15195684251597,49.0565434962998,481.431669882935,87.0194147818282,0.0107574505398188,1.24771455849806
5,4.936808,30,29.965263,-3.958,-4.55797,116.479729,NaN,0.999502241611481,NaN,30.63036,400,399.955139,25,31.671299,9.454701,51.405109,49.986458,401.215759,399.464203,398.783936,5311.620117,10.72854,10.272071,10.421141,1.738214,1.708262,1.63893,42.50956,50.189224,21.531536,-6.718659,50.51376,77.882904,113.258064,0.310547858476639,381.11911,427.094359027687,1.94574894132233,0.0559066029923553,0.952094687808239,-14.2190208618325,516.486661021765,2.03910940403167,0.0125918558214253,1.15177141453481,49.0505046217106,481.518666416639,87.084501887475,0.0107638898690953,1.24725135580991
5,4.93514,30,29.95961,-3.958,-4.524621,116.581245,NaN,1.000706,NaN,30.62538,400,400.215942,25,31.669634,9.446618,51.425636,49.986458,401.215759,399.464203,398.783936,5311.620117,10.72854,10.272071,10.421141,1.738214,1.708262,1.63893,42.50956,50.189224,21.531536,-6.718659,50.51376,77.882904,113.258064,0.310547858476639,381.11911,427.130887200964,1.94591965823104,0.0559384150582849,0.951842923607995,-14.2284596036224,516.609108672813,2.03944190279492,0.012600529476086,1.15155529424214,49.0423386022198,481.574081522761,87.1226530090409,0.0107691867025648,1.24691614089301
5,4.934767,30,29.953737,-3.958,-4.500755,116.587524,NaN,1.000453,NaN,30.596292,400,400.145203,25,31.654907,9.443051,51.46944,49.986458,402.20871,400.360168,399.692383,5312.52002,10.772352,10.303864,10.440471,1.750381,1.717981,1.651237,42.522137,49.99369,21.47949,-6.651564,50.420048,77.902901,113.252037,0.17602451145649,381.593445,427.154670737848,1.94601596007641,0.0559506978434857,0.951710575340481,-14.2305706383877,516.622086575376,2.03949419268116,0.0126038435103539,1.15148872946368,49.0338535096583,481.602451356463,87.1388795193736,0.0107730901047077,1.24670406580695
5,4.934767,30,29.953737,-3.958,-4.475505,116.560257,NaN,1.000453,NaN,30.576017,400,400.219025,25,31.653238,9.436058,51.466171,49.986458,401.71225,400.027771,399.138214,5305.930176,10.710859,10.306132,10.417955,1.750748,1.708884,1.649302,42.540539,50.049,21.487606,-6.63787,50.402874,77.875694,113.256294,0.160383194684982,375.345764,427.178699952374,1.94610540043714,0.0559586474559607,0.951593585904668,-14.2305706383877,516.590688342439,2.03941362735345,0.0126022769863843,1.1515319958618,49.0338535096583,481.634676918084,87.1647296756664,0.0107748569504442,1.24655451603269
5,4.934376,30,29.947981,-3.958,-4.44658,116.537582,NaN,0.999999523162842,NaN,30.574146,400,400.406738,25,31.659534,9.435503,51.593769,49.986458,401.71225,400.027771,399.138214,5305.930176,10.710859,10.306132,10.417955,1.750748,1.708884,1.649302,42.540539,50.049,21.487606,-6.63787,50.402874,77.875694,113.256294,0.160383194684982,375.345764,427.207341336141,1.94622014144841,0.055972752122693,0.951437366208321,-14.2327836768095,516.57021226616,2.0393796992446,0.0126038694560281,1.15151249874194,49.0255361952644,481.66981784916,87.1865283400692,0.0107790863184754,1.24631306251598
5,4.931414,30,29.94236,-3.958,-4.415303,116.57534,NaN,0.999958455562592,NaN,30.590445,400,400.497284,25,31.655485,9.446616,51.706799,49.986458,401.925537,400.260315,399.37674,5309.790039,10.739942,10.3189,10.459429,1.762424,1.71897,1.660609,42.53466,50.027351,21.470528,-6.591225,50.433205,77.838051,113.269539,0.156121864914894,371.866791,427.245563827732,1.94642410424656,0.0560205000668472,0.951123035293011,-14.2495527796452,516.619190786585,2.03952356280824,0.0126088678010229,1.15139841253989,49.0174127500909,481.737257449488,87.2344057090611,0.0107850339504812,1.24592444666959
5,4.930167,30,29.939068,-3.958,-4.380488,116.64743,NaN,0.999695658683777,NaN,30.590336,400,400.157623,25,31.650415,9.440735,51.757069,49.986458,402.036987,400.21994,399.296204,5298.524414,10.722659,10.324794,10.404553,1.759075,1.713179,1.654968,42.515141,50.103249,21.468224,-6.570828,50.393051,77.792236,113.289536,0.205615803599358,369.437531,427.282235839333,1.94658655673149,0.0560474318639033,0.950891772767082,-14.2566148587957,516.705410209343,2.03975542573904,0.0126146670867648,1.15125270044355,49.0126546135191,481.792254991929,87.2748986640901,0.0107893677362206,1.24562577624756
5,4.929143,30,29.932667,-3.958,-4.380488,116.64743,NaN,1.000396,NaN,30.590336,400,400.157623,25,31.650415,9.436979,51.78223,49.986458,402.036987,400.21994,399.296204,5298.524414,10.722659,10.324794,10.404553,1.759075,1.713179,1.654968,42.515141,50.103249,21.468224,-6.570828,50.393051,77.792236,113.289536,0.205615803599358,369.437531,427.285160167798,1.94661879348797,0.0560605542095853,0.950833098400118,-14.2624150509628,516.711669450114,2.03979220104781,0.0126178907919152,1.15119112047826,49.0034016738075,481.79696668165,87.2715773077236,0.0107921909202103,1.24551687752963
5,4.929948,30,29.927628,-3.958,-4.358998,116.748077,NaN,0.99939489364624,NaN,30.569025,400,400.307617,25,31.653126,9.446989,51.72789,49.986458,401.357452,399.754395,398.870117,5302.037109,10.71122,10.292247,10.449547,1.766288,1.723908,1.645113,42.491402,50.102146,21.469681,-6.545277,50.371475,77.76889,113.296753,0.159931212663651,365.780426,427.303294612203,1.94666947322507,0.0560570024165693,0.950780903813123,-14.2578552523246,516.832447701516,2.04011832452307,0.0126262115833484,1.1509843486264,48.9961164821335,481.809794004572,87.2762842011481,0.0107949142980416,1.24538916660455
5,4.929735,30,29.922058,-3.958,-4.342754,116.820366,NaN,0.999708414077759,NaN,30.551336,400,400.308258,25,31.659172,9.452793,51.58688,49.983887,402.129578,400.456116,399.61142,5300.003906,10.730439,10.303967,10.441818,1.765427,1.726312,1.650587,42.496033,50.182713,21.487583,-6.527483,50.359108,77.782524,113.277573,0.182782545685768,364.20462,427.319346325181,1.94673363195597,0.0560648446786586,0.9506945173428,-14.259061702799,516.921084009553,2.04036367628066,0.0126331712514439,1.15081771151215,48.9880624780242,481.826905097243,87.2838432694866,0.0107980865012687,1.24523457023209
5,4.929491,30,29.918407,-3.958,-4.327806,116.869804,NaN,1.000521,NaN,30.533413,400,400.078644,25,31.663105,9.446311,51.424965,49.983887,402.129578,400.456116,399.61142,5300.003906,10.730439,10.303967,10.441818,1.765427,1.726312,1.650587,42.496033,50.182713,21.487583,-6.527483,50.359108,77.782524,113.277573,0.182782545685768,364.20462,427.334252872129,1.94679417411942,0.0560726763832831,0.95061238468434,-14.2604437888256,516.981538115308,2.04053051769377,0.0126378514351567,1.15070557270981,48.9827826391951,481.844784039183,87.2941505798813,0.0108005318807718,1.24510264745783
5,4.928834,30,29.913454,-3.958,-4.311584,116.8918,NaN,1.000509,NaN,30.519369,400,399.896332,25,31.661945,9.450809,51.46814,49.983887,400.560608,398.985626,398.006348,5293.063965,10.664235,10.269377,10.410086,1.738588,1.703079,1.631012,42.496494,50.05167,21.458023,-6.486758,50.344986,77.723938,113.315582,0.226099535822868,364.20462,427.35154670796,1.9468722094252,0.0560862040787581,0.950500974844578,-14.2641654847904,517.011679552996,2.0406238485203,0.0126416133673379,1.15062390901413,48.9756191294393,481.867561618932,87.30695012353,0.0108037691312701,1.24493059005069
5,4.928095,30,29.91,-3.958,-4.294978,116.926048,NaN,1.000442,NaN,30.503315,400,399.929321,25,31.658182,9.460749,51.650833,49.983887,400.560608,398.985626,398.006348,5293.063965,10.664235,10.269377,10.410086,1.738588,1.703079,1.631012,42.496494,50.05167,21.458023,-6.486758,50.344986,77.723938,113.315582,0.226099535822868,364.20462,427.36943674432,1.94695417192855,0.0561009068659623,0.950383305370261,-14.268352136915,517.05445280908,2.04074470285058,0.0126453229695831,1.15053762740051,48.9706230717071,481.893374182622,87.3238539335725,0.0108065718609545,1.24476512244979
5,4.926901,30,29.904942,-3.958,-4.279976,116.978676,NaN,0.999602556228638,NaN,30.493822,400,399.838318,25,31.654943,9.475069,51.838341,49.983887,401.918518,400.221771,399.386841,5300.905273,10.764607,10.339474,10.447,1.752288,1.717524,1.639455,42.489014,50.139164,21.470509,-6.461869,50.381908,77.76236,113.2789,0.228318721055984,363.957855,427.387096337105,1.9470447730175,0.0561209465729248,0.950247155404386,-14.2751175098236,517.119929914678,2.04092894813348,0.0126508980457728,1.15040768071298,48.9633060873387,481.920567407742,87.3400915326208,0.0108100952176519,1.24457166950259
5,4.926762,30,29.898478,-3.958,-4.264604,116.987488,NaN,0.999782741069794,NaN,30.493317,400,399.84314,25,31.664627,9.469394,51.746735,49.983887,401.302979,399.702606,398.77002,5297.578613,10.718306,10.320634,10.418376,1.73837,1.719066,1.639273,42.47567,50.044075,21.417822,-6.400296,50.318855,77.678108,113.328056,0.330220937728882,363.353516,427.402098959327,1.94710347163335,0.0561275679624578,0.95016959889758,-14.2759051847369,517.136365238356,2.04099203963743,0.0126546690596911,1.15033232577922,48.9539537559669,481.93473906707,87.3443101178755,0.01081347029767,1.24441890533421
5,4.924462,30,29.894434,-3.958,-4.250221,116.976715,NaN,1.000025,NaN,30.456249,400,400.142212,25,31.668678,9.458986,51.637508,49.983887,401.302979,399.702606,398.77002,5297.578613,10.718306,10.320634,10.418376,1.73837,1.719066,1.639273,42.47567,50.044075,21.417822,-6.400296,50.318855,77.678108,113.328056,0.330220937728882,363.353516,427.422314183269,1.94722667503283,0.0561616276708175,0.949973678272655,-14.2889411164265,517.127913005129,2.04098349279666,0.0126560939895245,1.1503103803173,48.9481019598185,481.974781195607,87.3720063065525,0.010817293205472,1.24418075857037
5,4.924785,30,29.890615,-3.958,-4.241871,116.960068,NaN,1.000358,NaN,30.437878,400,399.968079,25,31.682714,9.461698,51.635399,49.983887,401.986115,400.328125,399.496643,5296.347656,10.768318,10.335554,10.455991,1.734644,1.703156,1.636252,42.492172,50.119919,21.437805,-6.404421,50.269524,77.550316,113.399994,0.375370115041733,365.412018,427.429326757283,1.94724600750426,0.056160106395713,0.94995435004591,-14.2871101379311,517.112485211508,2.04095633630899,0.0126570682999286,1.15029966556093,48.9425751791205,481.977619505726,87.3700534223416,0.0108189848847581,1.24411592553323
5,4.924785,30,29.890615,-3.958,-4.232193,116.965919,NaN,1.000358,NaN,30.44342,400,400.015137,25,31.696707,9.466172,51.742229,49.983887,401.478424,399.755554,398.888763,5300.023438,10.717031,10.295308,10.427219,1.761561,1.725306,1.653289,42.500858,49.914814,21.419718,-6.349014,50.26498,77.523689,113.413284,0.391805648803711,366.065643,427.43852020417,1.94728019494772,0.0561631521084956,0.949910687081431,-14.2871101379311,517.119215588372,2.04097358868709,0.0126574042879403,1.15029061475896,48.9425751791205,481.989944948573,87.3799606356671,0.0108196612280972,1.24405960151026
5,4.924488,30,29.885296,-3.958,-4.213433,117.009804,NaN,0.999734222888947,NaN,30.468836,400,400.183075,25,31.699158,9.470878,51.803085,49.983887,401.478424,399.755554,398.888763,5300.023438,10.717031,10.295308,10.427219,1.761561,1.725306,1.653289,42.500858,49.914814,21.419718,-6.349014,50.26498,77.523689,113.413284,0.391805648803711,366.065643,427.457184785774,1.94735580192444,0.0561728710562389,0.949809285818044,-14.2887937277707,517.17487527931,2.04113351561518,0.012662613445452,1.15017206707174,48.9348767108603,482.011447752808,87.391349786327,0.0108229812979647,1.24388921090769
5,4.923841,30,29.881355,-3.958,-4.202098,117.107529,NaN,0.999573826789856,NaN,30.492311,400,400.327911,25,31.71031,9.466715,51.712276,49.983887,402.03006,400.173889,399.216339,5299.748047,10.719237,10.328754,10.393221,1.737697,1.703511,1.645069,42.49131,49.974018,21.411169,-6.330408,50.265675,77.598572,113.358025,0.272250175476074,394.132172,427.46979101056,1.94741619033426,0.0561847517455677,0.949721568184666,-14.29246161424,517.291103184502,2.04144416924985,0.0126702171519859,1.14998414035543,48.9291720054175,482.028954773639,87.4010566126369,0.010825528369144,1.24375585950658
5,4.922399,30,29.878155,-3.958,-4.180166,117.175789,NaN,1.000747,NaN,30.511795,400,400.177856,25,31.7229,9.464818,51.700863,49.985077,401.815918,400.164063,399.319977,5298.881836,10.758179,10.333462,10.449501,1.754472,1.718809,1.643566,42.521206,49.885509,21.427221,-6.328869,50.216351,77.578529,113.381142,0.154383435845375,374.258759,427.494718985037,1.94753900335034,0.0562101915770274,0.949541334023607,-14.3006377321788,517.372709042942,2.04166364925211,0.0126757540545985,1.14984911179157,48.9245394862334,482.069772364565,87.4303313455878,0.0108290569873036,1.24352644524971
5,4.922688,30,29.873535,-3.958,-4.158276,117.20755,NaN,0.999934613704681,NaN,30.516001,400,399.885162,25,31.719681,9.463151,51.731094,49.985077,401.815918,400.164063,399.319977,5298.881836,10.758179,10.333462,10.449501,1.754472,1.718809,1.643566,42.521206,49.885509,21.427221,-6.328869,50.216351,77.578529,113.381142,0.154383435845375,374.258759,427.514682103236,1.94760718144813,0.0562133628242233,0.949459620715319,-14.2989989602216,517.413719337825,2.041783717024,0.012679915371874,1.14975668215905,48.9178506042571,482.08935275701,87.4409592167713,0.0108319926097122,1.2433746937885
5,4.92213,30,29.870058,-3.958,-4.1404,117.201187,NaN,0.999770879745483,NaN,30.521433,400,399.794525,25,31.710701,9.457298,51.886036,49.985077,401.85791,400.100037,399.247192,5295.361328,10.718108,10.300811,10.413604,1.736938,1.703935,1.63089,42.533333,49.867821,21.435764,-6.315055,50.218468,77.521095,113.406441,0.178639948368073,371.086731,427.533239050372,1.94768782812674,0.0562261635514757,0.949348094498217,-14.302163160272,517.409783198228,2.04178492851186,0.0126813108716932,1.14973336651238,48.9128160371721,482.114667205534,87.4574680377848,0.0108347831163204,1.24321246457341
5,4.921594,30,29.865047,-3.958,-4.1404,117.201187,NaN,0.999642491340637,NaN,30.521433,400,399.794525,25,31.710701,9.462737,51.733948,49.985077,400.644958,398.899963,398.015381,5291.592773,10.67358,10.270597,10.377876,1.698221,1.685346,1.621468,42.560398,49.901684,21.407013,-6.266935,50.167347,77.576836,113.373863,0.112868264317512,376.40271,427.534761620172,1.94770469175152,0.0562330589504091,0.949317787454565,-14.3052028645811,517.414653935095,2.0418136871733,0.0126838489814935,1.14968577013056,48.9055594912093,482.115318446145,87.4524408184717,0.0108368387930805,1.24314161704383
5,4.920429,30,29.862827,-3.958,-4.122058,117.148033,NaN,1.000551,NaN,30.502613,400,399.839691,25,31.712971,9.449004,51.418964,49.985077,400.644958,398.899963,398.015381,5291.592773,10.67358,10.270597,10.377876,1.698221,1.685346,1.621468,42.560398,49.901684,21.407013,-6.266935,50.167347,77.576836,113.373863,0.112868264317512,376.40271,427.555481175132,1.94780606726393,0.0562538227303864,0.949170104314597,-14.3118105556297,517.355700298247,2.04166986319994,0.0126819225145791,1.14974583678754,48.9023443540284,482.149469619763,87.4774555188846,0.0108396086627117,1.24295647176415
5,4.919999,30,29.858404,-3.958,-4.105991,117.082153,NaN,0.999501168727875,NaN,30.481915,400,399.889069,25,31.719316,9.457595,51.407284,49.985077,402.145264,400.440094,399.682495,5292.88623,10.731635,10.286887,10.434021,1.724837,1.686297,1.605654,42.572506,49.65337,21.405384,-6.258645,50.224678,77.517242,113.39547,0.157825991511345,370.188721,427.571951409084,1.94787627860282,0.0562644137860835,0.949074266015006,-14.314249747445,517.284255678128,2.04150116825871,0.0126803806062127,1.14980459048155,48.8959381446315,482.16999608349,87.4890724641479,0.0108425195524315,1.24280348625816
5,4.918633,30,29.853062,-3.958,-4.087136,117.030167,NaN,1.000724,NaN,30.467424,400,399.968231,25,31.717728,9.462634,51.575008,49.985077,400.429779,398.80069,397.692841,5287.091797,10.629046,10.282482,10.36604,1.717527,1.660952,1.61495,42.528992,49.915741,21.406385,-6.242608,50.147984,77.550529,113.360298,0.182873278856277,372.471069,427.593720920465,1.9479857618244,0.0562879395069719,0.948913415941727,-14.3219995148601,517.229680521146,2.04137866539449,0.0126801015996795,1.1498334531902,48.8881998825232,482.203687681716,87.5102692040145,0.010846524926501,1.24257855139139
5,4.919487,30,29.849939,-3.958,-4.070477,116.989868,NaN,1.000154,NaN,30.461203,400,399.895111,25,31.723505,9.461227,51.721893,49.985077,400.429779,398.80069,397.692841,5287.091797,10.629046,10.282482,10.36604,1.717527,1.660952,1.61495,42.528992,49.915741,21.406385,-6.242608,50.147984,77.550529,113.360298,0.182873278856277,372.471069,427.607106195545,1.94801764383634,0.0562821797024754,0.948887595610902,-14.3171542995613,517.186383597792,2.04127784255188,0.0126793690638939,1.14986559731088,48.8836754977394,482.211798680172,87.5133393717369,0.0108482309839063,1.24249959108178
5,4.91772,30,29.845123,-3.958,-4.060531,117.006622,NaN,0.999877154827118,NaN,30.436642,400,399.790253,25,31.733416,9.44736,51.629055,49.985077,402.002045,400.260559,399.417755,5288.82373,10.710475,10.28982,10.408319,1.720958,1.681596,1.634835,42.529976,49.876873,21.379938,-6.195362,50.153946,77.508484,113.382347,0.195121228694916,375.109802,427.621553915968,1.94810830334875,0.0563080754124077,0.948744029743713,-14.3271801796765,517.21033756752,2.041354893196,0.0126827732957719,1.14979395547156,48.8766976892213,482.239271750559,87.5301207519348,0.0108516843044096,1.24231020287253
5,4.916516,30,29.841919,-3.958,-4.042566,117.028694,NaN,1.000145,NaN,30.423834,400,400.119568,25,31.737688,9.449365,51.452793,49.983742,401.939148,400.144928,399.260956,5291.793457,10.754915,10.337102,10.406779,1.738485,1.690927,1.626788,42.505184,49.811554,21.3512,-6.158077,50.134308,77.557358,113.346741,0.222707241773605,369.620514,427.642009755664,1.94820951763108,0.0563292504323386,0.948596848651248,-14.3340131969223,517.238834402368,2.04143834670174,0.0126856663891414,1.14972957012409,48.8720549898662,482.27230164576,87.5531640901374,0.0108547923275409,1.24211768370862
5,4.915217,30,29.838366,-3.958,-4.020458,117.012367,NaN,1.000064,NaN,30.437859,400,400.415344,25,31.74148,9.454914,51.478275,49.983742,401.939148,400.144928,399.260956,5291.793457,10.754915,10.337102,10.406779,1.738485,1.690927,1.626788,42.505184,49.811554,21.3512,-6.158077,50.134308,77.557358,113.346741,0.222707241773605,369.620514,427.666659948423,1.94832830881007,0.0563529634255768,0.948426322441959,-14.3413867958855,517.223521712465,2.04141065286453,0.0126865303443136,1.14972076103683,48.8669061238951,482.311294050959,87.5806273124588,0.0108583692779082,1.24189378331312
5,4.91518,30,29.834269,-3.958,-4.00553,116.975243,NaN,0.999845504760742,NaN,30.44264,400,400.327789,25,31.743792,9.450766,51.584106,49.983742,401.057892,399.342896,398.425507,5293.368652,10.733528,10.326546,10.41793,1.718183,1.683492,1.633664,42.50095,49.94228,21.340347,-6.127243,50.131935,77.558243,113.354088,0.283813774585724,365.090607,427.68092234038,1.94838207662044,0.0563581375998637,0.948358500858789,-14.3415968431841,517.184828524714,2.04132479855346,0.0126864751404838,1.14973868519386,48.8609683215194,482.326240775861,87.5881306996812,0.0108608464192083,1.24177110988768
5,4.916193,30,29.831257,-3.958,-3.997268,116.963562,NaN,0.999916195869446,NaN,30.431549,400,400.07196,25,31.742859,9.449222,51.657803,49.983742,401.057892,399.342896,398.425507,5293.368652,10.733528,10.326546,10.41793,1.718183,1.683492,1.633664,42.50095,49.94228,21.340347,-6.127243,50.131935,77.558243,113.354088,0.283813774585724,365.090607,427.685889343847,1.94837932146774,0.0563476668431095,0.948378959754742,-14.3358465241611,517.174331984071,2.04130768777854,0.0126873320051692,1.14972790817671,48.8566026096212,482.321975449819,87.5813635540497,0.0108618302551039,1.24174965889275
