P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.916193,30,29.831257,-3.958,-3.977597,116.985985,NaN,0.999916195869446,NaN,30.424532,400,400.185883,25,31.747015,9.453222,51.836784,49.983742,401.843689,400.027496,399.095032,5293.734375,10.753409,10.345028,10.40676,1.719774,1.666651,1.613892,42.496986,50.022129,21.339085,-6.114872,50.094448,77.497337,113.376495,0.144550696015358,373.487122,427.704544055306,1.94844862795286,0.0563538539823996,0.948292453609182,-14.3358465241611,517.20011194703,2.04137376910616,0.0126886210129778,1.14969349174511,48.8566026096212,482.34697719977,87.6014987587111,0.0108632032616094,1.24163708069767
5,4.91485,30,29.827103,-3.958,-3.958198,117.040192,NaN,0.999854803085327,NaN,30.417843,400,400.015045,25,31.746582,9.455435,52.005043,49.983742,400.548981,398.769775,397.778015,5281.579102,10.702695,10.314942,10.373569,1.703246,1.646596,1.606534,42.511024,49.756695,21.292675,-6.051121,50.082024,77.352318,113.470238,0.164781793951988,369.684326,427.726738710809,1.94855920198868,0.056377285814489,0.948132103424002,-14.3434702913977,517.266473937781,2.04155736907062,0.0126938452998356,1.14957089607544,48.8505810740565,482.38235497545,87.6253997262428,0.0108668266257247,1.24142191386118
5,4.915574,30,29.822218,-3.958,-3.947718,117.078484,NaN,0.999515056610107,NaN,30.445196,400,399.891998,25,31.745392,9.452887,51.985306,49.983742,400.548981,398.769775,397.778015,5281.579102,10.702695,10.314942,10.373569,1.703246,1.646596,1.606534,42.511024,49.756695,21.292675,-6.051121,50.082024,77.352318,113.470238,0.164781793951988,369.684326,427.734627052647,1.94857334347135,0.0563712374386564,0.94812668642684,-14.3393601852232,517.31524446957,2.04169824888388,0.0126985266061958,1.14946592177034,48.8434990626304,482.382147899265,87.6198305895611,0.0108687923376345,1.24135695523837
5,4.916867,30,29.819185,-3.958,-3.947718,117.078484,NaN,0.999926447868347,NaN,30.445196,400,399.891998,25,31.745392,9.463346,51.898148,49.983742,402.05014,400.237823,399.336029,5288.884766,10.756489,10.341248,10.403251,1.718262,1.677733,1.615275,42.492081,49.955433,21.3016,-6.03912,50.071507,77.359138,113.470665,0.156386166810989,367.572876,427.730969541126,1.94853268544321,0.056354555761965,0.94819903829927,-14.3320210476219,517.318194972394,2.04171568020898,0.0127000672092533,1.14943707928836,48.8391015266643,482.364183502718,87.6020046726065,0.0108690334164519,1.24139678244019
5,4.915508,30,29.815811,-3.958,-3.923995,117.105499,NaN,0.999621093273163,NaN,30.438478,400,399.806946,25,31.744247,9.471245,51.890873,49.983742,400.425079,398.523773,397.373016,5288.009766,10.685274,10.34438,10.333789,1.681792,1.646949,1.602852,42.463001,49.734718,21.304552,-6.029715,50.105232,77.368561,113.458633,0.219686850905418,375.895905,427.757304828109,1.94865896249861,0.05637954891015,0.948019148692234,-14.3397348442768,517.352527733294,2.041814640125,0.0127033340541663,1.14936383338709,48.8342091663727,482.406072309798,87.6320196492727,0.0108727006463334,1.24116310844429
5,4.918698,30,29.813377,-3.958,-3.902863,117.113998,NaN,0.999504864215851,NaN,30.462713,400,399.908356,25,31.749607,9.474808,51.984818,49.983742,400.425079,398.523773,397.373016,5288.009766,10.685274,10.34438,10.333789,1.681792,1.646949,1.602852,42.463001,49.734718,21.304552,-6.029715,50.105232,77.368561,113.458633,0.219686850905418,375.895905,427.768321300547,1.94863310011574,0.0563450457474721,0.948104969617047,-14.3216307112634,517.364662976326,2.04185365886719,0.0127050594296483,1.14932776751074,48.830679554961,482.394095312035,87.6196782646923,0.0108730285626349,1.24118405477638
5,4.918609,30,29.809677,-3.958,-3.88257,117.170807,NaN,1.000074,NaN,30.465235,400,399.816101,25,31.758957,9.464652,52.171581,49.989861,402.014618,400.231537,399.361908,5292.827148,10.763865,10.329667,10.421165,1.719581,1.668619,1.605738,42.449608,49.859261,21.294743,-5.993191,50.15126,77.407257,113.425262,0.224848181009293,375.913971,427.787811765901,1.94870734869133,0.0563525698064318,0.948011311366718,-14.3221356894252,517.433548527897,2.04204220308483,0.0127102048630989,1.14920632003244,48.8253136513595,482.416858965104,87.6339280528678,0.010875778123238,1.24103201251799
5,4.91855,30,29.806671,-3.958,-3.866115,117.219994,NaN,1.000239,NaN,30.475761,400,399.911591,25,31.756285,9.455797,52.311928,49.989861,400.385193,398.489044,397.424469,5282.880371,10.687878,10.318325,10.323916,1.710757,1.676261,1.617985,42.435436,49.965019,21.268061,-5.958662,50.128895,77.452293,113.384888,0.238889783620834,364.532074,427.80357735186,1.9487671316059,0.0563585005907867,0.947936215439574,-14.3224704540644,517.492992602628,2.04220427856178,0.0127145595687785,1.14910328851589,48.8209538350715,482.435158443029,87.6453504292635,0.0108780016967764,1.24090944528678
5,4.918186,30,29.803524,-3.958,-3.837347,117.254639,NaN,0.999578773975372,NaN,30.49357,400,400.003693,25,31.748856,9.456149,52.169312,49.989861,400.385193,398.489044,397.424469,5282.880371,10.687878,10.318325,10.323916,1.710757,1.676261,1.617985,42.435436,49.965019,21.268061,-5.958662,50.128895,77.452293,113.384888,0.238889783620834,364.532074,427.831873330145,1.94887982329826,0.0563722318995429,0.947790642805071,-14.3245358494291,517.535858126599,2.04232433205478,0.0127181506611032,1.14902109985256,48.8163891492522,482.472394783445,87.671881291561,0.0108813232432715,1.24070026942309
5,4.918674,30,29.802176,-3.958,-3.822234,117.238808,NaN,1.000523,NaN,30.497196,400,399.844849,25,31.748735,9.46188,52.002697,49.989861,401.365265,399.411224,398.504547,5299.949707,10.722191,10.313825,10.377407,1.724946,1.692965,1.629218,42.443588,49.802059,21.242882,-5.925162,50.095509,77.447601,113.395813,0.266708016395569,359.591675,427.844819600942,1.94891767914136,0.0563706863559659,0.947752106360623,-14.3217668844676,517.51897687508,2.04228548219007,0.012717926928157,1.14903224170715,48.8144337764803,482.484587284736,87.6802187550035,0.0108825397078222,1.24062755855502
5,4.918515,30,29.80077,-3.958,-3.81655,117.198578,NaN,1.000312,NaN,30.49596,400,399.7453,25,31.746012,9.479924,51.907501,49.989861,402.118164,400.132355,399.145081,5300.179688,10.725525,10.345286,10.373632,1.723305,1.699845,1.638612,42.49094,49.893501,21.226202,-5.885673,50.123909,77.393394,113.424141,0.427107721567154,352.194305,427.850655224817,1.94894267425176,0.0563745218366361,0.94771856591803,-14.3226690447084,517.474116021928,2.04217514335998,0.0127163306445093,1.14907974975454,48.8123941970172,482.492076183502,87.6847013179319,0.0108835213541734,1.24057513031099
5,4.918515,30,29.80077,-3.958,-3.813787,117.169907,NaN,1.000312,NaN,30.48366,400,400.076447,25,31.745926,9.46997,51.88599,49.989861,402.118164,400.132355,399.145081,5300.179688,10.725525,10.345286,10.373632,1.723305,1.699845,1.638612,42.49094,49.893501,21.226202,-5.885673,50.123909,77.393394,113.424141,0.427107721567154,352.194305,427.853273754638,1.94895239646187,0.0563753896362024,0.947706567407363,-14.3226690447084,517.4411701341,2.04209073906165,0.0127146829690909,1.14912317061861,48.8123941970172,482.495584312134,87.6875291602187,0.0108837140965006,1.24055944221935
5,4.91794,30,29.797283,-3.958,-3.803041,117.128914,NaN,0.99990177154541,NaN,30.479801,400,400.210449,25,31.745798,9.466214,51.901516,49.989861,402.004517,400.136932,399.257629,5288.892578,10.717451,10.306181,10.382502,1.727725,1.687001,1.63351,42.495602,49.879501,21.212664,-5.870899,50.092438,77.353188,113.464005,0.478871643543243,356.735016,427.865079639817,1.94900826522145,0.0563861803910157,0.947627958906559,-14.3259317596194,517.39745273184,2.04199008840017,0.012714100772438,1.14915224448399,48.8073355422302,482.511948575193,87.6968672984326,0.0108860276588868,1.24043935457031
5,4.91839,30,29.794359,-3.958,-3.79009,117.098434,NaN,1.000196,NaN,30.502569,400,400.077148,25,31.747076,9.441312,52.020908,49.989861,402.004517,400.136932,399.257629,5288.892578,10.717451,10.306181,10.382502,1.727725,1.687001,1.63351,42.495602,49.879501,21.212664,-5.870899,50.092438,77.353188,113.464005,0.478871643543243,356.735016,427.876082880413,1.9490396956785,0.056384443767316,0.947596826317627,-14.3233783058106,517.365269196522,2.04191714804515,0.0127138362497961,1.14917075892254,48.8030932862158,482.520106899413,87.7002133194814,0.0108876623358702,1.24036355521387
5,4.919511,30,29.793325,-3.958,-3.768625,117.077591,NaN,0.999308943748474,NaN,30.503019,400,399.870636,25,31.747135,9.437322,51.948967,49.989861,402.161774,400.246887,399.387878,5300.544922,10.739792,10.321512,10.395964,1.730346,1.699678,1.625842,42.440266,49.848976,21.193922,-5.829954,50.141338,77.355476,113.452286,0.354067623615265,376.199219,427.893261687278,1.94908000646761,0.056376728987091,0.947566124723115,-14.3170181435227,517.342322361864,2.04186171454543,0.0127131639542902,1.14919261402231,48.8015930400578,482.533527420643,87.709890932204,0.0108888193838455,1.24028971350479
5,4.922696,30,29.790182,-3.958,-3.753706,117.071747,NaN,1.00022,NaN,30.49262,400,399.801727,25,31.749271,9.437498,51.791443,49.989861,402.044617,400.215485,399.305084,5287.330078,10.751659,10.332181,10.393348,1.721829,1.686083,1.625445,42.422043,49.908829,21.193703,-5.810468,50.148792,77.402229,113.434357,0.309425503015518,370.762878,427.898420038231,1.94903252177188,0.0563403761758353,0.947678359076985,-14.2989535973414,517.338663437302,2.04186257820538,0.0127144274266312,1.14917163158878,48.7970325649285,482.512970164697,87.6898436161701,0.0108889653846731,1.24033921729337
5,4.924944,30,29.788216,-3.958,-3.737174,117.083786,NaN,0.999773263931274,NaN,30.488188,400,399.743683,25,31.751444,9.445453,51.622402,49.989861,402.044617,400.215485,399.305084,5287.330078,10.751659,10.332181,10.393348,1.721829,1.686083,1.625445,42.422043,49.908829,21.193703,-5.810468,50.148792,77.402229,113.434357,0.309425503015518,370.762878,427.907750702329,1.94902015381879,0.0563166295413104,0.947731537728262,-14.2862088539591,517.354410134217,2.04190933684569,0.0127161204633338,1.14913465492511,48.7941797194781,482.506366535395,87.6823468088149,0.010889400505081,1.24034225366484
5,4.926707,30,29.787457,-3.958,-3.704018,117.059143,NaN,0.999763011932373,NaN,30.474621,400,399.712982,25,31.752827,9.435835,51.416504,49.992973,400.332672,398.446991,397.404755,5286.080078,10.676608,10.322561,10.324022,1.713525,1.671368,1.615191,42.402161,49.959179,21.172033,-5.762913,50.15464,77.34095,113.474571,0.339785695075989,366.328094,427.934205052201,1.94908149385884,0.0563043523893609,0.947685820631577,-14.2762168593662,517.326829842419,2.04184113153202,0.0127150896110804,1.14916489811607,48.7930783019429,482.527673968794,87.6986874252775,0.0108908796784252,1.2402368892659
5,4.92726,30,29.787064,-3.958,-3.681056,117.002701,NaN,1.000083,NaN,30.463171,400,399.865479,25,31.740002,9.421303,51.312279,49.992973,401.828369,399.95462,399.17691,5290.135742,10.755873,10.327723,10.393384,1.706204,1.667153,1.603617,42.376244,50.001236,21.1614,-5.748406,50.190342,77.302406,113.502609,0.379650503396988,362.117218,427.95440749299,1.94914491317363,0.0563044409120907,0.94761723008955,-14.273083233565,517.262348741189,2.04167715258116,0.0127120430835816,1.14924710305813,48.7925079941502,482.550131292156,87.7163612417086,0.0108922734284002,1.24013139436077
5,4.930234,30,29.786133,-3.958,-3.667413,117.020729,NaN,1.000256,NaN,30.457512,400,399.713257,25,31.726105,9.428592,51.458157,49.992973,401.828369,399.95462,399.17691,5290.135742,10.755873,10.327723,10.393384,1.706204,1.667153,1.603617,42.376244,50.001236,21.1614,-5.748406,50.190342,77.302406,113.502609,0.379650503396988,362.117218,427.958962274948,1.94909969533508,0.0562705059356245,0.947723011287018,-14.2562353860727,517.283973053977,2.04173561007062,0.0127135540618922,1.14921077330309,48.7911569362611,482.532799968299,87.7013575338108,0.0108916989725491,1.24019619551134
5,4.929865,30,29.786076,-3.958,-3.653852,117.11116,NaN,0.999712765216827,NaN,30.469772,400,399.786316,25,31.723909,9.434214,51.784119,49.992973,400.763702,398.893097,397.9552,5291.833496,10.699435,10.31929,10.343006,1.718845,1.668655,1.608011,42.370827,50.046799,21.142437,-5.722013,50.14896,77.198578,113.577377,0.401408761739731,367.09967,427.97285266436,1.94915894419172,0.0562794931448831,0.947644018556804,-14.2583253668009,517.387946530112,2.04200224694303,0.0127187840621719,1.14907277695222,48.7910742173616,482.554118444739,87.7184848185707,0.010892893738529,1.24010032273051
5,4.935355,30,29.786432,-3.958,-3.653852,117.11116,NaN,1.000746,NaN,30.469772,400,399.786316,25,31.723909,9.448976,52.010109,49.992973,401.915161,400.07608,399.277679,5301.510254,10.765969,10.332291,10.412921,1.723356,1.680536,1.607249,42.363235,50.22506,21.134495,-5.688922,50.169163,77.236732,113.538475,0.417892187833786,392.215668,427.957395993142,1.94898701307997,0.0562090612800432,0.947948044443505,-14.22724284264,517.387600422003,2.04200019986872,0.0127186028067595,1.14907615709511,48.791590845659,482.492465817528,87.6691679996844,0.0108893607118745,1.24038034723098
5,4.93853,30,29.788094,-3.958,-3.636205,117.224991,NaN,1.000284,NaN,30.486341,400,400.159119,25,31.722832,9.462404,52.056732,49.992973,401.915161,400.07608,399.277679,5301.510254,10.765969,10.332291,10.412921,1.723356,1.680536,1.607249,42.363235,50.22506,21.134495,-5.688922,50.169163,77.236732,113.538475,0.417892187833786,392.215668,427.965185329089,1.94894971706526,0.056173921236445,0.948047530290155,-14.2092791008648,517.516777061282,2.04232573522889,0.0127243003802196,1.14891968644702,48.794002681509,482.480818533859,87.6616153519406,0.0108880458500858,1.24045478931284
5,4.940121,30,29.789528,-3.958,-3.621219,117.294449,NaN,0.999658644199371,NaN,30.497276,400,400.367828,25,31.726677,9.469303,52.092155,49.992973,401.659668,399.83374,398.998627,5295.401367,10.742304,10.318182,10.383811,1.710782,1.676372,1.605391,42.36895,50.153854,21.128256,-5.662773,50.221123,77.293762,113.519081,0.138894826173782,373.334229,427.974913828722,1.94895265737258,0.0561582514809257,0.948070746813772,-14.2002807404143,517.595183395478,2.04252189181018,0.0127275614349582,1.14882859265617,48.7960835675185,482.483440756921,87.6653144305004,0.0108876079317827,1.24046237529637
5,4.941642,30,29.790844,-3.958,-3.6003,117.310547,NaN,1.000356,NaN,30.478815,400,400.165955,25,31.732819,9.458363,52.129108,49.992973,401.728607,399.798523,398.893982,5294.581055,10.758492,10.34956,10.383018,1.707304,1.665971,1.606307,42.374424,50.249199,21.15053,-5.679761,50.258919,77.241898,113.57,0.122249789535999,368.733337,427.990465480305,1.94897866829159,0.0561453424321342,0.948064390508687,-14.1916803516918,517.612400055247,2.04256169612954,0.0127278161498685,1.14881682695402,48.7979931543354,482.494258855914,87.6754901881589,0.0108876683789233,1.24043173395011
5,4.941642,30,29.790844,-3.958,-3.589068,117.267303,NaN,1.000356,NaN,30.474127,400,400.21228,25,31.73506,9.466654,52.266083,49.992973,401.728607,399.798523,398.893982,5294.581055,10.758492,10.34956,10.383018,1.707304,1.665971,1.606307,42.374424,50.249199,21.15053,-5.679761,50.258919,77.241898,113.57,0.122249789535999,368.733337,428.001113866642,1.94901817182095,0.0561488544891447,0.948015805130242,-14.1916803516918,517.562719213356,2.04243445256137,0.0127253316146003,1.14888192242879,48.7979931543354,482.508512979921,87.6869817435834,0.0108884517388889,1.24036803818698
5,4.942835,30,29.791052,-3.958,-3.583945,117.199898,NaN,0.999596655368805,NaN,30.483677,400,400.180206,25,31.732332,9.458594,52.404278,49.992973,401.962677,400.096497,399.272339,5300.61084,10.730734,10.322141,10.402648,1.715275,1.680371,1.613719,42.383869,50.088299,21.128267,-5.654025,50.260242,77.292809,113.545029,0.189745828509331,388.013275,428.002614171572,1.94899889087465,0.0561352064847193,0.948059643916274,-14.1849360289946,517.485073347609,2.04223487831836,0.012721352142551,1.14898561903698,48.7982949675111,482.501782219198,87.6817852727465,0.010887997423219,1.24040091133913
5,4.942636,30,29.791716,-3.958,-3.580611,117.1371,NaN,0.99892646074295,NaN,30.474545,400,399.832275,25,31.733227,9.44245,52.71162,49.988659,400.538116,398.613739,397.589386,5292.104492,10.671537,10.312262,10.338818,1.683227,1.642103,1.593875,42.386261,50.126354,21.108887,-5.636783,50.2715,77.286285,113.555283,0.157194197177887,381.54895,428.006334816204,1.94901683727743,0.0561387920097656,0.94803422039049,-14.1860609386972,517.412270951668,2.0420461940436,0.0127174043574715,1.14908698114009,48.7992584370464,482.50898088751,87.688322670042,0.0108881235402835,1.24037768485228
5,4.943317,30,29.792515,-3.958,-3.577806,117.116768,NaN,1.000419,NaN,30.463211,400,399.628601,25,31.737112,9.451831,52.782589,49.988659,400.538116,398.613739,397.589386,5292.104492,10.671537,10.312262,10.338818,1.683227,1.642103,1.593875,42.386261,50.126354,21.108887,-5.636783,50.2715,77.286285,113.555283,0.157194197177887,381.54895,428.007078283407,1.94900541423699,0.0561309662387856,0.948059755783535,-14.1822115164936,517.388130607964,2.041981736221,0.0127158287719895,1.14912540680189,48.8004177705249,482.505728965608,87.6865839989107,0.0108876205711287,1.24040296908157
5,4.944065,30,29.793215,-3.958,-3.568203,117.104675,NaN,0.999091148376465,NaN,30.454111,400,399.695068,25,31.742193,9.458023,52.583122,49.988659,402.178162,400.289429,399.36496,5299.867188,10.731113,10.331991,10.396729,1.707545,1.671905,1.607915,42.409626,50.188221,21.084089,-5.614915,50.292484,77.328285,113.538132,0.166554167866707,375.606995,428.014078367208,1.94901580730737,0.0561244114357387,0.948059601520057,-14.1779838360407,517.373553493635,2.04194210326619,0.0127147772413639,1.14915041300113,48.8014334370129,482.510241327534,87.6909954351182,0.0108875844640613,1.24039222975618
5,4.945332,30,29.792332,-3.958,-3.561256,117.118034,NaN,1.000059,NaN,30.449455,400,399.640167,25,31.7523,9.440422,52.283363,49.988659,402.178162,400.289429,399.36496,5299.867188,10.731113,10.331991,10.396729,1.707545,1.671905,1.607915,42.409626,50.188221,21.084089,-5.614915,50.292484,77.328285,113.538132,0.166554167866707,375.606995,428.017100931883,1.94900064508932,0.0561104015356418,0.948099619483295,-14.1708238913086,517.389763311725,2.04198651603336,0.0127159946956792,1.14912174794212,48.800152243219,482.50380884101,87.6848337707514,0.0108875893192117,1.24040908568303
5,4.944096,30,29.792685,-3.958,-3.546676,117.164955,NaN,1.00006,NaN,30.455359,400,399.707977,25,31.766434,9.449841,52.096455,49.988659,400.699493,398.740204,397.657745,5285.092773,10.655355,10.314983,10.309807,1.697486,1.663967,1.607965,42.457352,50.17561,21.061386,-5.607172,50.330143,77.308083,113.564522,0.242197886109352,379.454285,428.034399084726,1.94909053756704,0.0561307427877753,0.947968341072483,-14.1778086352128,517.443336555109,2.04212263051491,0.0127185124171148,1.1490539705876,48.8006644340967,482.536630785507,87.7116859440723,0.0108892496564482,1.24026724948093
5,4.945566,30,29.796543,-3.958,-3.533092,117.20118,NaN,0.999672293663025,NaN,30.455212,400,399.85144,25,31.773167,9.472181,52.082897,49.988659,402.124054,400.224976,399.331909,5298.080078,10.733014,10.32747,10.396222,1.716276,1.683895,1.6161,42.468475,50.172394,21.032223,-5.586163,50.282974,77.311127,113.569611,0.148460194468498,379.024567,428.043143690875,1.94909237153006,0.0561162131771146,0.947990910886758,-14.1695016867808,517.481212278624,2.04220709401881,0.0127186309689817,1.1490357353592,48.8062619513299,482.541493436154,87.7198690695025,0.0108879511820205,1.24029744639483
5,4.946522,30,29.796963,-3.958,-3.525316,117.249023,NaN,1.000054,NaN,30.46629,400,399.736115,25,31.772627,9.465519,52.129879,49.988659,402.124054,400.224976,399.331909,5298.080078,10.733014,10.32747,10.396222,1.716276,1.683895,1.6161,42.468475,50.172394,21.032223,-5.586163,50.282974,77.311127,113.569611,0.148460194468498,379.024567,428.047827998936,1.94908984971179,0.0561064382928203,0.948010146487615,-14.1641003554225,517.535776049688,2.04234549817218,0.0127211664199539,1.14896743169224,48.8068712892552,482.541040678036,87.7199680514554,0.0108877558864901,1.24030511760918
5,4.946496,30,29.79731,-3.958,-3.525316,117.249023,NaN,0.999636888504028,NaN,30.46629,400,399.736115,25,31.772627,9.438441,52.151703,49.988659,402.00296,400.148193,399.245605,5293.991699,10.767346,10.33604,10.404899,1.709704,1.678671,1.607322,42.473408,50.122841,20.991404,-5.550641,50.344242,77.284683,113.580406,0.188004478812218,381.481506,428.047901082362,1.94909066180582,0.0561067701400484,0.948008711100561,-14.1642472430216,517.535439115017,2.04234350442722,0.012720989821759,1.14897071841374,48.8073747133943,482.541711543627,87.7208923064144,0.0108876519477689,1.240306790986
5,4.94772,30,29.799488,-3.958,-3.516453,117.280945,NaN,0.999647676944733,NaN,30.471022,400,399.935547,25,31.76569,9.419688,52.182262,49.988659,402.077301,400.087463,399.152893,5294.145508,10.734961,10.344585,10.374558,1.691068,1.661944,1.606682,42.486622,50.225704,20.971806,-5.543939,50.348518,77.323151,113.562386,0.145734280347824,374.517578,428.052863034198,1.94908359754537,0.0560939193108698,0.948038044084099,-14.1573328653877,517.570001602739,2.0424249351572,0.0127217153925886,1.14894319185401,48.8105344297535,482.541533487515,87.723154983741,0.0108867585119082,1.24033688576725
5,4.949681,30,29.79995,-3.958,-3.509624,117.295448,NaN,0.99945342540741,NaN,30.472837,400,400.14679,25,31.75536,9.427546,52.067825,49.988659,402.077301,400.087463,399.152893,5294.145508,10.734961,10.344585,10.374558,1.691068,1.661944,1.606682,42.486622,50.225704,20.971806,-5.543939,50.348518,77.323151,113.562386,0.145734280347824,374.517578,428.053825810073,1.9490463808434,0.0560710434607974,0.948116823376417,-14.1462578928264,517.586216162018,2.04246495891091,0.0127223134024819,1.14892570866859,48.8112046494788,482.528606096711,87.713243201908,0.0108858609004348,1.24040082858088
5,4.952586,30,29.803082,-3.958,-3.522819,117.29538,NaN,1.000004,NaN,30.4792,400,400.323486,25,31.753435,9.436676,52.032005,49.993488,401.929199,400.058258,399.255951,5293.455078,10.720575,10.311056,10.394378,1.720056,1.682491,1.607412,42.527008,50.363403,20.974491,-5.537477,50.331993,77.30217,113.591484,0.180387124419212,366.798798,428.033147272335,1.94890930157626,0.0560299144119668,0.948334329780279,-14.1298577213099,517.583098149534,2.04244676842743,0.0127207158356137,1.14895545329256,48.815748003461,482.482550344757,87.6795782653745,0.0108820604104904,1.2406488713738
5,4.955499,30,29.806051,-3.958,-3.514098,117.253914,NaN,0.999658942222595,NaN,30.461287,400,400.15625,25,31.761623,9.429049,52.020996,49.993488,400.269714,398.415527,397.360992,5294.92334,10.685706,10.318726,10.342967,1.676795,1.647425,1.584808,42.551662,50.415413,20.978649,-5.538127,50.408104,77.294632,113.598328,0.211343795061112,360.893005,428.033227108354,1.94884908356829,0.0559955664874443,0.948457582181715,-14.1134197516393,517.532571348881,2.04230768140032,0.0127168235875221,1.14904613248044,48.8200545622059,482.464052795453,87.6679511260065,0.0108798404471748,1.24077164987463
5,4.956617,30,29.809277,-3.958,-3.505469,117.266739,NaN,1.000148,NaN,30.431337,400,399.911896,25,31.765663,9.43094,52.051884,49.993488,400.269714,398.415527,397.360992,5294.92334,10.685706,10.318726,10.342967,1.676795,1.647425,1.584808,42.551662,50.415413,20.978649,-5.538127,50.408104,77.294632,113.598328,0.211343795061112,360.893005,428.038267844317,1.94884456301075,0.0559840421135192,0.948481991180781,-14.1071128689655,517.54417558772,2.04232689692015,0.0127159195875683,1.14905731908418,48.8247335225827,482.465931337182,87.6730310092259,0.010878636036475,1.24080669128241
5,4.956617,30,29.809277,-3.958,-3.505988,117.290092,NaN,1.000148,NaN,30.43895,400,399.612274,25,31.766499,9.4321,52.148514,49.993488,400.641846,398.631561,397.604675,5306.521484,10.723475,10.359052,10.347841,1.695116,1.652646,1.597102,42.542282,50.398964,20.976986,-5.542693,50.464371,77.338348,113.586586,0.241971701383591,358.095367,428.03777558158,1.94884273741018,0.0559838802396027,0.948484240246501,-14.1071128689655,517.571009111616,2.04239562532936,0.0127172608940729,1.14902206858849,48.8247335225827,482.465272618162,87.6725001302089,0.0108785998516697,1.24080964107426
5,4.95921,30,29.810574,-3.958,-3.507861,117.329796,NaN,0.999861061573029,NaN,30.459724,400,399.561523,25,31.766943,9.42407,52.202934,49.993488,401.953217,400.076447,399.253357,5305.820313,10.767626,10.345448,10.408715,1.720737,1.673675,1.612863,42.513897,50.274769,20.963257,-5.535389,50.452068,77.372116,113.559807,0.372969061136246,354.695801,428.028707406934,1.94875528681779,0.0559503487390693,0.948635740273387,-14.0924893638406,517.615370176787,2.04250501307077,0.0127188813998291,1.14897449368612,48.8266145680849,482.435130256731,87.6496429174314,0.0108764184239439,1.2409621696385
5,4.961312,30,29.814087,-3.958,-3.517169,117.383125,NaN,0.999485313892365,NaN,30.470589,400,399.583862,25,31.759369,9.430634,52.109367,49.993488,401.953217,400.076447,399.253357,5305.820313,10.767626,10.345448,10.408715,1.720737,1.673675,1.612863,42.513897,50.274769,20.963257,-5.535389,50.452068,77.372116,113.559807,0.372969061136246,354.695801,428.013964380106,1.94865700419097,0.0559207636045017,0.948792502902164,-14.0806391857644,517.673234630909,2.04264174854778,0.0127201567449294,1.14892747273393,48.8317091690012,482.403491283144,87.6280337024401,0.0108732571412037,1.24115144866035
5,4.963267,30,29.816637,-3.958,-3.522486,117.354691,NaN,1.000033,NaN,30.476669,400,399.70697,25,31.760681,9.433674,52.002346,49.993488,401.972076,400.108002,399.31012,5306.233887,10.770065,10.338047,10.415324,1.711766,1.673473,1.603985,42.470238,50.461475,20.915733,-5.494571,50.448444,77.338959,113.609985,0.448746085166931,355.345825,428.003418849934,1.94857735637909,0.0558943096848763,0.948923914955951,-14.069621167266,517.638091566787,2.04254345284455,0.0127172278828365,1.14899435379305,48.8354069210196,482.377529165083,87.6099373262556,0.0108707982003593,1.24130242866457
5,4.96368,30,29.819267,-3.958,-3.517781,117.248413,NaN,1.000849,NaN,30.481482,400,399.802795,25,31.770111,9.450214,51.921894,49.993488,401.972076,400.108002,399.31012,5306.233887,10.770065,10.338047,10.415324,1.711766,1.673473,1.603985,42.470238,50.461475,20.915733,-5.494571,50.448444,77.338959,113.609985,0.448746085166931,355.345825,428.006721456653,1.94858104383993,0.055890540098042,0.948926295538882,-14.0672939991467,517.513416064627,2.04221557821976,0.0127097885042309,1.14917967555424,48.8392204227598,482.381718385647,87.6162209336597,0.0108699634113637,1.24131908164964
5,4.964763,30,29.821854,-3.958,-3.511349,117.187447,NaN,0.999689042568207,NaN,30.480577,400,399.864044,25,31.769821,9.439243,51.946053,49.993488,400.874146,399.113678,398.24173,5305.217773,10.718062,10.310315,10.385268,1.719929,1.68128,1.600853,42.452217,50.356945,20.915958,-5.517888,50.4935,77.275253,113.657043,0.396728754043579,391.782318,428.00977792663,1.94856993313138,0.0558788182252539,0.948958260238652,-14.0611922232189,517.44083840802,2.04202123577937,0.0127049722451035,1.14929662075505,48.8429713187269,482.380521926608,87.6181181946916,0.010868850378456,1.24135935206224
5,4.966603,30,29.825939,-3.958,-3.515565,117.114365,NaN,1.000085,NaN,30.484335,400,400.061371,25,31.773705,9.431627,52.112141,49.989567,402.004669,400.057953,399.168335,5308.456543,10.776323,10.354626,10.394614,1.724449,1.694344,1.622758,42.435047,50.37149,20.893667,-5.504363,50.562809,77.290527,113.654022,0.130185037851334,370.779785,428.000599456747,1.94849776966697,0.0558541976915052,0.949078581925938,-14.0508277287747,517.352868853889,2.04178255261734,0.0126986987565424,1.14944658044197,48.8488936512309,482.358927443046,87.6052415124875,0.0108660110375418,1.24151154728903
5,4.966178,30,29.82584,-3.958,-3.51688,117.046791,NaN,1.000123,NaN,30.478294,400,400.252716,25,31.782686,9.443416,52.294239,49.989567,402.004669,400.057953,399.168335,5308.456543,10.776323,10.354626,10.394614,1.724449,1.694344,1.622758,42.435047,50.37149,20.893667,-5.504363,50.562809,77.290527,113.654022,0.130185037851334,370.779785,428.000547419992,1.94850638087409,0.0558591698994405,0.949060766196595,-14.0532214415621,517.275289008644,2.04158406958767,0.0126948658169261,1.14954878466536,48.8487501309407,482.361926419855,87.6075476102196,0.0108662158057946,1.24149672305158
5,4.965695,30,29.829075,-3.958,-3.51688,117.046791,NaN,0.99930727481842,NaN,30.478294,400,400.252716,25,31.782686,9.431383,52.340603,49.989567,401.763824,399.830688,398.95459,5309.101074,10.745155,10.339904,10.400924,1.7347,1.69465,1.629061,42.440296,50.273529,20.846397,-5.484755,50.49852,77.322601,113.636742,0.194785684347153,374.399597,428.001906604057,1.94852142846803,0.0558652873179549,0.949034001039101,-14.0559420154179,517.272140849541,2.04156547721915,0.0126932234563451,1.14957957279387,48.8534397179289,482.370870140187,87.6183295234493,0.0108653980224704,1.24150014737958
5,4.968196,30,29.832336,-3.958,-3.508823,117.034798,NaN,0.999156653881073,NaN,30.490522,400,400.161621,25,31.789076,9.416622,52.236126,49.989567,401.960724,400.084778,399.269775,5310.286133,10.745255,10.321326,10.411461,1.760391,1.716318,1.63559,42.457958,50.379883,20.849712,-5.493025,50.515522,77.315468,113.657799,0.170636028051376,381.634399,428.002515547832,1.94847188292762,0.05583613299194,0.949137443595513,-14.0418569200035,517.255179913283,2.04151140158626,0.0126908790304501,1.14962896535573,48.85816659438,482.356538728184,87.6103930622235,0.0108632918814426,1.2416086118164
5,4.968796,30,29.834017,-3.958,-3.499197,117.074181,NaN,0.999620318412781,NaN,30.490555,400,399.961731,25,31.786091,9.410937,51.977253,49.989567,401.960724,400.084778,399.269775,5310.286133,10.745255,10.321326,10.411461,1.760391,1.716318,1.63559,42.457958,50.379883,20.849712,-5.493025,50.515522,77.315468,113.657799,0.170636028051376,381.634399,428.009963617209,1.94848708077731,0.0558315388037761,0.949128683366988,-14.0384786530281,517.298819050411,2.04161777063892,0.0126922890419154,1.14958472303736,48.8606030759276,482.363847677489,87.6181389531307,0.0108630133256171,1.2415984080982
5,4.97073,30,29.834412,-3.958,-3.488019,117.10112,NaN,1.00018,NaN,30.499676,400,400.032318,25,31.779125,9.41783,51.957981,49.989567,401.245667,399.240326,398.223053,5312.238281,10.723782,10.353326,10.373561,1.713804,1.683391,1.624763,42.465988,50.250156,20.821821,-5.487094,50.501141,77.364029,113.643074,0.167506381869316,384.304413,428.015132055436,1.94846621217349,0.0558105593504465,0.949187048968875,-14.0275914897331,517.329402945108,2.0416948583383,0.0126936363636251,1.1495473313723,48.8611755828338,482.356748075947,87.6128577907062,0.0108624637561207,1.24163568285658
5,4.971199,30,29.837278,-3.958,-3.483708,117.126282,NaN,0.999746561050415,NaN,30.498676,400,400.095123,25,31.776434,9.416493,52.134315,49.989567,402.149658,400.27478,399.386353,5316.086914,10.751364,10.338493,10.418392,1.735784,1.699051,1.63965,42.520481,50.387848,20.818258,-5.493417,50.563042,77.36718,113.643906,0.174998000264168,379.970734,428.017904595778,1.94846678745457,0.0558059724279517,0.949194215192875,-14.0249518111909,517.355540281486,2.04175250997596,0.0126936274196636,1.14953618190357,48.8653293420861,482.360068670019,87.6187018995837,0.0108614871332555,1.24165941156008
5,4.970632,30,29.84046,-3.958,-3.496231,117.128555,NaN,0.999355316162109,NaN,30.487186,400,399.788574,25,31.783258,9.40751,52.163563,49.989567,402.149658,400.27478,399.386353,5316.086914,10.751364,10.338493,10.418392,1.735784,1.699051,1.63965,42.520481,50.387848,20.818258,-5.493417,50.563042,77.36718,113.643906,0.174998000264168,379.970734,428.007612935127,1.94844035650997,0.055809241903567,0.949217467956865,-14.0281430883381,517.35505877491,2.04174092749001,0.012692143468198,1.14956295913978,48.8699407230489,482.353989097921,87.6173249003964,0.0108598669127306,1.24172971318158
5,4.970632,30,29.84046,-3.958,-3.501544,117.11039,NaN,0.999355316162109,NaN,30.472202,400,399.713684,25,31.788754,9.41603,52.216331,49.989567,400.665924,398.804443,397.681488,5300.949707,10.69983,10.34574,10.349221,1.722745,1.682207,1.634202,42.559551,50.657703,20.805092,-5.501948,50.558441,77.403008,113.633675,0.16059972345829,375.213379,428.002569681079,1.94842165362385,0.0558075878631534,0.949240673412629,-14.0281430883381,517.33417671196,2.04168742070963,0.0126911000598739,1.14959068629486,48.8699407230489,482.347241750632,87.6118911375703,0.0108594964909481,1.24176009253025
5,4.972929,30,29.841438,-3.958,-3.496611,117.084358,NaN,1.000529,NaN,30.471882,400,399.717926,25,31.802826,9.439006,52.305798,49.989567,401.904388,400.093475,399.231934,5308.046875,10.774239,10.344726,10.428136,1.734496,1.701083,1.628916,42.566444,50.461205,20.787624,-5.509277,50.578854,77.406525,113.64402,0.170910909771919,367.311676,428.000788449553,1.94836752038942,0.0557800965307502,0.949346451130166,-14.0152164728006,517.303298546966,2.04160511584519,0.0126891085137441,1.14963976638828,48.8713579718068,482.328774886182,87.5981019686962,0.0108580873513726,1.24185647632903
5,4.974034,30,29.846344,-3.958,-3.490567,117.093285,NaN,1.000203,NaN,30.481045,400,399.688141,25,31.815441,9.443587,52.203018,49.989567,401.904388,400.093475,399.231934,5308.046875,10.774239,10.344726,10.428136,1.734496,1.701083,1.628916,42.566444,50.461205,20.787624,-5.509277,50.578854,77.406525,113.64402,0.170910909771919,367.311676,428.003416757966,1.94835441213391,0.055768022840257,0.949381283268788,-14.0089995881158,517.308788541521,2.04160323290211,0.0126871331009509,1.14967278822036,48.8784668553687,482.329372580005,87.6040100602239,0.0108561376267288,1.24192001350237
5,4.975264,30,29.848534,-3.958,-3.486221,117.103233,NaN,0.999918520450592,NaN,30.484575,400,400.003418,25,31.813251,9.435781,52.04105,49.990227,401.417267,399.605164,398.69989,5308.785156,10.745805,10.335798,10.398537,1.72188,1.692956,1.622793,42.535614,50.566982,20.74803,-5.481863,50.562965,77.374878,113.662048,0.201239570975304,361.260162,428.00408154588,1.94833144332045,0.0557538488514697,0.949430466495566,-14.0020806745461,517.318095024652,2.04161996086915,0.0126865940126012,1.14967840825699,48.8816399112986,482.323463874885,87.6016749036918,0.0108549285272775,1.2419762139814
5,4.973931,30,29.853104,-3.958,-3.482532,117.093239,NaN,0.999877393245697,NaN,30.490139,400,400.213562,25,31.804111,9.440196,51.864174,49.990227,401.780365,399.929382,399.024811,5312.799805,10.780138,10.359513,10.424774,1.720415,1.695147,1.625537,42.540539,50.529213,20.743036,-5.505237,50.563225,77.412178,113.668701,0.213926389813423,361.113281,428.011334700385,1.94838590462061,0.0557718235248255,0.949340444248545,-14.0095790360076,517.302158903752,2.041564270076,0.0126837032226635,1.14973717389735,48.8882607266845,482.348072185359,87.6265436639401,0.0108544332074887,1.24192699277419
5,4.973037,30,29.855007,-3.958,-3.477666,117.030334,NaN,0.999430418014526,NaN,30.484728,400,400.183746,25,31.799595,9.458549,51.785866,49.990227,401.780365,399.929382,399.024811,5312.799805,10.780138,10.359513,10.424774,1.720415,1.695147,1.625537,42.540539,50.529213,20.743036,-5.505237,50.563225,77.412178,113.668701,0.213926389813423,361.113281,428.018469209774,1.9484308524724,0.0557846280601632,0.949269652968533,-14.014608803239,517.227979035419,2.04136798399646,0.0126791255178482,1.14985172683522,48.891017476551,482.366354340663,87.6433691385504,0.0108546678911858,1.24187032032416
5,4.97296,30,29.856359,-3.958,-3.47578,117.011185,NaN,1.000047,NaN,30.472919,400,400.089539,25,31.795792,9.457323,51.853355,49.990227,401.514862,399.63385,398.645874,5314.250488,10.728439,10.335758,10.403193,1.729281,1.68908,1.615768,42.520912,50.408081,20.721392,-5.509679,50.603729,77.428688,113.655624,0.304962664842606,367.953217,428.020476131978,1.94843988736779,0.0557861875810722,0.949257153393003,-14.0150420480942,517.204643771475,2.04130378297566,0.0126773403759894,1.14989402730829,48.8929759460397,482.371081635182,87.6486706206204,0.0108543812891958,1.24186727301451
5,4.975376,30,29.858677,-3.958,-3.489414,117.020607,NaN,0.998952746391296,NaN,30.45509,400,400.340363,25,31.801256,9.446836,51.920742,49.990227,401.527527,399.636841,398.521851,5304.521484,10.754073,10.395432,10.394696,1.697713,1.660587,1.602929,42.514881,50.398712,20.719728,-5.52065,50.63665,77.428032,113.676071,0.155680641531944,372.695038,428.000734793743,1.94831671681439,0.0557514420848793,0.949450649524359,-14.0014507244699,517.213221092017,2.04131823525475,0.0126767072483886,1.14990163849838,48.8963335753144,482.329159410744,87.6174795074238,0.0108511450534251,1.24208746867756
5,4.975418,30,29.860355,-3.958,-3.489414,117.020607,NaN,0.999480128288269,NaN,30.45509,400,400.340363,25,31.801256,9.442188,51.918594,49.990227,401.527527,399.636841,398.521851,5304.521484,10.754073,10.395432,10.394696,1.697713,1.660587,1.602929,42.514881,50.398712,20.719728,-5.52065,50.63665,77.428032,113.676071,0.155680641531944,372.695038,428.000616593759,1.94831541015354,0.0557509120810007,0.949452978609969,-14.0012144959724,517.211587286115,2.04130859617382,0.0126758572076285,1.14991763018117,48.898764036072,482.33050878487,87.6204217151705,0.0108505417328032,1.24210403585414
5,4.976548,30,29.864508,-3.958,-3.503031,117.042633,NaN,0.999774694442749,NaN,30.435722,400,400.324463,25,31.798817,9.42739,51.80957,49.990227,400.865356,399.02066,397.868073,5314.591797,10.686031,10.340101,10.372841,1.70974,1.664069,1.59558,42.513874,50.493885,20.697426,-5.512567,50.620514,77.4328,113.670197,0.202930584549904,387.068298,427.984506367126,1.94823230716485,0.0557324198150412,0.949575323039231,-13.9948593953362,517.232872152515,2.04134965591669,0.0126750188672115,1.14992335587332,48.9047788962009,482.305033916838,87.604507132204,0.0108474679420422,1.24227506182135
5,4.97589,30,29.86656,-3.958,-3.504057,117.036316,NaN,0.999952018260956,NaN,30.435062,400,400.097137,25,31.787489,9.41614,51.712776,49.990227,402.133148,400.308624,399.384186,5314.03125,10.735992,10.32995,10.412344,1.735777,1.697943,1.628562,42.517746,50.439968,20.678476,-5.514548,50.590626,77.366837,113.727814,0.152793183922768,379.911804,427.985384535659,1.94824916488436,0.0557404009408772,0.949543301178547,-13.9985598422107,517.223610308252,2.04131925372732,0.0126736169349486,1.14995261531125,48.9077506018183,482.313341367116,87.613464159367,0.0108470958005235,1.24226527048459
5,4.977048,30,29.869961,-3.958,-3.494938,117.052979,NaN,0.999475479125977,NaN,30.432262,400,399.904663,25,31.775126,9.424934,51.75148,49.990227,402.133148,400.308624,399.384186,5314.03125,10.735992,10.32995,10.412344,1.735777,1.697943,1.628562,42.517746,50.439968,20.678476,-5.514548,50.590626,77.366837,113.727814,0.152793183922768,379.911804,427.990783710226,1.94824525284879,0.0557286314539477,0.949567592315701,-13.9920477551229,517.239461138845,2.04134883041077,0.0126728518948695,1.14995941046782,48.9126755782168,482.31561893202,87.6190591117024,0.0108458487651387,1.24230091368291
5,4.976335,30,29.873772,-3.958,-3.484948,117.059807,NaN,0.998990058898926,NaN,30.413748,400,399.934875,25,31.768539,9.436459,51.8745,49.990227,400.531769,398.720825,397.565002,5315.56543,10.673443,10.328043,10.367973,1.731207,1.690306,1.629107,42.536858,50.549484,20.65617,-5.514644,50.65406,77.340096,113.746048,0.162405550479889,379.37851,428.002276252635,1.9483026081181,0.0557407317555096,0.949484281229432,-13.9960572195207,517.243603442922,2.04134706973516,0.0126713148226485,1.1499852234871,48.9181937548402,482.340444989518,87.6432579821717,0.010845673421241,1.24224032671276
5,4.978257,30,29.876011,-3.958,-3.486219,117.079399,NaN,0.999179303646088,NaN,30.417767,400,399.7901,25,31.775496,9.439875,51.964195,49.990311,401.956726,400.149689,399.230591,5314.462891,10.737262,10.324895,10.419835,1.757524,1.716962,1.641857,42.55571,50.391785,20.623283,-5.501128,50.648647,77.383614,113.734184,0.150292754173279,376.326874,427.995660058645,1.94823835345861,0.055716100393103,0.949596456077646,-13.9852500991174,517.263954605503,2.0413919522987,0.0126713065011361,1.14997644905537,48.9214354819791,482.319690897154,87.6290277467105,0.0108436322755581,1.24236422013518
5,4.978257,30,29.876011,-3.958,-3.496293,117.130165,NaN,0.999179303646088,NaN,30.423737,400,399.701569,25,31.7948,9.469291,52.038551,49.990311,401.956726,400.149689,399.230591,5314.462891,10.737262,10.324895,10.419835,1.757524,1.716962,1.641857,42.55571,50.391785,20.623283,-5.501128,50.648647,77.383614,113.734184,0.150292754173279,376.326874,427.986093601471,1.94820287729702,0.0557129673839502,0.94964063030237,-13.9852500991174,517.322332332313,2.04154154105361,0.0126742207391645,1.14989856884184,48.9214354819791,482.306892009812,87.6187259451641,0.0108429302998927,1.24242202004517
5,4.978364,30,29.879839,-3.958,-3.516045,117.234512,NaN,1.000272,NaN,30.441751,400,399.743561,25,31.808538,9.496258,52.11248,49.990311,400.529266,398.69519,397.836365,5308.460449,10.688207,10.278715,10.372729,1.749213,1.714288,1.636329,42.580391,50.547447,20.61305,-5.511337,50.647278,77.467964,113.701286,0.201497539877892,368.39505,427.967034098709,1.9481299826516,0.0557054753373741,0.949733291889091,-13.9846485475231,517.438592513451,2.04182695864271,0.0126782711186315,1.14977540578506,48.9269773976678,482.284744525134,87.6051350559096,0.0108401725003689,1.24257381285891
5,4.981684,30,29.882847,-3.958,-3.513761,117.298576,NaN,1.000601,NaN,30.461349,400,399.852661,25,31.806044,9.496797,52.05164,49.990311,400.529266,398.69519,397.836365,5308.460449,10.688207,10.278715,10.372729,1.749213,1.714288,1.636329,42.580391,50.547447,20.61305,-5.511337,50.647278,77.467964,113.701286,0.201497539877892,368.39505,427.959852497743,1.94803478364338,0.0556643701051003,0.949907760228789,-13.9659884797041,517.509327243611,2.04199836731812,0.0126804234359458,1.14970633498575,48.9313317852783,482.253662281653,87.5834501567174,0.0108372556713469,1.24275507432308
5,4.982714,30,29.885378,-3.958,-3.50771,117.303688,NaN,0.999806642532349,NaN,30.46945,400,399.912048,25,31.806652,9.497458,52.088516,49.990311,401.602386,399.680756,398.991364,5309.773438,10.790043,10.33785,10.42705,1.742478,1.710155,1.629428,42.560959,50.531479,20.639299,-5.540947,50.657707,77.491341,113.685585,0.211790129542351,360.915863,427.962699241862,1.94802408002679,0.0556532893627338,0.949938380972313,-13.9602012898335,517.51274649557,2.04199890505963,0.0126794357588901,1.14972255916028,48.9349954018745,482.2525438958,87.5853505138486,0.0108361746809963,1.24279434851161
5,4.981982,30,29.887962,-3.958,-3.515967,117.300117,NaN,0.999982237815857,NaN,30.479851,400,400.206268,25,31.807049,9.512034,52.202362,49.990311,402.155243,400.148682,399.552979,5305.814453,10.802328,10.336946,10.417789,1.740055,1.716018,1.641935,42.538956,50.658939,20.614491,-5.533417,50.686783,77.512314,113.680199,0.308484822511673,358.080902,427.956917536225,1.94801774694071,0.0556599336124792,0.949934040925659,-13.9643140338728,517.50613118756,2.04197357164785,0.0126779235316021,1.14975250265875,48.9387354863022,482.253059260405,87.5886240318178,0.0108351621197743,1.24282694298259
5,4.984463,30,29.889946,-3.958,-3.521411,117.260338,NaN,1.00021,NaN,30.514751,400,400.277618,25,31.811928,9.520077,52.276337,49.990311,401.108215,399.083405,398.226044,5309.810547,10.759102,10.355319,10.37925,1.7232,1.685733,1.621072,42.525608,50.583252,20.61867,-5.543544,50.733303,77.503639,113.695816,0.436644703149795,362.076263,427.944755754868,1.94792144162366,0.0556270329105182,0.950096041254742,-13.9503763938477,517.458466286837,2.04184504708335,0.0126746386060799,1.14983195918488,48.9416069589814,482.220468775544,87.5645982586331,0.0108325759752428,1.24300142106919
5,4.984235,30,29.891602,-3.958,-3.521411,117.260338,NaN,1.000542,NaN,30.514751,400,400.277618,25,31.811928,9.528069,52.225197,49.990311,401.108215,399.083405,398.226044,5309.810547,10.759102,10.355319,10.37925,1.7232,1.685733,1.621072,42.525608,50.583252,20.61867,-5.543544,50.733303,77.503639,113.695816,0.436644703149795,362.076263,427.945398198204,1.94792852830676,0.0556298996103528,0.950083354194914,-13.9516570202747,517.456857263028,2.04183554970521,0.0126738010098275,1.14984767984538,48.9440035986065,482.22481891236,87.5699304587956,0.0108321477618506,1.24300409660064
5,4.985175,30,29.893152,-3.958,-3.520071,117.193611,NaN,0.9998619556427,NaN,30.538893,400,400.069946,25,31.820827,9.531835,52.139229,49.990311,401.691559,399.898102,399.053406,5309.756836,10.759596,10.349337,10.432669,1.73504,1.710628,1.636102,42.473614,50.749813,20.602186,-5.565176,50.763515,77.431961,113.752975,0.419382780790329,367.590851,427.944022643538,1.9479040345653,0.0556184988755599,0.950129750106029,-13.9463775322184,517.3786209429,2.04163010623011,0.0126691898610502,1.14996440085238,48.9462467363502,482.217662480287,87.5658884089291,0.0108311313361544,1.24305750395594
5,4.986197,30,29.897242,-3.958,-3.527601,117.144043,NaN,1.000084,NaN,30.530191,400,399.718292,25,31.820169,9.507209,52.118202,49.990311,401.691559,399.898102,399.053406,5309.756836,10.759596,10.349337,10.432669,1.73504,1.710628,1.636102,42.473614,50.749813,20.602186,-5.565176,50.763515,77.431961,113.752975,0.419382780790329,367.590851,427.933987709486,1.94784573766821,0.0556033157982688,0.950219895914628,-13.9406383543947,517.317638981796,2.04146059697012,0.0126642785178991,1.15007929925786,48.9521652902881,482.201063519994,87.5570619783245,0.0108285750114995,1.24318812338973
5,4.986942,30,29.898638,-3.958,-3.540757,117.145386,NaN,1.000238,NaN,30.55275,400,399.758606,25,31.820248,9.485495,52.426105,49.984734,400.520599,398.472412,397.682037,5311.099121,10.748642,10.33956,10.369473,1.735319,1.717365,1.638699,42.451157,50.660007,20.581577,-5.560597,50.773399,77.434898,113.758163,0.350852757692337,370.241638,427.919385909944,1.94777621746871,0.0555898689968667,0.950319575001077,-13.9364552724472,517.317825532355,2.04145654531687,0.0126636499888061,1.15009052238828,48.954185268346,482.177499528713,87.5396535401086,0.0108267212734655,1.24331398945149
5,4.987717,30,29.90056,-3.958,-3.557087,117.109169,NaN,1.000356,NaN,30.586472,400,399.778778,25,31.822079,9.47645,52.674042,49.984734,402.184296,400.118652,399.56012,5321.457031,10.823467,10.349957,10.426311,1.758732,1.714057,1.645443,42.432693,50.481152,20.608271,-5.590659,50.69162,77.538933,113.700897,0.392082452774048,365.947662,427.901680884113,1.9476945684372,0.0555750623692187,0.950435117969909,-13.9321042499421,517.274301319858,2.04133878833817,0.0126606007789536,1.15016448374682,48.9569662353011,482.150130945226,87.5197699199388,0.0108244474111964,1.24346437291915
5,4.989314,30,29.904903,-3.958,-3.562839,117.101532,NaN,1.000872,NaN,30.589605,400,399.830475,25,31.820919,9.459988,52.615719,49.984734,402.184296,400.118652,399.56012,5321.457031,10.823467,10.349957,10.426311,1.758732,1.714057,1.645443,42.432693,50.481152,20.608271,-5.590659,50.69162,77.538933,113.700897,0.392082452774048,365.947662,427.891709053217,1.94762466442608,0.0555532310265701,0.950549745077812,-13.9231399620228,517.261290693627,2.04129136156112,0.0126579684001078,1.1502176056026,48.9632496655616,482.129619465932,87.5080839692098,0.0108215761536143,1.24361648270679
5,4.989631,30,29.907509,-3.958,-3.56176,117.066963,NaN,1.00099,NaN,30.592407,400,399.652039,25,31.815498,9.47234,52.310295,49.984734,399.953125,398.016022,397.280548,5320.327637,10.730976,10.309512,10.380553,1.737249,1.69506,1.620248,42.461159,50.526375,20.639093,-5.634924,50.716381,77.549553,113.703346,0.228447318077087,373.902405,427.89184045497,1.94761861972174,0.055549589128029,0.95056264749444,-13.9213608364154,517.218990709766,2.04117451323013,0.0126546686626946,1.15029571943313,48.9670196715194,482.130259380951,87.5114839544154,0.0108205634793011,1.24364886747658
5,4.989631,30,29.907509,-3.958,-3.569025,117.02504,NaN,1.00099,NaN,30.598125,400,399.494629,25,31.810461,9.485637,52.068172,49.984734,399.953125,398.016022,397.280548,5320.327637,10.730976,10.309512,10.380553,1.737249,1.69506,1.620248,42.461159,50.526375,20.639093,-5.634924,50.716381,77.549553,113.703346,0.228447318077087,373.902405,427.884934500135,1.94759300269968,0.0555473318851095,0.95059491540799,-13.9213608364154,517.170765505781,2.04105092097426,0.0126522628972603,1.15036045597175,48.9670196715194,482.121020359472,87.5040551169628,0.0108200569564896,1.24369092094795
