P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.98946,30,29.910667,-3.958,-3.576433,116.9758,NaN,1.000379,NaN,30.609594,400,399.929352,25,31.795681,9.483469,52.132046,49.984734,402.366486,399.98587,399.518799,5323.355469,10.853804,10.367877,10.384155,1.736672,1.702104,1.633553,42.4617,50.501717,20.650553,-5.669604,50.697723,77.492455,113.745819,0.171495899558067,379.366455,427.878374894705,1.94757219327694,0.0555471753417758,0.950618287209685,-13.922320543309,517.111042445477,2.0408876046127,0.0126478423047588,1.1504668131276,48.9715878926577,482.116932101378,87.5042648258009,0.0108185634410211,1.24375231638177
5,4.991262,30,29.912308,-3.958,-3.58728,116.924103,NaN,1.00085,NaN,30.634087,400,400.304596,25,31.769661,9.467853,52.234612,49.984734,402.198853,399.991974,399.561493,5312.388184,10.823219,10.298535,10.381317,1.752871,1.704714,1.626813,42.467987,50.544491,20.635757,-5.668715,50.77034,77.562187,113.70224,0.143865287303925,381.424957,427.862977068442,1.94747794962171,0.0555212061856402,0.950767240927846,-13.9122084011272,517.049964711176,2.0407257155028,0.0126440463441394,1.15056271634671,48.9739615411588,482.084719164541,87.4801840675402,0.0108161380172699,1.24392132937034
5,4.99095,30,29.914129,-3.958,-3.592721,116.976997,NaN,1.00132,NaN,30.649794,400,400.342346,25,31.763727,9.440897,52.220722,49.984734,402.198853,399.991974,399.561493,5312.388184,10.823219,10.298535,10.381317,1.752871,1.704714,1.626813,42.467987,50.544491,20.635757,-5.668715,50.77034,77.562187,113.70224,0.143865287303925,381.424957,427.858684647509,1.94746845220126,0.0555234272495602,0.950774033900688,-13.9139590277572,517.1090458195,2.04087126370781,0.0126461635177781,1.15049802648034,48.9765954344439,482.083263685792,87.4810308628303,0.0108153265697517,1.24395264871996
5,4.992351,30,29.916906,-3.958,-3.592721,116.976997,NaN,1.001111,NaN,30.649794,400,400.342346,25,31.763727,9.429464,52.081635,49.984734,402.032715,399.722046,399.350952,5316.1875,10.84298,10.336354,10.382484,1.747534,1.719573,1.638832,42.482376,50.820431,20.604258,-5.657252,50.728397,77.600739,113.701469,0.130216896533966,371.345551,427.854729509845,1.94742492624031,0.0555058668185478,0.950852380049749,-13.9060986946994,517.10633955146,2.04085532553101,0.0126447620765267,1.15052455404778,48.9806118448468,482.070570052538,87.4739027577053,0.0108135151624932,1.24404819041617
5,4.993931,30,29.918781,-3.958,-3.603433,117.0495,NaN,0.999990105628967,NaN,30.646107,400,400.213867,25,31.764397,9.43549,51.991222,49.980835,402.031952,400.01825,399.360413,5312.143066,10.787729,10.30893,10.397806,1.765876,1.717606,1.655183,42.489841,50.75668,20.619267,-5.682604,50.787655,77.542023,113.742729,0.182292729616165,368.041107,427.840081863614,1.9473380570898,0.0554827472744716,0.95098859167944,-13.8972360972373,517.187925981625,2.04105835653546,0.0126479762850432,1.1504301863142,48.9833235167764,482.04127072051,87.4524296869178,0.0108111559963865,1.24420736163303
5,4.993236,30,29.921503,-3.958,-3.605555,117.095413,NaN,0.999247252941132,NaN,30.658979,400,400.350159,25,31.759993,9.430569,51.916729,49.980835,402.031952,400.01825,399.360413,5312.143066,10.787729,10.30893,10.397806,1.765876,1.717606,1.655183,42.489841,50.75668,20.619267,-5.682604,50.787655,77.542023,113.742729,0.182292729616165,368.041107,427.840026649716,1.94735215903738,0.0554907924378143,0.950959165496774,-13.9011342548063,517.238094359874,2.04117809702415,0.0126492365423163,1.15038522180477,48.9872599054873,482.049299170199,87.4618978251829,0.0108105031081242,1.24420761622445
5,4.992618,30,29.924107,-3.958,-3.59611,117.129631,NaN,1.000082,NaN,30.677624,400,400.148773,25,31.756765,9.40839,51.762455,49.980835,400.87027,398.789673,397.944763,5309.170898,10.749301,10.325009,10.357741,1.743505,1.698015,1.627218,42.507599,50.674976,20.638445,-5.730697,50.843056,77.556137,113.727715,0.232308775186539,370.39093,427.850753190141,1.94740467710453,0.0555014685159537,0.950882428710313,-13.9046008777456,517.274923302773,2.04126402635475,0.0126498851420421,1.15035725921223,48.9910253885297,482.07105325552,87.4822669031641,0.0108106499707101,1.24414361477688
5,4.993268,30,29.926785,-3.958,-3.59505,117.144676,NaN,1.000295,NaN,30.670437,400,399.905884,25,31.757507,9.416055,51.719742,49.980835,400.87027,398.789673,397.944763,5309.170898,10.749301,10.325009,10.357741,1.743505,1.698015,1.627218,42.507599,50.674976,20.638445,-5.730697,50.843056,77.556137,113.727715,0.232308775186539,370.39093,427.849925876979,1.94738822530731,0.0554936547771687,0.950914063849989,-13.9009547622349,517.289624533025,2.0412930143865,0.0126493968157805,1.15035958124427,48.9948976118822,482.068015137448,87.4827910268781,0.0108094084460519,1.24419379024233
5,4.994082,30,29.930113,-3.958,-3.597031,117.136726,NaN,1.000468,NaN,30.693434,400,399.804657,25,31.754677,9.426081,51.880302,49.980835,400.863678,398.896606,398.159943,5315.120117,10.75721,10.334001,10.402705,1.745965,1.698622,1.626803,42.517353,50.679482,20.641985,-5.749026,50.83683,77.635178,113.696259,0.309224784374237,367.099701,427.845743612306,1.9473559534453,0.0554828448755586,0.950968453061597,-13.8963892141164,517.277240616838,2.04125049920433,0.0126472622999673,1.15040353478438,48.9997093187403,482.05997395768,87.4800142431635,0.0108076321437166,1.24427563064142
5,4.993305,30,29.933592,-3.958,-3.611784,117.163101,NaN,1.000181,NaN,30.69854,400,399.939972,25,31.754786,9.427182,52.061432,49.980835,401.906677,399.902618,399.213623,5326.353516,10.811361,10.341642,10.417669,1.757445,1.714665,1.637924,42.530476,50.612686,20.622208,-5.755061,50.908714,77.59095,113.727699,0.236922830343246,392.549194,427.83390815112,1.94732803889448,0.0554879931536966,0.950990852693653,-13.9007472249896,517.304197304544,2.04130829257432,0.0126470199972561,1.15039601503435,49.0047388992015,482.053666823112,87.4787987768778,0.0108058906587872,1.24435161841954
5,4.993305,30,29.933592,-3.958,-3.621174,117.132278,NaN,1.000181,NaN,30.680822,400,399.819794,25,31.757082,9.435208,51.943104,49.980835,401.906677,399.902618,399.213623,5326.353516,10.811361,10.341642,10.417669,1.757445,1.714665,1.637924,42.530476,50.612686,20.622208,-5.755061,50.908714,77.59095,113.727699,0.236922830343246,392.549194,427.824978149981,1.9472949075752,0.0554850760394969,0.951032824372114,-13.9007472249896,517.268737915908,2.04121744041296,0.0126452528487828,1.15044354042811,49.0047388992015,482.041719089186,87.4691974136687,0.010805235995936,1.24440621426011
5,4.994508,30,29.935419,-3.958,-3.626561,117.047058,NaN,0.999723434448242,NaN,30.665411,400,399.80423,25,31.758438,9.451388,51.832989,49.980835,401.928009,399.808167,399.084686,5315.400391,10.800278,10.34755,10.37834,1.745831,1.722259,1.640542,42.533237,50.715893,20.605526,-5.741607,50.849422,77.554947,113.760956,0.147378489375114,373.558136,427.816455913381,1.94723852682917,0.0554683387894365,0.951124332868599,-13.8940000994029,517.168911985013,2.04095571487077,0.0126394447985969,1.15059272712263,49.0073800053785,482.023361386393,87.4564697790385,0.010803497246064,1.24451493312091
5,4.995212,30,29.936373,-3.958,-3.635229,116.981766,NaN,1.000317,NaN,30.675392,400,399.794067,25,31.749302,9.459941,51.908867,49.980835,400.509766,398.566345,397.833923,5309.433594,10.747314,10.299686,10.368638,1.742761,1.700583,1.621286,42.524162,50.65374,20.613659,-5.76216,50.87492,77.548088,113.765411,0.170053690671921,373.371552,427.806221848061,1.94718606809382,0.0554568343878742,0.951202626633342,-13.8900522316383,517.092854364678,2.04075768752718,0.0126352186679283,1.15070315672531,49.0087590552017,482.005474820603,87.4431549587695,0.0108021345437218,1.24460971392163
5,4.995882,30,29.940042,-3.958,-3.645218,116.978142,NaN,0.999611556529999,NaN,30.710135,400,399.727356,25,31.746811,9.453086,51.809765,49.980835,400.509766,398.566345,397.833923,5309.433594,10.747314,10.299686,10.368638,1.742761,1.700583,1.621286,42.524162,50.65374,20.613659,-5.76216,50.87492,77.548088,113.765411,0.170053690671921,373.371552,427.794826133906,1.9471299998597,0.0554453478112851,0.951285005963273,-13.8862954219514,517.085108027245,2.04072594984154,0.0126331619276526,1.15074385837745,49.0140624400478,481.989219944658,87.4341607905848,0.0107997727492344,1.24473393841241
5,4.996298,30,29.941277,-3.958,-3.653316,116.991257,NaN,0.999494254589081,NaN,30.721027,400,399.759491,25,31.741102,9.438922,51.67514,49.980835,401.485687,399.310822,398.624603,5321.891602,10.787211,10.352674,10.384829,1.751218,1.713732,1.635458,42.517952,50.701534,20.6199,-5.782369,50.902386,77.586823,113.745071,0.190142512321472,374.114258,427.785946317909,1.94708849280414,0.0554376282291967,0.951344708215658,-13.8839630289924,517.098996273546,2.04075754929369,0.0126332920287397,1.15073527091809,49.0158474664788,481.975587298191,87.4245774401401,0.0107985307102124,1.24481316079992
5,4.997037,30,29.944134,-3.958,-3.653316,116.991257,NaN,0.99946916103363,NaN,30.721027,400,399.759491,25,31.741102,9.440807,51.715881,49.980835,401.485687,399.310822,398.624603,5321.891602,10.787211,10.352674,10.384829,1.751218,1.713732,1.635458,42.517952,50.701534,20.6199,-5.782369,50.902386,77.586823,113.745071,0.190142512321472,374.114258,427.783856851727,1.94706553903238,0.0554283855263897,0.951386198808114,-13.8798200325919,517.096211806541,2.04074116140131,0.0126318527560846,1.15076257471188,49.0199766557433,481.970395699982,87.4235731015529,0.010797101182617,1.24487575184045
5,4.99784,30,29.947765,-3.958,-3.658554,117.028427,NaN,1.000367,NaN,30.735262,400,400.146332,25,31.732004,9.457563,51.877895,49.976021,401.758881,399.487915,398.988495,5325.030273,10.858355,10.351756,10.394638,1.761414,1.719925,1.645086,42.528675,50.661747,20.596992,-5.766371,50.853535,77.491302,113.829971,0.244820475578308,368.091675,427.776602654524,1.94702210717383,0.0554167186851624,0.951454842016336,-13.8753187677768,517.135446955579,2.04082996723061,0.0126321556727899,1.15073950377065,49.0252240549577,481.958655460266,87.4181666721274,0.0107950030538454,1.24497889769095
5,5.000683,30,29.949932,-3.958,-3.677552,117.116631,NaN,1.00008,NaN,30.763983,400,400.197113,25,31.736467,9.47774,51.987427,49.976021,401.242004,398.819061,398.307465,5321.989258,10.811175,10.332293,10.347528,1.747062,1.720352,1.632337,42.549374,50.839092,20.596756,-5.777061,50.918537,77.59568,113.764618,0.265249639749527,374.936462,427.75048246922,1.94686673769491,0.0553752996192598,0.951700240717773,-13.8593865916196,517.234831251501,2.04107763739692,0.0126361213359263,1.15062346002316,49.0283554941327,481.904975965283,87.3774567729679,0.0107911940991682,1.2452547808875
5,4.999213,30,29.953896,-3.958,-3.689261,117.191734,NaN,0.99956226348877,NaN,30.783855,400,399.972626,25,31.74144,9.49782,52.037743,49.976021,402.179962,399.884399,399.503632,5325.996094,10.842383,10.319892,10.396673,1.744907,1.7153,1.634069,42.571053,50.790424,20.578016,-5.774634,50.839409,77.636955,113.749268,0.31792688369751,387.895294,427.743498898487,1.94687103388759,0.0553900233656725,0.95167036310492,-13.8676236111384,517.317386091568,2.04127631685746,0.0126384291042756,1.15054520669834,49.0340832440503,481.910802320795,87.3865303561961,0.0107899259618702,1.24528189544069
5,4.999799,30,29.957886,-3.958,-3.69487,117.208908,NaN,0.999230027198792,NaN,30.810192,400,399.836029,25,31.742832,9.494508,52.040909,49.976021,402.179962,399.884399,399.503632,5325.996094,10.842383,10.319892,10.396673,1.744907,1.7153,1.634069,42.571053,50.790424,20.578016,-5.774634,50.839409,77.636955,113.749268,0.31792688369751,387.895294,427.736502353999,1.94683302374568,0.0553809613134885,0.951728664333954,-13.8643397887988,517.333264485385,2.04130407619199,0.0126374038886671,1.15055670630617,49.0398479654903,481.901403085545,87.3834062771928,0.0107878137730529,1.24537934176226
5,5.001849,30,29.959332,-3.958,-3.704017,117.189217,NaN,1.000564,NaN,30.804527,400,399.820129,25,31.742666,9.456988,52.09227,49.976021,400.706146,398.562744,398.002106,5318.435547,10.76834,10.294705,10.369218,1.738725,1.693637,1.629226,42.561726,50.818027,20.580513,-5.789196,50.862675,77.665627,113.739723,0.157361850142479,381.719879,427.721993023806,1.9467370524747,0.0553525270653243,0.951885465673328,-13.8528543231735,517.309201831117,2.04123775122501,0.0126355477289622,1.15060085677341,49.0419369873838,481.868363408703,87.3584816258222,0.0107854251982237,1.24555100063254
5,5.002333,30,29.962528,-3.958,-3.715923,117.134682,NaN,1.001169,NaN,30.780754,400,399.788544,25,31.751293,9.42094,52.199505,49.976021,400.706146,398.562744,398.002106,5318.435547,10.76834,10.294705,10.369218,1.738725,1.693637,1.629226,42.561726,50.818027,20.580513,-5.789196,50.862675,77.665627,113.739723,0.157361850142479,381.719879,427.70928887887,1.94667996009824,0.0553427907158775,0.951966651263665,-13.8501431565382,517.243340562475,2.04105866669132,0.012630814221194,1.15071562390051,49.0465539379887,481.851228068674,87.3482694241044,0.0107832077878728,1.24567338714023
5,5.003291,30,29.96505,-3.958,-3.726143,117.055824,NaN,1.00027,NaN,30.769899,400,399.687225,25,31.766239,9.406137,52.205254,49.976021,402.114349,399.73587,399.299164,5323.614746,10.835259,10.322456,10.368286,1.757087,1.714579,1.629794,42.568981,50.730309,20.585943,-5.8073,50.889229,77.619698,113.778946,0.143694534897804,374.344208,427.696845827653,1.94661410167809,0.0553276671233789,0.952067017975401,-13.8447774288701,517.150135765651,2.04081166930175,0.0126250256691294,1.15086202129612,49.0501969551599,481.830205919117,87.3341914174639,0.0107810474516061,1.24580458823072
5,5.002541,30,29.967039,-3.958,-3.740095,117.02066,NaN,0.999955356121063,NaN,30.765446,400,399.817535,25,31.768963,9.417504,52.150276,49.976021,400.809601,398.646851,398.077057,5317.709961,10.768721,10.284808,10.358493,1.726526,1.690511,1.612879,42.583206,50.760723,20.589062,-5.816977,50.911846,77.593315,113.815262,0.152843713760376,368.747772,427.685687268482,1.94658808699118,0.0553326895165093,0.952088011067261,-13.8489780885384,517.107727573348,2.0406965479189,0.0126220093793275,1.15093573087147,49.0530698876648,481.822972310262,87.3305914494611,0.0107798557886714,1.24586501869502
5,5.002541,30,29.967039,-3.958,-3.762394,116.995941,NaN,0.999955356121063,NaN,30.779058,400,399.808563,25,31.76527,9.425256,52.069649,49.976021,400.809601,398.646851,398.077057,5317.709961,10.768721,10.284808,10.358493,1.726526,1.690511,1.612879,42.583206,50.760723,20.589062,-5.816977,50.911846,77.593315,113.815262,0.152843713760376,368.747772,427.664455528502,1.94650927541699,0.0553257639015422,0.952189339604634,-13.8489780885384,517.079277117088,2.04062362762927,0.0126205922403826,1.15097424526123,49.0530698876648,481.794563132348,87.3077898751999,0.0107782996348129,1.245996100498
5,5.003954,30,29.970036,-3.958,-3.780915,116.978767,NaN,1.000049,NaN,30.773041,400,399.874969,25,31.771952,9.424597,52.100365,49.974983,402.286987,399.866608,399.403595,5326.131836,10.839679,10.33339,10.375406,1.743306,1.683313,1.609498,42.564457,50.735596,20.607189,-5.852757,50.894703,77.572914,113.832413,0.159693837165832,364.825836,427.642812171299,1.94639991534129,0.0553023912463944,0.952353573175835,-13.8410644455539,517.056588160675,2.04055577723189,0.0126181003779696,1.1510296980327,49.0573985050805,481.75837459102,87.2820740450487,0.0107751191523357,1.24620410236285
5,5.004047,30,29.974649,-3.958,-3.795532,117.005424,NaN,1.000786,NaN,30.772196,400,400.064209,25,31.776733,9.420554,52.315132,49.974983,401.738495,399.502563,399.059357,5327.411621,10.861764,10.345608,10.410305,1.73123,1.699109,1.61452,42.593872,50.893684,20.608828,-5.8687,51.02108,77.631012,113.79184,0.206196129322052,364.043304,427.628627306097,1.94634534504874,0.0552966918988237,0.952425516091784,-13.8405436498402,517.082774241969,2.040607977531,0.0126173092152097,1.15103222603707,49.0640604786964,481.743675833807,87.2753994781744,0.0107724705343743,1.24633494771602
5,5.004723,30,29.974463,-3.958,-3.806219,117.025787,NaN,1.000014,NaN,30.781294,400,400.128143,25,31.771599,9.422482,52.370304,49.974983,401.738495,399.502563,399.059357,5327.411621,10.861764,10.345608,10.410305,1.73123,1.699109,1.61452,42.593872,50.893684,20.608828,-5.8687,51.02108,77.631012,113.79184,0.206196129322052,364.043304,427.616530313414,1.94628655647051,0.0552849472114583,0.952512616270005,-13.8367583027861,517.106393652125,2.04066911593866,0.0126185699324008,1.15099870213798,49.0637918778486,481.722287064043,87.2580323554811,0.010771373257642,1.24643138981551
5,5.006067,30,29.98012,-3.958,-3.806219,117.025787,NaN,0.999897480010986,NaN,30.781294,400,400.128143,25,31.771599,9.42454,52.373535,49.974983,401.195953,398.751434,398.283081,5327.625488,10.859548,10.367715,10.373686,1.743225,1.702193,1.619641,42.618683,50.567211,20.627838,-5.888151,51.000099,77.63549,113.803207,0.22626020014286,365.558899,427.612716432844,1.94624481408405,0.0552682034919651,0.952588773859786,-13.8292335636697,517.100880561692,2.04063669308845,0.0126157263834805,1.15105277773475,49.0719605168518,481.713335381468,87.2571304888537,0.0107686233340445,1.24654998780184
5,5.008518,30,29.98222,-3.958,-3.81337,117.03299,NaN,1.000524,NaN,30.78101,400,399.824524,25,31.776449,9.425338,52.371838,49.974983,401.195953,398.751434,398.283081,5327.625488,10.859548,10.367715,10.373686,1.743225,1.702193,1.619641,42.618683,50.567211,20.627838,-5.888151,51.000099,77.63549,113.803207,0.22626020014286,365.558899,427.598947245254,1.94614341291283,0.0552354712531629,0.952760483609043,-13.8155149578641,517.107125055714,2.0406459074628,0.012615083858866,1.15106162107799,49.0749925852427,481.679052042217,87.2319614256428,0.0107659070868752,1.24673753342651
5,5.007256,30,29.985939,-3.958,-3.816303,117.055809,NaN,0.999295711517334,NaN,30.787868,400,400.057831,25,31.779095,9.434093,52.225235,49.974983,402.11969,399.789063,399.379486,5333.394531,10.882036,10.361877,10.415035,1.746351,1.722343,1.632411,42.5868,50.801487,20.636759,-5.89692,51.001839,77.588417,113.840973,0.260987818241119,363.892822,427.599735291286,1.94617222346964,0.0552502668673576,0.952702343825434,-13.8225779171368,517.129767197232,2.04069191195744,0.0126145228162385,1.15106159577548,49.0803618275497,481.693438809512,87.2476301198699,0.0107652103973858,1.24672156570739
5,5.006368,30,29.987682,-3.958,-3.815777,117.069733,NaN,1.000589,NaN,30.804468,400,400.161682,25,31.782402,9.451953,52.081001,49.974983,401.05069,398.755096,398.305756,5329.514648,10.845865,10.344154,10.398441,1.728871,1.691629,1.626935,42.564034,50.823563,20.629465,-5.906452,51.021011,77.640488,113.805412,0.36245259642601,369.637329,427.602757019541,1.94620166071579,0.0552614865232347,0.952649577092015,-13.827548546778,517.144096366802,2.04072299875401,0.0126144449377496,1.15105655648091,49.0828780750603,481.705924492934,87.2595800103492,0.0107651984171469,1.2466874648951
5,5.009115,30,29.990925,-3.958,-3.818653,117.056984,NaN,1.000295,NaN,30.803944,400,400.053802,25,31.787985,9.462425,52.038952,49.974983,402.369171,399.939911,399.466583,5330.995605,10.877669,10.379186,10.394605,1.740091,1.70397,1.63818,42.557251,50.994133,20.653393,-5.919213,51.020752,77.67186,113.787788,0.213910654187203,390.206604,427.592218823336,1.94610618883675,0.0552264037716441,0.952818577673045,-13.8121742367865,517.12626157277,2.04066681083664,0.0126120855482872,1.15110741101674,49.0875594643431,481.6750071651,87.2383825896668,0.0107622112669907,1.24687509177243
5,5.008305,30,29.993258,-3.958,-3.831469,117.012756,NaN,1.000148,NaN,30.805122,400,399.861542,25,31.786232,9.457546,51.955429,49.974983,402.369171,399.939911,399.466583,5330.995605,10.877669,10.379186,10.394605,1.740091,1.70397,1.63818,42.557251,50.994133,20.653393,-5.919213,51.020752,77.67186,113.787788,0.213910654187203,390.206604,427.58230734231,1.94608599800192,0.05523250182399,0.952831408547746,-13.8167069469099,517.073074648963,2.04052295879236,0.0126083798596823,1.1511987538695,49.090926991087,481.670241319643,87.2371507717885,0.010761019535653,1.24692904989007
5,5.007458,30,29.993156,-3.958,-3.856384,116.999031,NaN,0.999550938606262,NaN,30.833513,400,400.023621,25,31.786217,9.45492,52.068638,49.975819,400.914886,398.66922,398.238403,5327.837891,10.833725,10.329743,10.39514,1.728623,1.702044,1.611223,42.533825,50.922234,20.736517,-5.956322,50.935383,77.724106,113.759499,0.189535066485405,383.252289,427.560972476707,1.94602414810078,0.0552353045528708,0.952897738092558,-13.8214473046664,517.057373743232,2.04048304576203,0.0126076446018953,1.1512192331235,49.0907797652994,481.647842185891,87.2190748103648,0.0107598337122695,1.24703166457428
5,5.008473,30,29.995438,-3.958,-3.870939,117.066673,NaN,0.999654948711395,NaN,30.843708,400,399.988892,25,31.783819,9.456679,52.023476,49.975819,400.914886,398.66922,398.238403,5327.837891,10.833725,10.329743,10.39514,1.728623,1.702044,1.611223,42.533825,50.922234,20.736517,-5.956322,50.935383,77.724106,113.759499,0.189535066485405,383.252289,427.544218058865,1.94594111406742,0.0552181537780486,0.95302240904844,-13.8157667833102,517.133017572517,2.0406695389746,0.0126103743097222,1.15113543130157,49.0940734880748,481.62037518842,87.1995847327677,0.010757419499639,1.24719048142284
5,5.008885,30,29.996952,-3.958,-3.885385,117.149414,NaN,0.999440729618073,NaN,30.891888,400,399.895233,25,31.779148,9.457318,51.975815,49.975819,402.134644,399.591156,399.104218,5334.948242,10.869959,10.38564,10.365641,1.714424,1.691837,1.625436,42.546185,51.020439,20.861069,-5.946318,50.98093,77.750969,113.750916,0.157497599720955,381.713837,427.52927896833,1.94587718654867,0.0552085417932592,0.953112422624671,-13.813461245791,517.226784410712,2.04090491484537,0.0126143530020367,1.15102110224077,49.0962586108355,481.598967945313,87.1841029506593,0.010755643543199,1.24731074706109
5,5.008885,30,29.996952,-3.958,-3.891849,117.190964,NaN,0.999440729618073,NaN,30.912251,400,399.950226,25,31.777876,9.435637,52.112396,49.975819,402.115875,399.659271,399.085297,5331.57373,10.84752,10.357684,10.355184,1.734514,1.70508,1.635152,42.578079,50.919434,21.042519,-5.912166,50.994446,77.726074,113.771507,0.137672498822212,374.786041,427.523117953272,1.94585430538024,0.0552065339418221,0.953142238928663,-13.813461245791,517.27460799722,2.04102743883445,0.0126167320709158,1.1509566081179,49.0962586108355,481.59072314585,87.1774929918622,0.0107551920501715,1.24734912051446
5,5.01034,30,29.998638,-3.958,-3.89791,117.186798,NaN,0.999588489532471,NaN,30.931116,400,400.023865,25,31.781179,9.415856,52.16478,49.975819,402.115875,399.659271,399.085297,5331.57373,10.84752,10.357684,10.355184,1.734514,1.70508,1.635152,42.578079,50.919434,21.042519,-5.912166,50.994446,77.726074,113.771507,0.137672498822212,374.786041,427.513203248665,1.94578765557237,0.0551865598726895,0.953253100057545,-13.8053202738603,517.268172302732,2.0410055020394,0.0126156469188662,1.15097914317765,49.0986918761512,481.568521062033,87.1615677178273,0.0107533040946532,1.24747555769004
5,5.009388,30,30.001047,-3.958,-3.899933,117.130402,NaN,1.001228,NaN,30.960436,400,399.815216,25,31.783993,9.412301,52.097466,49.975819,401.100525,398.796997,398.249573,5326.416992,10.81449,10.313846,10.353383,1.735422,1.715953,1.646725,42.580421,50.938095,21.329979,-5.965075,51.011032,77.770744,113.740379,0.14315602183342,365.764771,427.513982193439,1.94581006305446,0.0551977673807025,0.953208204964164,-13.810646671527,517.200913467144,2.04082539478449,0.0126112083582318,1.15108973969053,49.1021684028713,481.579185306465,87.1727930342693,0.0107529278687159,1.24745881262208
5,5.009209,30,30.004295,-3.958,-3.902511,117.052666,NaN,0.999756455421448,NaN,30.936413,400,399.986023,25,31.780041,9.416771,52.020679,49.975819,402.136993,399.80899,399.297272,5329.455566,10.864814,10.352693,10.404286,1.732801,1.704617,1.644762,42.625202,51.064919,21.598675,-5.95542,51.017464,77.803886,113.729355,0.192574217915535,365.2146,427.5120338708,1.94580649657644,0.0551991924925447,0.953209913271643,-13.811648254772,517.108262445975,2.04057748125912,0.0126051261937484,1.15124194962943,49.1068553801888,481.581392583797,87.1781709425874,0.0107517543335527,1.24749292718247
5,5.009953,30,30.00775,-3.958,-3.898669,117.006538,NaN,1.000819,NaN,30.939449,400,400.174988,25,31.767857,9.425138,52.000042,49.975819,402.136993,399.80899,399.297272,5329.455566,10.864814,10.352693,10.404286,1.732801,1.704617,1.644762,42.625202,51.064919,21.598675,-5.95542,51.017464,77.803886,113.729355,0.192574217915535,365.2146,427.513580307664,1.94579698835391,0.0551911350351147,0.953234556613555,-13.8074854285582,517.051787750627,2.0404215812317,0.0126007504413151,1.151347140439,49.1118406312951,481.581680988101,87.1822404504119,0.010750393545737,1.24753880782566
5,5.010024,30,30.009352,-3.958,-3.898669,117.006538,NaN,1.000329,NaN,30.939449,400,400.174988,25,31.767857,9.425388,51.9944,49.975819,401.225067,398.872711,398.343964,5338.036621,10.857913,10.347837,10.385291,1.729281,1.706501,1.644686,42.608742,51.174305,21.847164,-5.997306,51.041084,77.807106,113.743614,0.249794155359268,373.275238,427.513378394737,1.9457947831026,0.0551902523611553,0.953238601871884,-13.8070881942525,517.050225805628,2.04041240409252,0.0125999468694236,1.15136247261197,49.1141520198038,481.582608532837,87.1847636304992,0.0107498061463577,1.24755638296943
5,5.011632,30,30.01161,-3.958,-3.88941,117.030937,NaN,0.9996297955513,NaN,30.93051,400,400.080414,25,31.761581,9.428742,52.140442,49.975819,400.959076,398.663269,398.055878,5334.304688,10.804399,10.330963,10.377881,1.736292,1.697093,1.634551,42.601513,51.075836,22.001955,-6.044574,51.02306,77.816605,113.756424,0.276727259159088,369.602448,427.517631919774,1.94577762585254,0.0551731434055887,0.953287437531757,-13.7980928255507,517.076116381649,2.04047146950673,0.0126002119439876,1.15134588082645,49.1174097310418,481.578853365555,87.1842620968492,0.0107487012049331,1.24760474392952
5,5.01156,30,30.015919,-3.958,-3.888151,117.074409,NaN,0.999781489372253,NaN,30.917248,400,400.004578,25,31.754423,9.43534,52.159172,49.975819,400.959076,398.663269,398.055878,5334.304688,10.804399,10.330963,10.377881,1.736292,1.697093,1.634551,42.601513,51.075836,22.001955,-6.044574,51.02306,77.816605,113.756424,0.276727259159088,369.602448,427.519036840929,1.94578431887881,0.0551744289125695,0.953277518984918,-13.7984955561805,517.121967566818,2.04057506101405,0.0126005406330767,1.15131910911103,49.1236259753532,481.585896473801,87.1946940195604,0.0107473707789466,1.24763081884086
5,5.011407,30,30.015511,-3.958,-3.888547,117.103394,NaN,0.999896347522736,NaN,30.882887,400,399.978699,25,31.750494,9.446939,52.060791,49.983646,400.914459,398.621338,398.119324,5336.504883,10.848284,10.339715,10.381688,1.723898,1.705216,1.621667,42.570728,51.221355,22.112957,-6.088369,51.017124,77.790863,113.771416,0.357216894626617,361.13974,427.519094406661,1.94578766784475,0.0551762069916422,0.953270632653552,-13.7993513734307,517.155735339475,2.0406629095413,0.0126024048392825,1.15126994872299,49.1230374167313,481.58666475928,87.1948566108936,0.0107475752837894,1.24762166247953
5,5.014174,30,30.018688,-3.958,-3.892422,117.113731,NaN,0.999923348426819,NaN,30.882523,400,399.911377,25,31.758673,9.447602,51.954411,49.983646,400.914459,398.621338,398.119324,5336.504883,10.848284,10.339715,10.381688,1.723898,1.705216,1.621667,42.570728,51.221355,22.112957,-6.088369,51.017124,77.790863,113.771416,0.357216894626617,361.13974,427.507531022181,1.94568804009519,0.0551406414642568,0.95344623650543,-13.7838770233742,517.164541406012,2.04067521533554,0.0126014035923852,1.15128417041552,49.1276202193184,481.554179523191,87.1723503202946,0.0107445325010632,1.24781656317412
5,5.013063,30,30.020771,-3.958,-3.90244,117.096977,NaN,1.000952,NaN,30.876089,400,399.805023,25,31.763752,9.450614,52.174812,49.983646,402.044159,399.667572,399.09494,5341.722656,10.876289,10.389596,10.389293,1.743083,1.709863,1.639153,42.561413,51.066223,22.160894,-6.082824,51.071438,77.777451,113.791191,0.416049510240555,355.828552,427.501139692765,1.94568705733468,0.0551513236782892,0.953429264035693,-13.7900894692344,517.143223267532,2.04061386370526,0.0125994001411767,1.15133022806935,49.1306247283852,481.556063428125,87.1761743445746,0.0107438065428046,1.2478362571729
5,5.011867,30,30.022989,-3.958,-3.918952,117.087746,NaN,1.000525,NaN,30.865917,400,399.794373,25,31.767441,9.446075,52.347427,49.983646,400.620026,398.41449,397.84259,5336.975098,10.81689,10.335372,10.377779,1.727415,1.690536,1.618841,42.550232,50.996754,22.18257,-6.089661,51.095581,77.7481,113.806404,0.463896781206131,357.333282,427.488799229489,1.94566572395842,0.0551610499257077,0.953437509651101,-13.7967783882028,517.130434213163,2.04057393103534,0.0125977598751661,1.15136585027332,49.1338237820086,481.55075931819,87.1743880377675,0.0107426336042295,1.24789133911239
5,5.010871,30,30.024567,-3.958,-3.931165,117.06395,NaN,1.000107,NaN,30.852528,400,399.72998,25,31.770256,9.419589,52.320709,49.983646,400.620026,398.41449,397.84259,5336.975098,10.81689,10.335372,10.377779,1.727415,1.690536,1.618841,42.550232,50.996754,22.18257,-6.089661,51.095581,77.7481,113.806404,0.463896781206131,357.333282,427.479989131411,1.94565340849401,0.0551696311159787,0.95343725847328,-13.8023496877485,517.10149799672,2.04049468468804,0.012595606645913,1.15141815499202,49.1360996420788,481.548016885216,87.1739436288919,0.0107418556470643,1.2479257196542
5,5.010871,30,30.024567,-3.958,-3.94252,117.029556,NaN,1.000107,NaN,30.846334,400,399.674316,25,31.764799,9.417868,52.298504,49.983646,401.715485,399.196869,398.620544,5337.362305,10.834035,10.344239,10.337315,1.736348,1.718383,1.637712,42.540985,51.129452,22.192337,-6.101586,51.047676,77.76091,113.804543,0.46515554189682,373.413574,427.469162552491,1.94561319285587,0.0551661037393971,0.953489904231987,-13.8023496877485,517.061895194558,2.04039319024479,0.0125936373011901,1.15147202379238,49.1360996420788,481.533526444176,87.16233232218,0.0107410626642819,1.24799337616121
5,5.010745,30,30.02581,-3.958,-3.957809,117.025917,NaN,0.999795258045197,NaN,30.839231,400,399.763763,25,31.754667,9.422704,52.392002,49.983646,402.129211,399.803741,399.323517,5334.400391,10.850569,10.32255,10.387449,1.754185,1.733884,1.651383,42.523434,51.095802,22.180885,-6.106184,51.100899,77.770584,113.799355,0.274337023496628,401.335693,427.454942872487,1.94556295282827,0.0551629194928696,0.953553665723807,-13.8030545508713,517.056493120131,2.04037533322418,0.0125928060818883,1.15148962525223,49.1378922849093,481.516759654642,87.1502790994313,0.0107396505982778,1.24808871038866
5,5.012517,30,30.027216,-3.958,-3.973051,117.019646,NaN,0.999981224536896,NaN,30.83906,400,400.059418,25,31.755686,9.429954,52.374821,49.983646,402.129211,399.803741,399.323517,5334.400391,10.850569,10.32255,10.387449,1.754185,1.733884,1.651383,42.523434,51.095802,22.180885,-6.106184,51.100899,77.770584,113.799355,0.274337023496628,401.335693,427.435360889192,1.94545390317997,0.0551361734374702,0.953725854436284,-13.79314295518,517.04790122496,2.04034877481357,0.0125917425423311,1.15151291855874,49.1399199350096,481.478980369592,87.121574473442,0.0107370237938425,1.24828462005743
5,5.013821,30,30.029392,-3.958,-3.986173,117.018433,NaN,0.999776005744934,NaN,30.842474,400,399.929749,25,31.761646,9.450101,52.327896,49.983646,401.377258,399.128754,398.514465,5337.030762,10.807075,10.317914,10.365392,1.737653,1.7073,1.635128,42.527058,50.982506,22.160282,-6.098432,51.074677,77.756134,113.816124,0.186541810631752,395.852386,427.419130005783,1.94536689762435,0.055115910127211,0.9538616294352,-13.7858508010468,517.044382746496,2.04033273480311,0.0125905829799606,1.151535653159,49.1430578875679,481.449971726648,87.1007563387625,0.0107345708893689,1.24845023658201
5,5.013553,30,30.031778,-3.958,-3.992105,117.010788,NaN,1.000963,NaN,30.826664,400,399.851715,25,31.772331,9.448065,52.422291,49.993511,402.390656,399.971954,399.505707,5343.327637,10.864835,10.347652,10.378326,1.754929,1.727235,1.658303,42.557617,51.036446,22.139233,-6.106561,51.076126,77.786903,113.81591,0.165725216269493,377.253815,427.414235388981,1.94535420079123,0.0551173933723061,0.953873947417623,-13.7873493772296,517.033252540983,2.04029650875024,0.0125889501119868,1.15157049856646,49.146498471721,481.447958821554,87.101796901356,0.0107335121759618,1.24849235162768
5,5.012233,30,30.034435,-3.958,-3.993762,117.013512,NaN,1.000286,NaN,30.807568,400,399.985321,25,31.779953,9.447676,52.433105,49.993511,402.390656,399.971954,399.505707,5343.327637,10.864835,10.347652,10.378326,1.754929,1.727235,1.658303,42.557617,51.036446,22.139233,-6.106561,51.076126,77.786903,113.81591,0.165725216269493,377.253815,427.416416599606,1.94538933921107,0.0551332652781425,0.953806074101189,-13.7947313155371,517.033798497564,2.04028933539576,0.0125877754522701,1.15159166397909,49.1503295837263,481.463469661627,87.1171746752296,0.0107333048570311,1.24845608570077
5,5.012984,30,30.036465,-3.958,-3.990418,117.052376,NaN,1.000008,NaN,30.80941,400,400.11972,25,31.783447,9.437332,52.315292,49.993511,402.207092,399.970459,399.548004,5337.213867,10.865672,10.357639,10.426095,1.776743,1.727501,1.646406,42.598244,51.174419,22.144419,-6.135231,51.094608,77.818245,113.789017,0.139598295092583,375.873047,427.417466058,1.94537785621692,0.0551249801293966,0.953833491440861,-13.7905312582866,517.076573977238,2.04039241534647,0.0125889839021593,1.15155010769871,49.1532564500902,481.461511482142,87.117862910178,0.0107323909088874,1.24849305939491
5,5.014133,30,30.03907,-3.958,-3.990418,117.052376,NaN,1.000723,NaN,30.80941,400,400.11972,25,31.783447,9.426312,52.228874,49.993511,400.653168,398.454803,397.958984,5347.10791,10.824249,10.333659,10.399803,1.743584,1.700677,1.622481,42.615341,51.073769,22.135687,-6.127431,51.111195,77.800461,113.806122,0.119035229086876,366.180084,427.414191665813,1.94534216202755,0.0551107198573411,0.953899299679665,-13.784106266908,517.07403463949,2.04037750360189,0.0125876796013472,1.15157503595424,49.157012128854,481.451447680137,87.1126983932029,0.0107308051200201,1.24857589208291
5,5.013834,30,30.042206,-3.958,-3.98723,117.109352,NaN,1.000922,NaN,30.794626,400,399.917053,25,31.782919,9.42265,52.156441,49.993511,400.653168,398.454803,397.958984,5347.10791,10.824249,10.333659,10.399803,1.743584,1.700677,1.622481,42.615341,51.073769,22.135687,-6.127431,51.111195,77.800461,113.806122,0.119035229086876,366.180084,427.418084726047,1.94536274798691,0.0551154204567355,0.953867303216436,-13.7857781104831,517.136588918157,2.04052768782032,0.0125893705244397,1.15151575931903,49.1615330234771,481.462229255603,87.1248196958849,0.0107301491015599,1.24856832336918
5,5.014507,30,30.041908,-3.958,-3.993494,117.127747,NaN,1.000285,NaN,30.782192,400,399.726624,25,31.78109,9.417643,52.15395,49.993511,402.116791,399.661377,399.177551,5340.558105,10.866263,10.382368,10.382488,1.756679,1.726767,1.645624,42.616299,51.200527,22.13629,-6.146983,51.14967,77.766655,113.829956,0.145561918616295,360.769012,427.410191512234,1.94531964295375,0.0551051240511433,0.953935080738567,-13.7820151716063,517.158061069875,2.0405836680752,0.0125905723072768,1.1514841339076,49.1611034389921,481.446380111492,87.1117949207301,0.0107294003806045,1.24863852118757
5,5.01363,30,30.044304,-3.958,-4.016324,117.17186,NaN,1.001168,NaN,30.771576,400,399.702393,25,31.778698,9.401392,52.302109,49.993511,402.116791,399.661377,399.177551,5340.558105,10.866263,10.382368,10.382488,1.756679,1.726767,1.645624,42.616299,51.200527,22.13629,-6.146983,51.14967,77.766655,113.829956,0.145561918616295,360.769012,427.390912599322,1.94526596919981,0.0551089133579254,0.953991451321475,-13.7869188099018,517.206521996805,2.04070010181868,0.0125918966651395,1.15143810062897,49.1645573194788,481.429614323266,87.1010321432849,0.0107275314495312,1.24874997184563
5,5.014958,30,30.045076,-3.958,-4.04622,117.254059,NaN,1.000209,NaN,30.747782,400,399.824524,25,31.784351,9.410891,52.373783,49.993511,401.115112,398.783508,398.335297,5340.286133,10.825199,10.332891,10.376974,1.746887,1.721899,1.64672,42.578556,51.016727,22.12903,-6.175226,51.132648,77.810783,113.818558,0.215323701500893,377.748535,427.35860103799,1.94511871703876,0.0550831493102968,0.954207642640515,-13.77949371483,517.300412693597,2.04093813269238,0.0125962116290801,1.15131738707036,49.1656701266745,481.377397578544,87.0600797437061,0.0107243679516551,1.24900572840405
5,5.016181,30,30.048056,-3.958,-4.067867,117.328667,NaN,0.999949395656586,NaN,30.72575,400,399.962524,25,31.796196,9.426494,52.322346,49.993511,402.198181,399.864136,399.447449,5341.530762,10.864294,10.355561,10.414704,1.765775,1.727849,1.634613,42.572037,51.150917,22.117552,-6.153763,51.143703,77.798927,113.830894,0.230095133185387,384.763031,427.334453015162,1.94500394869332,0.0550612596504156,0.954379586001201,-13.772657020301,517.383408619991,2.04114108721984,0.0125989853663377,1.15122991499586,49.1699654685061,481.339253761509,87.0328582356594,0.0107210978689822,1.24922599790588
5,5.015562,30,30.049152,-3.958,-4.078576,117.321999,NaN,1.000579,NaN,30.72739,400,400.142029,25,31.804674,9.439492,52.270863,49.993511,402.198181,399.864136,399.447449,5341.530762,10.864294,10.355561,10.414704,1.765775,1.727849,1.634613,42.572037,51.150917,22.117552,-6.153763,51.143703,77.798927,113.830894,0.230095133185387,384.763031,427.325999717303,1.9449851998759,0.0550656053852916,0.954394328938159,-13.7761171344594,517.374666535857,2.04111516270908,0.0125980555055723,1.15125069099319,49.171545148206,481.333675776867,87.0296126044778,0.0107203576801425,1.24926729431462
5,5.017123,30,30.050291,-3.958,-4.090863,117.282051,NaN,1.000471,NaN,30.712814,400,400.131866,25,31.808956,9.465222,52.133007,49.993511,401.460815,399.074738,398.659027,5340.39502,10.834416,10.328627,10.372954,1.763864,1.734644,1.651736,42.586655,51.070549,22.085487,-6.132393,51.150162,77.80838,113.826256,0.265756398439407,377.911041,427.309814367864,1.94489310593421,0.0550424404971352,0.954542048873019,-13.7673920108183,517.327567233358,2.04099086047615,0.0125952015792417,1.1513235701777,49.1731867567556,481.301727423752,87.00530809624,0.0107181575477184,1.2494334096179
5,5.017123,30,30.050291,-3.958,-4.107583,117.212448,NaN,1.000471,NaN,30.694906,400,399.936798,25,31.809769,9.493121,51.853886,49.99699,402.022034,399.701202,399.279755,5343.919922,10.861099,10.340565,10.415056,1.767466,1.731723,1.65295,42.616356,51.136627,22.086725,-6.126764,51.129913,77.869698,113.794022,0.291315168142319,367.137085,427.293853765779,1.94483378403863,0.0550372447868466,0.954620897923598,-13.7673920108183,517.247427889956,2.04078558407159,0.0125912215680997,1.15143192608591,49.1731867567556,481.28036280989,86.9882093435531,0.0107169884448325,1.24953413131768
5,5.018112,30,30.052689,-3.958,-4.12908,117.104187,NaN,1.000543,NaN,30.671644,400,400.116577,25,31.807404,9.504444,51.697197,49.99699,402.022034,399.701202,399.279755,5343.919922,10.861099,10.340565,10.415056,1.767466,1.731723,1.65295,42.616356,51.136627,22.086725,-6.126764,51.129913,77.869698,113.794022,0.291315168142319,367.137085,427.270504093809,1.94472676348039,0.0550183141088795,0.954779512869661,-13.7618651208169,517.120426933635,2.04045246422652,0.0125838289679744,1.15162408275508,49.1766427677559,481.244391561441,86.96209353475,0.0107140687197867,1.24973684033548
5,5.017991,30,30.054729,-3.958,-4.141766,116.991936,NaN,1.000986,NaN,30.662239,400,400.137543,25,31.802124,9.502474,51.7761,49.99699,402.171387,399.86731,399.450348,5349.016602,10.895669,10.370486,10.422953,1.758643,1.723373,1.650681,42.638065,51.109802,22.115267,-6.149325,51.165485,77.871117,113.807213,0.330295085906982,361.204742,427.258737362344,1.9446854979669,0.0550158698363969,0.954832562664998,-13.7625412680313,516.989156064239,2.04010946607783,0.0125763848840149,1.15182003436361,49.1795826577682,481.231717019576,86.9542235491185,0.0107125660943195,1.24982475387734
5,5.018393,30,30.056974,-3.958,-4.154972,116.901283,NaN,1.000816,NaN,30.686901,400,400.042236,25,31.799658,9.493635,51.916714,49.99699,400.957397,398.704529,398.128357,5352.609375,10.852175,10.373437,10.404133,1.747673,1.70641,1.630083,42.611305,51.198513,22.140457,-6.174565,51.202755,77.874306,113.802574,0.420138627290726,356.559265,427.244977651205,1.9446261259605,0.0550067875462134,0.954918357235162,-13.7602949426318,516.882541646816,2.03982892760241,0.0125700726013748,1.15198474657191,49.1828177979434,481.212742022791,86.9415420974368,0.0107106375902703,1.24994531190829
5,5.019065,30,30.059347,-3.958,-4.154972,116.901283,NaN,1.000583,NaN,30.686901,400,400.042236,25,31.799658,9.471627,51.901871,49.99699,400.957397,398.704529,398.128357,5352.609375,10.852175,10.373437,10.404133,1.747673,1.70641,1.630083,42.611305,51.198513,22.140457,-6.174565,51.202755,77.874306,113.802574,0.420138627290726,356.559265,427.243055561217,1.94460523982509,0.0549984685323226,0.954957200077334,-13.7565401975506,516.880224633089,2.0398153402834,0.0125688864382269,1.15200753520861,49.1862371865645,481.207762605825,86.9402011467448,0.0107094244197432,1.25000149654497
5,5.019481,30,30.061134,-3.958,-4.16074,116.860527,NaN,1.000581,NaN,30.684313,400,400.051758,25,31.80332,9.445801,51.866211,49.99699,402.169952,399.713409,399.233582,5350.334961,10.899511,10.400192,10.395057,1.745587,1.72362,1.638344,42.588379,51.275021,22.150028,-6.191942,51.141209,77.861679,113.818291,0.408094167709351,357.147919,427.236357240772,1.94457183322734,0.0549915271709719,0.95500861894632,-13.7542160236457,516.831526529109,2.03968472531136,0.0125656596332609,1.15208929969685,49.1888120359255,481.197646972588,86.9340990367041,0.0107081626325728,1.25007393147725
5,5.02001,30,30.063322,-3.958,-4.164065,116.927345,NaN,1.001368,NaN,30.671021,400,400.067505,25,31.797857,9.433882,51.890873,49.99699,402.169952,399.713409,399.233582,5350.334961,10.899511,10.400192,10.395057,1.745587,1.72362,1.638344,42.588379,51.275021,22.150028,-6.191942,51.141209,77.861679,113.818291,0.408094167709351,357.147919,427.231668353289,1.94454358754292,0.0549839478353054,0.955055000354229,-13.7512607357889,516.906367390775,2.03986955371143,0.012568391946389,1.15200445261485,49.1919645148029,481.189819004621,86.9302740652647,0.0107068672532176,1.25014107905892
5,5.02001,30,30.063322,-3.958,-4.158955,117.040665,NaN,1.001368,NaN,30.675455,400,399.974915,25,31.78772,9.430948,51.816101,49.99699,401.012604,398.727539,398.240204,5351.702637,10.849312,10.360217,10.393071,1.746752,1.731025,1.653679,42.568489,51.193974,22.153374,-6.212731,51.115852,77.858177,113.823471,0.387854486703873,360.53302,427.236548622344,1.94456173058338,0.0549855358702926,0.955030737389753,-13.7512607357889,517.03690239418,2.04020414388593,0.0125748774871075,1.15182562386982,49.1919645148029,481.196352010805,86.9354999450401,0.0107072247099757,1.25011015827075
5,5.019751,30,30.065678,-3.958,-4.145257,117.11937,NaN,1.001173,NaN,30.673855,400,400.013031,25,31.786327,9.434985,51.956841,49.99699,402.330017,399.878815,399.388885,5359.531738,10.90503,10.411515,10.406021,1.762346,1.737871,1.662262,42.571762,51.115574,22.10631,-6.179185,51.172344,77.822266,113.840103,0.36037290096283,362.358002,427.250370906833,1.94461840948995,0.0549929974577473,0.954950780144943,-13.7527076239896,517.125256349316,2.04042296591108,0.0125782023566541,1.15172449519806,49.1953588485498,481.219284550071,86.9564685399536,0.0107075458411024,1.2500340700683
5,5.019531,30,30.067661,-3.958,-4.139198,117.133499,NaN,1.000401,NaN,30.645712,400,400.002258,25,31.786299,9.438559,52.057449,49.99699,402.330017,399.878815,399.388885,5359.531738,10.90503,10.411515,10.406021,1.762346,1.737871,1.662262,42.571762,51.115574,22.10631,-6.179185,51.172344,77.822266,113.840103,0.36037290096283,362.358002,427.256785961102,1.94464675421324,0.0549976028700671,0.954909351876012,-13.7539366857103,517.139596969439,2.04045331973135,0.0125780193003539,1.1517212967978,49.1982156332727,481.231615153844,86.9685407736396,0.0107074347062681,1.25000302919106
5,5.020288,30,30.069714,-3.958,-4.125708,117.117966,NaN,0.999398946762085,NaN,30.641033,400,400.083954,25,31.787233,9.455853,52.147438,49.995583,401.315216,398.985718,398.508728,5348.679688,10.844497,10.362527,10.388065,1.750144,1.720735,1.662672,42.556438,51.015507,22.113617,-6.204932,51.16843,77.901596,113.804749,0.308077245950699,362.744415,427.26750315019,1.94467111718341,0.0549924267768426,0.954889174850157,-13.7497077685378,517.119706618772,2.04039573884775,0.0125761049504308,1.15176530046555,49.2011731077418,481.242587078028,86.9796039545813,0.0107072215279147,1.24997938526905
5,5.019387,30,30.072149,-3.958,-4.1092,117.079132,NaN,1.000809,NaN,30.663578,400,400.121918,25,31.792328,9.458972,52.080826,49.995583,402.41803,399.996582,399.599915,5355.323242,10.907172,10.390269,10.418088,1.749919,1.728533,1.649927,42.549889,51.117203,22.137348,-6.237161,51.179291,77.856003,113.844864,0.330861747264862,368.427521,427.285840718172,1.94475769822849,0.0550087058930541,0.954759086216197,-13.7547411847159,517.072604130792,2.04026719422873,0.0125726671598744,1.15184962097877,49.2046806727504,481.276376124797,87.0093473185939,0.0107081049293217,1.24985322160099
5,5.019275,30,30.073059,-3.958,-4.107548,116.956932,NaN,1.000347,NaN,30.682785,400,400.339844,25,31.792498,9.454153,52.005978,49.995583,402.41803,399.996582,399.599915,5355.323242,10.907172,10.390269,10.418088,1.749919,1.728533,1.649927,42.549889,51.117203,22.137348,-6.237161,51.179291,77.856003,113.844864,0.330861747264862,368.427521,427.287738028608,1.94476704034635,0.0550106055171596,0.954744819586252,-13.7553669183396,516.930948190549,2.03990119880037,0.0125652210842654,1.15205110169293,49.2059914512425,481.280715235966,87.0138317472155,0.0107079817416472,1.24984523560064
5,5.017996,30,30.075712,-3.958,-4.116784,116.834221,NaN,1.000669,NaN,30.680414,400,400.216187,25,31.788044,9.433637,51.91328,49.995583,401.70459,399.244171,398.659454,5345.388184,10.837768,10.388608,10.359356,1.7468,1.725333,1.667042,42.551125,51.055637,22.139648,-6.238338,51.183212,77.872864,113.83297,0.406244188547134,386.358002,427.282575223432,1.94477400546485,0.0550235717946636,0.954714688324867,-13.7625133278056,516.786974448647,2.03952353475684,0.0125568721695041,1.15227128302128,49.209812698036,481.286064584203,87.0210640426185,0.0107072234269737,1.24985642337137
5,5.018435,30,30.076008,-3.958,-4.116784,116.834221,NaN,0.999718487262726,NaN,30.680414,400,400.216187,25,31.788044,9.424376,51.804947,49.995583,401.356781,399.059998,398.496979,5349.436035,10.85271,10.354665,10.391027,1.721934,1.704167,1.632943,42.528385,51.156319,22.122759,-6.222205,51.211082,77.876068,113.83123,0.121997132897377,373.030884,427.281320584654,1.94476036382498,0.0550181354564023,0.954740013097477,-13.7600602598213,516.78668519889,2.03952183999344,0.0125567244047668,1.1522741307308,49.2102390251287,481.281468206638,87.0177159444064,0.0107068548591731,1.24988219087083
5,5.019748,30,30.07692,-3.958,-4.128577,116.739723,NaN,1.000806,NaN,30.694054,400,400.10733,25,31.78231,9.444572,51.795353,49.995583,401.356781,399.059998,398.496979,5349.436035,10.85271,10.354665,10.391027,1.721934,1.704167,1.632943,42.528385,51.156319,22.122759,-6.222205,51.211082,77.876068,113.83123,0.121997132897377,373.030884,427.266307403394,1.94467771142083,0.0549982175147316,0.954871579607418,-13.7527243836543,516.676898446395,2.03923735386601,0.0125508576205931,1.15243362177606,49.2115525528806,481.252676733664,86.9956969635602,0.0107049192971933,1.25003073970362
5,5.020975,30,30.077904,-3.958,-4.126686,116.681717,NaN,1.000074,NaN,30.704857,400,400.064117,25,31.76593,9.448978,51.785812,49.995583,402.338837,399.895996,399.389618,5348.951172,10.888282,10.388624,10.393181,1.762721,1.738437,1.670166,42.558609,50.972927,22.140495,-6.265065,51.192726,77.814819,113.870911,0.144607707858086,370.577545,427.264605138739,1.94464630269227,0.0549836238141324,0.954933477536107,-13.745870321328,516.609084672009,2.0390602429446,0.0125470437458676,1.15253595405711,49.2129697453324,481.242418434173,86.9885860196396,0.0107039687101286,1.25009276128053
