P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.019887,30,30.079235,-3.958,-4.118771,116.643356,NaN,1.001032,NaN,30.702499,400,400.083832,25,31.754791,9.442601,51.922405,49.995583,402.338837,399.895996,399.389618,5348.951172,10.888282,10.388624,10.393181,1.762721,1.738437,1.670166,42.558609,50.972927,22.140495,-6.265065,51.192726,77.814819,113.870911,0.144607707858086,370.577545,427.275273332321,1.94470819707853,0.0549995440197639,0.954833192866916,-13.7519478609215,516.563567935438,2.03893919358555,0.0125441817711071,1.15261034599472,49.214886642185,481.266134404598,87.0090395403105,0.0107047385452862,1.24999895378676
5,5.022316,30,30.078392,-3.958,-4.115816,116.662567,NaN,1.000809,NaN,30.692337,400,400.085968,25,31.756784,9.442245,52.047573,49.995583,401.029846,398.692749,398.186066,5344.834961,10.848593,10.352109,10.385013,1.7648,1.740149,1.665127,42.513943,51.16378,22.169003,-6.306132,51.215336,77.900917,113.819817,0.156813606619835,366.418427,427.271151652471,1.94464323274303,0.0549704165952227,0.954959419457184,-13.7383809117257,516.586535626908,2.03900082787902,0.0125457030916626,1.15257137154662,49.2136725671915,481.241835175456,86.9886626611198,0.0107037436035881,1.25010222730716
5,5.022316,30,30.078392,-3.958,-4.12509,116.643448,NaN,1.000809,NaN,30.673664,400,400.025116,25,31.754911,9.449151,52.093872,49.995403,402.276428,399.842102,399.313507,5350.102539,10.891576,10.403967,10.402453,1.763092,1.740041,1.67762,42.516052,51.139076,22.163174,-6.298229,51.214119,77.967827,113.771164,0.303992688655853,372.424103,427.262295155059,1.94461031257678,0.0549675361589397,0.955003366256428,-13.7383809117257,516.564499321565,2.0389442959772,0.012544607618748,1.15260205657373,49.2136725671915,481.22997949278,86.9791791032555,0.0107030952810177,1.25015830047693
5,5.021035,30,30.081049,-3.958,-4.141813,116.598053,NaN,1.000433,NaN,30.669081,400,399.913666,25,31.746975,9.435064,52.143131,49.995403,402.276428,399.842102,399.313507,5350.102539,10.891576,10.403967,10.402453,1.763092,1.740041,1.67762,42.516052,51.139076,22.163174,-6.298229,51.214119,77.967827,113.771164,0.303992688655853,372.424103,427.24998772143,1.94459073976442,0.0549781821094656,0.955008651284221,-13.7455351921021,516.509572753161,2.03879482568212,0.0125406808509929,1.15270070524883,49.2174990456635,481.225774398984,86.9787734287527,0.0107018135311674,1.25021472747448
5,5.020836,30,30.081585,-3.958,-4.159504,116.596092,NaN,1.000794,NaN,30.643295,400,399.925629,25,31.744888,9.439815,51.911976,49.995403,401.074738,398.735901,398.269989,5347.649414,10.848961,10.357732,10.391824,1.770613,1.735056,1.67122,42.547279,51.076324,22.14381,-6.300211,51.184155,78.067329,113.710464,0.147254139184952,377.931549,427.233661249498,1.94453411346848,0.054975146742205,0.955081116489516,-13.7466467157473,516.506787272596,2.03878595415716,0.0125403011273118,1.15270904348487,49.2182709340751,481.205955632456,86.9635185279391,0.0107005176358898,1.25031591095201
5,5.020259,30,30.081289,-3.958,-4.166568,116.617088,NaN,1.000951,NaN,30.629375,400,400.08197,25,31.74942,9.442506,51.730858,49.995403,402.425446,400.095123,399.699188,5352.48877,10.906585,10.389592,10.441017,1.775916,1.73376,1.667508,42.584949,51.17857,22.153585,-6.300989,51.197186,78.026459,113.752106,0.185445800423622,378.002533,427.228565397026,1.94452696202928,0.0549800892761957,0.955081293964378,-13.7498697656436,516.531279079904,2.03884974530492,0.0125416519594639,1.15267240144462,49.2178446686676,481.203063573145,86.9608758974456,0.0107004766348398,1.25032553451039
5,5.020986,30,30.082899,-3.958,-4.162653,116.651718,NaN,1.000544,NaN,30.650208,400,400.285309,25,31.756102,9.44847,51.66214,49.995403,402.425446,400.095123,399.699188,5352.48877,10.906585,10.389592,10.441017,1.775916,1.73376,1.667508,42.584949,51.17857,22.153585,-6.300989,51.197186,78.026459,113.752106,0.185445800423622,378.002533,427.230224506637,1.94451827137065,0.0549723129411077,0.955104752941125,-13.7458088807471,516.569618963296,2.03894292651507,0.0125428331510286,1.15263230389935,49.2201631673489,481.201656690742,86.9615433453863,0.0106997625361454,1.25035434301124
5,5.020907,30,30.083284,-3.958,-4.164835,116.732544,NaN,1.00113,NaN,30.645578,400,400.087006,25,31.770681,9.45577,51.727058,49.995403,401.274628,398.79599,398.323639,5346.21875,10.855793,10.386873,10.36514,1.781113,1.731026,1.681221,42.599491,51.087288,22.127354,-6.291008,51.276142,77.930717,113.813278,0.128977730870247,374.134766,427.228366496219,1.94451297843121,0.0549726120117337,0.955110550501874,-13.7462501381346,516.662399762931,2.03917968341816,0.0125472710536291,1.15250645485142,49.2207175765993,481.200162579613,86.9607770784801,0.0106995284803333,1.25036671542694
5,5.02319,30,30.083549,-3.958,-4.174752,116.826057,NaN,1.000797,NaN,30.651741,400,399.940247,25,31.782631,9.451946,51.74691,49.995403,401.274628,398.79599,398.323639,5346.21875,10.855793,10.386873,10.36514,1.781113,1.731026,1.681221,42.599491,51.087288,22.127354,-6.291008,51.276142,77.930717,113.813278,0.128977730870247,374.134766,427.212360371472,1.94440682638979,0.0549413064191619,0.955289881782564,-13.733500491556,516.769908118997,2.03945454294994,0.0125524934920046,1.15235969328972,49.2210991797476,481.162221144279,86.9307301666067,0.0106973488014313,1.25055018650581
5,5.021677,30,30.084692,-3.958,-4.171844,116.862915,NaN,1.001399,NaN,30.632126,400,400.128479,25,31.782303,9.447891,51.767319,49.995403,402.073578,399.73526,399.371613,5349.058105,10.901159,10.384535,10.440321,1.777171,1.735191,1.663897,42.62804,51.151192,22.137342,-6.302372,51.193153,77.895042,113.833214,0.181960627436638,384.359802,427.219468475521,1.94446416297917,0.0549609118402317,0.955188436170138,-13.7419495005984,516.811264015674,2.03955690608623,0.0125540331017751,1.15231200723122,49.2227450832731,481.184090261219,86.9494913149248,0.0106980924822479,1.25046223524903
5,5.021945,30,30.087542,-3.958,-4.171844,116.862915,NaN,0.999663174152374,NaN,30.632126,400,400.128479,25,31.782303,9.432812,51.878326,49.995403,402.445801,399.949188,399.487671,5353.717773,10.876198,10.372327,10.386786,1.770557,1.730824,1.662622,42.606895,51.177914,22.129629,-6.30612,51.297832,77.992546,113.766228,0.150598451495171,376.559204,427.218701503821,1.94445583561249,0.0549575983205823,0.955203950475013,-13.7404527732843,516.808479558874,2.03954059341204,0.0125526112373862,1.15233941792493,49.2268488296579,481.184140369863,86.9527050384073,0.0106969677145617,1.2505012117631
5,5.02111,30,30.088318,-3.958,-4.172866,116.883232,NaN,0.999870181083679,NaN,30.632662,400,400.28653,25,31.779224,9.435682,51.976608,49.995403,402.445801,399.949188,399.487671,5353.717773,10.876198,10.372327,10.386786,1.770557,1.730824,1.662622,42.606895,51.177914,22.129629,-6.30612,51.297832,77.992546,113.766228,0.150598451495171,376.559204,427.220114917704,1.94447815267579,0.0549676057199954,0.955160476130341,-13.7451162848842,516.831133296812,2.03959617890605,0.0125533869317893,1.1523145602141,49.2279661480573,481.193006997397,86.9606596645112,0.0106971455439898,1.25046986576479
5,5.022041,30,30.089535,-3.958,-4.169385,116.904503,NaN,0.999525964260101,NaN,30.626966,400,400.194885,25,31.786648,9.421563,52.016491,49.995403,401.227173,398.965271,398.413025,5352.366211,10.830698,10.340256,10.397229,1.785184,1.739171,1.669084,42.613934,51.101067,22.114227,-6.311122,51.265499,77.986679,113.775932,0.159449368715286,374.788422,427.220775610049,1.94446158518066,0.0549571755114533,0.955197809524049,-13.7399166469751,516.854455267171,2.03965205514937,0.0125539971139494,1.15229244913657,49.229718392058,481.188342680444,86.9582847681781,0.0106964091385489,1.25050871452939
5,5.021677,30,30.090706,-3.958,-4.161355,116.898804,NaN,0.999731421470642,NaN,30.614098,400,400.208435,25,31.795115,9.40775,52.159721,49.988049,402.396698,400.034698,399.448914,5356.783691,10.875604,10.384089,10.405073,1.788965,1.737763,1.672223,42.62373,51.211651,22.130041,-6.340747,51.224731,77.990295,113.781166,0.195589035749435,368.153076,427.229487185428,1.94450140955235,0.0549641709459379,0.955138562649405,-13.7419495005984,516.846744622953,2.03962851810266,0.0125530868898763,1.15231276057689,49.2314043527642,481.203936634427,86.9720589502663,0.0106967985236299,1.25045092856628
5,5.021594,30,30.090578,-3.958,-4.157268,116.93541,NaN,0.999799251556396,NaN,30.615459,400,400.322723,25,31.795219,9.422165,52.409286,49.988049,402.396698,400.034698,399.448914,5356.783691,10.875604,10.384089,10.405073,1.788965,1.737763,1.672223,42.62373,51.211651,22.130041,-6.340747,51.224731,77.990295,113.781166,0.195589035749435,368.153076,427.233628256452,1.94451850041597,0.0549664670996882,0.955114340030167,-13.7424130516383,516.889050091339,2.03973738696394,0.0125552453053894,1.15225339610892,49.2312200657873,481.209954556765,86.9767291064115,0.0106971781468327,1.25042066066022
5,5.021594,30,30.090578,-3.958,-4.15672,117.034386,NaN,0.999799251556396,NaN,30.620197,400,400.161652,25,31.794109,9.425404,52.441795,49.988049,401.143127,399.032715,398.398041,5352.765137,10.824384,10.337856,10.412085,1.763722,1.701796,1.636507,42.616985,50.920494,22.112591,-6.345979,51.259666,78.030495,113.75029,0.244360849261284,364.063782,427.234151658396,1.9445204461987,0.0549666373627837,0.955111736556072,-13.7424130516383,517.003087762894,2.04002969014696,0.0125609069933461,1.15209669652347,49.2312200657873,481.210655286515,86.9772895023661,0.0106972164548962,1.25041734163258
5,5.020095,30,30.092495,-3.958,-4.161286,117.11599,NaN,1.000796,NaN,30.617317,400,400.20874,25,31.790943,9.425631,52.337391,49.988049,402.485107,400.316833,399.728912,5355.89209,10.87204,10.375463,10.438046,1.761526,1.716219,1.644271,42.597969,51.330002,22.083153,-6.331847,51.23225,78.034988,113.759125,0.329734534025192,363.815765,427.234079258165,1.94455081294703,0.0549837597829153,0.955046720148982,-13.7507859007016,517.09522986575,2.0402596440931,0.0125646165762243,1.15198637873986,49.2339799872019,481.223642042923,86.9898096129369,0.0106971681723584,1.25038220281582
5,5.020668,30,30.091778,-3.958,-4.166329,117.13739,NaN,1.000306,NaN,30.57403,400,400.238251,25,31.791002,9.448741,52.167252,49.988049,402.485107,400.316833,399.728912,5355.89209,10.87204,10.375463,10.438046,1.761526,1.716219,1.644271,42.597969,51.330002,22.083153,-6.331847,51.23225,78.034988,113.759125,0.329734534025192,363.815765,427.227623409853,1.94451510044573,0.0549751039641793,0.95510382174052,-13.7475851136099,517.120580671745,2.04032690854002,0.0125661977040985,1.15194584908306,49.2329477321907,481.210013770108,86.9781123953994,0.0106967067575177,1.25043688420774
5,5.021511,30,30.092911,-3.958,-4.177789,117.118622,NaN,1.000547,NaN,30.542082,400,400.07608,25,31.798712,9.461954,52.138184,49.988049,401.129425,399.263489,398.344849,5347.952637,10.781874,10.374148,10.429399,1.755081,1.702053,1.640073,42.563278,51.155426,22.038187,-6.314987,51.198692,78.0457,113.748245,0.372739344835281,369.313507,427.214264910801,1.94444820904683,0.0549611170657494,0.955207110786383,-13.742876608513,517.097856453888,2.04026503501682,0.0125645594759979,1.15198621731406,49.2345788878699,481.187136682495,86.9610794705975,0.0106950080482274,1.2505608798945
5,5.02338,30,30.092928,-3.958,-4.195195,117.051956,NaN,1.000937,NaN,30.535881,400,399.946442,25,31.79726,9.460058,52.164925,49.988049,402.019684,400.09491,399.270935,5352.803223,10.840783,10.39668,10.467314,1.761895,1.721221,1.649536,42.561951,51.212444,22.036718,-6.320437,51.225037,78.036766,113.756073,0.360997825860977,372.013611,427.192286323973,1.94432831116431,0.0549326072185929,0.95539833449086,-13.7324396163125,517.021038060289,2.04006812881034,0.0125607393352945,1.15209147389447,49.2346033620356,481.143980322254,86.9265916262663,0.0106926418845931,1.2507658571063
5,5.023518,30,30.093407,-3.958,-4.212273,116.979034,NaN,1.000913,NaN,30.549282,400,400.104736,25,31.798368,9.459864,52.090225,49.988049,402.019684,400.09491,399.270935,5352.803223,10.840783,10.39668,10.467314,1.761895,1.721221,1.649536,42.561951,51.212444,22.036718,-6.320437,51.225037,78.036766,113.756073,0.360997825860977,372.013611,427.175574034085,1.94426335279265,0.0549255956543156,0.955487875405743,-13.7316691050647,516.936553566271,2.039850051996,0.0125563298151113,1.15221139344142,49.2352929532919,481.121103026732,86.9088354152502,0.0106912016617053,1.25088111057043
5,5.02387,30,30.094683,-3.958,-4.212273,116.979034,NaN,1.001251,NaN,30.549282,400,400.104736,25,31.798368,9.444313,51.86536,49.988049,401.33905,399.36264,398.42511,5353.489746,10.804782,10.405381,10.424562,1.762239,1.723638,1.652719,42.573029,51.254471,22.020466,-6.32831,51.224369,78.013977,113.78302,0.157265156507492,376.379822,427.174565712864,1.94425241484918,0.0549212473290724,0.955508301408947,-13.7297038161063,516.935308252825,2.03984275323001,0.0125556933915799,1.15222364005748,49.2371299019765,481.118528882989,86.9081990911997,0.0106905565130859,1.25091091815114
5,5.022665,30,30.093555,-3.958,-4.222402,116.949104,NaN,1.000753,NaN,30.56805,400,400.037476,25,31.801352,9.442408,51.713547,49.988049,401.33905,399.36264,398.42511,5353.489746,10.804782,10.405381,10.424562,1.762239,1.723638,1.652719,42.573029,51.254471,22.020466,-6.32831,51.224369,78.013977,113.78302,0.157265156507492,376.379822,427.168339512477,1.94425387438631,0.0549329874510076,0.955486774766923,-13.7364320164085,516.901922686794,2.03976080450986,0.0125545438625182,1.15226026122785,49.2355060194222,481.117848478813,86.9063985084781,0.010690965202636,1.25089861386347
5,5.024767,30,30.094574,-3.958,-4.24514,116.979622,NaN,1.000156,NaN,30.573997,400,399.912933,25,31.799007,9.41983,51.88554,49.988518,401.055206,399.082275,398.229492,5350.464844,10.770684,10.356986,10.424503,1.754976,1.731857,1.654467,42.566669,51.199055,22.008184,-6.337989,51.291283,77.941048,113.808327,0.191362664103508,384.758209,427.140587114679,1.94410774769115,0.0548999564231293,0.955717724836968,-13.7246961538409,516.936092138607,2.03984511332768,0.0125557813882667,1.15222166228668,49.2369729863187,481.066326739473,86.8663504461861,0.0106877451568328,1.25115770639818
5,5.023179,30,30.095932,-3.958,-4.252853,117.036064,NaN,1.00128,NaN,30.577372,400,399.89505,25,31.799568,9.415968,52.260151,49.988518,402.171265,400.063721,399.203156,5349.916504,10.800225,10.39209,10.413766,1.774021,1.74054,1.666576,42.602383,51.069439,22.002373,-6.346035,51.227081,77.977859,113.808159,0.159645229578018,381.811371,427.137768255735,1.94412969116035,0.0549171716619895,0.955662376732302,-13.7335619115782,516.99979870042,2.04000402673866,0.012558332107691,1.15214537268365,49.2389279221824,481.075678254086,86.8753382452443,0.0106877198584521,1.25113191461396
5,5.021126,30,30.096874,-3.958,-4.255192,117.005806,NaN,1.001007,NaN,30.577374,400,400.058228,25,31.798384,9.418782,52.460068,49.988518,402.171265,400.063721,399.203156,5349.916504,10.800225,10.39209,10.413766,1.774021,1.74054,1.666576,42.602383,51.069439,22.002373,-6.346035,51.227081,77.977859,113.808159,0.159645229578018,381.811371,427.141418359568,1.94418520381206,0.0549418176286349,0.955554245384757,-13.7450269186168,516.964017240084,2.03990928787345,0.0125561319216347,1.15220226632232,49.2402839565441,481.096671557116,86.893167956942,0.0106884954812905,1.25104501654722
5,5.021126,30,30.096874,-3.958,-4.25929,117.011826,NaN,1.001007,NaN,30.587328,400,400.103546,25,31.802979,9.430152,52.500397,49.988518,400.954529,399.026123,398.101044,5345.043457,10.746348,10.345191,10.404862,1.758979,1.721066,1.648911,42.623871,51.08646,21.995497,-6.373332,51.250397,77.982559,113.811562,0.190117791295052,377.274231,427.137502458063,1.9441706407516,0.0549405434239871,0.95557386958754,-13.7450269186168,516.970953469048,2.03992706583637,0.0125564762054687,1.15219273858775,49.2402839565441,481.091428250949,86.8889768576319,0.0106882087952072,1.25106995675926
5,5.021155,30,30.096256,-3.958,-4.256091,117.069618,NaN,0.999681115150452,NaN,30.592312,400,400.101532,25,31.806175,9.449177,52.43343,49.988518,402.148132,400.296356,399.473846,5352.872559,10.798676,10.354687,10.46137,1.757767,1.720409,1.640398,42.675316,51.205936,22.01589,-6.392084,51.267647,77.953224,113.816887,0.160676568746567,378.228882,427.140476183281,1.94418110738312,0.0549411795503601,0.955560235379002,-13.74486494283,517.038140964928,2.04010124629253,0.0125600891225835,1.15209548411766,49.2393943326397,481.094536113868,86.8907724388045,0.0106886229507444,1.25104665742122
5,5.022332,30,30.097223,-3.958,-4.24036,117.040306,NaN,1.000265,NaN,30.616669,400,400.069641,25,31.80517,9.449314,52.310974,49.988518,402.148132,400.296356,399.473846,5352.872559,10.798676,10.354687,10.46137,1.757767,1.720409,1.640398,42.675316,51.205936,22.01589,-6.392084,51.267647,77.953224,113.816887,0.160676568746567,378.228882,427.152134469147,1.94420041658065,0.0549315209625693,0.955553322381307,-13.7382915618274,517.003426866503,2.04000917018326,0.0125579307986616,1.15215104505616,49.2407863430304,481.102521888479,86.898233206298,0.0106886774310161,1.25102200273024
5,5.022353,30,30.098505,-3.958,-4.226556,116.942276,NaN,1.000262,NaN,30.630363,400,399.989899,25,31.809198,9.456212,52.236477,49.988518,401.058777,399.129395,398.217957,5339.923828,10.753786,10.34438,10.398809,1.730939,1.704742,1.62307,42.6805,51.064476,21.961962,-6.35433,51.267262,77.992294,113.803215,0.134717002511025,368.519043,427.165264304104,1.94424881254186,0.0549355521906033,0.955488519192054,-13.7381742904241,516.889222232899,2.03971231834106,0.0125516848709654,1.15231864018361,49.2426317466277,481.121317514096,86.9146860887552,0.0106891984045491,1.25095031010594
5,5.022587,30,30.097612,-3.958,-4.228707,116.892647,NaN,1.000012,NaN,30.650558,400,400.136719,25,31.813526,9.458659,52.159859,49.988518,401.058777,399.129395,398.217957,5339.923828,10.753786,10.34438,10.398809,1.730939,1.704742,1.62307,42.6805,51.064476,21.961962,-6.35433,51.267262,77.992294,113.803215,0.134717002511025,368.519043,427.162538566123,1.94423389675681,0.0549319917260844,0.955512388204369,-13.7368675771646,516.832904148554,2.03957081121387,0.0125492907557419,1.15238894365265,49.2413463042701,481.114992356467,86.9086350307408,0.0106892055053196,1.25096807289655
5,5.021448,30,30.09874,-3.958,-4.237255,116.87941,NaN,0.999537765979767,NaN,30.685532,400,400.245514,25,31.808884,9.457451,52.101608,49.988518,402.198059,400.241425,399.453522,5351.078125,10.819109,10.36694,10.444973,1.742418,1.725002,1.644647,42.665894,51.114628,21.952164,-6.356894,51.196976,77.93943,113.840096,0.200980812311173,363.833862,427.157634667542,1.94423892992909,0.0549434132390459,0.955487125648094,-13.7432284688346,516.816547846552,2.03952524673708,0.0125479710083756,1.15242086173136,49.2429700159893,481.118010335527,86.9123041638289,0.0106889247354591,1.25096926564937
5,5.020576,30,30.09873,-3.958,-4.232968,116.89418,NaN,0.999494433403015,NaN,30.716042,400,400.071228,25,31.802086,9.466499,52.059204,49.990192,401.50235,399.362396,398.420837,5345.699219,10.793235,10.387534,10.381262,1.729334,1.725625,1.640805,42.664272,51.309166,21.924635,-6.331316,51.306057,77.929482,113.822502,0.234163388609886,362.435059,427.164229269303,1.94428127119051,0.0549555285722709,0.955416007627679,-13.7480990082997,516.833578697068,2.0395689436373,0.0125488211041853,1.1523972538652,49.2429556215878,481.133245414092,86.9244719969651,0.0106897615693747,1.25089673160053
5,5.019876,30,30.099453,-3.958,-4.232968,116.89418,NaN,1.000599,NaN,30.716042,400,400.071228,25,31.802086,9.466641,52.263046,49.990192,401.50235,399.362396,398.420837,5345.699219,10.793235,10.387534,10.381262,1.729334,1.725625,1.640805,42.664272,51.309166,21.924635,-6.331316,51.306057,77.929482,113.822502,0.234163388609886,362.435059,427.166234815099,1.9443030352855,0.054964187013638,0.955375377778877,-13.7520093117629,516.832872465615,2.03956480693107,0.0125484606825384,1.15240420561139,49.2439963269952,481.141855081111,86.9321601764057,0.010689946504298,1.2508657903603
5,5.021588,30,30.099613,-3.958,-4.22605,116.904228,NaN,1.000564,NaN,30.746378,400,399.940765,25,31.803257,9.468292,52.430473,49.990192,401.96225,399.958588,399.209656,5344.935059,10.828206,10.36213,10.435717,1.744889,1.735004,1.641024,42.651741,51.246731,21.941729,-6.349274,51.254898,77.989357,113.78759,0.307559996843338,364.949738,427.167939512038,1.94427438911042,0.0549451656392226,0.955441695701139,-13.7424465615837,516.844295468512,2.03959357823339,0.0125489558103371,1.15238975643681,49.2442266326075,481.131711240563,86.9242290970956,0.0106893287555529,1.25091618035061
5,5.022574,30,30.098808,-3.958,-4.22058,116.911568,NaN,1.000681,NaN,30.760605,400,400.116364,25,31.805721,9.475721,52.421959,49.990192,402.236389,400.069855,399.236725,5344.793945,10.813058,10.408751,10.409707,1.752398,1.742577,1.658942,42.624569,50.862915,21.974285,-6.372577,51.268097,78.001175,113.773056,0.386396616697311,365.108643,427.170341099972,1.94426317606051,0.0549346783076851,0.955472785777539,-13.7369401711291,516.853540162317,2.03961986899139,0.0125497770569796,1.15237034466787,49.2430678977968,481.126813236595,86.9194168929141,0.0106893791105567,1.25092836669451
5,5.022553,30,30.098501,-3.958,-4.219164,116.930443,NaN,1.000511,NaN,30.747784,400,400.185638,25,31.808493,9.452662,52.162598,49.990192,402.236389,400.069855,399.236725,5344.793945,10.813058,10.408751,10.409707,1.752398,1.742577,1.658942,42.624569,50.862915,21.974285,-6.372577,51.268097,78.001175,113.773056,0.386396616697311,365.108643,427.171754203886,1.944268859572,0.054935377922267,0.955464801142086,-13.7370574386061,516.875590641063,2.03967738614985,0.0125510099455838,1.15233739520206,49.2426259888356,481.128531532313,86.92044854247,0.010689594369853,1.25091597393852
5,5.021423,30,30.099289,-3.958,-4.222507,116.936424,NaN,1.000728,NaN,30.745275,400,400.127441,25,31.815735,9.442177,51.911617,49.990192,401.069153,399.067596,398.229889,5351.527832,10.777993,10.367295,10.421329,1.734486,1.718666,1.640297,42.633583,50.983192,21.964685,-6.364243,51.287308,77.925072,113.822006,0.350594848394394,368.871704,427.171797289278,1.94429210552059,0.0549483069217983,0.955415195536283,-13.7433680968687,516.881713339896,2.03969054661966,0.0125509592341415,1.15233546511051,49.2437602627485,481.137744167626,86.9286910804144,0.0106897865899853,1.25088305828573
5,5.021423,30,30.099289,-3.958,-4.248781,116.900429,NaN,1.000728,NaN,30.745991,400,400.126434,25,31.818111,9.447788,51.745567,49.990192,402.335236,400.298431,399.5336,5352.198242,10.811929,10.386532,10.448368,1.737979,1.71138,1.644475,42.62849,51.009144,21.968636,-6.368134,51.250744,77.943184,113.807426,0.36893555521965,365.65036,427.146693060771,1.94419875152891,0.0549401389876225,0.955540814176669,-13.7433680968687,516.84023399529,2.03958420798306,0.0125488999721697,1.15239268530927,49.2437602627485,481.104130598629,86.9018209242923,0.0106879489852529,1.25104281781916
5,5.022504,30,30.099934,-3.958,-4.26079,116.853363,NaN,1.000315,NaN,30.746315,400,400.271271,25,31.818058,9.457663,51.819691,49.990192,402.335236,400.298431,399.5336,5352.198242,10.811929,10.386532,10.448368,1.737979,1.71138,1.644475,42.62849,51.009144,21.968636,-6.368134,51.250744,77.943184,113.807426,0.36893555521965,365.65036,427.132118371711,1.94412246607286,0.0549230443506004,0.955661174882672,-13.7373310641639,516.785363421264,2.03944144890277,0.0125458853613009,1.15247385320598,49.2446886803659,481.077353956967,86.8811373141534,0.0106862301935824,1.25117910283542
5,5.022528,30,30.099169,-3.958,-4.273625,116.817108,NaN,1.00101,NaN,30.737133,400,400.263,25,31.820061,9.460843,51.884323,49.990192,401.187439,399.131439,398.310577,5347.140625,10.766015,10.359992,10.409957,1.736996,1.708055,1.647165,42.590267,51.242027,22.018801,-6.404598,51.206345,77.962807,113.795311,0.389454632997513,364.528442,427.119783236367,1.94407610034824,0.0549187573711826,0.955724135599857,-13.7371970432201,516.74432726076,2.03933868484546,0.0125441917904397,1.15252434284338,49.2435875321762,481.059843702408,86.8662901793844,0.0106855750266619,1.25125192787132
5,5.023412,30,30.09935,-3.958,-4.274688,116.835434,NaN,1.000306,NaN,30.726999,400,400.212402,25,31.828386,9.459942,51.761391,49.990192,401.187439,399.131439,398.310577,5347.140625,10.766015,10.359992,10.409957,1.736996,1.708055,1.647165,42.590267,51.242027,22.018801,-6.404598,51.206345,77.962807,113.795311,0.389454632997513,364.528442,427.116231957826,1.94404483833812,0.0549075056724052,0.955780683850181,-13.7322609456042,516.765271249163,2.03939180841066,0.0125451504160121,1.15249683091877,49.2438480672499,481.048782394503,86.857651917154,0.0106848987022841,1.25130711435888
5,5.022717,30,30.099443,-3.958,-4.267646,116.889175,NaN,1.000195,NaN,30.727707,400,400.141296,25,31.831839,9.463189,51.664513,49.990192,402.33316,400.274902,399.583771,5352.605469,10.814928,10.373185,10.454181,1.737195,1.713978,1.642979,42.583645,51.268497,22.005882,-6.392765,51.252434,77.9571,113.816208,0.383102774620056,379.395294,427.124955457439,1.94409147624392,0.0549182809601247,0.955706442973786,-13.7361416454154,516.827114431211,2.03955007648965,0.0125481793009535,1.15241207560113,49.2439819328618,481.06567210871,86.871253652702,0.0106857854613914,1.25122794976068
5,5.022393,30,30.100941,-3.958,-4.263623,116.896965,NaN,1.000204,NaN,30.704926,400,400.01123,25,31.842997,9.45499,51.744335,49.985558,401.530273,399.314667,398.485657,5351.762207,10.772583,10.382316,10.382917,1.75307,1.721911,1.659572,42.590122,51.048538,22.005083,-6.417153,51.272507,78.006195,113.778725,0.144698783755302,374.111908,427.129729233095,1.94411584810751,0.0549235352511464,0.955668302395274,-13.737950917352,516.834628442862,2.03956452186087,0.0125478782953897,1.15241408064159,49.2461381323309,481.076047363577,86.881215183062,0.0106857609347785,1.25119920300814
5,5.021596,30,30.101397,-3.958,-4.246845,116.886688,NaN,1.000922,NaN,30.680803,400,399.98587,25,31.858662,9.461913,52.002579,49.985558,401.530273,399.314667,398.485657,5351.762207,10.772583,10.382316,10.382917,1.75307,1.721911,1.659572,42.590122,51.048538,22.005083,-6.417153,51.272507,78.006195,113.778725,0.144698783755302,374.111908,427.14804713922,1.94420025254808,0.0549386021902342,0.955541599823079,-13.7424018816647,516.822339534773,2.03953154828758,0.0125470630172066,1.15243482612299,49.2467944754854,481.106924002783,86.9064022872142,0.0106872688141302,1.25105857644365
5,5.022865,30,30.099771,-3.958,-4.246845,116.886688,NaN,1.001031,NaN,30.680803,400,399.98587,25,31.858662,9.475317,52.292675,49.985558,402.234863,400.184723,399.466949,5352.697266,10.815012,10.376501,10.454123,1.73872,1.710864,1.6414,42.585453,51.234169,22.003595,-6.418365,51.271164,77.955284,113.813332,0.171361103653908,370.630524,427.144409845907,1.94416080337639,0.0549229186834242,0.955615339075235,-13.7353152174811,516.823927959763,2.03954085162606,0.0125478734996024,1.1524191889555,49.2444540584652,481.090982609042,86.8918486237627,0.0106870397158966,1.25111199955776
5,5.022057,30,30.10083,-3.958,-4.231877,116.902588,NaN,0.999991953372955,NaN,30.676294,400,400.233551,25,31.850105,9.465587,52.288719,49.985558,402.020905,399.885895,399.104156,5347.674805,10.827048,10.426746,10.418594,1.717839,1.691657,1.62294,42.584282,51.082893,22.027575,-6.437304,51.210865,77.977882,113.80188,0.192182272672653,383.549622,427.161028238312,1.94423910729057,0.0549375567454224,0.95549677286478,-13.7398272933503,516.841216860296,2.03958177017475,0.0125482553301773,1.15240406540413,49.2459783634123,481.120308116615,86.9164691760703,0.0106882245007772,1.2509871319838
5,5.022849,30,30.102509,-3.958,-4.22191,116.934753,NaN,1.000253,NaN,30.685032,400,400.198578,25,31.839399,9.470718,52.21648,49.985558,402.020905,399.885895,399.104156,5347.674805,10.827048,10.426746,10.418594,1.717839,1.691657,1.62294,42.584282,51.082893,22.027575,-6.437304,51.210865,77.977882,113.80188,0.192182272672653,383.549622,427.168282465509,1.94424990382525,0.0549308666091167,0.955495103382477,-13.7354045601438,516.876643675135,2.03966719072014,0.0125492584970708,1.15236905667218,49.2483949990714,481.125990155185,86.9228815109475,0.0106878717343061,1.25098325057067
5,5.022849,30,30.102509,-3.958,-4.221477,116.93663,NaN,1.000253,NaN,30.692953,400,400.033997,25,31.846981,9.452591,51.991764,49.985558,401.196594,399.207153,398.435669,5345.183594,10.803333,10.392148,10.437259,1.719771,1.696721,1.632317,42.605186,51.26041,22.031504,-6.426069,51.27179,77.973351,113.780914,0.170886740088463,373.531647,427.168696194441,1.94425144226104,0.0549310011811774,0.955493033772933,-13.7354045601438,516.878806669055,2.03967273564006,0.0125493658651642,1.15236607405168,49.2483949990714,481.126544105195,86.9233243231054,0.0106879020146102,1.25098061780327
5,5.021996,30,30.101952,-3.958,-4.223876,116.95385,NaN,1.000664,NaN,30.72818,400,400.000946,25,31.859039,9.437916,51.714806,49.985558,401.196594,399.207153,398.435669,5345.183594,10.803333,10.392148,10.437259,1.719771,1.696721,1.632317,42.605186,51.26041,22.031504,-6.426069,51.27179,77.973351,113.780914,0.170886740088463,373.531647,427.168847773465,1.94426943080591,0.0549407977378125,0.955454988739257,-13.7401679552061,516.89919395359,2.03972678992532,0.0125506284901596,1.15233337300852,49.2475933037274,481.132426011597,86.9274058036366,0.0106884436016686,1.25094499523925
5,5.022036,30,30.102636,-3.958,-4.229279,116.978912,NaN,1.000912,NaN,30.759781,400,400.159637,25,31.852604,9.443009,51.586525,49.985558,402.192841,400.133026,399.392456,5349.524414,10.835257,10.415998,10.44639,1.713658,1.698665,1.624753,42.628181,51.152271,21.975489,-6.386354,51.241592,78.020462,113.760086,0.158059701323509,374.232269,427.163570772219,1.94424899093481,0.0549386238779631,0.95548313286038,-13.739944570025,516.927405637274,2.03979690536953,0.0125517209412599,1.15230017311864,49.248577789746,481.125797183742,86.9228687197243,0.0106878110109439,1.25098591685801
5,5.023424,30,30.102898,-3.958,-4.229345,117.044212,NaN,1.000479,NaN,30.780754,400,400.225952,25,31.856199,9.446287,51.640495,49.985558,401.274567,399.284943,398.528625,5344.692383,10.801938,10.387364,10.430772,1.716889,1.700725,1.626569,42.626564,51.179821,21.991522,-6.407721,51.241692,77.886375,113.846466,0.169636443257332,368.503418,427.159530605101,1.94420561585522,0.0549214515612751,0.955564042103716,-13.7321939443094,517.002391906831,2.03998825524814,0.0125553243818846,1.15219927731075,49.2489548835676,481.110459244564,86.9109002711034,0.0106868690815347,1.25106244357081
5,5.023948,30,30.104477,-3.958,-4.222609,117.049011,NaN,1.000797,NaN,30.792843,400,400.282776,25,31.868372,9.439193,51.653633,49.985558,401.274567,399.284943,398.528625,5344.692383,10.801938,10.387364,10.430772,1.716889,1.700725,1.626569,42.626564,51.179821,21.991522,-6.407721,51.241692,77.886375,113.846466,0.169636443257332,368.503418,427.164465838793,1.94421326658257,0.0549170720689944,0.955562245973653,-13.7292683401516,517.006381203232,2.03999339842752,0.0125548115919837,1.15220682716869,49.2512274672794,481.114901428057,86.9162100005326,0.0106864881542705,1.25106307217428
5,5.023702,30,30.103907,-3.958,-4.220821,116.989906,NaN,1.00133,NaN,30.815783,400,400.272736,25,31.873804,9.460853,51.689621,49.978344,402.38623,400.389374,399.59668,5351.623535,10.83394,10.411819,10.461136,1.750723,1.723707,1.666035,42.629913,51.404366,21.991903,-6.395193,51.231483,77.951515,113.805351,0.183188527822495,379.20752,427.16687918389,1.94422726417779,0.0549206663349634,0.955539412850363,-13.7306417818297,516.938833533649,2.03982210840911,0.0125517161256325,1.15229494069565,49.2504071026361,481.119332370327,86.9191168302393,0.0106869555172193,1.25103415334697
5,5.021783,30,30.101093,-3.958,-4.224961,116.924644,NaN,1.000937,NaN,30.810072,400,400.068817,25,31.857819,9.474995,51.794205,49.978344,401.253357,399.189423,398.238617,5352.830078,10.775692,10.404243,10.402456,1.736745,1.715444,1.653794,42.653732,51.099419,22.002785,-6.400135,51.205883,78.005432,113.764946,0.182451009750366,381.54892,427.168421331889,1.94427219670814,0.0549430934766641,0.955447810436566,-13.7413575041588,516.866377070271,2.03964542690915,0.0125493860361419,1.15237151683692,49.2463569142437,481.132503795356,86.926511189465,0.0106887872600481,1.25093279619139
5,5.021419,30,30.101656,-3.958,-4.232026,116.899124,NaN,1.000332,NaN,30.822227,400,400.03891,25,31.845146,9.477093,51.812103,49.978344,401.253357,399.189423,398.238617,5352.830078,10.775692,10.404243,10.402456,1.736745,1.715444,1.653794,42.653732,51.099419,22.002785,-6.400135,51.205883,78.005432,113.764946,0.182451009750366,381.54892,427.162713936585,1.94425841043711,0.0549453973270267,0.955460443351114,-13.7433904374238,516.836418105348,2.03956681003414,0.0125476454323505,1.15241751922982,49.2471672634293,481.128141464506,86.9236510741368,0.010688326346984,1.25096127860117
5,5.020592,30,30.102076,-3.958,-4.232026,116.899124,NaN,1.001248,NaN,30.822227,400,400.03891,25,31.845146,9.461721,51.974621,49.978344,402.688751,400.677582,399.928345,5359.880371,10.849189,10.411645,10.484742,1.735416,1.702916,1.648649,42.650013,51.089264,22.02216,-6.414985,51.221241,78.032631,113.750824,0.187438130378723,380.803772,427.165083427759,1.94428412050127,0.0549556235610727,0.955412435982539,-13.7480096347937,516.836007856927,2.03956440714416,0.0125474360946786,1.15242155749058,49.2477717790944,481.137848016829,86.931878286185,0.0106886909855148,1.2509209418591
5,5.022273,30,30.101933,-3.958,-4.237826,116.895363,NaN,1.001018,NaN,30.828535,400,400.322693,25,31.834528,9.457298,51.980103,49.978344,401.626007,399.779541,398.746124,5351.121582,10.768286,10.401155,10.44856,1.727912,1.710758,1.643603,42.672802,51.033268,22.005085,-6.402647,51.252975,78.037315,113.74543,0.149767339229584,376.231781,427.154724905604,1.94421125487998,0.054933037828127,0.955537770155969,-13.7386210406526,516.831813273344,2.03955411311865,0.0125472921939734,1.15242616897262,49.2475659566445,481.111458331244,86.9106238320438,0.0106873049289458,1.25104439877662
5,5.019398,30,30.100601,-3.958,-4.245919,116.844261,NaN,1.00063,NaN,30.82184,400,400.312134,25,31.836544,9.468335,51.929062,49.978344,401.626007,399.779541,398.746124,5351.121582,10.768286,10.401155,10.44856,1.727912,1.710758,1.643603,42.672802,51.033268,22.005085,-6.402647,51.252975,78.037315,113.74543,0.149767339229584,376.231781,427.155231153005,1.94427188615927,0.0549660735939072,0.955409501535124,-13.7546797293097,516.774221681256,2.03941073464997,0.0125450320450704,1.15249478929024,49.2456487486097,481.131866080045,86.9254533793357,0.0106889468066409,1.25092905076194
5,5.019398,30,30.100601,-3.958,-4.251552,116.814827,NaN,1.00063,NaN,30.813129,400,400.150879,25,31.844021,9.500598,51.915321,49.978344,401.539276,399.781891,398.729584,5343.526855,10.785369,10.390587,10.454484,1.714648,1.692485,1.639983,42.709442,51.025124,22.006338,-6.427413,51.243397,77.981384,113.774078,0.160901084542275,377.104523,427.149849255445,1.94425187175893,0.0549643218340192,0.955436429832191,-13.7546797293097,516.740298458269,2.03932374746427,0.0125433475318173,1.1525417766843,49.2456487486097,481.124659434817,86.9196924238413,0.0106885528532736,1.25096329643172
5,5.020338,30,30.100761,-3.958,-4.26855,116.815887,NaN,1.000669,NaN,30.80736,400,400.19693,25,31.856861,9.498591,51.977119,49.978344,401.539276,399.781891,398.729584,5343.526855,10.785369,10.390587,10.454484,1.714648,1.692485,1.639983,42.709442,51.025124,22.006338,-6.427413,51.243397,77.981384,113.774078,0.160901084542275,377.104523,427.13091301796,1.94416223624502,0.0549474079620975,0.955572414671224,-13.7494284648417,516.741363739927,2.03932596455416,0.0125433284598866,1.15254162432987,49.2458790473712,481.092556509339,86.894209698543,0.0106867346279,1.25111815413953
5,5.019976,30,30.100067,-3.958,-4.282137,116.857574,NaN,1.00091,NaN,30.796682,400,400.371033,25,31.860102,9.48192,51.975182,49.978344,402.238403,400.477997,399.386322,5345.234375,10.800663,10.413514,10.464014,1.726003,1.703171,1.645227,42.707336,50.977787,21.983433,-6.404967,51.215721,78.000389,113.751396,0.142686292529106,371.630859,427.118967396276,1.94412520590122,0.0549476594503702,0.955616483194583,-13.7514506715356,516.790086511383,2.03945313137661,0.0125460600412021,1.15246841915082,49.2448801195869,481.078482510499,86.8821875151501,0.0106862393516969,1.25117556428642
5,5.019581,30,30.099075,-3.958,-4.292816,116.906807,NaN,0.99968558549881,NaN,30.790878,400,400.265076,25,31.852951,9.485952,51.985279,49.985207,402.321381,400.502838,399.571045,5344.669434,10.780255,10.379543,10.466808,1.731249,1.693985,1.642343,42.679436,51.145569,21.964239,-6.378178,51.247833,77.969238,113.776276,0.163028001785278,365.265198,427.109895134298,1.94409953553836,0.0549492235994843,0.955644721720366,-13.7536573498937,516.847792934354,2.03960427571275,0.0125493715617772,1.15238048242432,49.2434522261845,481.068180392488,86.8728482069039,0.0106860679936068,1.25121093324628
5,5.019957,30,30.097202,-3.958,-4.300435,116.972252,NaN,1.00013,NaN,30.77227,400,400.184265,25,31.836994,9.48803,51.940735,49.985207,402.321381,400.502838,399.571045,5344.669434,10.780255,10.379543,10.466808,1.731249,1.693985,1.642343,42.679436,51.145569,21.964239,-6.378178,51.247833,77.969238,113.776276,0.163028001785278,365.265198,427.101535232496,1.94406075655469,0.0549422028216575,0.955703185710711,-13.7515568125314,516.925035212504,2.03980831403678,0.0125540492446579,1.15225856818358,49.2407561135996,481.052217848785,86.8580032900419,0.0106859351738852,1.25126112707501
5,5.02106,30,30.098503,-3.958,-4.302932,117.010605,NaN,1.001115,NaN,30.750593,400,400.173462,25,31.834106,9.485771,51.982071,49.985207,402.146332,400.379181,399.459686,5346.446289,10.810171,10.405525,10.480388,1.750088,1.721768,1.652761,42.657261,50.992542,21.952185,-6.391453,51.221321,77.992378,113.739792,0.192734032869339,364.398438,427.095984110819,1.94401757067304,0.0549277873309683,0.955779424241383,-13.7453955558473,516.967957261882,2.03991414403614,0.0125555940290027,1.15221029714272,49.2426288677312,481.038060941126,86.8481397324861,0.010684647044103,1.25134652242681
5,5.02053,30,30.098114,-3.958,-4.296314,116.965729,NaN,1.000813,NaN,30.734732,400,400.1604,25,31.842106,9.476206,51.984093,49.985207,401.148132,399.215393,398.179016,5349.294434,10.772579,10.419641,10.420355,1.735646,1.706765,1.646634,42.630383,51.094868,21.960291,-6.409252,51.228096,78.039139,113.722336,0.237236246466637,364.858276,427.103829850003,1.94405758229671,0.0549363986290193,0.955716760798571,-13.7483559583417,516.916628785704,2.03978383094682,0.0125532213802571,1.15227766738405,49.2420689194264,481.052049631396,86.8588853647116,0.0106855656510567,1.25127450460742
5,5.018771,30,30.097853,-3.958,-4.296314,116.965729,NaN,1.001471,NaN,30.734732,400,400.1604,25,31.842106,9.463332,51.988926,49.985207,401.148132,399.215393,398.179016,5349.294434,10.772579,10.419641,10.420355,1.735646,1.706765,1.646634,42.630383,51.094868,21.960291,-6.409252,51.228096,78.039139,113.722336,0.237236246466637,364.858276,427.108875776916,1.94411230035934,0.0549581566601584,0.955614358390239,-13.758182851353,516.91688355056,2.03978532385159,0.0125533515204288,1.15227516147006,49.2416932182999,481.07147015097,86.874115664806,0.0106867306816904,1.25117842519522
5,5.019238,30,30.097607,-3.958,-4.287523,116.954788,NaN,1.000808,NaN,30.705788,400,400.261139,25,31.847502,9.453111,52.176296,49.985207,402.204865,400.437164,399.505249,5351.499023,10.80353,10.420159,10.489697,1.722593,1.691978,1.63061,42.645721,51.285419,21.944637,-6.402462,51.268478,77.96447,113.754448,0.337952613830566,376.423126,427.115937044129,1.94412901844472,0.0549551133339841,0.955599371383943,-13.7555736362431,516.904516561614,2.03975441417304,0.0125528483453642,1.15229015557082,49.2413391068623,481.077226208721,86.8784420880543,0.0106871426139379,1.25114763569849
5,5.019941,30,30.095936,-3.958,-4.277262,116.999519,NaN,1.000918,NaN,30.690218,400,400.319275,25,31.84234,9.45831,52.421535,49.985207,401.258942,399.406311,398.386963,5348.412109,10.765082,10.424143,10.437018,1.731212,1.697667,1.639834,42.673584,51.052025,21.981337,-6.437244,51.203648,77.911896,113.802231,0.157479375600815,386.614502,427.123726335176,1.94414362094784,0.0549496086111,0.955591075349729,-13.7516461946446,516.957688588677,2.03989608565377,0.0125562401477871,1.15220321991019,49.2389336803578,481.080697639664,86.8793546165815,0.0106879927405015,1.25110808295108
5,5.020227,30,30.096846,-3.958,-4.26633,117.001472,NaN,1.000401,NaN,30.670773,400,400.231842,25,31.838591,9.462788,52.397221,49.985207,401.258942,399.406311,398.386963,5348.412109,10.765082,10.424143,10.437018,1.731212,1.697667,1.639834,42.673584,51.052025,21.981337,-6.437244,51.203648,77.911896,113.802231,0.157479375600815,386.614502,427.133352615537,1.94417357772159,0.0549494711584258,0.95555532641548,-13.7500485219205,516.959050901831,2.03989664879766,0.0125558980181325,1.15220885864142,49.2402436502691,481.092455749865,86.8897669563547,0.0106882760406904,1.25106468317804
5,5.020227,30,30.096846,-3.958,-4.266168,116.944603,NaN,1.000401,NaN,30.659966,400,399.858673,25,31.846033,9.462194,52.249283,49.985207,401.782257,399.957123,399.100433,5353.043945,10.801911,10.414666,10.481122,1.730243,1.696084,1.637619,42.673004,51.074326,21.997372,-6.457427,51.213665,77.904778,113.807106,0.146017372608185,379.197937,427.133507415438,1.9441741534347,0.0549495215384007,0.955554550484764,-13.7500485219205,516.893523373929,2.03972868248503,0.0125526451774911,1.15229901063095,49.2402436502691,481.092663029774,86.8899326392277,0.0106882873741054,1.2510636971861
5,5.019802,30,30.095682,-3.958,-4.262309,116.798454,NaN,1.000578,NaN,30.670643,400,399.936737,25,31.839977,9.470848,52.063663,49.985207,401.9487,400.003571,399.087006,5345.344727,10.784004,10.388333,10.420012,1.737099,1.706503,1.637254,42.696541,51.021545,21.976759,-6.443938,51.247791,77.950005,113.771935,0.128923013806343,367.491028,427.13841322412,1.94420108420454,0.0549559784872469,0.95551136754136,-13.7524227110051,516.726237085005,2.03930351206558,0.0125448622218377,1.15252055542799,49.2385680348876,481.101115092998,86.8953917429102,0.0106892095242184,1.25100746007799
5,5.018917,30,30.095943,-3.958,-4.254686,116.67131,NaN,0.999981164932251,NaN,30.654459,400,400.113861,25,31.829498,9.458554,51.949657,49.985207,401.9487,400.003571,399.087006,5345.344727,10.784004,10.388333,10.420012,1.737099,1.706503,1.637254,42.696541,51.021545,21.976759,-6.443938,51.247791,77.950005,113.771935,0.128923013806343,367.491028,427.148233495708,1.94425569532071,0.0549692988635553,0.955423475490385,-13.7573671025399,516.579432572678,2.03892613955039,0.0125374520270456,1.15272679959371,49.2389437571679,481.121057042582,86.911623815598,0.0106901967067284,1.25091625948312
5,5.017303,30,30.095245,-3.958,-4.255733,116.712357,NaN,1.000095,NaN,30.649494,400,400.028992,25,31.828308,9.462431,51.886349,49.979965,401.322784,399.523468,398.573517,5341.967773,10.771934,10.368197,10.442994,1.724697,1.693127,1.635346,42.716648,51.092499,21.947168,-6.429375,51.248154,77.936386,113.772346,0.150140941143036,359.858948,427.151858838985,1.94430217808801,0.0549889522782708,0.955334740348012,-13.7663860438199,516.627430210544,2.03905150538359,0.0125401506595369,1.15265416387517,49.2379389462963,481.13704778394,86.9236299441157,0.0106913468726284,1.25083067979186
5,5.018902,30,30.091421,-3.958,-4.2521,116.80127,NaN,1.000501,NaN,30.651283,400,400.120422,25,31.828045,9.451613,51.707294,49.979965,401.322784,399.523468,398.573517,5341.967773,10.771934,10.368197,10.442994,1.724697,1.693127,1.635346,42.716648,51.092499,21.947168,-6.429375,51.248154,77.936386,113.772346,0.150140941143036,359.858948,427.150747193572,1.94426535015638,0.0549702887590805,0.955410240861425,-13.7574509115021,516.733648369186,2.03933622687884,0.0125471479110471,1.15247501685987,49.2324337570528,481.11969884273,86.9055003398398,0.0106919100345827,1.25086042719465
5,5.018917,30,30.092194,-3.958,-4.237134,116.903763,NaN,1.000581,NaN,30.610638,400,400.139374,25,31.826483,9.457137,51.651741,49.979965,402.075897,400.229797,399.326416,5346.305664,10.802116,10.385875,10.455783,1.737439,1.706332,1.65168,42.731033,51.049854,21.936342,-6.417112,51.1675,77.9244,113.785957,0.19622939825058,357.212982,427.165002352391,1.94431805531195,0.0549747574336501,0.955339612480953,-13.7573671025399,516.851005662866,2.03963465364122,0.0125526284910467,1.15231918106557,49.2335466439905,481.139502603869,86.922194084738,0.0106926872649201,1.25077701058476
5,5.017192,30,30.091196,-3.958,-4.225743,116.984413,NaN,0.999965786933899,NaN,30.606504,400,400.086365,25,31.821934,9.47193,51.786133,49.979965,400.987915,399.106567,398.065643,5341.420898,10.757873,10.385213,10.401272,1.738204,1.705555,1.645221,42.694241,50.963001,21.928232,-6.422626,51.231136,77.904152,113.780327,0.241516500711441,366.13913,427.180825091789,1.94441216570774,0.0549996551497334,0.955185211405246,-13.7670063868728,516.944908970742,2.03987858534579,0.0125577404032973,1.15218165606192,49.2321098206999,481.172323120534,86.9473244439888,0.0106948763697567,1.25060752322082
5,5.01632,30,30.08918,-3.958,-4.232647,117.035736,NaN,1.001197,NaN,30.606449,400,400.009857,25,31.821146,9.472306,51.906464,49.979965,400.987915,399.106567,398.065643,5341.420898,10.757873,10.385213,10.401272,1.738204,1.705555,1.645221,42.694241,50.963001,21.928232,-6.422626,51.231136,77.904152,113.780327,0.241516500711441,366.13913,427.176728103119,1.94441476631919,0.0550083084809631,0.955167546112039,-13.7718800765843,517.006006664072,2.04004167156449,0.0125616817487408,1.15208116311435,49.229207266613,481.171103422866,86.9441040804826,0.0106956069838844,1.25058556325657
5,5.015427,30,30.088915,-3.958,-4.232647,117.035736,NaN,1.000435,NaN,30.606449,400,400.009857,25,31.821146,9.475945,51.994354,49.979965,401.030609,399.102844,398.078369,5341.217773,10.740218,10.384303,10.401491,1.747154,1.719928,1.662855,42.652203,51.037914,21.899059,-6.406755,51.22245,77.940872,113.757828,0.176649555563927,391.379089,427.179285822878,1.944442546065,0.055019373066744,0.955115765002072,-13.7768718068107,517.006265136256,2.04004318714656,0.0125618139808162,1.15207862293112,49.2288257191992,481.18082341839,86.9515814860889,0.0106962432540129,1.25053582759124
5,5.014402,30,30.088997,-3.958,-4.243967,117.005135,NaN,1.000107,NaN,30.618896,400,400.062683,25,31.81687,9.47087,52.043938,49.979965,401.026917,399.261292,398.156342,5337.937988,10.748424,10.396109,10.41524,1.740642,1.703866,1.64978,42.65897,50.967201,21.869905,-6.396166,51.126926,77.917061,113.773567,0.126196831464768,378.812714,427.171409878707,1.94443423111289,0.0550285557134322,0.955110249871122,-13.7826022318029,516.970929634489,2.03995235888767,0.012560022821232,1.15212776905863,49.2289437832081,481.177916905394,86.9493485988007,0.0106960519032517,1.25055073600786
5,5.012818,30,30.087402,-3.958,-4.253536,116.921936,NaN,1.000098,NaN,30.622654,400,400.084778,25,31.805769,9.460202,52.030186,49.979965,401.026917,399.261292,398.156342,5337.937988,10.748424,10.396109,10.41524,1.740642,1.703866,1.64978,42.65897,50.967201,21.869905,-6.396166,51.126926,77.917061,113.773567,0.126196831464768,378.812714,427.166808295764,1.94444953881424,0.0550452205640126,0.955063960731711,-13.7914595918148,516.876625716703,2.03971575876395,0.0125560587783006,1.15224427031014,49.2266472492028,481.181723122151,86.950616124624,0.0106968909251236,1.25051074363069
5,5.012818,30,30.087402,-3.958,-4.265772,116.841743,NaN,1.000098,NaN,30.603733,400,399.943176,25,31.79104,9.456185,51.989944,49.979965,401.447418,399.565765,398.49173,5336.267578,10.779531,10.412343,10.412787,1.754784,1.717944,1.655797,42.655369,51.016048,21.879065,-6.394193,51.109135,77.967705,113.739586,0.130029767751694,369.69635,427.155121776421,1.94440607678773,0.055041411985686,0.955122277107412,-13.7914595918148,516.784218682306,2.03947883699106,0.0125514692196398,1.15237178115566,49.2266472492028,481.166072672919,86.9381012501993,0.0106960351654791,1.25058495204312
