P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.012568,30,30.085014,-3.958,-4.278183,116.817787,NaN,1.00066,NaN,30.588314,400,400.058502,25,31.788143,9.455841,51.947098,49.979965,401.447418,399.565765,398.49173,5336.267578,10.779531,10.412343,10.412787,1.754784,1.717944,1.655797,42.655369,51.016048,21.879065,-6.394193,51.109135,77.967705,113.739586,0.130029767751694,369.69635,427.14398393704,1.94436977105503,0.0550406496239873,0.955166968779011,-13.7928577287242,516.758946127057,2.03942171790975,0.0125512891264184,1.15238697481792,49.2232087498228,481.150445437719,86.9229457884911,0.0106961252344504,1.25062621373428
5,5.01279,30,30.083599,-3.958,-4.279325,116.850563,NaN,1.000318,NaN,30.583738,400,399.918396,25,31.7887,9.456046,51.954288,49.97377,401.301575,399.466156,398.331207,5340.833496,10.772959,10.426002,10.440945,1.727107,1.676545,1.629121,42.669712,50.980438,21.859074,-6.402466,51.141514,77.961143,113.740639,0.168249174952507,364.34549,427.142256822237,1.94435880304429,0.055037540398153,0.955185312395119,-13.7916161805055,516.798098512351,2.03952666723351,0.0125538714206817,1.15232114930169,49.221171180048,481.144982656492,86.9170015910966,0.0106963862661682,1.25063265385081
5,5.01092,30,30.082832,-3.958,-4.282316,116.959122,NaN,1.000143,NaN,30.574156,400,399.864166,25,31.796539,9.472734,52.061916,49.97377,401.52063,399.589966,398.38028,5337.754395,10.727624,10.402069,10.405371,1.711359,1.657473,1.625109,42.672901,51.010479,21.875938,-6.422522,51.18877,78.018486,113.688957,0.189359754323959,363.948212,427.144759778913,1.94440639890082,0.0550598122255417,0.955090991326849,-13.8020755779688,516.923932614757,2.03985174264538,0.0125604670407753,1.15214143234582,49.2200666851715,481.161300203083,86.9291951479663,0.0106975821246869,1.25054468504008
5,5.011281,30,30.081413,-3.958,-4.270606,117.039963,NaN,0.9997318983078,NaN,30.554708,400,399.919159,25,31.79784,9.473035,52.246418,49.97377,401.52063,399.589966,398.38028,5337.754395,10.727624,10.402069,10.405371,1.711359,1.657473,1.625109,42.672901,51.010479,21.875938,-6.422522,51.18877,78.018486,113.688957,0.189359754323959,363.948212,427.154909140898,1.94443675412976,0.0550589775911554,0.955056117816275,-13.8000561790651,517.018451620639,2.04009857547385,0.0125658001328375,1.1520000504845,49.2180232397086,481.170712524519,86.9351414853106,0.0106986583695176,1.25048052463241
5,5.011201,30,30.080215,-3.958,-4.259155,117.105301,NaN,0.999977290630341,NaN,30.526575,400,400.05658,25,31.804098,9.453913,52.305634,49.97377,402.236847,400.351776,399.298248,5338.96875,10.763052,10.389459,10.44401,1.691566,1.636641,1.606176,42.669559,51.067299,21.928631,-6.455448,51.132698,78.043442,113.685532,0.31044191122055,382.5336,427.166074361027,1.94447991646692,0.055063535593123,0.954996929368557,-13.8005036817182,517.094885247676,2.04029830573925,0.0125701350736791,1.15188566824222,49.2162979889898,481.184973098064,86.945211760096,0.0106999123825312,1.25039645171386
5,5.01208,30,30.079861,-3.958,-4.256897,117.13855,NaN,1.001331,NaN,30.513618,400,399.963379,25,31.807335,9.442924,52.166557,49.97377,401.217133,399.266815,398.159851,5340.830078,10.736524,10.370773,10.39537,1.691039,1.651079,1.610574,42.666416,50.945774,21.939068,-6.457932,51.149326,78.01825,113.692322,0.184458717703819,374.588562,427.165712608797,1.94446057268222,0.0550533301408212,0.955037161631949,-13.795587045179,517.133528331103,2.04039846181114,0.0125722130404907,1.15183003578788,49.215788180101,481.177628772611,86.9389439994522,0.0106996508238719,1.25042638352484
5,5.013132,30,30.078892,-3.958,-4.256897,117.13855,NaN,1.000088,NaN,30.513618,400,399.963379,25,31.807335,9.441326,51.938522,49.97377,401.217133,399.266815,398.159851,5340.830078,10.736524,10.370773,10.39537,1.691039,1.651079,1.610574,42.666416,50.945774,21.939068,-6.457932,51.149326,78.01825,113.692322,0.184458717703819,374.588562,427.162698681844,1.94442782788257,0.05504027974548,0.955098190722022,-13.7897036071825,517.134472432065,2.04040400225513,0.0125726969748915,1.15182076862866,49.2143926623269,481.16480111967,86.9276063474504,0.0106993327505281,1.25047385348871
5,5.013242,30,30.079199,-3.958,-4.258523,117.126663,NaN,0.999701380729675,NaN,30.511974,400,399.95871,25,31.795877,9.45218,51.804306,49.97377,401.053406,399.139404,398.03833,5343.128906,10.768003,10.41236,10.425082,1.682792,1.633069,1.594413,42.676872,51.11274,21.927584,-6.444103,51.133289,77.94281,113.740929,0.177710250020027,386.171478,427.160830518438,1.94441862867422,0.0550384093964333,0.955112323106553,-13.7890884731847,517.120481482114,2.04036716505377,0.0125718639690707,1.15184237225822,49.2148347961113,481.161817162426,86.9255620474742,0.0106990480413193,1.25049222715295
5,5.013242,30,30.079199,-3.958,-4.254539,117.047096,NaN,0.999701380729675,NaN,30.515299,400,399.951721,25,31.781828,9.450619,51.76054,49.97377,401.053406,399.139404,398.03833,5343.128906,10.768003,10.41236,10.425082,1.682792,1.633069,1.594413,42.676872,51.11274,21.927584,-6.444103,51.133289,77.94281,113.740929,0.177710250020027,386.171478,427.164635648108,1.94443277974187,0.0550396493642232,0.955093335544812,-13.7890884731847,517.028827861605,2.04013229842325,0.0125673135494325,1.15196758722826,49.2148347961113,481.166912650976,86.9296368731013,0.0106993267353921,1.25046806816247
5,5.013243,30,30.077896,-3.958,-4.246281,116.96965,NaN,1.000685,NaN,30.495508,400,399.945801,25,31.777031,9.458133,51.579487,49.97377,401.89505,400.026978,399.076019,5341.030273,10.801534,10.397163,10.457886,1.671386,1.628463,1.589703,42.670147,51.076061,21.894053,-6.416158,51.14397,78.012634,113.69603,0.132463186979294,375.761108,427.17251978197,1.94446207926506,0.0550422070468258,0.955054056032964,-13.7890828810908,516.940879464408,2.03991107768601,0.0125635334751971,1.15207739866442,49.2129582235891,481.176068718155,86.9355079397848,0.0107003432476062,1.25040673659382
5,5.012594,30,30.076241,-3.958,-4.248284,116.896111,NaN,1.000259,NaN,30.486408,400,399.908752,25,31.775606,9.468404,51.546806,49.97377,401.89505,400.026978,399.076019,5341.030273,10.801534,10.397163,10.457886,1.671386,1.628463,1.589703,42.670147,51.076061,21.894053,-6.416158,51.14397,78.012634,113.69603,0.132463186979294,375.761108,427.172465867221,1.94447516416622,0.0550496339599545,0.955025958228586,-13.7927123200086,516.857768851711,2.03970334842597,0.0125601511386185,1.15217802145569,49.2105746113794,481.179009430228,86.9360165726926,0.0107011592240873,1.25037002742416
5,5.01226,30,30.074917,-3.958,-4.246632,116.850403,NaN,0.999785542488098,NaN,30.486376,400,400.127472,25,31.782562,9.484165,51.622284,49.982101,402.02594,400.164948,399.178131,5341.731445,10.78571,10.400019,10.453523,1.647901,1.630195,1.573152,42.689697,51.234516,21.88257,-6.404014,51.171326,77.982697,113.716003,0.175351083278656,371.925781,427.175000246125,1.94449142698929,0.0550542919332562,0.954998728146916,-13.7945803064964,516.806397037118,2.03957589710294,0.0125581955447474,1.1522378968427,49.2086676479153,481.183448580355,86.9380923540186,0.0107019262015251,1.25033077776494
5,5.011269,30,30.074341,-3.958,-4.236463,116.823433,NaN,0.999963521957397,NaN,30.496569,400,400.164642,25,31.774057,9.488163,51.771797,49.982101,401.612732,399.762207,398.739471,5340.645508,10.759328,10.390266,10.430312,1.65049,1.632799,1.573408,42.72456,51.006088,21.878649,-6.388038,51.217793,78.006294,113.714806,0.215389415621758,363.954224,427.187549208655,1.94455838512643,0.0550697554810502,0.954892929081065,-13.800123304124,516.775883520978,2.03949950941169,0.0125569389128192,1.15227526135318,49.2078380119392,481.206943568077,86.9562428389254,0.0107034393687631,1.25021159865481
5,5.0108,30,30.074316,-3.958,-4.217328,116.836624,NaN,1.000453,NaN,30.492874,400,400.119415,25,31.765791,9.496838,51.792694,49.982101,401.612732,399.762207,398.739471,5340.645508,10.759328,10.390266,10.430312,1.65049,1.632799,1.573408,42.72456,51.006088,21.878649,-6.388038,51.217793,78.006294,113.714806,0.215389415621758,363.954224,427.207162655959,1.94464092357211,0.055081533649646,0.954774915437813,-13.8027468708502,516.791107474481,2.03953862768878,0.0125577066869608,1.15225402995532,49.2078020031524,481.236640431518,86.9799698129647,0.0107050734876747,1.25007076015372
5,5.010285,30,30.074104,-3.958,-4.221209,116.877129,NaN,1.000018,NaN,30.5182,400,400.228699,25,31.763128,9.486366,51.79863,49.982101,401.625519,400.019775,398.895508,5342.577148,10.751617,10.377895,10.459457,1.651107,1.611917,1.562304,42.740662,50.853771,21.879715,-6.385498,51.208508,77.974945,113.711792,0.249572142958641,364.946167,427.204931313269,1.94464317504349,0.0550867203170246,0.954763518309043,-13.8056279754342,516.837985294824,2.03965950778688,0.0125601315152792,1.15218761533352,49.2074966477023,481.237224305532,86.9802008823536,0.0107051893773801,1.2500650848959
5,5.010523,30,30.072565,-3.958,-4.230755,116.892784,NaN,1.000703,NaN,30.53793,400,400.180267,25,31.764988,9.482293,51.810913,49.982101,401.363159,399.599152,398.41861,5339.417969,10.754712,10.40134,10.424901,1.647376,1.613435,1.559298,42.711494,50.987293,21.879068,-6.388295,51.14703,78.089005,113.630165,0.288634359836578,376.638641,427.195135530492,1.94460187424679,0.0550807935197944,0.954822602695236,-13.8042964854528,516.857525602619,2.03971456295509,0.0125617961849903,1.15214797844291,49.2052798896188,481.22070342045,86.9652717821838,0.0107048952843139,1.25012206221358
5,5.00999,30,30.070236,-3.958,-4.230196,116.882446,NaN,1.000022,NaN,30.5448,400,400.012939,25,31.77099,9.473724,51.938896,49.982101,401.363159,399.599152,398.41861,5339.417969,10.754712,10.40134,10.424901,1.647376,1.613435,1.559298,42.711494,50.987293,21.879068,-6.388295,51.14703,78.089005,113.630165,0.288634359836578,376.638641,427.197195221923,1.94462045110079,0.0550875862222558,0.954789084489805,-13.807278418583,516.84788933523,2.03969735805414,0.0125623674869481,1.15214200041164,49.2019250561561,481.224899931892,86.9660356624395,0.0107060472867016,1.25007018748603
5,5.009533,30,30.070465,-3.958,-4.230196,116.882446,NaN,1.000499,NaN,30.5448,400,400.012939,25,31.77099,9.463109,52.20145,49.982101,401.450653,399.569916,398.420654,5334.620117,10.728868,10.391728,10.401243,1.638255,1.611758,1.546995,42.705059,51.004745,21.891773,-6.385409,51.128609,78.024216,113.676285,0.294309884309769,373.307709,427.198503540365,1.9446346782078,0.0550932622660479,0.954762624236738,-13.809835353153,516.847665673971,2.03969604703971,0.012562253115735,1.15214420110525,49.2022549306923,481.230268551351,86.9705853129561,0.0107062502340625,1.2500479472093
5,5.009533,30,30.070465,-3.958,-4.228674,116.843628,NaN,1.000499,NaN,30.529455,400,400.012085,25,31.781837,9.46887,52.346504,49.982101,401.450653,399.569916,398.420654,5334.620117,10.728868,10.391728,10.401243,1.638255,1.611758,1.546995,42.705059,51.004745,21.891773,-6.385409,51.128609,78.024216,113.676285,0.294309884309769,373.307709,427.199956683584,1.94464008182287,0.0550937360988834,0.954755402578162,-13.809835353153,516.802940544164,2.03958137105296,0.0125600306222308,1.15220585087937,49.2022549306923,481.232214510899,86.9721420266126,0.0107063566742945,1.25003874560848
5,5.009338,30,30.069904,-3.958,-4.235368,116.789848,NaN,1.001421,NaN,30.533899,400,400.078613,25,31.793112,9.450283,52.20871,49.982101,402.108948,400.365173,399.339325,5335.305176,10.791567,10.398172,10.454263,1.654272,1.630269,1.572496,42.740631,50.939667,21.895741,-6.38349,51.136169,78.0168,113.683311,0.302775800228119,364.852234,427.194123744518,1.9446223864351,0.055094074284246,0.954775878798969,-13.8109264406397,516.741521033034,2.03942567835878,0.0125572310091423,1.15228604207465,49.2014468066181,481.225241433117,86.9659392071169,0.0107061974772566,1.25006400740851
5,5.009093,30,30.067764,-3.958,-4.239419,116.728638,NaN,1.000987,NaN,30.532961,400,400.038086,25,31.78017,9.43928,51.840843,49.982101,402.07312,400.339478,399.290192,5340.385254,10.793147,10.41174,10.463894,1.649201,1.618185,1.561805,42.709751,50.923744,21.89012,-6.374184,51.087475,77.986992,113.68985,0.37260565161705,359.756561,427.190957409087,1.94461563141978,0.055095856537559,0.954780920310525,-13.8122973400438,516.673079867824,2.03925703865622,0.0125547934249381,1.15236308055376,49.1983640149464,481.220517665483,86.959777675582,0.0107067868301423,1.25005692276276
5,5.007483,30,30.067333,-3.958,-4.238235,116.726341,NaN,1.000113,NaN,30.519737,400,400.007477,25,31.766964,9.440441,51.641975,49.982101,402.07312,400.339478,399.290192,5340.385254,10.793147,10.41174,10.463894,1.649201,1.618185,1.561805,42.709751,50.923744,21.89012,-6.374184,51.087475,77.986992,113.68985,0.37260565161705,359.756561,427.19669732293,1.94466996901647,0.0551162328351654,0.954682074516815,-13.8213073798067,516.670854475327,2.03925271863482,0.0125548770536209,1.15236259550029,49.1977431142261,481.239624100679,86.9745828572029,0.0107080027677048,1.24996066023009
5,5.008355,30,30.066669,-3.958,-4.232677,116.761711,NaN,1.000633,NaN,30.508886,400,399.935089,25,31.7617,9.441545,51.612663,49.986187,401.037109,399.231964,398.216583,5337.168945,10.757842,10.389657,10.434594,1.644754,1.615327,1.563598,42.696384,51.188702,21.882578,-6.341227,51.165131,77.928238,113.721542,0.441873401403427,355.820129,427.199507166228,1.94466254697424,0.0551071254800873,0.954706196149319,-13.8164271338007,516.712261814831,2.03936105848835,0.0125572349059603,1.15229974203666,49.1967865389694,481.236240234109,86.971136455617,0.0107080807512694,1.24996752681043
5,5.008531,30,30.065189,-3.958,-4.2182,116.793999,NaN,1.000927,NaN,30.51293,400,400.00174,25,31.756195,9.452955,51.737488,49.986187,401.250488,399.479248,398.492004,5338.234375,10.766437,10.38876,10.448566,1.6474,1.614613,1.557788,42.702766,50.956402,21.869076,-6.346364,51.177315,77.916389,113.719505,0.385930389165878,376.343689,427.212824258832,1.94470846017277,0.0551094458591465,0.954647757241713,-13.815442208606,516.750913140226,2.03946494947034,0.0125598235815485,1.15223404110087,49.1946543540723,481.251189898723,86.9814493086284,0.0107094850120247,1.24987653812195
5,5.006091,30,30.06316,-3.958,-4.208391,116.840164,NaN,1.000304,NaN,30.506523,400,399.993469,25,31.764002,9.455682,51.807755,49.986187,401.250488,399.479248,398.492004,5338.234375,10.766437,10.38876,10.448566,1.6474,1.614613,1.557788,42.702766,50.956402,21.869076,-6.346364,51.177315,77.916389,113.719505,0.385930389165878,376.343689,427.229169249068,1.9448192511787,0.0551428362962313,0.954460256152084,-13.8290992073298,516.806086749719,2.0396129680381,0.0125634811842337,1.15214110409632,49.19173111071,481.288917566292,87.0093785387074,0.0107123529907616,1.24967055046457
5,5.004852,30,30.060934,-3.958,-4.204514,116.860268,NaN,0.999870419502258,NaN,30.50522,400,399.905457,25,31.773829,9.458138,51.907871,49.986187,401.514801,399.619812,398.599182,5338.452148,10.778679,10.414647,10.433006,1.664953,1.631993,1.568256,42.665138,50.930893,21.901575,-6.384415,51.114044,77.931587,113.709297,0.234498530626297,375.348175,427.236413830526,1.9448715960248,0.0551594595004239,0.954370353094357,-13.8360359953539,516.83142350279,2.03968510552616,0.0125657447455884,1.15208778824981,49.1885238662206,481.305385579971,87.0200798281839,0.0107141363126154,1.24956231456062
5,5.00598,30,30.060335,-3.958,-4.205557,116.84465,NaN,1.000192,NaN,30.496897,400,399.848572,25,31.775763,9.455626,52.060062,49.986187,401.514801,399.619812,398.599182,5338.452148,10.778679,10.414647,10.433006,1.664953,1.631993,1.568256,42.665138,50.930893,21.901575,-6.384415,51.114044,77.931587,113.709297,0.234498530626297,375.348175,427.232191706289,1.94483276539887,0.0551450995995362,0.954440447744786,-13.8297206095194,516.814015207925,2.03964239906574,0.012565149678962,1.15210681665808,49.1876607889989,481.290758411866,87.0077076882565,0.0107135736502536,1.24962306535727
5,5.006317,30,30.060219,-3.958,-4.205557,116.84465,NaN,0.999410331249237,NaN,30.496897,400,399.848572,25,31.775763,9.467932,52.041939,49.986187,401.15799,399.333038,398.388794,5338.637207,10.758083,10.385771,10.437144,1.661636,1.62602,1.571067,42.653824,51.049366,21.901556,-6.380268,51.049141,77.892929,113.731995,0.246625185012817,372.87677,427.231227648567,1.94482227112387,0.055140907710039,0.954459920863186,-13.8278340425392,516.81412853625,2.03964306339382,0.0125652076473786,1.15210570135873,49.1874936472863,481.286854553516,87.0044545812043,0.0107134060792658,1.24963988681694
5,5.005326,30,30.057327,-3.958,-4.211492,116.84433,NaN,1.000322,NaN,30.48888,400,399.710815,25,31.768373,9.473236,51.947018,49.986187,401.13446,399.190491,398.112061,5331.985352,10.742574,10.418668,10.399631,1.660276,1.627668,1.57259,42.668259,50.872398,21.885546,-6.362874,51.040478,77.859497,113.754425,0.368245869874954,387.127258,427.228398080963,1.94483207033986,0.0551513877836109,0.954430703154093,-13.8333820574099,516.816585228298,2.03965868093867,0.0125666346755104,1.15207840474997,49.183326468754,481.287285278493,87.0015805937796,0.0107145763846823,1.24959813160645
5,5.005326,30,30.057327,-3.958,-4.212771,116.888641,NaN,1.000322,NaN,30.493023,400,399.738281,25,31.753214,9.472017,52.03194,49.986187,401.13446,399.190491,398.112061,5331.985352,10.742574,10.418668,10.399631,1.660276,1.627668,1.57259,42.668259,50.872398,21.885546,-6.362874,51.040478,77.859497,113.754425,0.368245869874954,387.127258,427.227177360228,1.94482753129617,0.0551509894403604,0.954436747987484,-13.8333820574099,516.867633417511,2.03978956819907,0.0125691722533774,1.15200815330087,49.183326468754,481.285650535755,87.0002723830411,0.010714486946622,1.24960584229346
5,5.005201,30,30.055241,-3.958,-4.206863,116.925415,NaN,1.000239,NaN,30.512524,400,399.870514,25,31.742752,9.473741,52.178123,49.986187,402.270599,400.422028,399.546143,5331.074707,10.774911,10.367932,10.444867,1.677987,1.635449,1.576446,42.68351,50.898148,21.873667,-6.357424,51.095242,77.849632,113.753342,0.116285674273968,377.799103,427.233173665938,1.94485239078063,0.0551543848417174,0.954401608771703,-13.8340819169492,516.912032564953,2.03991011827725,0.0125723207258701,1.1519299368849,49.1803204880714,481.292368560553,87.0033269775043,0.0107156817953472,1.2495455076892
5,5.004052,30,30.053326,-3.958,-4.205821,116.926247,NaN,0.999283909797668,NaN,30.509571,400,400.012054,25,31.736168,9.480209,52.313873,49.979073,401.449188,399.534912,398.449738,5330.120117,10.73977,10.377005,10.394333,1.677445,1.642913,1.585337,42.682255,51.072113,21.877598,-6.357021,51.087017,77.804649,113.777245,0.184065505862236,378.317932,427.237454774388,1.9448918755839,0.0551690101399736,0.954330314790057,-13.8405156502763,516.914860270371,2.03992353977293,0.0125733258855697,1.15191024239317,49.1775607795452,481.304537114668,87.0109344716673,0.0107171071911664,1.24946184447635
5,5.002895,30,30.052994,-3.958,-4.200744,116.89505,NaN,0.999397277832031,NaN,30.504391,400,400.223114,25,31.736923,9.482376,52.393696,49.979073,401.449188,399.534912,398.449738,5330.120117,10.73977,10.377005,10.394333,1.677445,1.642913,1.585337,42.682255,51.072113,21.877598,-6.357021,51.087017,77.804649,113.777245,0.184065505862236,378.317932,427.245608755339,1.94494593075299,0.0551849986322919,0.95423955501539,-13.8469953173392,516.879247530673,2.03983330936302,0.0125717055234471,1.15195639116497,49.177082320034,481.323650272863,87.0258627198428,0.0107182846445832,1.24936723631688
5,5.003002,30,30.053158,-3.958,-4.198977,116.869888,NaN,1.000217,NaN,30.487417,400,400.235474,25,31.74103,9.475347,52.493572,49.979073,402.24942,400.443665,399.482178,5333.119141,10.783772,10.378861,10.455771,1.68367,1.651677,1.59198,42.727345,50.954475,21.895113,-6.364156,51.037891,77.871338,113.7286,0.185532346367836,378.845184,427.246988901684,1.94494886687731,0.0551842164233507,0.954237400791991,-13.8463960261993,516.850101329356,2.0397580531545,0.0125701825433341,1.15199780931674,49.1773186680179,481.324883577412,87.0270323462032,0.0107182870561894,1.24936367897249
5,5.00407,30,30.051323,-3.958,-4.204681,116.836105,NaN,1.000906,NaN,30.492596,400,400.201385,25,31.748713,9.463487,52.388725,49.979073,402.24942,400.443665,399.482178,5333.119141,10.783772,10.378861,10.455771,1.68367,1.651677,1.59198,42.727345,50.954475,21.895113,-6.364156,51.037891,77.871338,113.7286,0.185532346367836,378.845184,427.238491223473,1.94489536010908,0.0551691411478703,0.954325973621437,-13.8404148520362,516.812975250696,2.0396687729596,0.0125691650816714,1.15203373343706,49.1746741072965,481.303645382567,87.0079916764936,0.0107178530370279,1.2494385423678
5,5.004459,30,30.050438,-3.958,-4.19967,116.818764,NaN,1.000703,NaN,30.520901,400,400.066895,25,31.754498,9.471929,52.297657,49.979073,401.426819,399.611664,398.606537,5336.546387,10.754846,10.366266,10.427176,1.67002,1.63311,1.580565,42.75124,50.873032,21.906584,-6.366488,51.031509,77.848259,113.741798,0.139016017317772,368.981323,427.242160753474,1.94490102482952,0.0551658595708965,0.954324789641811,-13.8382365576015,516.793862364864,2.03962261506043,0.0125686142358214,1.15205274402675,49.1733986201667,481.304737027732,87.0078804803949,0.0107182639056095,1.24942124546181
5,5.003547,30,30.051041,-3.958,-4.187121,116.857452,NaN,1.000648,NaN,30.500708,400,400.160461,25,31.743069,9.467224,52.301216,49.979073,401.884827,400.020203,399.009857,5336.010254,10.780317,10.387242,10.43501,1.677921,1.646301,1.592958,42.769562,50.980755,21.90136,-6.363365,51.101662,77.7845,113.77417,0.153981029987335,365.503571,427.256743812189,1.94497395436809,0.0551811223210016,0.954212975730727,-13.843343713619,516.837842803002,2.03973344534509,0.0125705288225351,1.15199717360553,49.1742676840722,481.331650367632,87.0300931487671,0.0107194972463841,1.24930275634303
5,5.005652,30,30.048206,-3.958,-4.185154,116.85601,NaN,1.000471,NaN,30.477821,400,400.097168,25,31.738209,9.470315,52.201199,49.979073,401.884827,400.020203,399.009857,5336.010254,10.780317,10.387242,10.43501,1.677921,1.646301,1.592958,42.769562,50.980755,21.90136,-6.363365,51.101662,77.7845,113.77417,0.153981029987335,365.503571,427.252602075186,1.94491537895384,0.0551555335723603,0.954325180669909,-13.8315568864103,516.838950771973,2.03974542437718,0.0125718639847918,1.15197221542207,49.1701816682017,481.307514342852,87.0076194221132,0.0107193015588716,1.24937751111407
5,5.006017,30,30.048691,-3.958,-4.187056,116.819794,NaN,1.000513,NaN,30.479162,400,400.000946,25,31.743509,9.458011,51.995071,49.979073,401.51712,399.716248,398.747437,5331.910156,10.767735,10.368797,10.434681,1.658759,1.627793,1.581837,42.762051,50.929737,21.891159,-6.364553,51.077374,77.751389,113.789566,0.215057745575905,366.012726,427.249743195204,1.94489726513498,0.0551504003259837,0.954355223066476,-13.8295134742926,516.796756007602,2.03963566598875,0.012569546833531,1.15203430860042,49.1708807081169,481.301510419033,87.0033537220863,0.0107187805476291,1.24941246057603
5,5.00612,30,30.046829,-3.958,-4.187056,116.819794,NaN,1.000422,NaN,30.479162,400,400.000946,25,31.743509,9.461249,51.867966,49.979073,401.529877,399.595673,398.498962,5331.206543,10.765362,10.402025,10.405208,1.665907,1.632696,1.588206,42.767738,50.966515,21.866783,-6.346925,51.088467,77.832771,113.73835,0.265170127153397,371.115601,427.249448654228,1.94489405806308,0.0551491190107976,0.954361169303062,-13.8289368607406,516.798575378412,2.03964633324346,0.0125704780427278,1.15201640326162,49.1681969233838,481.298359491092,86.9987594422856,0.0107193470332802,1.24940173881347
5,5.00612,30,30.046829,-3.958,-4.190887,116.800087,NaN,1.000422,NaN,30.497063,400,400.01297,25,31.750475,9.457846,51.85955,49.979073,401.529877,399.595673,398.498962,5331.206543,10.765362,10.402025,10.405208,1.665907,1.632696,1.588206,42.767738,50.966515,21.866783,-6.346925,51.088467,77.832771,113.73835,0.265170127153397,371.115601,427.245792461957,1.94488046430084,0.055147926158802,0.95437924971523,-13.8289368607406,516.775872282934,2.03958811419805,0.0125693489762642,1.15204768813819,49.1681969233838,481.293463735286,86.9948409984016,0.0107190791066227,1.24942481177384
5,5.004844,30,30.047667,-3.958,-4.181461,116.809853,NaN,0.999788403511047,NaN,30.489914,400,400.058289,25,31.754993,9.470294,51.945728,49.977509,401.403809,399.606506,398.617645,5333.314941,10.760498,10.366205,10.421278,1.689904,1.657773,1.609147,42.740685,50.940266,21.880949,-6.36465,51.070824,77.896439,113.6884,0.326149374246597,379.315826,427.258436548822,1.94495364203134,0.0551667383810474,0.954261139531926,-13.8360807892122,516.786304213723,2.03961216470178,0.0125694894090523,1.15204024094064,49.1694047867073,481.320717491392,87.0175876779786,0.0107202379647097,1.24930792131718
5,5.006044,30,30.046331,-3.958,-4.17104,116.876877,NaN,1.001485,NaN,30.4666,400,399.893036,25,31.762531,9.479651,51.886452,49.977509,401.551605,399.57019,398.50943,5333.664063,10.743853,10.390442,10.397248,1.678984,1.648809,1.599296,42.735172,50.914238,21.842628,-6.329134,51.072941,77.844635,113.718651,0.179949104785919,391.444092,427.264950358934,1.94495324981016,0.0551550510234311,0.954281259061547,-13.8293623222871,516.864819668417,2.03981779650763,0.0125739970452114,1.1519211590677,49.1674791114854,481.319143968247,87.0148414588863,0.0107206821079716,1.24929699040398
5,5.00552,30,30.046494,-3.958,-4.169887,116.909706,NaN,1.000893,NaN,30.445789,400,400.046417,25,31.767931,9.484933,51.774975,49.977509,401.551605,399.57019,398.50943,5333.664063,10.743853,10.390442,10.397248,1.678984,1.648809,1.599296,42.735172,50.914238,21.842628,-6.329134,51.072941,77.844635,113.718651,0.179949104785919,391.444092,427.267548534988,1.94497365463728,0.055161929609414,0.954245602495413,-13.832295901786,516.902476110127,2.03991381526182,0.0125757957080122,1.15187080832421,49.1677140589724,481.32666789214,87.0210454479266,0.0107210291412197,1.24926380182532
5,5.005242,30,30.044636,-3.958,-4.172212,116.931648,NaN,1.000479,NaN,30.448847,400,400.30246,25,31.761442,9.488211,51.90979,49.977509,402.419403,400.565002,399.618927,5335.122559,10.774532,10.378666,10.452099,1.677026,1.649804,1.599326,42.729446,50.823669,21.859097,-6.343384,51.080582,77.801109,113.740448,0.191832631826401,380.71228,427.266124600297,1.9449740621226,0.0551646651163152,0.954240520328323,-13.833852361562,516.929563512251,2.0399892482277,0.0125779817991657,1.1518183259667,49.1650358869626,481.324822623125,87.0175008404512,0.0107216656795283,1.24924698467919
5,5.005681,30,30.041473,-3.958,-4.173316,116.986053,NaN,1.000104,NaN,30.449165,400,400.331024,25,31.754324,9.487591,52.122002,49.977509,402.419403,400.565002,399.618927,5335.122559,10.774532,10.378666,10.452099,1.677026,1.649804,1.599326,42.729446,50.823669,21.859097,-6.343384,51.080582,77.801109,113.740448,0.191832631826401,380.71228,427.263816142554,1.94495647677167,0.0551588586877066,0.954271044267602,-13.8313945289609,516.995311270907,2.04016798530941,0.0125826798501717,1.15170225303074,49.160476354999,481.315097654684,87.0061962680475,0.0107223891579157,1.24924934946032
5,5.005681,30,30.041473,-3.958,-4.173316,116.986053,NaN,1.000104,NaN,30.449165,400,400.331024,25,31.754324,9.474823,51.996803,49.977509,401.374298,399.576782,398.530426,5327.689941,10.727611,10.352773,10.418779,1.676557,1.644123,1.602814,42.746506,51.082565,21.894053,-6.3604,51.063381,77.900887,113.681175,0.159536257386208,380.082703,427.263816142554,1.94495647677167,0.0551588586877066,0.954271044267602,-13.8313945289609,516.995311270907,2.04016798530941,0.0125826798501717,1.15170225303074,49.160476354999,481.315097654684,87.0061962680475,0.0107223891579157,1.24924934946032
5,5.004313,30,30.041183,-3.958,-4.167103,117.003052,NaN,1.000182,NaN,30.458332,400,400.221039,25,31.750605,9.463848,51.674137,49.977509,401.374298,399.576782,398.530426,5327.689941,10.727611,10.352773,10.418779,1.676557,1.644123,1.602814,42.746506,51.082565,21.894053,-6.3604,51.063381,77.900887,113.681175,0.159536257386208,380.082703,427.273655037105,1.94502111331248,0.0551778191699289,0.95416289512288,-13.839054102849,517.015171665652,2.04021982586069,0.012583798244729,1.15167273252844,49.1600582950662,481.338066546681,87.0242605354689,0.0107237614032606,1.24913726063982
5,5.004912,30,30.040714,-3.958,-4.154925,116.98877,NaN,1.001177,NaN,30.45825,400,400.079742,25,31.743732,9.47823,51.542431,49.977509,401.064148,399.330078,398.257111,5336.186523,10.762121,10.387008,10.438663,1.676096,1.643321,1.588777,42.744556,50.939301,21.896782,-6.364528,51.105289,77.78035,113.751572,0.149288773536682,366.792816,427.283562851919,1.94504565994281,0.0551741545891497,0.954140129569587,-13.8357000432401,516.999180791243,2.04018035163449,0.0125832153009078,1.15169070435473,49.1593821845834,481.346404736035,87.0304139748007,0.010724403978351,1.24909160047482
5,5.003867,30,30.041063,-3.958,-4.136746,117.007782,NaN,1.000761,NaN,30.438637,400,399.737732,25,31.752726,9.48282,51.594002,49.977509,401.692657,399.77124,398.643372,5335.080078,10.787099,10.433898,10.424205,1.688793,1.656008,1.597972,42.743496,51.060558,21.896973,-6.369838,51.124065,77.797195,113.743233,0.150787264108658,361.567139,427.303892318229,1.9451426701173,0.0551928245192924,0.953994540008402,-13.8415516482196,517.02073608982,2.0402344749761,0.0125841291041375,1.15166414591662,49.1598853038298,481.381721646981,87.0590781305061,0.0107261981118421,1.24893037473804
5,5.002284,30,30.040236,-3.958,-4.130673,117.024124,NaN,1.00036,NaN,30.421059,400,399.750305,25,31.760639,9.470905,51.66782,49.977509,401.692657,399.77124,398.643372,5335.080078,10.787099,10.433898,10.424205,1.688793,1.656008,1.597972,42.743496,51.060558,21.896973,-6.369838,51.124065,77.797195,113.743233,0.150787264108658,361.567139,427.314206549276,1.94521349469593,0.0552144344061605,0.953874970489283,-13.8504176250444,517.040362772727,2.04028744588767,0.0125854786218138,1.15163054454707,49.1586930912236,481.406346870384,87.0778763811263,0.0107278741053488,1.2488033986933
5,5.003273,30,30.037159,-3.958,-4.128431,117.047081,NaN,0.999534726142883,NaN,30.423248,400,399.775299,25,31.756819,9.467034,51.721062,49.98344,401.559296,399.701019,398.645142,5335.624023,10.728984,10.36799,10.403575,1.711931,1.681935,1.618157,42.740379,50.926594,21.869497,-6.35227,51.057705,77.83519,113.706406,0.21546433866024,358.828461,427.313520938086,1.9451906498007,0.0552028112306062,0.953921355679373,-13.8448782390775,517.069799960742,2.04037281597506,0.0125883332931299,1.15156505335748,49.1542570281126,481.394816568402,87.0652211681116,0.0107284654653657,1.24881534187662
5,5.003962,30,30.034538,-3.958,-4.116678,117.053337,NaN,1.000978,NaN,30.417904,400,399.718781,25,31.753759,9.476047,51.679825,49.98344,401.383148,399.41568,398.107727,5344.369141,10.722234,10.422337,10.375518,1.651308,1.617379,1.571685,42.728718,50.91964,21.865124,-6.346401,51.069336,77.809128,113.723953,0.302238255739212,368.910248,427.322764897443,1.9452108732215,0.0551978890861914,0.953905900383417,-13.8410196456286,517.079558990836,2.04040628251576,0.0125900038916385,1.15153016205928,49.1504780934708,481.39928925925,87.0658876104895,0.0107297516270742,1.24875841065785
5,5.005269,30,30.036366,-3.958,-4.106219,117.000648,NaN,1.000729,NaN,30.41876,400,399.741638,25,31.755816,9.492596,51.643955,49.98344,401.383148,399.41568,398.107727,5344.369141,10.722234,10.422337,10.375518,1.651308,1.617379,1.571685,42.728718,50.91964,21.865124,-6.346401,51.069336,77.809128,113.723953,0.302238255739212,368.910248,427.329010476256,1.94520727546729,0.0551848723948135,0.953932047067504,-13.8337011917056,517.017101046226,2.04024030902333,0.0125860720141282,1.15163036881926,49.1531137148672,481.399954626829,87.0684535741485,0.0107290617118297,1.24878034917523
5,5.003342,30,30.035343,-3.958,-4.11454,116.963425,NaN,1.000562,NaN,30.437216,400,399.903717,25,31.754416,9.503629,51.703186,49.98344,402.014282,400.140625,398.989136,5345.255859,10.751825,10.406282,10.417025,1.682341,1.637242,1.593922,42.716389,50.944088,21.834082,-6.317474,51.057159,77.791084,113.723892,0.328676670789719,373.501526,427.326574419177,1.94523775473219,0.0552062764969773,0.953860236068955,-13.844491801452,516.975230889262,2.04013628607503,0.012584452740996,1.15167911823293,49.1516387627335,481.409836301751,87.0752290734422,0.0107300089808313,1.24871994995029
5,5.003342,30,30.035343,-3.958,-4.116046,116.980629,NaN,1.000562,NaN,30.420916,400,399.969116,25,31.75452,9.495395,51.834118,49.98344,402.014282,400.140625,398.989136,5345.255859,10.751825,10.406282,10.417025,1.682341,1.637242,1.593922,42.716389,50.944088,21.834082,-6.317474,51.057159,77.791084,113.723892,0.328676670789719,373.501526,427.325137900351,1.94523241520242,0.0552058076508002,0.95386728917422,-13.844491801452,516.995044143902,2.04018707340123,0.0125854379300075,1.15165204552025,49.1516387627335,481.407912870242,87.0736887564497,0.010729903716311,1.24872897529036
5,5.004567,30,30.035101,-3.958,-4.116046,116.980629,NaN,1.000048,NaN,30.420916,400,399.969116,25,31.75452,9.481933,52.038109,49.98344,401.332947,399.463867,398.208862,5340.78125,10.730535,10.407023,10.399861,1.680654,1.63572,1.581927,42.738274,50.97224,21.850742,-6.340579,51.052719,77.872208,113.681427,0.376801282167435,370.079102,427.321640383235,1.94519428137598,0.0551905526351768,0.953937731345947,-13.8376318098092,516.995280205286,2.04018845916899,0.0125855590988964,1.15164972659165,49.1512898435964,481.393916708696,87.0622115542504,0.0107292338792966,1.248791349165
5,5.003516,30,30.035284,-3.958,-4.117443,117.012466,NaN,1.000648,NaN,30.422201,400,399.953369,25,31.759718,9.485431,52.052902,49.98344,401.773071,399.922241,398.797852,5338.777344,10.756088,10.398479,10.420304,1.701417,1.654416,1.594634,42.7337,50.802147,21.835978,-6.335385,51.056728,77.894104,113.664207,0.386792898178101,364.554901,427.323308556864,1.94522204510191,0.0552032054605354,0.953883837756623,-13.8435173246006,517.031766027469,2.04028138704666,0.0125872904307191,1.15160143694537,49.1515536958743,481.404114019958,87.0705809856331,0.0107297192566739,1.24874599357804
5,5.002015,30,30.031706,-3.958,-4.110168,117.018539,NaN,1.00021,NaN,30.421286,400,399.88443,25,31.756479,9.476543,52.041653,49.98344,401.773071,399.922241,398.797852,5338.777344,10.756088,10.398479,10.420304,1.701417,1.654416,1.594634,42.7337,50.802147,21.835978,-6.335385,51.056728,77.894104,113.664207,0.386792898178101,364.554901,427.33453261148,1.94529456928081,0.0552241713903387,0.953763501213526,-13.8519244377025,517.042248521729,2.04031979795032,0.0125894299839262,1.15155764098475,49.1463946516802,481.426399677077,87.0844493909362,0.0107323608870921,1.24859241315682
5,5.003288,30,30.031134,-3.958,-4.106481,116.992935,NaN,0.999412000179291,NaN,30.41128,400,399.905487,25,31.755131,9.477718,52.028049,49.98344,401.165283,399.422119,398.33551,5338.452637,10.745535,10.376798,10.429961,1.66938,1.623459,1.564033,42.712196,50.940144,21.849705,-6.33983,51.001022,77.898041,113.668488,0.398045778274536,373.707336,427.334415566611,1.94526800779999,0.0552094579885911,0.953819404498675,-13.844794230562,517.013321403472,2.04024750108541,0.0125882503580641,1.15159237333393,49.1455698522511,481.416217538416,87.0756585190936,0.0107320309581756,1.24863232257241
5,5.002231,30,30.030432,-3.958,-4.111753,116.959923,NaN,1.000642,NaN,30.419344,400,399.773987,25,31.759892,9.480664,51.784443,49.986828,401.646423,399.769165,398.673431,5333.66748,10.772479,10.405091,10.420525,1.699607,1.648162,1.587906,42.708099,50.936501,21.794712,-6.308692,51.028248,77.896217,113.652359,0.340985029935837,382.038818,427.332404315904,1.94528222496348,0.0552209860425973,0.953783328990815,-13.8507145014494,516.975989066637,2.04015407317846,0.0125867113851715,1.15163755637546,49.1445575816528,481.42058554168,87.0783760902789,0.0107325490737987,1.24860221636862
5,5.001661,30,30.030062,-3.958,-4.122284,116.99884,NaN,1.000299,NaN,30.420099,400,399.721283,25,31.766222,9.473738,51.689316,49.986828,401.646423,399.769165,398.673431,5333.66748,10.772479,10.405091,10.420525,1.699607,1.648162,1.587906,42.708099,50.936501,21.794712,-6.308692,51.028248,77.896217,113.652359,0.340985029935837,382.038818,427.323987161233,1.94526263833349,0.0552248107749567,0.953799850798303,-13.8539074748921,517.0211669954,2.0402710694468,0.0125891254331666,1.15157282857891,49.1440240412841,481.413132835065,87.0719958340248,0.0107322882306592,1.24863209750947
5,5.000747,30,30.029371,-3.958,-4.131774,117.049385,NaN,1.000405,NaN,30.416061,400,399.632629,25,31.757633,9.464865,51.745449,49.986828,401.041656,399.286469,398.241638,5339.351563,10.758025,10.375034,10.433626,1.682343,1.635943,1.573026,42.711342,50.777481,21.765783,-6.294069,51.029182,77.884079,113.661858,0.132714182138443,378.387756,427.317545301673,1.94525745689405,0.0552332493755693,0.953791726789844,-13.8590280150271,517.080044796585,2.04042420062574,0.012592365698165,1.15148691762536,49.1430276048694,481.410524763688,87.0691385775052,0.0107324201552745,1.24863485923763
5,5.001444,30,30.027517,-3.958,-4.130722,117.06842,NaN,1.000512,NaN,30.40719,400,399.454498,25,31.743719,9.460865,51.834541,49.986828,401.041656,399.286469,398.241638,5339.351563,10.758025,10.375034,10.433626,1.682343,1.635943,1.573026,42.711342,50.777481,21.765783,-6.294069,51.029182,77.884079,113.661858,0.132714182138443,378.387756,427.316558472949,1.94523947935621,0.0552248878591011,0.953826884660005,-13.855123118396,517.103769910076,2.04049098517386,0.0125943843394299,1.15143937211864,49.1403540097936,481.402059159689,87.0602966319494,0.0107326937897042,1.2486491573481
5,5.000344,30,30.027443,-3.958,-4.129071,117.070114,NaN,1.000291,NaN,30.389004,400,399.470551,25,31.735535,9.47006,51.886848,49.986828,401.041321,399.150299,398.084381,5325.603516,10.708087,10.363926,10.388666,1.687139,1.632166,1.569227,42.714798,50.926754,21.757843,-6.284286,51.010872,77.785545,113.733635,0.148173421621323,373.277679,427.32127402898,1.94527959188336,0.0552391163547103,0.953755900412567,-13.8612859853596,517.105792562176,2.04049640738444,0.0125945183980444,1.15143601302118,49.1402472940471,481.416428926137,87.0717228923137,0.0107335098126804,1.24858074223252
5,5.000344,30,30.027443,-3.958,-4.132483,117.060295,NaN,1.000291,NaN,30.379211,400,399.659637,25,31.734165,9.465716,51.985123,49.986828,401.633789,399.843292,398.906738,5329.84375,10.734879,10.347349,10.430091,1.678444,1.635795,1.564974,42.708321,50.843475,21.746819,-6.281896,51.047619,77.767418,113.733734,0.155571848154068,368.74295,427.318019786602,1.94526749519249,0.0552380536222472,0.953771871537785,-13.8612859853596,517.094486536505,2.04046743356297,0.012593956252861,1.15145138418095,49.1402472940471,481.412071451236,87.0682329784493,0.0107332712870237,1.2486011772884
5,5.000218,30,30.025286,-3.958,-4.127409,117.065201,NaN,0.998986661434174,NaN,30.39521,400,399.740784,25,31.739573,9.47457,51.883488,49.986828,401.633789,399.843292,398.906738,5329.84375,10.734879,10.347349,10.430091,1.678444,1.635795,1.564974,42.708321,50.843475,21.746819,-6.281896,51.047619,77.767418,113.733734,0.155571848154068,368.74295,427.323218901406,1.94528940855564,0.0552412053093664,0.953740878806569,-13.8619919797395,517.102237705489,2.0404942595246,0.0125953179594484,1.15142307353609,49.1371365841292,481.41764977662,87.0703017451768,0.0107344342893476,1.24854545413544
5,4.999664,30,30.023262,-3.958,-4.127409,117.065201,NaN,1.000944,NaN,30.39521,400,399.740784,25,31.739573,9.4962,51.742771,49.986828,401.287506,399.44928,398.428864,5330.643555,10.722411,10.354153,10.408308,1.680128,1.637262,1.5758,42.735016,50.718998,21.719965,-6.270714,51.013401,77.781097,113.725754,0.220420628786087,369.290649,427.324800563587,1.9453066644163,0.0552481149754132,0.953709032281226,-13.8650962747689,517.104210219714,2.04050584776928,0.012596332286637,1.15140371694899,49.1342175211306,481.421692943405,87.0712890748944,0.0107354605150679,1.2484987600014
5,4.999257,30,30.023106,-3.958,-4.128936,117.022141,NaN,1.001432,NaN,30.394098,400,399.828217,25,31.742714,9.485174,51.937469,49.986828,402.038544,400.23642,399.225311,5336.267578,10.749771,10.36854,10.443614,1.667637,1.633228,1.56997,42.741413,50.911011,21.727434,-6.278609,50.958031,77.781197,113.725967,0.311870813369751,381.690918,427.324506221252,1.94531392906691,0.0552527165013012,0.953692780004825,-13.8673770340775,517.05478141877,2.04037967371645,0.0125939448254169,1.15146966438992,49.1339925276881,481.424142359559,87.0730774787678,0.0107356566505534,1.24848514091718
5,4.998961,30,30.021505,-3.958,-4.129667,116.992157,NaN,0.999173164367676,NaN,30.383345,400,399.949219,25,31.745918,9.472458,51.985222,49.986828,402.038544,400.23642,399.225311,5336.267578,10.749771,10.36854,10.443614,1.667637,1.633228,1.56997,42.741413,50.911011,21.727434,-6.278609,50.958031,77.781197,113.725967,0.311870813369751,381.690918,427.324654136756,1.94532055847203,0.0552561817796418,0.953679184863388,-13.8690358570723,517.021816415421,2.04030034981809,0.0125930299703853,1.15150137031274,49.1316834076632,481.42481158483,87.0718329625474,0.010736330058722,1.24846006396934
5,4.997962,30,30.020458,-3.958,-4.123071,117.001236,NaN,0.999962210655212,NaN,30.381279,400,399.97525,25,31.743839,9.481194,51.881096,49.986828,401.267578,399.477631,398.461487,5328.972168,10.726693,10.341627,10.417068,1.674669,1.636389,1.579693,42.75771,50.974148,21.691387,-6.258604,51.037811,77.78698,113.734016,0.17668716609478,387.180267,427.333796096401,1.94537506215069,0.0552707038065203,0.95359095018094,-13.8746349376936,517.033291811549,2.04033314246038,0.0125940747060091,1.15147709842651,49.1301732690914,481.44332122324,87.0854951907852,0.0107377598831864,1.24835899945943
5,4.998016,30,30.020823,-3.958,-4.113149,116.986656,NaN,0.999831080436707,NaN,30.388195,400,399.976105,25,31.741098,9.487684,51.762623,49.988194,401.831085,399.978516,398.881409,5332.362305,10.736864,10.37362,10.408431,1.671285,1.625655,1.567375,42.793644,50.892506,21.706814,-6.283127,51.000603,77.761292,113.738945,0.161482006311417,377.045563,427.3431032915,1.94540854787157,0.0552731208052271,0.953547721489262,-13.8743322628753,517.016147129736,2.04028801976363,0.0125930566928698,1.15150347359367,49.1306997308512,481.455776095977,87.0958782606738,0.0107382965211531,1.2483056791371
5,4.999824,30,30.02002,-3.958,-4.117205,116.933868,NaN,0.999869525432587,NaN,30.415533,400,399.927673,25,31.754528,9.481777,51.776649,49.988194,401.831085,399.978516,398.881409,5332.362305,10.736864,10.37362,10.408431,1.671285,1.625655,1.567375,42.793644,50.892506,21.706814,-6.283127,51.000603,77.761292,113.738945,0.161482006311417,377.045563,427.334075269332,1.94533785349707,0.0552492975023531,0.953670513782628,-13.8641997005236,516.956142933849,2.0401367982128,0.0125904352156891,1.15157874263658,49.1295415083867,481.429447242754,87.0738945932085,0.010737174555165,1.24841799104967
5,4.998149,30,30.018829,-3.958,-4.124015,116.911697,NaN,0.999234259128571,NaN,30.421944,400,399.915344,25,31.770927,9.483942,52.142609,49.988194,401.397217,399.646576,398.614288,5334.712891,10.73921,10.345649,10.42956,1.686082,1.647389,1.584497,42.819408,50.754848,21.668299,-6.262154,50.971054,77.739731,113.758156,0.176959156990051,378.859619,427.332362127372,1.94536589016574,0.0552680756244514,0.953606103405515,-13.8735867966225,516.931773302831,2.04007816774352,0.0125897618195939,1.15160222208031,49.1278236021643,481.43826795458,87.0796357584161,0.0107381312951413,1.2483603493279
5,4.998345,30,30.017176,-3.958,-4.125133,116.898178,NaN,1.00104,NaN,30.43539,400,399.843018,25,31.777361,9.473445,52.250458,49.988194,401.397217,399.646576,398.614288,5334.712891,10.73921,10.345649,10.42956,1.686082,1.647389,1.584497,42.819408,50.754848,21.668299,-6.262154,50.971054,77.739731,113.758156,0.176959156990051,378.859619,427.33073650602,1.94535582104964,0.0552652810966201,0.953622588635353,-13.8724882423576,516.917818160873,2.04004772574999,0.0125898156341893,1.15160766045983,49.1254392159881,481.432865738462,87.0734700136279,0.0107384931919042,1.24836300520423
5,4.997446,30,30.0161,-3.958,-4.118684,116.889214,NaN,1.000907,NaN,30.445688,400,399.740234,25,31.779909,9.47001,52.182823,49.988194,401.544403,399.757324,398.572571,5333.709961,10.739612,10.380303,10.411704,1.685517,1.652904,1.579402,42.830288,50.836491,21.672245,-6.258618,50.966415,77.749809,113.741577,0.262437582015991,387.341583,427.339452143813,1.94540668778697,0.0552785121053527,0.953540826193811,-13.8775272895571,516.908545463199,2.04002742537797,0.0125898412658539,1.15161146178394,49.1238870741154,481.450033932981,87.0860265243965,0.0107398613534906,1.24826786693371
5,4.997646,30,30.01585,-3.958,-4.119209,116.896049,NaN,1.000094,NaN,30.467934,400,399.573364,25,31.779919,9.472726,51.778175,49.988194,401.266418,399.558777,398.531738,5333.713379,10.74052,10.375411,10.432345,1.689137,1.640549,1.585699,42.867462,50.806431,21.646004,-6.239046,50.993492,77.759819,113.724007,0.158492565155029,381.911285,427.338380724732,1.94539859592289,0.0552758516547241,0.953554763295919,-13.8764061959251,516.916660719628,2.04004903842291,0.0125903582582552,1.15159829364655,49.1235264401414,481.446850463516,87.0831982244906,0.0107397865358709,1.24827934609931
5,4.997646,30,30.01585,-3.958,-4.116266,116.906166,NaN,1.000094,NaN,30.484491,400,399.622711,25,31.786667,9.476013,51.693699,49.988194,401.266418,399.558777,398.531738,5333.713379,10.74052,10.375411,10.432345,1.689137,1.640549,1.585699,42.867462,50.806431,21.646004,-6.239046,50.993492,77.759819,113.724007,0.158492565155029,381.911285,427.341187016182,1.94540902698207,0.0552767685368989,0.953541024392495,-13.8764061959251,516.928311358953,2.04007890794283,0.0125909379981518,1.15158235916015,49.1235264401414,481.450608097494,87.0862084965646,0.010739992277149,1.24826175450926
5,4.998648,30,30.015308,-3.958,-4.101356,116.908569,NaN,1.000434,NaN,30.484314,400,399.624451,25,31.791712,9.475634,51.683918,49.988194,400.989807,399.279358,398.119598,5336.575684,10.723921,10.388795,10.415256,1.71145,1.652043,1.595518,42.855297,50.802883,21.655794,-6.232834,51.027596,77.724831,113.743248,0.14824666082859,373.428162,427.35254494825,1.9454306578476,0.0552689062925,0.953528974249516,-13.8707900317785,516.931607594632,2.04008910817476,0.0125913473820001,1.15157337712749,49.1227445776427,481.45781825767,87.0913820689128,0.0107406027477767,1.24822058241696
5,4.999144,30,30.013805,-3.958,-4.101356,116.908569,NaN,1.000826,NaN,30.484314,400,399.624451,25,31.791712,9.465231,51.627914,49.988194,401.597534,399.84317,398.881744,5332.01416,10.743164,10.368745,10.427749,1.706147,1.654637,1.594786,42.861687,50.927856,21.677229,-6.23677,50.978878,77.673714,113.791878,0.181772604584694,368.951172,427.351129718596,1.9454152092884,0.0552627169685411,0.953557443957114,-13.8680102921155,516.933074498594,2.0400977208303,0.0125921008382046,1.15155896219991,49.1205763662577,481.450638764787,87.0839590212968,0.0107408078227908,1.24823359814273
5,4.997625,30,30.012951,-3.958,-4.086998,116.927269,NaN,1.000582,NaN,30.472622,400,399.689423,25,31.799385,9.460436,51.592957,49.988194,401.597534,399.84317,398.881744,5332.01416,10.743164,10.368745,10.427749,1.706147,1.654637,1.594786,42.861687,50.927856,21.677229,-6.23677,50.978878,77.673714,113.791878,0.181772604584694,368.951172,427.369153153781,1.94551340311687,0.0552861480723646,0.953403367243806,-13.8765239091466,516.955441705111,2.04015781968701,0.0125936005402223,1.15152135194939,49.1193443574467,481.485095504083,87.1106157996754,0.0107430343960119,1.24806071541152
5,4.998802,30,30.011646,-3.958,-4.08135,116.920593,NaN,1.000284,NaN,30.489231,400,399.833069,25,31.802893,9.479318,51.596764,49.995655,401.29599,399.544037,398.527954,5331.487793,10.726419,10.36569,10.42585,1.698172,1.649682,1.593814,42.849037,50.965366,21.695553,-6.251124,50.945938,77.652756,113.799736,0.195545047521591,368.559967,427.371181091778,1.94549675856359,0.0552732152511305,0.953444555407439,-13.8699269449416,516.949027598337,2.04014558963576,0.0125938723110614,1.15151933993958,49.1174616682025,481.47769720331,87.1032371567143,0.0107431488295751,1.24807743990902
