P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.996981,30,30.011166,-3.958,-4.082448,116.886002,NaN,1.000727,NaN,30.511654,400,399.91626,25,31.807405,9.476394,51.655827,49.995655,401.933472,400.058014,398.987183,5329.901855,10.742601,10.395503,10.409853,1.693018,1.646308,1.596242,42.855251,50.890663,21.714937,-6.262648,51.031116,77.687836,113.758408,0.271213412284851,376.46167,427.375327708653,1.94554958499615,0.0552956069544522,0.953345266094201,-13.88013396454,516.909663015374,2.04004621829554,0.0125921306492245,1.15156918314848,49.1167691687356,481.496212795282,87.1175393756703,0.010744353738298,1.24798431729148
5,4.997086,30,30.011528,-3.958,-4.084104,116.874062,NaN,0.999952435493469,NaN,30.530659,400,399.985382,25,31.820734,9.479119,51.652969,49.995655,401.933472,400.058014,398.987183,5329.901855,10.742601,10.395503,10.409853,1.693018,1.646308,1.596242,42.855251,50.890663,21.714937,-6.262648,51.031116,77.687836,113.758408,0.271213412284851,376.46167,427.373449509502,1.94554044676681,0.0552937798387475,0.953358991358766,-13.8795453443369,516.895559750379,2.04000889018421,0.0125912648267736,1.15159147029371,49.117291429553,481.493309534153,87.1156154506671,0.0107440506473823,1.24800284012734
5,4.995945,30,30.009911,-3.958,-4.090203,116.900093,NaN,0.99997878074646,NaN,30.562328,400,399.958099,25,31.826229,9.498555,51.62133,49.995655,401.312134,399.598938,398.575134,5334.410156,10.727911,10.360016,10.424174,1.706289,1.639709,1.59229,42.870258,50.775936,21.713915,-6.267414,51.080704,77.634178,113.785324,0.309896916151047,375.71048,427.370889226478,1.94555438195679,0.0553061317801764,0.953321960913526,-13.885942189465,516.927114541528,2.04009501272692,0.0125935675008288,1.15153495676495,49.1149585303431,481.496592530465,87.116448540597,0.0107448742332018,1.24796536473046
5,4.996489,30,30.009453,-3.958,-4.104514,116.97525,NaN,1.001021,NaN,30.573217,400,399.827606,25,31.824924,9.499399,51.664673,49.995655,401.658813,399.828339,398.802399,5336.588867,10.744486,10.387646,10.411301,1.702739,1.642256,1.601974,42.869495,50.816132,21.707035,-6.253471,50.988026,77.655937,113.782959,0.326161026954651,369.502502,427.35569375712,1.94548672301573,0.0552948775092043,0.953419801481196,-13.8828921962351,517.014102703969,2.04031948803987,0.0125981037713342,1.15141247891085,49.1142977408226,481.47172585653,87.0960144582355,0.0107436949619598,1.24807533534854
5,4.997563,30,30.007992,-3.958,-4.10587,117.028191,NaN,1.001759,NaN,30.590271,400,399.802582,25,31.816792,9.488479,51.656128,49.995655,401.658813,399.828339,398.802399,5336.588867,10.744486,10.387646,10.411301,1.702739,1.642256,1.601974,42.869495,50.816132,21.707035,-6.253471,50.988026,77.655937,113.782959,0.326161026954651,369.502502,427.351336599831,1.94544845770123,0.0552810434552084,0.95348775509558,-13.8768714456365,517.076481605509,2.04048409005588,0.0126018694061446,1.1513155654207,49.1121897985272,481.456371539513,87.0820877576153,0.010743435849179,1.2481271468297
5,4.997367,30,30.00836,-3.958,-4.098733,117.075363,NaN,1.000447,NaN,30.608562,400,399.673187,25,31.811218,9.487904,51.751434,49.995655,401.11441,399.397369,398.481537,5332.750488,10.723596,10.338116,10.42094,1.686208,1.634137,1.587167,42.890434,50.866581,21.688696,-6.236175,50.998856,77.63401,113.789032,0.370883941650391,366.733765,427.358700683037,1.94547985599037,0.0552857139334322,0.953443235748219,-13.8779701309815,517.130431168541,2.04062116213287,0.0126043865609444,1.15124536549205,49.1127207593668,481.468077746714,87.091876168572,0.0107439303892628,1.24807742891113
5,4.995271,30,30.007832,-3.958,-4.092482,117.111565,NaN,1.000008,NaN,30.611855,400,399.620087,25,31.811277,9.493531,51.94072,49.995655,401.11441,399.397369,398.481537,5332.750488,10.723596,10.338116,10.42094,1.686208,1.634137,1.587167,42.890434,50.866581,21.688696,-6.236175,50.998856,77.63401,113.789032,0.370883941650391,366.733765,427.370638933603,1.94556730702045,0.0553138433733138,0.953293924337216,-13.8897213926771,517.172621797079,2.04073098127368,0.0126067245628193,1.15118385405195,49.1119589444046,481.499015033891,87.1160786087237,0.0107458347748906,1.24792559007535
5,4.995271,30,30.007832,-3.958,-4.093055,117.14035,NaN,1.000008,NaN,30.632837,400,399.570374,25,31.807266,9.481731,52.019119,49.995655,401.081909,399.259949,398.223358,5327.067871,10.741642,10.394134,10.401993,1.676236,1.624547,1.583759,42.879513,50.782623,21.671211,-6.228909,50.981705,77.719299,113.736351,0.416751772165299,369.649323,427.37009269542,1.94556527682717,0.0553136648341938,0.953296590041769,-13.8897213926771,517.205757978962,2.04081588576566,0.0126083727065616,1.15113902414258,49.1119589444046,481.498283623847,87.1154925088402,0.0107457947242193,1.24792900712083
5,4.994434,30,30.005934,-3.958,-4.089655,117.106583,NaN,1.001054,NaN,30.645588,400,399.751984,25,31.796127,9.469478,52.093105,50.004646,401.587891,399.853607,398.92511,5324.018555,10.756928,10.372056,10.439654,1.689896,1.644781,1.584812,42.869785,50.88287,21.652864,-6.230582,50.936005,77.724403,113.745682,0.200475230813026,380.897644,427.375720856497,1.9456034038197,0.055325185744,0.953232801878006,-13.8944150987854,517.168735282869,2.04072715383011,0.0126073916443142,1.15117349068071,49.1092203641098,481.509979927347,87.1227555308542,0.0107471911389125,1.24784840025814
5,4.995181,30,30.004662,-3.958,-4.089655,117.106583,NaN,1.000506,NaN,30.645588,400,399.751984,25,31.796127,9.464923,52.085098,50.004646,401.587891,399.853607,398.92511,5324.018555,10.756928,10.372056,10.439654,1.689896,1.644781,1.584812,42.869785,50.88287,21.652864,-6.230582,50.936005,77.724403,113.745682,0.200475230813026,380.897644,427.373590547945,1.94558012743841,0.0553158489479672,0.953275615662668,-13.8902260634742,517.169974228902,2.04073443787596,0.0126080299604698,1.15116134194235,49.1073849491022,481.500227133336,87.1135259407894,0.0107471637345678,1.24787654011234
5,4.994391,30,30.004715,-3.958,-4.069722,117.033798,NaN,0.99907124042511,NaN,30.658901,400,399.832214,25,31.794197,9.485145,51.753136,50.004646,401.252625,399.429504,398.442505,5322.364746,10.749151,10.372268,10.414214,1.662163,1.613787,1.564105,42.879822,50.827229,21.677454,-6.231618,50.940559,77.816742,113.674797,0.178457409143448,385.638214,427.394843298725,1.94567535659275,0.0553319342756651,0.953137753385948,-13.8946562492322,517.08613115931,2.04051940573911,0.0126038346710085,1.15127545060946,49.1074614259396,481.534593044224,87.1411261263343,0.0107490245110846,1.24771683869775
5,4.993138,30,30.003679,-3.958,-4.051321,116.980919,NaN,0.99952644109726,NaN,30.653135,400,399.794128,25,31.794552,9.494449,51.406429,50.004646,401.866333,400.024597,398.978699,5321.949219,10.761171,10.39788,10.423732,1.670502,1.623468,1.56762,42.86557,50.923595,21.693895,-6.246854,50.934639,77.780647,113.699173,0.164543434977531,377.257416,427.415951526128,1.94577956973301,0.0553533368002287,0.952980753918805,-13.9016839563669,517.026260991659,2.04036930081548,0.0126013250456655,1.1513483023048,49.1059665011137,481.571027892808,87.1691782722536,0.0107514323036913,1.24753279362154
5,4.992503,30,30.002647,-3.958,-4.041896,116.913307,NaN,0.999748289585114,NaN,30.654255,400,399.977295,25,31.791342,9.485539,51.357754,50.004646,401.866333,400.024597,398.978699,5321.949219,10.761171,10.39788,10.423732,1.670502,1.623468,1.56762,42.86557,50.923595,21.693895,-6.246854,50.934639,77.780647,113.699173,0.164543434977531,377.257416,427.42674208826,1.94583273087824,0.0553642176817869,0.952900833454207,-13.9052459974225,516.949419518399,2.04017565367615,0.0125979682525588,1.15144451920938,49.1044773081617,481.589073626087,87.1824974348519,0.0107528316228094,1.24743463057023
5,4.992706,30,30.000401,-3.958,-4.045917,116.861092,NaN,1.000454,NaN,30.65535,400,400.066711,25,31.77541,9.468711,51.31633,50.004646,401.542206,399.775085,398.752502,5322.970215,10.75152,10.380708,10.430655,1.6502,1.606668,1.55431,42.887451,50.881104,21.687027,-6.246169,51.043694,77.746712,113.710106,0.180771887302399,369.539825,427.422332112468,1.94581216712644,0.0553604249103199,0.952931038996414,-13.9041072286151,516.89148754475,2.04003437822928,0.0125961020011253,1.15150512636398,49.1012361551426,481.579248801922,87.1721262113282,0.0107531888224735,1.24744968679301
5,4.993147,30,30.000412,-3.958,-4.055315,116.844536,NaN,1.000568,NaN,30.654226,400,400.128204,25,31.758732,9.462581,51.473976,50.004646,401.982513,400.085571,398.947632,5329.200684,10.771869,10.428616,10.418783,1.648893,1.60658,1.555362,42.90469,50.703945,21.660395,-6.208521,50.972069,77.661293,113.759735,0.242164269089699,361.563507,427.412119638298,1.94576514478657,0.0553519797467786,0.952999766082816,-13.9016334732331,516.872412268653,2.03998543209196,0.0125951472925969,1.15153131683944,49.101252029461,481.562317739181,87.1585663217613,0.0107522573091394,1.2475287160208
5,4.992044,30,29.999872,-3.958,-4.06217,116.867798,NaN,1.000437,NaN,30.635132,400,400.172028,25,31.745926,9.460412,51.651081,50.004646,401.982513,400.085571,398.947632,5329.200684,10.771869,10.428616,10.418783,1.648893,1.60658,1.555362,42.90469,50.703945,21.660395,-6.208521,50.972069,77.661293,113.759735,0.242164269089699,361.563507,427.408730062147,1.94577523946764,0.0553636434289112,0.952968425192828,-13.9078209792179,516.899725943399,2.04005721007499,0.0125967518679562,1.15148949063347,49.1004727393778,481.565374318781,87.160416420067,0.0107526399126454,1.24750708972437
5,4.991984,30,29.997971,-3.958,-4.065116,116.885902,NaN,0.998950004577637,NaN,30.637936,400,400.037323,25,31.741341,9.466543,51.816147,50.004646,401.4935,399.716644,398.668884,5325.092773,10.757001,10.386239,10.43743,1.646902,1.610168,1.554497,42.910194,50.732731,21.681427,-6.229579,50.986317,77.721062,113.715385,0.319326341152191,361.125305,427.406093589317,1.94576667607744,0.0553634761322314,0.952978638897257,-13.908157591486,516.922427769525,2.04012155605009,0.0125987436203373,1.15144276724479,49.0977292625902,481.560244734245,87.1541921761236,0.0107531167291563,1.24750500061407
5,4.992695,30,29.995716,-3.958,-4.070014,116.898109,NaN,0.999364852905273,NaN,30.6486,400,399.887512,25,31.750561,9.47013,52.060074,50.004646,401.382935,399.604248,398.527527,5330.371094,10.730196,10.343076,10.414563,1.646107,1.610332,1.54939,42.892578,50.809441,21.699121,-6.239291,51.010117,77.723976,113.711235,0.368186801671982,365.682861,427.399399342012,1.94572717063771,0.0553530535792772,0.953042023212521,-13.9041689343864,516.938684061161,2.04017051876322,0.0126005751159578,1.15140195300429,49.0944747257815,481.543586220836,87.1383329614411,0.010753103296177,1.24755180822982
5,4.994403,30,29.995522,-3.958,-4.068344,116.940384,NaN,0.999563097953796,NaN,30.653456,400,399.898071,25,31.759525,9.473114,52.204647,50.004646,401.382935,399.604248,398.527527,5330.371094,10.730196,10.343076,10.414563,1.646107,1.610332,1.54939,42.892578,50.809441,21.699121,-6.239291,51.010117,77.723976,113.711235,0.368186801671982,365.682861,427.396122511925,1.94567986384097,0.0553322135969223,0.953132045464207,-13.8945889512697,516.987547427465,2.04029641395344,0.0126030957330755,1.15133372731247,49.0941947256728,481.526333843382,87.1242887804337,0.0107522356785851,1.24762960860771
5,4.992985,30,29.994598,-3.958,-4.064838,116.964699,NaN,0.999953985214233,NaN,30.680727,400,399.907349,25,31.762785,9.469188,52.086544,49.998066,401.549805,399.75647,398.715485,5329.564941,10.738611,10.356446,10.415726,1.651309,1.602545,1.553026,42.904419,50.758884,21.705793,-6.243295,50.996597,77.734657,113.707901,0.441893547773361,367.128601,427.403505721009,1.94573646581287,0.0553510387727082,0.953034624303394,-13.9025421803348,517.016442810201,2.04037347060243,0.0126049531480856,1.15128676688809,49.0928610975172,481.54573293784,87.138811187688,0.0107536665847497,1.24752651020966
5,4.992985,30,29.994598,-3.958,-4.05823,116.990074,NaN,0.999953985214233,NaN,30.684088,400,399.843933,25,31.760048,9.464469,52.000454,49.998066,401.549805,399.75647,398.715485,5329.564941,10.738611,10.356446,10.415726,1.651309,1.602545,1.553026,42.904419,50.758884,21.705793,-6.243295,50.996597,77.734657,113.707901,0.441893547773361,367.128601,427.409803272624,1.94575986908879,0.055353097890478,0.953004002975347,-13.9025421803348,517.045656207803,2.04044835229141,0.0126064073316495,1.15124704196972,49.0928610975172,481.554164965406,87.1455702908568,0.0107541284212455,1.24748721043103
5,4.993016,30,29.995701,-3.958,-4.050954,117.02375,NaN,0.999316453933716,NaN,30.678238,400,399.702667,25,31.756903,9.463537,51.868195,49.998066,401.146393,399.430756,398.323334,5325.648926,10.71674,10.352734,10.413021,1.658149,1.610933,1.564766,42.876385,50.768867,21.691002,-6.229682,50.962971,77.770828,113.683746,0.391487061977386,366.560394,427.416648880328,1.94578467073902,0.0553549772621325,0.952972077973342,-13.9023682902081,517.083349595708,2.04054139902263,0.0126077832029672,1.15120494191672,49.0944530763402,481.56428720711,87.1549102228146,0.0107542430543698,1.24745512821481
5,4.995283,30,29.994228,-3.958,-4.050954,117.02375,NaN,0.999476075172424,NaN,30.678238,400,399.702667,25,31.756903,9.464588,51.804565,49.998066,401.719818,399.890717,398.820038,5322.617676,10.738781,10.368134,10.407985,1.659075,1.608744,1.566188,42.866413,50.742737,21.68434,-6.211226,50.923977,77.751068,113.701584,0.383173078298569,370.995209,427.410189120473,1.94571404425421,0.0553266311010637,0.953101746816614,-13.8896541037472,517.084785362198,2.04054983871757,0.0126085227565307,1.15119085424473,49.0923270599401,481.537256891206,87.131605771809,0.0107533498359391,1.24756096539258
5,4.994267,30,29.993553,-3.958,-4.058596,117.017174,NaN,0.999107956886292,NaN,30.665245,400,399.743378,25,31.748487,9.462805,51.828979,49.998066,401.719818,399.890717,398.820038,5322.617676,10.738781,10.368134,10.407985,1.659075,1.608744,1.566188,42.866413,50.742737,21.68434,-6.211226,50.923977,77.751068,113.701584,0.383173078298569,370.995209,427.405801015639,1.94571862852398,0.0553369510213197,0.953079045718314,-13.8953516686823,517.077873071773,2.04053430392699,0.0126084848862364,1.1511946720348,49.09135278896,481.538182656945,87.1315975970011,0.0107536696602729,1.24754741610882
5,4.995345,30,29.993999,-3.958,-4.068744,116.994247,NaN,1.000105,NaN,30.674561,400,399.873535,25,31.740948,9.467856,51.799049,49.998066,401.987122,400.10556,399.234131,5336.300781,10.772225,10.3719,10.43811,1.66459,1.616236,1.57113,42.844311,50.743786,21.688297,-6.205647,50.970772,77.771111,113.677521,0.338572949171066,374.361023,427.393055961788,1.94564909886633,0.0553203143929358,0.953187837747818,-13.8893064463324,517.051044372813,2.0404640986157,0.0126069471975121,1.15123478145183,49.091996531405,481.513612619724,87.1123996381453,0.0107521459848715,1.24766812153175
5,4.994012,30,29.993717,-3.958,-4.071976,116.995148,NaN,0.999902606010437,NaN,30.656841,400,400.060364,25,31.746044,9.466904,51.64782,49.998066,402.01181,400.048676,399.042877,5325.887207,10.779017,10.390575,10.401524,1.654711,1.617324,1.564459,42.826603,50.816574,21.721199,-6.243522,50.908859,77.787201,113.665024,0.330973207950592,375.053223,427.393775325245,1.9456791814276,0.0553359705246899,0.953126514552363,-13.8967818065099,517.052356581154,2.04046837325274,0.0126071404147298,1.15123067366545,49.0915895022956,481.524147149371,87.1205297122481,0.0107528354644178,1.24761511429127
5,4.992701,30,29.992546,-3.958,-4.064925,116.994682,NaN,1.000543,NaN,30.646912,400,400.156921,25,31.74811,9.479673,51.742455,49.998066,402.01181,400.048676,399.042877,5325.887207,10.779017,10.390575,10.401524,1.654711,1.617324,1.564459,42.826603,50.816574,21.721199,-6.243522,50.908859,77.787201,113.665024,0.330973207950592,375.053223,427.404232212885,1.94574500776217,0.0553545644213209,0.953018776868866,-13.9041352766779,517.052961816058,2.04047370861359,0.0126077016726211,1.15122019726963,49.0898992892012,481.546603755077,87.137228649278,0.0107545324406966,1.24749438724229
5,4.991626,30,29.991825,-3.958,-4.061638,116.994728,NaN,1.00067,NaN,30.645899,400,400.134888,25,31.750179,9.479185,52.001076,49.998066,401.454559,399.647919,398.717621,5324.699219,10.763686,10.359269,10.429492,1.658649,1.620928,1.570048,42.841255,50.808407,21.714952,-6.229482,50.914116,77.777428,113.663925,0.328374952077866,402.450378,427.410428189026,1.945790150718,0.0553690404203772,0.952942052059669,-13.9101661088348,517.053717731249,2.04047797611641,0.0126080663469997,1.1512132262837,49.088858577309,481.562093021747,87.1488440843676,0.0107556683727477,1.24741235513828
5,4.991962,30,29.991003,-3.958,-4.063408,117.016815,NaN,1.000273,NaN,30.660458,400,399.994019,25,31.748377,9.483404,52.092537,49.998066,401.454559,399.647919,398.717621,5324.699219,10.763686,10.359269,10.429492,1.658649,1.620928,1.570048,42.841255,50.808407,21.714952,-6.229482,50.914116,77.777428,113.663925,0.328374952077866,402.450378,427.407783964909,1.94577341064518,0.0553642837484267,0.952969468520542,-13.9082810167556,517.079945449512,2.04054785633428,0.0126097448095411,1.15117084333311,49.0876720553377,481.555177523015,87.1423867594958,0.0107556173792593,1.24743333260208
5,4.99221,30,29.990795,-3.958,-4.063468,117.043663,NaN,1.000302,NaN,30.666786,400,399.887848,25,31.741686,9.476123,52.247017,49.992962,401.971802,400.118103,399.197479,5330.969238,10.79919,10.386812,10.440093,1.672217,1.633084,1.583645,42.885273,50.963978,21.692846,-6.194251,50.913044,77.727402,113.708771,0.140087276697159,389.802155,427.40702003868,1.94576546925362,0.0553611616988755,0.952983933820233,-13.9068897013395,517.111054217483,2.04062825781193,0.0126113876273376,1.15112694384055,49.0873718121789,481.552092590758,87.1396825845807,0.0107555313453722,1.2474448620532
5,4.99361,30,29.988884,-3.958,-4.064804,117.06971,NaN,1.000849,NaN,30.677076,400,399.940704,25,31.740139,9.47252,52.22694,49.992962,401.38028,399.550293,398.560272,5319.789063,10.764921,10.373799,10.422277,1.671423,1.636598,1.584377,42.928177,50.695339,21.660395,-6.149987,50.919857,77.685661,113.733192,0.142376840114594,373.525635,427.401756810381,1.94571711095057,0.0553432321938194,0.953070233056554,-13.8990364898268,517.142898868587,2.04071604442039,0.012613839802833,1.15106807566936,49.0846132521443,481.532614641678,87.1219446945667,0.0107552264537695,1.24750950925819
5,4.991297,30,29.989632,-3.958,-4.057529,117.082413,NaN,1.000367,NaN,30.692364,400,399.863586,25,31.751968,9.456204,51.980976,49.992962,401.38028,399.550293,398.560272,5319.789063,10.764921,10.373799,10.422277,1.671423,1.636598,1.584377,42.928177,50.695339,21.660395,-6.149987,50.919857,77.685661,113.733192,0.142376840114594,373.525635,427.415281218312,1.94581495561298,0.0553744390634075,0.952904216404119,-13.9120120219292,517.156792121884,2.04074922960763,0.0126141918148519,1.15105543665881,49.0856930188205,481.568671381355,87.1516808299935,0.0107569033210017,1.24735173388344
5,4.991297,30,29.989632,-3.958,-4.047882,117.081329,NaN,1.000367,NaN,30.688307,400,399.819489,25,31.763737,9.458809,51.771282,49.992962,401.447113,399.550018,398.588867,5324.025879,10.728587,10.341763,10.403028,1.682327,1.643969,1.596809,42.925018,50.761578,21.651009,-6.134606,50.892937,77.637451,113.752312,0.135874763131142,369.961212,427.424473670003,1.94584911594042,0.0553774456223354,0.952859589806094,-13.9120120219292,517.155544376876,2.04074603216247,0.0126141297152165,1.1510571245677,49.0856930188205,481.580979587903,87.1615485272623,0.0107575775142778,1.24729443010531
5,4.991644,30,29.988577,-3.958,-4.033494,117.074692,NaN,0.999712467193604,NaN,30.690769,400,399.790619,25,31.767376,9.462531,51.786869,49.992962,401.356201,399.471924,398.561829,5324.499023,10.729456,10.327645,10.408645,1.691933,1.656974,1.603186,42.89262,50.864655,21.688906,-6.159765,50.890018,77.660851,113.744316,0.181525513529777,365.450531,427.437194693956,1.94588924619115,0.0553775857305852,0.952812916253367,-13.910065119312,517.148932545373,2.0407324989645,0.0126142794415504,1.15105738272434,49.0841700797953,481.594304199855,87.1710594777808,0.010758728208216,1.24721800396638
5,4.992549,30,29.987778,-3.958,-4.017106,117.062958,NaN,1.000535,NaN,30.700193,400,399.848358,25,31.75947,9.471938,51.784595,49.992962,401.356201,399.471924,398.561829,5324.499023,10.729456,10.327645,10.408645,1.691933,1.656974,1.603186,42.89262,50.864655,21.688906,-6.159765,50.890018,77.660851,113.744316,0.181525513529777,365.450531,427.450232107267,1.94591906888403,0.0553713656668136,0.952788916302221,-13.9049879481859,517.136204391078,2.04070246380617,0.012614008548939,1.15106802816461,49.0830166602473,481.604190402314,87.1780985828656,0.0107595884776006,1.2471610997616
5,4.992523,30,29.985516,-3.958,-4.017106,117.062958,NaN,1.000323,NaN,30.700193,400,399.848358,25,31.75947,9.471003,51.833305,49.992962,401.590027,399.687866,398.7836,5316.069824,10.725714,10.32846,10.402387,1.684,1.64577,1.602094,42.892117,50.690063,21.687683,-6.155801,50.935143,77.658394,113.73925,0.281488806009293,374.356232,427.450306135204,1.94591987887016,0.0553716910076696,0.95278743210703,-13.9051338018671,517.13840821445,2.04071542401297,0.0126151449564828,1.15104641609449,49.0797511547552,481.602048346059,87.173868007631,0.0107603736672164,1.24714015496131
5,4.991933,30,29.987078,-3.958,-4.008864,117.081734,NaN,1.000379,NaN,30.687677,400,399.820618,25,31.753996,9.483232,52.051693,49.992962,401.590027,399.687866,398.7836,5316.069824,10.725714,10.32846,10.402387,1.684,1.64577,1.602094,42.892117,50.690063,21.687683,-6.155801,50.935143,77.658394,113.73925,0.281488806009293,374.356232,427.459838404518,1.94596743640379,0.0553816424189953,0.952715736451444,-13.90844371434,517.158498445275,2.04076185836673,0.0126154359297372,1.15103209992195,49.0820061353106,481.620865688579,87.1906920295724,0.0107607811355152,1.24707400806061
5,4.991232,30,29.984539,-3.958,-4.014348,117.105614,NaN,0.999505221843719,NaN,30.66427,400,399.962097,25,31.753319,9.481314,52.037571,49.992962,402.169037,400.117767,399.150208,5327.610352,10.751096,10.371797,10.388028,1.668737,1.63896,1.594085,42.882515,50.791222,21.669334,-6.128675,50.937843,77.612518,113.768616,0.196195349097252,384.604126,427.456609309498,1.94596986417255,0.0553887089717926,0.952701027338592,-13.9123767269879,517.18845729587,2.04084683667036,0.0126180797092309,1.1509707100399,49.0783406625892,481.619008221327,87.1863821516139,0.0107616925648305,1.24704795943279
5,4.990993,30,29.984869,-3.958,-4.017852,117.112144,NaN,0.999616920948029,NaN,30.641167,400,400.182861,25,31.755762,9.470334,51.980774,49.992962,402.051453,400.062439,399.085297,5325.469727,10.793253,10.41146,10.419587,1.674969,1.635123,1.589863,42.907021,50.930519,21.666397,-6.121088,50.911358,77.597466,113.779724,0.171160846948624,376.868591,427.453951448723,1.94596490735396,0.055390609493931,0.952703548255123,-13.91371775054,517.195651748933,2.04086420476462,0.0126182879616496,1.15096371066846,49.0788170866763,481.61757723261,87.1856012390652,0.0107614824857401,1.24705911817774
5,4.99131,30,29.983585,-3.958,-4.021848,117.137634,NaN,0.999678730964661,NaN,30.640049,400,400.286621,25,31.760612,9.457598,51.89119,49.992962,402.051453,400.062439,399.085297,5325.469727,10.793253,10.41146,10.419587,1.674969,1.635123,1.589863,42.907021,50.930519,21.666397,-6.121088,50.911358,77.597466,113.779724,0.171160846948624,376.868591,427.449241836239,1.94594088398771,0.055385395577759,0.952740075099016,-13.9119390813474,517.226239345524,2.04094673100666,0.0126203933588589,1.15091187190329,49.0769633408656,481.60753908559,87.1761254638857,0.0107614450198864,1.24708824031911
5,4.99049,30,29.983034,-3.958,-4.025904,117.160347,NaN,1.00126,NaN,30.645699,400,400.283325,25,31.759022,9.471163,51.86552,49.989246,401.52063,399.743774,398.80426,5324.896973,10.775534,10.378693,10.437192,1.665486,1.62729,1.572677,42.890938,50.82584,21.719948,-6.158169,50.90398,77.629433,113.742615,0.196061939001083,369.219635,427.447712364046,1.94595207762181,0.0553943988374905,0.952711981612991,-13.9165402320992,517.252915908494,2.04101686183147,0.0126219712414212,1.15087138574383,49.0761678281547,481.610979492392,87.1782721065015,0.0107618533895135,1.24706471843282
5,4.991079,30,29.981998,-3.958,-4.028873,117.152611,NaN,1.000162,NaN,30.639046,400,400.205231,25,31.749203,9.48724,51.887272,49.989246,401.669159,399.86673,398.910645,5327.120605,10.784015,10.390858,10.44005,1.680024,1.639225,1.58515,42.925415,50.782001,21.762867,-6.189219,50.857296,77.635742,113.747681,0.218297064304352,364.381592,427.443206528295,1.9459232122606,0.0553860985477289,0.952759310047335,-13.9132352008612,517.245021155086,2.04099998506021,0.0126220488702106,1.15087350109711,49.0746720601311,481.599463703823,87.167886944155,0.0107616360005448,1.24710410455675
5,4.991718,30,29.98283,-3.958,-4.036073,117.212227,NaN,0.999735891819,NaN,30.616476,400,400.14917,25,31.730091,9.497077,51.967548,49.989246,401.669159,399.86673,398.910645,5327.120605,10.784015,10.390858,10.44005,1.680024,1.639225,1.58515,42.925415,50.782001,21.762867,-6.189219,50.857296,77.635742,113.747681,0.218297064304352,364.381592,427.43452661128,1.94587780919234,0.0553758558721411,0.952829058954779,-13.9096499430548,517.312819488039,2.04117098816113,0.0126250449079922,1.1507891094267,49.07587329787,481.583999729269,87.1564119006829,0.0107604567629418,1.24718740448349
5,4.99235,30,29.980532,-3.958,-4.042783,117.253601,NaN,0.999553203582764,NaN,30.624506,400,399.970947,25,31.725618,9.494209,51.962044,49.989246,401.524536,399.786865,398.850952,5324.462891,10.746076,10.332499,10.427213,1.70118,1.656569,1.600772,42.913086,50.721596,21.80183,-6.210026,50.879063,77.64724,113.732697,0.283682256937027,365.927277,427.426332710489,1.94583435739192,0.0553658557373594,0.952896191585617,-13.9061043046195,517.362665542091,2.04130610599674,0.0126285692436725,1.15070331195466,49.0725553928553,481.565871367365,87.1393231099605,0.0107603806255033,1.24724035895396
5,4.993257,30,29.981503,-3.958,-4.053793,117.234741,NaN,1.000309,NaN,30.624023,400,399.898315,25,31.7302,9.470464,51.834072,49.989246,401.363342,399.597595,398.673676,5326.202148,10.759325,10.367036,10.433207,1.685593,1.646021,1.591121,42.907944,50.811909,21.785568,-6.192149,50.85791,77.616493,113.763229,0.307519137859344,372.135193,427.41325665868,1.94576710748632,0.0553510780626886,0.952999007888952,-13.901016462709,517.340018611082,2.04124495475337,0.0126270011809467,1.15074167382427,49.0739573690897,481.542687260215,87.1218149187262,0.0107587228019526,1.24736160536606
5,4.993257,30,29.981503,-3.958,-4.059567,117.179886,NaN,1.000309,NaN,30.634239,400,399.882355,25,31.734407,9.461563,51.780804,49.989246,401.363342,399.597595,398.673676,5326.202148,10.759325,10.367036,10.433207,1.685593,1.646021,1.591121,42.907944,50.811909,21.785568,-6.192149,50.85791,77.616493,113.763229,0.307519137859344,372.135193,427.407753965186,1.94574665847074,0.0553492789487855,0.953025758226941,-13.901016462709,517.276892350532,2.04108324070697,0.012623859875154,1.15082651596897,49.0739573690897,481.535320107888,87.1159088118445,0.0107583191214484,1.24739593269497
5,4.994175,30,29.980816,-3.958,-4.059567,117.179886,NaN,0.998725950717926,NaN,30.634239,400,399.882355,25,31.734407,9.450732,51.807056,49.989246,401.412262,399.474762,398.507965,5320.445801,10.758118,10.385169,10.396752,1.683254,1.649807,1.589414,42.900349,50.86396,21.808058,-6.19471,50.854115,77.649063,113.739288,0.327460646629333,376.532654,427.40513777201,1.94571805570725,0.0553377987900009,0.953078283327373,-13.8958676335469,517.277560884663,2.04108717534079,0.0126242052292532,1.15081996818998,49.0729654493018,481.524276545022,87.106291946561,0.0107579881012313,1.24743800716331
5,4.99422,30,29.98159,-3.958,-4.057324,117.059669,NaN,0.999545454978943,NaN,30.629343,400,399.843079,25,31.730366,9.443482,51.804405,49.989246,401.181244,399.361847,398.480042,5330.225586,10.754848,10.358532,10.422295,1.69258,1.653643,1.594061,42.886898,50.778721,21.792446,-6.189244,50.874607,77.665009,113.736977,0.321019858121872,373.65802,427.407147271744,1.9457245980134,0.0553379349613284,0.953070459279799,-13.8956152585243,517.13844746675,2.04072821787179,0.012616929280464,1.15101402973392,49.0740829821186,481.527466131769,87.1097093236677,0.010757854042491,1.24743372799337
5,4.993659,30,29.980227,-3.958,-4.051129,116.967453,NaN,1.000363,NaN,30.63324,400,399.747528,25,31.718338,9.449779,51.730846,49.989246,401.181244,399.361847,398.480042,5330.225586,10.754848,10.358532,10.422295,1.69258,1.653643,1.594061,42.886898,50.778721,21.792446,-6.189244,50.874607,77.665009,113.736977,0.321019858121872,373.65802,427.41464999254,1.94576401680366,0.0553468802076285,0.953009660579328,-13.8987616578391,517.03362805334,2.04046396961684,0.012612328989321,1.15114488434717,49.0721150119626,481.540200937007,87.118403277649,0.0107590957526595,1.24735573664927
5,4.993894,30,29.979771,-3.958,-4.047479,116.904465,NaN,1.000149,NaN,30.639122,400,399.813324,25,31.711494,9.456757,51.677509,49.99118,402.089142,400.061188,399.125641,5318.233398,10.776697,10.371227,10.393442,1.683137,1.647838,1.594549,42.875561,50.743484,21.76683,-6.161867,50.912518,77.643341,113.760773,0.325358778238297,374.314087,427.417458884027,1.94576962162369,0.0553450785300145,0.953006194893346,-13.8974436146219,516.961561573974,2.04028069864064,0.0126089467840262,1.15123913843564,49.0714565999085,481.541729558559,87.1191218890965,0.0107593614940545,1.24734237803835
5,4.991782,30,29.978979,-3.958,-4.044785,116.834961,NaN,0.999930799007416,NaN,30.626402,400,400.117889,25,31.713243,9.463657,51.682533,49.99118,402.089142,400.061188,399.125641,5318.233398,10.776697,10.371227,10.393442,1.683137,1.647838,1.594549,42.875561,50.743484,21.76683,-6.161867,50.912518,77.643341,113.760773,0.325358778238297,374.314087,427.426043075064,1.94584496780951,0.0553723400664584,0.952872987717883,-13.9092908754812,516.88231537067,2.04008007360939,0.0126053586051575,1.15134068887804,49.0703130235662,481.568023042228,87.1393223322726,0.0107611183606988,1.24720911140461
5,4.992148,30,29.978661,-3.958,-4.026399,116.767479,NaN,1.000793,NaN,30.601187,400,400.194305,25,31.719862,9.466512,51.688778,49.99118,402.063568,400.078766,399.23877,5323.438965,10.780513,10.38166,10.427906,1.702745,1.665545,1.611776,42.909958,50.805656,21.747448,-6.152651,50.937069,77.664024,113.738655,0.199628934264183,388.178223,427.442519577278,1.94589866190069,0.0553734884843759,0.952808928710644,-13.9072375252538,516.804927715075,2.03988264669919,0.0126016470455842,1.1514439302088,49.0698538537073,481.587026649262,87.1542064169028,0.0107622865609749,1.24711634358526
5,4.99183,30,29.978275,-3.958,-4.01168,116.736076,NaN,0.999890804290771,NaN,30.579103,400,400.135345,25,31.72341,9.474879,51.581299,49.99118,401.667603,399.746246,398.8414,5318.565918,10.770271,10.354171,10.401322,1.685161,1.66216,1.596121,42.905479,50.75029,21.752666,-6.167171,50.886448,77.711761,113.698784,0.149164274334908,375.928406,427.457448758302,1.94596067704058,0.0553820543208985,0.952722845712779,-13.9090215771095,516.769145399318,2.0397921215329,0.0126000390190643,1.1514897945506,49.0692964914784,481.608956071729,87.1713623897049,0.0107636421785735,1.24700910679655
5,4.992669,30,29.97715,-3.958,-4.001036,116.737526,NaN,1.000189,NaN,30.562107,400,400.036469,25,31.72513,9.486033,51.561588,49.99118,401.667603,399.746246,398.8414,5318.565918,10.770271,10.354171,10.401322,1.685161,1.66216,1.596121,42.905479,50.75029,21.752666,-6.167171,50.886448,77.711761,113.698784,0.149164274334908,375.928406,427.465201270332,1.94597221830918,0.0553748701163867,0.952721630986066,-13.9043147848157,516.771914551412,2.03980285975985,0.0126006873531845,1.1514766883394,49.067672022998,481.611903700679,87.1724762967481,0.0107642528340982,1.24698003836811
5,4.992064,30,29.977554,-3.958,-3.99298,116.738129,NaN,1.000258,NaN,30.544374,400,399.969025,25,31.723471,9.481631,51.675507,49.99118,401.459381,399.632843,398.756744,5319.458008,10.765886,10.339696,10.419015,1.693308,1.661961,1.601017,42.930412,51.016052,21.75387,-6.169308,50.854851,77.652023,113.72683,0.144758880138397,373.660461,427.474597966824,1.94601957866351,0.0553849509534544,0.952650008431537,-13.9077087758182,516.772214054743,2.03980232226926,0.0126005190083314,1.15147961989784,49.0682553931504,481.629403957385,87.1869596455182,0.0107650503441053,1.24690425480097
5,4.990679,30,29.979074,-3.958,-3.981936,116.74424,NaN,0.999610185623169,NaN,30.532284,400,399.906799,25,31.725784,9.476319,51.763508,49.99118,401.280426,399.472565,398.582123,5318.312988,10.765391,10.341291,10.415904,1.708598,1.679781,1.614701,42.911297,50.765076,21.760578,-6.171379,50.911709,77.688927,113.715569,0.193568289279938,374.20816,427.489059074455,1.9461018091333,0.0554057315742278,0.952520260178219,-13.9154796718388,516.77776526993,2.03981164786527,0.0126001061538542,1.15148458061195,49.070450196217,481.660672147512,87.2137258075159,0.0107661564033914,1.24677985676713
5,4.989028,30,29.976967,-3.958,-3.980404,116.735893,NaN,1.000209,NaN,30.539557,400,399.82074,25,31.723671,9.461706,51.723152,49.99118,401.280426,399.472565,398.582123,5318.312988,10.765391,10.341291,10.415904,1.708598,1.679781,1.614701,42.911297,50.765076,21.760578,-6.171379,50.911709,77.688927,113.715569,0.193568289279938,374.20816,427.495214793597,1.94615866917927,0.0554268922485159,0.9524191932221,-13.9247451777082,516.770213040726,2.03979908707899,0.0126006855731119,1.15147750826396,49.0674077716286,481.678894188486,87.2260019751227,0.0107679960123409,1.24666658192539
5,4.988513,30,29.977224,-3.958,-3.994128,116.70977,NaN,0.998795449733734,NaN,30.543558,400,399.753235,25,31.712738,9.458661,51.537785,49.99118,401.249695,399.304321,398.311432,5316.116699,10.746686,10.362869,10.371687,1.69937,1.671649,1.609837,42.938595,50.776287,21.780573,-6.206239,50.860313,77.665031,113.738243,0.172226846218109,387.527008,427.483608632929,1.94612615494704,0.0554290700424529,0.952452914113479,-13.9276358654363,516.739881214125,2.03972045722629,0.0125990572924833,1.15152126645979,49.0677788783857,481.667453699153,87.2171107076823,0.0107672666525061,1.246723144419
5,4.988513,30,29.977224,-3.958,-4.011005,116.688004,NaN,0.998795449733734,NaN,30.537331,400,399.715973,25,31.710526,9.457901,51.585239,49.993729,401.040344,399.284821,398.352814,5314.057129,10.740681,10.336275,10.407943,1.706017,1.672691,1.615472,42.969635,50.703491,21.747465,-6.176871,50.833576,77.660347,113.740135,0.157806128263474,380.88324,427.467533430222,1.94606642856395,0.0554238101462457,0.952530537734338,-13.9276358654363,516.714816827504,2.03965616465687,0.0125978080324518,1.15155570521053,49.0677788783857,481.645930765063,87.1998477954696,0.0107660875528919,1.24682301277049
5,4.988914,30,29.977757,-3.958,-4.019152,116.674385,NaN,0.999830722808838,NaN,30.540224,400,399.685974,25,31.7181,9.461904,51.817928,49.993729,401.040344,399.284821,398.352814,5314.057129,10.740681,10.336275,10.407943,1.706017,1.672691,1.615472,42.969635,50.703491,21.747465,-6.176871,50.833576,77.660347,113.740135,0.157806128263474,380.88324,427.458631522212,1.946025095202,0.0554162455312564,0.952590921058783,-13.9253850385001,516.698612405118,2.03961287448967,0.0125967585982021,1.15158240157389,49.0685485198979,481.631610309591,87.1889546129629,0.0107650901684,1.24689678028433
5,4.989078,30,29.977188,-3.958,-4.019152,116.674385,NaN,0.99961394071579,NaN,30.540224,400,399.685974,25,31.7181,9.460296,52.037487,49.993729,401.844269,399.876984,398.945404,5328.359863,10.744814,10.365515,10.39571,1.709637,1.672351,1.615879,42.97509,50.777508,21.737661,-6.15711,50.923336,77.67144,113.725754,0.233766257762909,393.813171,427.458164669897,1.94601998370363,0.0554141905255397,0.952600276565321,-13.9244645405316,516.69916884903,2.03961614059527,0.0125970443923803,1.15157692442727,49.0677268947095,481.629155903811,87.1863541414567,0.0107651828938116,1.24690040822464
5,4.990523,30,29.976009,-3.958,-4.020542,116.651955,NaN,1.000026,NaN,30.54702,400,399.920197,25,31.7118,9.457108,52.186108,49.993729,401.707001,399.88089,399.035797,5327.83252,10.744138,10.336717,10.420746,1.695785,1.655348,1.596932,42.974998,50.776768,21.761618,-6.1655,50.934914,77.705757,113.707863,0.16398049890995,379.979218,427.452726787327,1.94597003057225,0.0553956565201219,0.952689132122437,-13.9163550527102,516.674491809316,2.03955664571165,0.0125963490105606,1.15160111774281,49.066024402392,481.609887187173,87.1695915099914,0.0107645979260434,1.2469738213744
5,4.990741,30,29.973841,-3.958,-4.022183,116.718254,NaN,1.001148,NaN,30.567297,400,400.016785,25,31.697395,9.455102,52.281151,49.993729,401.707001,399.88089,399.035797,5327.83252,10.744138,10.336717,10.420746,1.695785,1.655348,1.596932,42.974998,50.776768,21.761618,-6.1655,50.934914,77.705757,113.707863,0.16398049890995,379.979218,427.450542739598,1.94595742828011,0.055392415285023,0.952709142663103,-13.9151317698366,516.752957529857,2.03976493157147,0.0126012437722509,1.15147531767388,49.0628936440596,481.603012553501,87.1616696628396,0.010765086955048,1.24697615009353
5,4.991357,30,29.974903,-3.958,-4.020908,116.831322,NaN,0.999496698379517,NaN,30.606453,400,400.085632,25,31.698225,9.457567,52.130676,49.993729,401.554474,399.727173,398.920166,5328.661621,10.788594,10.360265,10.429849,1.69115,1.659704,1.598544,42.978394,50.689068,21.803919,-6.189688,50.89212,77.666458,113.735489,0.140807524323463,369.401428,427.450003590873,1.94594274720079,0.0553851000844983,0.952738420533984,-13.9116753743212,516.882105521208,2.04009271125705,0.012607197905358,1.15130729995281,49.064427275607,481.59886602014,87.1595244507095,0.0107644356554387,1.24700993497736
5,4.99128,30,29.973673,-3.958,-4.016607,116.847885,NaN,0.999973058700562,NaN,30.63233,400,400.050232,25,31.710245,9.483003,51.905991,49.993729,401.554474,399.727173,398.920166,5328.661621,10.788594,10.360265,10.429849,1.69115,1.659704,1.598544,42.978394,50.689068,21.803919,-6.189688,50.89212,77.666458,113.735489,0.140807524323463,369.401428,427.454320492402,1.94596037196864,0.0553874041768185,0.952714184456916,-13.9121074059849,516.902375183663,2.04014866260564,0.0126087661641823,1.15126947047706,49.0626510317985,481.603892345833,87.1621885390298,0.0107652022554175,1.24696976569475
5,4.991591,30,29.975647,-3.958,-4.014904,116.811958,NaN,1.001116,NaN,30.633133,400,399.918274,25,31.73011,9.5049,51.746784,49.993729,401.765808,399.968933,399.155151,5332.312988,10.801038,10.378011,10.451661,1.695239,1.660608,1.603139,42.98011,50.732861,21.768084,-6.148422,50.905285,77.663177,113.741898,0.177429914474487,366.230621,427.455057575247,1.94595671055002,0.0553840415028019,0.952724077354129,-13.9103624781603,516.859084726768,2.04003127418758,0.0126057131885251,1.15134490016598,49.0655016589025,481.604698069716,87.165027972694,0.0107644581422364,1.2469929920096
5,4.990858,30,29.975418,-3.958,-4.014585,116.758339,NaN,1.001017,NaN,30.641617,400,399.884216,25,31.749464,9.50261,51.813274,49.993729,401.290863,399.50061,398.670319,5324.933105,10.739154,10.324629,10.421536,1.699638,1.661614,1.60959,42.977371,50.805832,21.764528,-6.160955,50.901264,77.625298,113.760384,0.210654899477959,366.613434,427.457448220955,1.94598067855785,0.0553933178217104,0.952680780238671,-13.914475254117,516.797572258564,2.03987426389584,0.0126027518302019,1.15142718757383,49.0651709705614,481.613087677753,87.1715015288908,0.0107650092797363,1.24695087529857
5,4.990443,30,29.974979,-3.958,-4.013423,116.694077,NaN,1.00045,NaN,30.651815,400,399.773407,25,31.759319,9.483011,51.953079,49.993729,401.290863,399.50061,398.670319,5324.933105,10.739154,10.324629,10.421536,1.699638,1.661614,1.60959,42.977371,50.805832,21.764528,-6.160955,50.901264,77.625298,113.760384,0.210654899477959,366.613434,427.45973659411,1.94599772314221,0.0553988767577711,0.95265174723189,-13.9168039740612,516.724005205316,2.03968698940383,0.0125992843599951,1.15152449196497,49.0645370253928,481.618756653749,87.1755601367127,0.0107654952044794,1.24691854020552
5,4.991797,30,29.97607,-3.958,-4.020808,116.676872,NaN,1.000712,NaN,30.672445,400,399.646973,25,31.756638,9.472637,51.993626,49.993729,401.06488,399.167816,398.30954,5326.438477,10.721209,10.325293,10.389091,1.692932,1.649605,1.600765,42.981632,50.78154,21.777864,-6.169165,50.928246,77.650116,113.738892,0.249351799488068,363.159729,427.44884607288,1.94592939174667,0.0553796234554079,0.952763075491629,-13.9092067195322,516.70312611066,2.03962990482772,0.0125977487252568,1.15156222426815,49.0661124885177,481.595310102662,87.1579696396688,0.0107637748375961,1.24704241336051
5,4.991817,30,29.975237,-3.958,-4.030646,116.686043,NaN,1.00057,NaN,30.698029,400,399.705078,25,31.752806,9.449641,51.934067,50.002728,401.395294,399.419098,398.563324,5328.10791,10.733017,10.321807,10.376361,1.702123,1.668608,1.609397,42.994728,50.928211,21.772007,-6.163924,50.865986,77.653481,113.736183,0.328831970691681,367.849701,427.439415609127,1.94589393890706,0.0553763078032554,0.952809641325237,-13.9090945118979,516.714501533668,2.03966177720382,0.0125986936011605,1.15153968800361,49.0649095954117,481.58163974954,87.1460820033749,0.0107633583420674,1.24709460176979
5,4.990767,30,29.974365,-3.958,-4.030646,116.686043,NaN,1.001882,NaN,30.698029,400,399.705078,25,31.752806,9.438319,51.700348,50.002728,401.395294,399.419098,398.563324,5328.10791,10.733017,10.321807,10.376361,1.702123,1.668608,1.609397,42.994728,50.928211,21.772007,-6.163924,50.865986,77.653481,113.736183,0.328831970691681,367.849701,427.442405757823,1.94592665803681,0.055389452459902,0.952749679719089,-13.9149858764525,516.715354174486,2.03966678255424,0.0125991316725981,1.15153129674668,49.0636503564483,481.592489855268,87.1538135255569,0.0107643010890364,1.24703222627846
5,4.990767,30,29.974365,-3.958,-4.029076,116.724083,NaN,1.001882,NaN,30.703741,400,399.746063,25,31.747656,9.428112,51.531982,50.002728,401.54422,399.649689,398.855408,5330.264648,10.745761,10.312337,10.402514,1.712729,1.677951,1.617261,42.925709,50.805538,21.763905,-6.152868,50.827518,77.665092,113.736504,0.347499668598175,371.263672,427.443901569131,1.9459322161913,0.0553899417185956,0.952742432810322,-13.9149858764525,516.759157280627,2.03977913996691,0.0126013150386799,1.15147114656156,49.0636503564483,481.594492486368,87.155419449232,0.0107644108288449,1.24702291537355
5,4.991601,30,29.972664,-3.958,-4.01375,116.772766,NaN,1.000262,NaN,30.693373,400,399.739258,25,31.7393,9.440944,51.391861,50.002728,401.990906,400.13504,399.355835,5327.729492,10.790626,10.362527,10.452608,1.705569,1.671796,1.612993,42.935009,50.796757,21.755989,-6.131912,50.83886,77.6408,113.757568,0.362663686275482,371.439423,427.456128547211,1.94596048406616,0.0553842758692697,0.952719325405347,-13.9103063725351,516.81687427986,2.03993266916732,0.0126049635285557,1.15137797947103,49.0611938917824,481.602846505988,87.1602287151843,0.010765547901625,1.24696083990757
5,4.990923,30,29.974451,-3.958,-3.997921,116.810287,NaN,0.999795436859131,NaN,30.695259,400,399.911377,25,31.727983,9.447231,51.417145,50.002728,401.990906,400.13504,399.355835,5327.729492,10.790626,10.362527,10.452608,1.705569,1.671796,1.612993,42.935009,50.796757,21.755989,-6.131912,50.83886,77.6408,113.757568,0.362663686275482,371.439423,427.473138075618,1.94603763616526,0.0553976959964825,0.952607711112593,-13.914110528226,516.8583288492,2.04003320206164,0.0126062183166206,1.15133604921015,49.0637745487171,481.632570117033,87.1860519769714,0.0107664629355519,1.24684717370749
5,4.991313,30,29.97529,-3.958,-3.990794,116.861534,NaN,1.000906,NaN,30.69829,400,400.182739,25,31.729656,9.441988,51.494102,50.002728,402.079712,400.048645,399.275848,5332.251465,10.807664,10.395125,10.428172,1.719118,1.683363,1.615078,42.964279,50.849781,21.735983,-6.113847,50.895805,77.651352,113.744591,0.383960366249084,371.151703,427.478817467013,1.94605071013668,0.0553950331539368,0.952597133683947,-13.9119222489288,516.916510343368,2.04017967844809,0.0126087364123584,1.15126354316026,49.064986130804,481.638184489426,87.1914868331908,0.0107664354805182,1.24683256425931
5,4.990592,30,29.973038,-3.958,-3.986051,116.940918,NaN,0.999790608882904,NaN,30.710114,400,400.281738,25,31.730675,9.445092,51.564495,50.002728,402.079712,400.048645,399.275848,5332.251465,10.807664,10.395125,10.428172,1.719118,1.683363,1.615078,42.964279,50.849781,21.735983,-6.113847,50.895805,77.651352,113.744591,0.383960366249084,371.151703,427.485386937488,1.94608995731003,0.055405539167097,0.952534225646331,-13.9159678624351,517.01009378959,2.04042688591178,0.0126144208871295,1.1511175626749,49.0617340056256,481.649902243609,87.1983837681167,0.0107679769511202,1.24674742868285
5,4.991607,30,29.97382,-3.958,-3.974614,117.000031,NaN,1.000698,NaN,30.725479,400,400.232147,25,31.73078,9.466954,51.610176,50.002728,401.813721,399.889801,399.178436,5331.200195,10.795452,10.362485,10.446179,1.705284,1.669321,1.606795,42.966026,50.764004,21.761202,-6.12244,50.933014,77.66787,113.72065,0.36852303147316,380.111542,427.493393574729,1.94609881209393,0.0553963924508866,0.952539456034821,-13.9102727091968,517.077374797116,2.04059681916877,0.0126174168380602,1.15103271085988,49.062863317585,481.653935127594,87.2024870594184,0.0107678855567904,1.24673939233366
5,4.992281,30,29.973793,-3.958,-3.969272,117.014854,NaN,1.000447,NaN,30.736956,400,400.204163,25,31.735376,9.460796,51.862251,50.002728,401.744507,399.740692,398.942078,5328.321289,10.778643,10.347165,10.3957,1.733108,1.695046,1.626693,42.973026,50.703026,21.733297,-6.101843,50.882771,77.711761,113.716499,0.272058874368668,379.472351,427.49656485825,1.94609672349477,0.0553896192709013,0.952553283025869,-13.9064913909018,517.094462698854,2.04064070393956,0.0126182801088049,1.15100933727351,49.062824326378,481.653153422143,87.2018300723207,0.0107678535120929,1.24674265069221
5,4.990814,30,29.972683,-3.958,-3.972591,117.019463,NaN,1.000383,NaN,30.7341,400,400.114227,25,31.738354,9.444501,52.045322,50.002728,401.744507,399.740692,398.942078,5328.321289,10.778643,10.347165,10.3957,1.733108,1.695046,1.626693,42.973026,50.703026,21.733297,-6.101843,50.882771,77.711761,113.716499,0.272058874368668,379.472351,427.497576189036,1.94613067211945,0.0554069520456277,0.952484998816242,-13.9147221475486,517.100849477674,2.04066066321439,0.012619102393183,1.15099154233043,49.0612213308501,481.664191721243,87.2094512205862,0.010768901685311,1.24667629300543
5,4.991715,30,29.972601,-3.958,-3.971373,117.026421,NaN,0.999302983283997,NaN,30.721601,400,399.939484,25,31.738583,9.438544,51.926025,50.007877,401.238861,399.36087,398.408173,5325.564941,10.751591,10.362373,10.411505,1.720984,1.673169,1.617702,42.949089,50.863529,21.767019,-6.129512,50.864391,77.703506,113.713562,0.322056710720062,371.304596,427.496173530167,1.94610691708134,0.0553960498685377,0.952530708125808,-13.9096667744295,517.108937949524,2.0406816589048,0.0126195424583103,1.15097991725733,49.0611029095228,481.655543138601,87.2024229456302,0.0107684605828011,1.2467152905698
5,4.993786,30,29.974079,-3.958,-3.968662,117.048531,NaN,1.000204,NaN,30.707617,400,399.829254,25,31.729523,9.437279,51.755768,50.007877,401.288239,399.447815,398.563995,5328.576172,10.752293,10.345433,10.423194,1.718719,1.673086,1.62193,42.971615,50.71933,21.769125,-6.146176,50.911282,77.611671,113.769524,0.360840916633606,369.539795,427.492864848896,1.94605201475726,0.0553709778489435,0.952636199015434,-13.8980493477557,517.132945702258,2.04073840738339,0.0126200665705607,1.15095961113249,49.0632373429505,481.637350751487,87.1894729699278,0.0107668734446593,1.24681989798801
5,4.992347,30,29.972086,-3.958,-3.967346,117.101151,NaN,1.000444,NaN,30.697208,400,399.781494,25,31.723156,9.454417,51.523834,50.007877,401.288239,399.447815,398.563995,5328.576172,10.752293,10.345433,10.423194,1.718719,1.673086,1.62193,42.971615,50.71933,21.769125,-6.146176,50.911282,77.611671,113.769524,0.360840916633606,369.539795,427.498211740352,1.94610148351896,0.055389393037207,0.952548187734173,-13.9061211343723,517.195447841341,2.04090502342637,0.0126240842563816,1.15085878333453,49.0603591600475,481.65303056666,87.1998355970467,0.0107685286404014,1.24671991661167
