P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.993114,30,29.973099,-3.958,-3.969453,117.117447,NaN,1.00057,NaN,30.684937,400,399.853638,25,31.730377,9.469914,51.516068,50.007877,401.475342,399.539459,398.534821,5329.769531,10.74956,10.374124,10.402675,1.705134,1.660861,1.604128,42.955612,50.743084,21.770372,-6.154233,50.902782,77.598953,113.782677,0.338442146778107,372.564941,427.494022942237,1.94607014121597,0.0553791385828238,0.952601558619456,-13.9018185784128,517.213215724908,2.0409472749304,0.0126245085602193,1.15084315900434,49.061822098563,481.642827276843,87.1927768604073,0.0107675649358049,1.24678109478689
5,4.992753,30,29.973045,-3.958,-3.974583,117.117126,NaN,1.000646,NaN,30.706593,400,399.899384,25,31.736973,9.466471,51.781124,50.007877,401.19342,399.375641,398.483124,5326.15918,10.741059,10.329741,10.419902,1.726865,1.683377,1.627574,42.925194,50.899445,21.75993,-6.147951,50.873505,77.672119,113.73037,0.371214300394058,370.750824,427.490163037432,1.94606322881849,0.0553820581523039,0.952604592697675,-13.903843577817,517.212898881521,2.0409466377491,0.012624517324517,1.15084314182629,49.0617441146575,481.640278303937,87.1906724442908,0.0107674468402872,1.24679218853003
5,4.992753,30,29.973045,-3.958,-3.985101,117.126907,NaN,1.000646,NaN,30.71999,400,399.802429,25,31.742022,9.452825,51.955387,50.007877,401.19342,399.375641,398.483124,5326.15918,10.741059,10.329741,10.419902,1.726865,1.683377,1.627574,42.925194,50.899445,21.75993,-6.147951,50.873505,77.672119,113.73037,0.371214300394058,370.750824,427.480143287777,1.9460260042252,0.0553787823671548,0.952653002059761,-13.903843577817,517.224155204089,2.04097547999782,0.0126250777329124,1.15082797027031,49.0617441146575,481.626864953277,87.1799144239621,0.010766711872319,1.2468544634733
5,4.990643,30,29.971849,-3.958,-3.985101,117.126907,NaN,1.000507,NaN,30.71999,400,399.802429,25,31.742022,9.454354,51.883358,50.007877,401.850494,399.946533,398.984131,5328.854492,10.775331,10.365728,10.410405,1.723671,1.681597,1.617081,42.951729,50.877964,21.720772,-6.124366,50.89056,77.704361,113.71666,0.361915290355682,371.331085,427.486146746272,1.9460917303579,0.0554051964166347,0.952532762436947,-13.9156816809468,517.225319577368,2.04098233248768,0.0126256792374782,1.15081656192793,49.0600168875245,481.649260814901,87.1965486403706,0.0107684167601476,1.24673417172275
5,4.989915,30,29.972939,-3.958,-3.990866,117.122551,NaN,0.999837577342987,NaN,30.725304,400,399.919739,25,31.743139,9.457591,51.599556,50.007877,402.117859,400.285797,399.479065,5332.30957,10.812151,10.357684,10.450783,1.722563,1.685503,1.615839,42.965565,50.803513,21.689747,-6.086261,50.881413,77.655235,113.752548,0.234865680336952,392.439636,427.482726693656,1.94609401044263,0.055412518766967,0.95251779590863,-13.919766992665,517.219245384568,2.04096324247799,0.0126248814642983,1.15083371492319,49.0615910348271,481.651256183219,87.1993597893116,0.0107680906800606,1.24673979467723
5,4.988319,30,29.972225,-3.958,-4.0031,117.100922,NaN,1.000301,NaN,30.735254,400,400.124969,25,31.752434,9.472028,51.559982,50.007877,402.117859,400.285797,399.479065,5332.30957,10.812151,10.357684,10.450783,1.722563,1.685503,1.615839,42.965565,50.803513,21.689747,-6.086261,50.881413,77.655235,113.752548,0.234865680336952,392.439636,427.47561509317,1.94610045112496,0.0554287054992888,0.952483109492466,-13.9287248437037,517.195048936183,2.04090355160619,0.0126240012295383,1.15086046539885,49.0605599011803,481.652808225789,87.1998116427029,0.0107684609314828,1.24672284581231
5,4.986981,30,29.970922,-3.958,-4.016342,117.076958,NaN,0.998909413814545,NaN,30.730984,400,400.348846,25,31.764797,9.478516,51.462402,50.007877,401.88269,400.090729,399.219727,5329.467773,10.796387,10.359393,10.450649,1.704715,1.667053,1.597644,42.969803,50.702793,21.736008,-6.126082,50.862026,77.673019,113.746696,0.162917107343674,383.358246,427.466810177626,1.94609529504539,0.0554413530880356,0.952467748545116,-13.9362363054373,517.168738425823,2.04084034507487,0.0126232832677186,1.1508852482583,49.0586781050972,481.649547084461,87.1957486097418,0.0107688027691726,1.24672018721071
5,4.988355,30,29.969408,-3.958,-4.017315,117.075867,NaN,1.000765,NaN,30.72184,400,400.337708,25,31.763855,9.460956,51.183506,50.007877,401.88269,400.090729,399.219727,5329.467773,10.796387,10.359393,10.450649,1.704715,1.667053,1.597644,42.969803,50.702793,21.736008,-6.126082,50.862026,77.673019,113.746696,0.162917107343674,383.358246,427.461972609516,1.94604902053536,0.0554238236861616,0.952550575939561,-13.9285227628233,517.16895748295,2.04084580414954,0.01262398221079,1.15087248827882,49.0564915020977,481.63124224843,87.1793848084689,0.0107684045615671,1.24678446701065
5,4.989054,30,29.969948,-3.958,-4.013313,117.062088,NaN,1.000104,NaN,30.706388,400,400.342834,25,31.753975,9.463513,51.14793,50.003147,401.659515,399.734467,398.90976,5330.388672,10.793457,10.364429,10.420729,1.736721,1.699903,1.643076,42.994617,50.688477,21.751425,-6.157278,50.874916,77.657616,113.741486,0.13374125957489,376.624207,427.463795136569,1.94604139856854,0.0554163110807324,0.952572013008352,-13.9245992461139,517.152573420969,2.04080207042732,0.01262292090752,1.15089906091442,49.0572714100134,481.629077317601,87.1782483051708,0.0107680701933197,1.24680189269319
5,4.990065,30,29.970856,-3.958,-4.009245,117.06823,NaN,0.999624490737915,NaN,30.688766,400,400.279419,25,31.756214,9.45473,51.343731,50.003147,401.509003,399.550323,398.670441,5327.37207,10.746835,10.341697,10.402764,1.699055,1.663686,1.602845,42.990345,50.690308,21.762465,-6.144314,50.887383,77.660851,113.738449,0.133422359824181,369.370148,427.464792648854,1.94602429028871,0.0554049129694216,0.952610936127976,-13.9189252017008,517.158757731028,2.04081498164687,0.0126228162586558,1.15089818340712,49.0585827860217,481.623890455323,87.1750969687546,0.0107674232341184,1.24683837825073
5,4.989914,30,29.970869,-3.958,-4.022789,117.109642,NaN,1.000871,NaN,30.667101,400,400.138214,25,31.764194,9.449156,51.596352,50.003147,401.509003,399.550323,398.670441,5327.37207,10.746835,10.341697,10.402764,1.699055,1.663686,1.602845,42.990345,50.690308,21.762465,-6.144314,50.887383,77.660851,113.738449,0.133422359824181,369.370148,427.452319969775,1.94598105501104,0.0554025836251529,0.952664739206165,-13.9197726046697,517.206404736254,2.04093703659757,0.0126251828792226,1.15083399191491,49.0586015610056,481.608325947891,87.1626285952707,0.0107665651061913,1.24691085291396
5,4.989345,30,29.96949,-3.958,-4.029243,117.15168,NaN,1.00006,NaN,30.676107,400,399.939697,25,31.768452,9.451598,51.577888,50.003147,401.097412,399.064301,398.16748,5329.258789,10.775005,10.374029,10.382173,1.697726,1.663746,1.610779,42.990429,50.656471,21.780594,-6.15145,50.87389,77.684845,113.728584,0.143308207392693,383.243866,427.447791522664,1.94597594251782,0.0554077000614386,0.952662026011092,-13.9229659743264,517.256124308707,2.0410688924754,0.0126282851639744,1.15075568205019,49.0566099332665,481.604999120991,87.1584283026869,0.0107669336278853,1.24690746965829
5,4.989243,30,29.969,-3.958,-4.026046,117.185806,NaN,1.000416,NaN,30.659874,400,399.691895,25,31.772419,9.44873,51.439323,50.003147,401.295288,399.463379,398.583801,5332.79541,10.770261,10.361827,10.430375,1.705037,1.675361,1.613407,43.040001,50.775742,21.755369,-6.124394,50.862831,77.626251,113.772446,0.162024483084679,382.548096,427.451127564962,1.94599043857271,0.0554099744408566,0.952641463336237,-13.9235384530757,517.295870850849,2.04117230893392,0.0126304866950473,1.15069821625312,49.0559022310702,481.609694608729,87.1616496017424,0.0107673867024942,1.24687895981037
5,4.989938,30,29.967743,-3.958,-4.009141,117.177391,NaN,0.999740064144135,NaN,30.622663,400,399.797516,25,31.783443,9.44635,51.460346,50.003147,401.295288,399.463379,398.583801,5332.79541,10.770261,10.361827,10.430375,1.705037,1.675361,1.613407,43.040001,50.775742,21.755369,-6.124394,50.862831,77.626251,113.772446,0.162024483084679,382.548096,427.465253198409,1.94602861591391,0.0554065361721302,0.952603214188629,-13.9196379168025,517.287410784754,2.04115470235405,0.0126306370600128,1.15069925000511,49.0540867170217,481.62209698986,87.1702000401278,0.0107685685922389,1.24680418612964
5,4.989191,30,29.969307,-3.958,-4.009141,117.177391,NaN,1.00095,NaN,30.622663,400,399.797516,25,31.783443,9.454954,51.663647,50.003147,401.312866,399.466339,398.61734,5334.865723,10.781344,10.366174,10.435676,1.702117,1.668675,1.612973,43.058304,50.62077,21.749769,-6.113631,50.923565,77.664932,113.744095,0.141729757189751,373.503967,427.467379309326,1.94605189490884,0.0554158946665731,0.952560616328081,-13.9238303084196,517.285888944719,2.0411457426699,0.0126298501881551,1.15071415219582,49.0563456292174,481.632169210093,87.1800160902893,0.0107684957098477,1.24677878450781
5,4.989191,30,29.969307,-3.958,-3.999539,117.161186,NaN,1.00095,NaN,30.603964,400,399.870544,25,31.777758,9.464954,51.735809,50.003147,401.312866,399.466339,398.61734,5334.865723,10.781344,10.366174,10.435676,1.702117,1.668675,1.612973,43.058304,50.62077,21.749769,-6.113631,50.923565,77.664932,113.744095,0.141729757189751,373.503967,427.476525584191,1.9460858775295,0.0554188870114517,0.952516428804006,-13.9238303084196,517.267241418777,2.04109796761369,0.0126289218342702,1.15073922238403,49.0563456292174,481.644414349756,87.1898377354177,0.0107691667325509,1.24672195273046
5,4.990205,30,29.967102,-3.958,-3.993109,117.186142,NaN,1.000955,NaN,30.600302,400,400.051971,25,31.766445,9.445636,51.641052,50.003147,402.090302,400.180847,399.39975,5327.290039,10.768328,10.321527,10.422762,1.74012,1.703224,1.637427,43.051197,50.730804,21.761625,-6.121616,50.921696,77.690392,113.720055,0.154355719685555,368.050781,427.479765024142,1.94607703688235,0.0554081872633684,0.952544638355506,-13.9181395475504,517.298104156473,2.04118417221263,0.0126314609027087,1.15067961557831,49.0531608830936,481.638854066621,87.1829284166452,0.0107697430566238,1.24671764609171
5,4.990783,30,29.967533,-3.958,-3.984741,117.206467,NaN,1.00059,NaN,30.56599,400,400.29422,25,31.771355,9.454826,51.585979,50.001553,402.133759,400.192749,399.435181,5331.067383,10.792994,10.33762,10.424022,1.72148,1.691669,1.619436,43.048107,50.681187,21.774963,-6.129799,50.83519,77.615944,113.779045,0.197244361042976,363.112793,427.486091353518,1.9460886428325,0.0554035552965884,0.95253908305883,-13.9148960961832,517.321072142331,2.04124161748424,0.0126324083247547,1.15065232302635,49.0537834033946,481.643500281208,87.1871339730857,0.010769825457499,1.24670197162614
5,4.990749,30,29.967804,-3.958,-3.976935,117.202789,NaN,1.000717,NaN,30.544121,400,400.374817,25,31.778118,9.469312,51.710258,50.001553,402.133759,400.192749,399.435181,5331.067383,10.792994,10.33762,10.424022,1.72148,1.691669,1.619436,43.048107,50.681187,21.774963,-6.129799,50.83519,77.615944,113.779045,0.197244361042976,363.112793,427.493623449777,1.94611732543919,0.0554064128592845,0.952501258845077,-13.9150868795039,517.316576405277,2.04122922344489,0.0126320612843994,1.15066058349618,49.0541748221012,481.654127697973,87.1959595739266,0.0107702995535565,1.24665636939923
5,4.991225,30,29.966902,-3.958,-3.975761,117.203491,NaN,0.999903321266174,NaN,30.548445,400,400.486145,25,31.785439,9.472896,51.652008,50.001553,401.953033,400.005188,399.227051,5328.400391,10.776042,10.328913,10.408075,1.708243,1.681919,1.611912,43.038113,50.613781,21.764767,-6.120447,50.906239,77.571724,113.797577,0.249878227710724,362.773315,427.493387666953,1.94610665205087,0.0554008179242908,0.952522972178691,-13.9124160031213,517.31826162114,2.04123645958516,0.0126325553663134,1.15065090954529,49.0528720081907,481.649310118494,87.1910932883425,0.010770395988073,1.24666640189832
5,4.991654,30,29.966356,-3.958,-3.984783,117.191444,NaN,1.000359,NaN,30.548588,400,400.45816,25,31.797596,9.48314,51.587109,50.001553,401.66629,399.761505,398.989075,5328.448242,10.777804,10.324105,10.414853,1.710046,1.679085,1.608669,43.029808,50.786636,21.77203,-6.110857,50.862282,77.625366,113.765381,0.395595997571945,359.756531,427.483573238367,1.94606136111763,0.0553926365189551,0.952588904698206,-13.9100090141251,517.304930817915,2.04120407541952,0.0126321400113152,1.15066431680103,49.0520833720528,481.632402189391,87.1769246332009,0.0107696875643873,1.2467374018566
5,4.991176,30,29.966936,-3.958,-3.991928,117.175308,NaN,1.000623,NaN,30.542074,400,400.241394,25,31.810387,9.495075,51.521729,50.001553,401.66629,399.761505,398.989075,5328.448242,10.777804,10.324105,10.414853,1.710046,1.679085,1.608669,43.029808,50.786636,21.77203,-6.110857,50.862282,77.625366,113.765381,0.395595997571945,359.756531,427.478127058229,1.94605096467988,0.0553963951882041,0.952594544523386,-13.9126909373111,517.285799129315,2.04115318477405,0.0126309237726533,1.15069478150914,49.0529211170316,481.629280710398,87.1750652861409,0.010769284733721,1.24675981205704
5,4.989917,30,29.967537,-3.958,-3.999505,117.215378,NaN,1.000856,NaN,30.533112,400,400.018433,25,31.817604,9.484342,51.457081,50.001553,401.458252,399.525696,398.610657,5325.836914,10.756453,10.346106,10.389089,1.705956,1.668805,1.611195,42.993553,50.81752,21.768694,-6.116543,50.876057,77.625641,113.768143,0.425953775644302,359.502533,427.47449202933,1.94606337474111,0.0554098018894204,0.95255765333974,-13.9197557686629,517.331321653189,2.04126786103784,0.0126329167329732,1.15063860447998,49.0537891808111,481.634399638782,87.1798387665086,0.0107693251268651,1.24674425927671
5,4.992163,30,29.966082,-3.958,-4.005938,117.2659,NaN,0.999475419521332,NaN,30.531872,400,399.934814,25,31.816967,9.487045,51.578468,50.001553,401.596649,399.707794,398.943176,5326.689453,10.765757,10.319194,10.40836,1.698889,1.659019,1.607962,42.956364,50.923073,21.769716,-6.116598,50.806969,77.646484,113.776764,0.44320085644722,365.594971,427.461971336797,1.94597062867855,0.0553796753036758,0.952715366673904,-13.9071533740078,517.390866780818,2.04142509708502,0.0126365425153254,1.15054687700374,49.0516876053707,481.599414956818,87.150162936525,0.0107679890967577,1.24688685065807
5,4.99048,30,29.965797,-3.958,-3.997805,117.252785,NaN,0.999786674976349,NaN,30.521969,400,399.940918,25,31.805828,9.474845,51.821526,50.001553,401.596649,399.707794,398.943176,5326.689453,10.765757,10.319194,10.40836,1.698889,1.659019,1.607962,42.956364,50.923073,21.769716,-6.116598,50.806969,77.646484,113.776764,0.44320085644722,365.594971,427.474509255372,1.94605184902423,0.0554032797949678,0.952581922393589,-13.9165963472414,517.376054333011,2.04138807872138,0.0126359348594472,1.15056436385567,49.0512759472496,481.628372712719,87.1730716060057,0.0107696901029246,1.24674847097822
5,4.990717,30,29.96615,-3.958,-3.982556,117.209885,NaN,1.000812,NaN,30.521311,400,399.924591,25,31.794579,9.493425,52.166531,50.001553,401.383911,399.516052,398.757233,5329.959473,10.763332,10.323743,10.4097,1.700733,1.668779,1.604557,42.953835,50.849594,21.77327,-6.114514,50.926788,77.636505,113.774643,0.436607986688614,368.977631,427.488360404696,1.94609843127598,0.0554050625293934,0.952525275472776,-13.9152664411976,517.326350335415,2.04125961458856,0.0126333000436548,1.1506338771758,49.0517858251031,481.645537907895,87.1872321364652,0.0107704897732615,1.24667363427151
5,4.991443,30,29.968155,-3.958,-3.982556,117.209885,NaN,0.999492526054382,NaN,30.521311,400,399.924591,25,31.794579,9.487969,52.285957,50.001553,401.383911,399.516052,398.757233,5329.959473,10.763332,10.323743,10.4097,1.700733,1.668779,1.604557,42.953835,50.849594,21.77327,-6.114514,50.926788,77.636505,113.774643,0.436607986688614,368.977631,427.486294951609,1.94607581512847,0.0553959718044549,0.95256663632961,-13.9111928514773,517.324400025802,2.04124812984,0.0126322911361751,1.1506529683881,49.0546817846528,481.639547864378,87.1846546508773,0.0107693603288608,1.2467288053763
5,4.991443,30,29.968155,-3.958,-3.972756,117.250954,NaN,0.999492526054382,NaN,30.506054,400,399.943054,25,31.794828,9.489347,52.158203,50.006729,401.39035,399.490112,398.704529,5321.779785,10.757663,10.318124,10.394359,1.719452,1.68362,1.631698,42.933056,50.834595,21.749733,-6.088822,50.901958,77.620857,113.786751,0.182018727064133,382.353058,427.495629883815,1.94611049525968,0.0553990244312448,0.952521574995448,-13.9111928514773,517.371654891299,2.04136917808731,0.0126346433404541,1.15058961874076,49.0546817846528,481.652044506119,87.1946784285464,0.0107700451425436,1.24667082427619
5,4.991343,30,29.96796,-3.958,-3.973044,117.216263,NaN,1.000548,NaN,30.51565,400,399.936707,25,31.789288,9.48537,52.262199,50.006729,401.809967,399.796539,399.130432,5328.361328,10.780574,10.341508,10.417077,1.720033,1.689176,1.626112,42.911987,50.708984,21.738922,-6.080959,50.853447,77.687546,113.763138,0.177286773920059,380.355927,427.49564000694,1.94611259097726,0.0554001867730338,0.9525172038744,-13.9117539251545,517.33192852959,2.04126804678016,0.0126327545782407,1.15064126581921,49.0544001393624,481.652589670309,87.1948991308572,0.0107701529353375,1.24666563323868
5,4.988716,30,29.968176,-3.958,-3.977055,117.178452,NaN,0.999792098999023,NaN,30.533997,400,399.921326,25,31.772528,9.479554,52.526352,50.006729,401.809967,399.796539,399.130432,5328.361328,10.780574,10.341508,10.417077,1.720033,1.689176,1.626112,42.911987,50.708984,21.738922,-6.080959,50.853447,77.687546,113.763138,0.177286773920059,380.355927,427.499291821834,1.94618024066624,0.0554318459948152,0.95238605351831,-13.9264964021324,517.288210354292,2.04115534967221,0.0126304799848482,1.15070173511707,49.0547121155993,481.677200245131,87.2148810266503,0.0107714152072489,1.24655446895223
5,4.988478,30,29.969007,-3.958,-3.975493,117.175911,NaN,1.000114,NaN,30.542751,400,400.10437,25,31.768261,9.480328,52.441116,50.006729,402.022827,400.021179,399.348938,5328.603516,10.787071,10.346733,10.42449,1.708637,1.684836,1.621498,42.956207,50.624893,21.751017,-6.106262,50.929047,77.639168,113.776054,0.198955833911896,371.162567,427.501456338003,1.94619318336851,0.0554353158528441,0.952365336752616,-13.9278323281972,517.28447780488,2.0411430981071,0.0126299163321358,1.15071358247133,49.0559123411662,481.682759487229,87.2202635584689,0.0107713877420945,1.24654004450046
5,4.9882,30,29.969091,-3.958,-3.974254,117.186722,NaN,0.999834716320038,NaN,30.54706,400,400.330841,25,31.778255,9.489931,52.090008,50.006729,401.677124,399.726013,399.020813,5322.383789,10.762626,10.330609,10.413647,1.69765,1.668401,1.613383,42.961014,50.604195,21.771019,-6.131535,50.836353,77.679581,113.748367,0.246610596776009,367.690826,427.50342694028,1.9462062297369,0.0554391868102242,0.952343829062256,-13.9293928412031,517.296836350518,2.04117448798385,0.0126304933846547,1.15069766722061,49.0560336621588,481.687551522618,87.2242011372136,0.0107716167416131,1.24651898540006
5,4.987808,30,29.968428,-3.958,-3.960369,117.16684,NaN,1.000538,NaN,30.554775,400,400.266846,25,31.798439,9.49402,51.840881,50.006729,401.677124,399.726013,399.020813,5322.383789,10.762626,10.330609,10.413647,1.69765,1.668401,1.613383,42.961014,50.604195,21.771019,-6.131535,50.836353,77.679581,113.748367,0.246610596776009,367.690826,427.517764295632,1.94626756634329,0.0554484281507463,0.952257868559549,-13.931593389504,517.274603069633,2.04111967261652,0.0126296879665961,1.1507220960063,49.0550760856619,481.708941974898,87.2406258819728,0.0107730536992456,1.24641086723939
5,4.989288,30,29.968,-3.958,-3.958515,117.194153,NaN,1.000699,NaN,30.573475,400,400.220856,25,31.820015,9.475152,51.705162,50.006729,401.630493,399.530792,398.730988,5324.245117,10.758345,10.355982,10.380657,1.717694,1.687049,1.630991,42.951256,50.712811,21.790375,-6.139102,50.881508,77.667961,113.752365,0.17828693985939,379.981567,427.515321955995,1.94622801303631,0.055430453861829,0.952333547222686,-13.9232858878235,517.30644855863,2.04120264352975,0.0126314679735437,1.15067579053234,49.0544579128718,481.694226485233,87.2283446743293,0.0107724184746193,1.24647317674473
5,4.988783,30,29.968018,-3.958,-3.968243,117.214912,NaN,1.000218,NaN,30.599918,400,400.074768,25,31.832945,9.443579,51.735317,50.006729,401.630493,399.530792,398.730988,5324.245117,10.758345,10.355982,10.380657,1.717694,1.687049,1.630991,42.951256,50.712811,21.790375,-6.139102,50.881508,77.667961,113.752365,0.17828693985939,379.981567,427.507493540827,1.94620933048086,0.0554337519587455,0.952349430235799,-13.92612033087,517.330317596285,2.04126373235536,0.0126326480112311,1.15064390335095,49.0544839109315,481.687513129047,87.2229788483236,0.010772043435488,1.24650452300341
5,4.988393,30,29.966692,-3.958,-3.972553,117.268196,NaN,0.999848127365112,NaN,30.623491,400,399.90329,25,31.843037,9.451723,51.799835,50.006729,401.366302,399.485352,398.725494,5326.351563,10.738843,10.317482,10.413397,1.732549,1.691999,1.636269,42.945023,50.94273,21.760757,-6.107787,50.944706,77.707222,113.73082,0.222316831350327,395.098846,427.504498003518,1.94620623384263,0.0554372974477327,0.952347008963039,-13.92830945643,517.392915413585,2.04142837001849,0.0126363669986536,1.15054914373074,49.0525686879276,481.684968784924,87.2194652014209,0.0107724339618805,1.24649821886827
5,4.988054,30,29.967346,-3.958,-3.98087,117.320396,NaN,1.000549,NaN,30.643591,400,399.783875,25,31.84647,9.458363,51.83342,50.013382,401.184204,399.330872,398.553192,5324.818359,10.776358,10.338469,10.420787,1.72146,1.684956,1.625019,42.980007,50.699203,21.737257,-6.086177,50.821331,77.6651,113.764488,0.189764186739922,377.64621,427.497541402496,1.9461873714638,0.0554389554364035,0.952365879082247,-13.9302124177621,517.452336510306,2.0415784415961,0.0126390268239532,1.15047508801447,49.0535133084385,481.678875890755,87.2153035279478,0.0107718387189566,1.24653537647723
5,4.988054,30,29.967346,-3.958,-3.983775,117.352623,NaN,1.000549,NaN,30.66824,400,399.698975,25,31.844002,9.461664,51.912785,50.013382,401.184204,399.330872,398.553192,5324.818359,10.776358,10.338469,10.420787,1.72146,1.684956,1.625019,42.980007,50.699203,21.737257,-6.086177,50.821331,77.6651,113.764488,0.189764186739922,377.64621,427.494774760249,1.94617709295535,0.0554380501342407,0.952379214531452,-13.9302124177621,517.489412073728,2.04167338870068,0.0126408718032216,1.15042562369213,49.0535133084385,481.675171883817,87.2123321069166,0.0107716357530634,1.24655254332388
5,4.989909,30,29.966887,-3.958,-3.983775,117.352623,NaN,0.999170482158661,NaN,30.66824,400,399.698975,25,31.844002,9.451426,51.718544,50.013382,401.361908,399.436005,398.642334,5320.787109,10.738154,10.305545,10.392676,1.701522,1.669405,1.609562,42.981209,50.764202,21.742247,-6.07834,50.853462,77.548126,113.837151,0.196042567491531,380.771271,427.489497950673,1.94611929071264,0.0554148032962967,0.952484853183504,-13.919800664701,517.489857930492,2.04167601628375,0.0126411028416654,1.15042126546829,49.0528503425143,481.653848220156,87.1947168472353,0.0107706506746299,1.24664514692889
5,4.99018,30,29.966253,-3.958,-3.977276,117.348175,NaN,1.000435,NaN,30.687258,400,399.745697,25,31.840618,9.445378,51.669647,50.013382,401.77359,399.826141,399.041412,5325.121094,10.765304,10.316269,10.409292,1.704557,1.660707,1.601486,43.005173,50.914391,21.743889,-6.082541,50.924023,77.619637,113.791771,0.154537364840508,389.181,427.494917199635,1.9461338448383,0.0554134333049225,0.952470422285924,-13.9182798416992,517.485356711273,2.0416665418472,0.0126411673421898,1.1504220675461,49.0519345987746,481.65840987274,87.1976718344798,0.0107711540210945,1.24661533610866
5,4.991002,30,29.966204,-3.958,-3.964398,117.352791,NaN,1.000156,NaN,30.727547,400,399.803009,25,31.845198,9.45698,51.697067,50.013382,401.77359,399.826141,399.041412,5325.121094,10.765304,10.316269,10.409292,1.704557,1.660707,1.601486,43.005173,50.914391,21.743889,-6.082541,50.924023,77.619637,113.791771,0.154537364840508,389.181,427.504845089471,1.94615380613034,0.055407149781775,0.952458069682914,-13.9136672508584,517.490714639681,2.04168042114075,0.0126414562613028,1.15041452282215,49.0518638230005,481.665550163177,87.203345230452,0.0107715648948958,1.24658155939696
5,4.991302,30,29.966032,-3.958,-3.963252,117.326462,NaN,1.000248,NaN,30.777218,400,399.97168,25,31.850338,9.455731,51.636486,50.013382,401.366272,399.320587,398.438141,5317.45166,10.729959,10.316031,10.355093,1.715605,1.678863,1.614069,43.0298,50.606026,21.749147,-6.089314,50.916489,77.587387,113.809135,0.147767946124077,381.890808,427.505083436006,1.94614851679124,0.0554037501195064,0.952469883191718,-13.9119839678489,517.4605919602,2.0416038371379,0.0126400355041806,1.15045328911239,49.0516153848689,481.663458863692,87.2014765751156,0.0107715190317095,1.24658890767587
5,4.991767,30,29.965206,-3.958,-3.9638,117.28019,NaN,0.999989569187164,NaN,30.827213,400,400.026978,25,31.84676,9.455176,51.65332,50.013382,401.366272,399.320587,398.438141,5317.45166,10.729959,10.316031,10.355093,1.715605,1.678863,1.614069,43.0298,50.606026,21.749147,-6.089314,50.916489,77.587387,113.809135,0.147767946124077,381.890808,427.503239023567,1.94613209491304,0.0553977575642215,0.952498869914451,-13.9093750316331,517.408159447302,2.04147222463807,0.0126378017609575,1.15051655385047,49.050422288576,481.656651532393,87.1950984142929,0.0107714760977982,1.24660919748205
5,4.991334,30,29.965015,-3.958,-3.970147,117.249023,NaN,0.999593734741211,NaN,30.85812,400,400.22998,25,31.839085,9.482185,51.736961,50.013382,402.161102,400.183044,399.331543,5318.699219,10.781287,10.331248,10.412424,1.717396,1.687693,1.60038,43.063732,50.650829,21.729349,-6.080561,50.911865,77.605156,113.792809,0.162770107388496,376.072876,427.498425028872,1.94612312258942,0.0554012018289778,0.952503378117621,-13.9118044222047,517.372486266125,2.0413814703099,0.0126361129797261,1.15056271972983,49.050146399464,481.653212674254,87.1921277061087,0.0107713639730858,1.24662253811407
5,4.991255,30,29.964748,-3.958,-3.984166,117.214203,NaN,0.999956011772156,NaN,30.887407,400,400.320801,25,31.832846,9.49046,51.735943,50.013382,401.791626,399.859314,399.00589,5323.013672,10.771587,10.325828,10.417772,1.718308,1.69208,1.618373,43.069569,50.852551,21.735569,-6.105312,50.928734,77.629402,113.786339,0.179136216640472,371.300995,427.485296195988,1.94607597378877,0.0553978240922695,0.952563330720834,-13.9122476770795,517.332682438991,2.0412803731617,0.0126342529497089,1.15061386476822,49.0497607301798,481.635935703516,87.1779725126112,0.0107705238111439,1.24669904350806
5,4.99127,30,29.965954,-3.958,-3.982817,117.167671,NaN,1.000514,NaN,30.895617,400,400.249146,25,31.82979,9.494884,51.652561,50.013382,401.791626,399.859314,399.00589,5323.013672,10.771587,10.325828,10.417772,1.718308,1.69208,1.618373,43.069569,50.852551,21.735569,-6.105312,50.928734,77.629402,113.786339,0.179136216640472,371.300995,427.486538524333,1.94608028053348,0.0553980565111171,0.952557980242298,-13.9121635143473,517.277966831471,2.04113629628974,0.0126309803641607,1.15069723382021,49.0515027206981,481.638786463515,87.1815989047141,0.0107701980939398,1.24670228350068
5,4.990544,30,29.965267,-3.958,-3.977974,117.155563,NaN,1.000468,NaN,30.899225,400,400.083008,25,31.834623,9.492999,51.637405,50.013382,401.364319,399.377533,398.574921,5318.560059,10.79486,10.35544,10.412329,1.707031,1.699479,1.628447,43.080254,50.785763,21.751617,-6.117068,50.901638,77.660233,113.775955,0.160194292664528,367.652344,427.493216948062,1.94612003504966,0.0554086566069965,0.952494358867399,-13.9162372117459,517.264702683718,2.04110453599664,0.0126306323431892,1.15070941640784,49.0505103994702,481.652371540303,87.1917328917143,0.0107712171611021,1.24662987959544
5,4.992084,30,29.965183,-3.958,-3.988272,117.148941,NaN,0.999928653240204,NaN,30.911819,400,399.954132,25,31.839022,9.486606,51.688812,50.00198,401.338409,399.311981,398.462036,5320.078125,10.783443,10.370535,10.395225,1.700949,1.68986,1.625575,43.109238,50.851475,21.728693,-6.075326,50.828075,77.648216,113.783188,0.183400228619576,363.047791,427.479026082142,1.94603561876694,0.0553861671440561,0.95262946958815,-13.9075965727498,517.257164408242,2.04108549388365,0.0126302951930283,1.1507188632891,49.0503890663991,481.621863359818,87.1671684289121,0.0107695787014945,1.24677030349206
5,4.993017,30,29.964523,-3.958,-3.997075,117.154869,NaN,1.000701,NaN,30.923658,400,399.839203,25,31.839466,9.500479,51.583298,50.00198,401.338409,399.311981,398.462036,5320.078125,10.783443,10.370535,10.395225,1.700949,1.68986,1.625575,43.109238,50.851475,21.728693,-6.075326,50.828075,77.648216,113.783188,0.183400228619576,363.047791,427.467984506179,1.94597539958973,0.0553717496179243,0.952723220146923,-13.9023626808439,517.264628173408,2.04110675277763,0.012630966968821,1.15070339874425,49.0494357258983,481.599455131177,87.1484627389239,0.0107686142295624,1.2468653614035
5,4.993017,30,29.964523,-3.958,-3.994032,117.154633,NaN,1.000701,NaN,30.934345,400,399.802582,25,31.838314,9.499447,51.385342,50.00198,401.356598,399.324585,398.556152,5322.10498,10.779963,10.34995,10.399105,1.694118,1.688066,1.618986,43.06123,50.768661,21.772659,-6.11049,50.862568,77.649643,113.774979,0.275564044713974,361.575531,427.470883621597,1.94598617078617,0.0553726974166569,0.952709194471145,-13.9023626808439,517.264356607363,2.04110605699813,0.012630953446765,1.15070376388255,49.0494357258983,481.603335998072,87.1515752601911,0.0107688269498995,1.24684733144334
5,4.992319,30,29.965246,-3.958,-3.990723,117.134346,NaN,1.000629,NaN,30.955036,400,399.808289,25,31.840281,9.497997,51.425468,50.00198,401.418732,399.417816,398.648834,5323.185059,10.779655,10.35018,10.416968,1.686302,1.675622,1.606939,43.048397,50.697914,21.748714,-6.066951,50.837517,77.644051,113.784622,0.375681340694427,362.909332,427.476022443704,1.94601962396163,0.0553824624635622,0.952654151486244,-13.9062782124478,517.240308175635,2.04104210120278,0.0126294272090232,1.15074206074318,49.0504800662276,481.616168033493,87.1626704122195,0.0107692413727527,1.24679760892395
5,4.993945,30,29.964643,-3.958,-3.990723,117.134346,NaN,1.000803,NaN,30.955036,400,399.808289,25,31.840281,9.489203,51.551674,50.00198,401.418732,399.417816,398.648834,5323.185059,10.779655,10.35018,10.416968,1.686302,1.675622,1.606939,43.048397,50.697914,21.748714,-6.066951,50.837517,77.644051,113.784622,0.375681340694427,362.909332,427.471395110544,1.94596898157758,0.055362119243434,0.952746864406735,-13.8971575774463,517.240895150959,2.0410455564757,0.012629730630872,1.15073631086649,49.0496090617551,481.597271956499,87.146845167075,0.0107684466126687,1.24687714493295
5,4.991945,30,29.966646,-3.958,-3.996474,117.089188,NaN,1.000221,NaN,30.976391,400,399.874115,25,31.838751,9.479858,51.513268,50.00198,401.580688,399.393677,398.590912,5325.374512,10.785454,10.372142,10.386133,1.690901,1.677658,1.614468,43.048023,50.816238,21.78286,-6.092881,50.883362,77.718864,113.731445,0.380953371524811,396.843079,427.471608047447,1.94601091884403,0.0553853520265005,0.952659317089127,-13.9083763911199,517.186977975899,2.04090091881225,0.0126261350120882,1.15082543489495,49.0525022461233,481.61453911781,87.1629194718683,0.0107685926843448,1.24682429850813
5,4.993341,30,29.966188,-3.958,-4.010191,116.975449,NaN,1.000121,NaN,30.992718,400,399.931488,25,31.837543,9.474163,51.538708,50.00198,401.674988,399.607269,398.923279,5328.260742,10.792449,10.348487,10.422935,1.707657,1.69604,1.635084,43.00399,50.809593,21.798689,-6.100231,50.874847,77.665901,113.766914,0.183814465999603,379.348389,427.454565777383,1.94591887777295,0.0553636108646729,0.952802205562961,-13.9005452980044,517.056520713052,2.04056805100887,0.0126198453402854,1.15099806611187,49.0518407125238,481.580883591902,87.1354191508586,0.0107669310106224,1.2469744328507
5,4.994009,30,29.96793,-3.958,-4.011374,116.939201,NaN,0.99955415725708,NaN,31.003695,400,400.055115,25,31.8346,9.482058,51.562332,50.00198,401.674988,399.607269,398.923279,5328.260742,10.792449,10.348487,10.422935,1.707657,1.69604,1.635084,43.00399,50.809593,21.798689,-6.100231,50.874847,77.665901,113.766914,0.183814465999603,379.348389,427.451536732003,1.94589388311306,0.0553548872209839,0.952845797385319,-13.8967986319992,517.013099325549,2.04045111009456,0.0126168906962937,1.15107134568193,49.0543568091878,481.57375392779,87.1316377900536,0.0107658443121948,1.24703139919705
5,4.992937,30,29.968195,-3.958,-4.002721,116.962753,NaN,1.000023,NaN,30.992132,400,400.170135,25,31.835495,9.506885,51.593861,50.00198,402.019196,399.823029,399.092468,5327.825195,10.804901,10.352103,10.393247,1.689439,1.680011,1.617886,43.018929,50.71685,21.824327,-6.113697,50.909889,77.499184,113.879761,0.170998528599739,378.202393,427.46283307681,1.94595790578843,0.055370991934514,0.952744688684083,-13.9028114312002,517.039950525842,2.04051908438362,0.0126181079715501,1.15103708489738,49.0547395578725,481.597106069783,87.1506592664887,0.0107670183665219,1.24692645308885
5,4.993693,30,29.967049,-3.958,-3.991467,116.981689,NaN,0.999962508678436,NaN,30.981411,400,400.237061,25,31.850193,9.502157,51.680267,50.00198,402.019196,399.823029,399.092468,5327.825195,10.804901,10.352103,10.393247,1.689439,1.680011,1.617886,43.018929,50.71685,21.824327,-6.113697,50.909889,77.499184,113.879761,0.170998528599739,378.202393,427.471403461,1.94597419601645,0.0553650395071389,0.952735922806634,-13.8985709592964,517.062863524783,2.04058152412186,0.0126197700764068,1.15099656660145,49.0530843313937,481.601741531441,87.1531033840525,0.0107677302615863,1.24688925343623
5,4.993745,30,29.967913,-3.958,-3.988767,116.964691,NaN,1.000212,NaN,30.972044,400,400.22998,25,31.859524,9.485485,51.817123,49.990448,401.664734,399.687286,398.978119,5317.733887,10.787602,10.323053,10.405147,1.709094,1.677915,1.619345,43.007851,50.959076,21.829079,-6.097025,50.922844,77.549187,113.864006,0.140972882509232,374.830566,427.473827847501,1.94598213363247,0.0553652299332815,0.952726443648176,-13.8982793046163,517.042456202696,2.04052641945261,0.0126183609136186,1.15103136047814,49.0543322554099,481.605531827388,87.1571032485014,0.0107675928144098,1.2468834481378
5,4.992517,30,29.968872,-3.958,-3.99629,116.970955,NaN,1.000322,NaN,30.967333,400,400.248322,25,31.858059,9.460984,52.04557,49.990448,401.607117,399.572479,398.73877,5318.562988,10.784322,10.351809,10.392511,1.716786,1.684485,1.627406,43.015945,50.836952,21.812435,-6.083805,50.933563,77.540291,113.855194,0.131497249007225,368.448029,427.470155435131,1.94599375224834,0.0553782505165237,0.952691086713755,-13.905167460505,517.048731194636,2.04053940244578,0.0126182378075249,1.15103075639415,49.0557173604371,481.61075074355,87.1623544056957,0.0107674957175396,1.24687230484514
5,4.991661,30,29.968538,-3.958,-4.009924,116.988312,NaN,0.999837458133698,NaN,30.982862,400,400.146515,25,31.851852,9.459248,51.986126,49.990448,401.607117,399.572479,398.73877,5318.562988,10.784322,10.351809,10.392511,1.716786,1.684485,1.627406,43.015945,50.836952,21.812435,-6.083805,50.933563,77.540291,113.855194,0.131497249007225,368.448029,427.459602818991,1.94597215823665,0.0553847168212522,0.95270510546099,-13.9099697405636,517.069035000255,2.04059252651637,0.0126194009409455,1.15100047675747,49.0552349607344,481.602610589307,87.1554549148732,0.0107671830261174,1.24690556054108
5,4.989939,30,29.969406,-3.958,-4.011104,116.993942,NaN,1.000069,NaN,30.986006,400,400.038605,25,31.853388,9.471165,51.72377,49.990448,401.48999,399.577209,398.845154,5314.855469,10.777773,10.319835,10.413361,1.719985,1.685195,1.632848,43.026897,50.709015,21.811831,-6.077021,50.935795,77.541473,113.855202,0.1733208745718,364.013275,427.463380383041,1.94602163680696,0.0554059119348946,0.95261231308218,-13.9196323048141,517.074668983363,2.04060415980425,0.0126192872046003,1.15099999688097,49.0564886135294,481.621373029487,87.1714669941172,0.0107678645195202,1.24683026315301
5,4.989271,30,29.969542,-3.958,-4.005983,116.968002,NaN,0.999989032745361,NaN,31.008261,400,400.052856,25,31.865246,9.489384,51.605225,49.990448,401.691986,399.741455,398.966949,5321.138672,10.785568,10.33944,10.414396,1.694004,1.671253,1.61683,43.011105,50.818665,21.834724,-6.109211,50.875591,77.579758,113.841179,0.209480106830597,368.39505,427.470159796409,1.94606057863786,0.0554158764495784,0.952550640667938,-13.9233813011584,517.04467891168,2.04052684811768,0.0126177315699746,1.15104177715495,49.0566850358262,481.635551296483,87.1829898223112,0.0107685871610449,1.24676629449761
5,4.991328,30,29.967415,-3.958,-3.988003,116.957802,NaN,0.999208390712738,NaN,31.011829,400,400.078705,25,31.871462,9.475564,51.603294,49.990448,401.691986,399.741455,398.966949,5321.138672,10.785568,10.33944,10.414396,1.694004,1.671253,1.61683,43.011105,50.818665,21.834724,-6.109211,50.875591,77.579758,113.841179,0.209480106830597,368.39505,427.481433467686,1.9460601205318,0.0553957148093807,0.952585143927897,-13.9118380869422,517.035012327031,2.04050894883377,0.0126182163417335,1.15103735283151,49.0536129692985,481.633095664543,87.1786573336466,0.0107693024126297,1.24674864553881
5,4.990703,30,29.96829,-3.958,-3.963574,116.976151,NaN,0.9996098279953,NaN,31.019218,400,400.046692,25,31.870749,9.459375,51.571636,49.990448,401.620544,399.583557,398.820496,5316.4375,10.78699,10.346135,10.393808,1.706895,1.675851,1.619135,43.006714,50.917576,21.859707,-6.122325,50.889317,77.570854,113.827507,0.283821105957031,397.780884,427.50648022509,1.94616603510601,0.0554111509778645,0.952437268254099,-13.915344999712,517.055279359141,2.04055806977072,0.012618828412884,1.15101707832843,49.0548767690221,481.672203874321,87.2109995234994,0.0107710958741275,1.24657918407321
5,4.990703,30,29.96829,-3.958,-3.963574,116.976151,NaN,0.9996098279953,NaN,31.019218,400,400.046692,25,31.870749,9.462947,51.711555,49.990448,401.476898,399.579376,398.828217,5321.018555,10.782458,10.333247,10.42214,1.704834,1.671523,1.617251,43.009396,50.754284,21.855984,-6.113341,50.887539,77.646637,113.795639,0.160608530044556,382.595032,427.50648022509,1.94616603510601,0.0554111509778645,0.952437268254099,-13.915344999712,517.055279359141,2.04055806977072,0.012618828412884,1.15101707832843,49.0548767690221,481.672203874321,87.2109995234994,0.0107710958741275,1.24657918407321
5,4.990663,30,29.968245,-3.958,-3.94602,116.999275,NaN,1.000334,NaN,31.044668,400,400.065094,25,31.865259,9.464147,51.932045,49.990448,401.476898,399.579376,398.828217,5321.018555,10.782458,10.333247,10.42214,1.704834,1.671523,1.617251,43.009396,50.754284,21.855984,-6.113341,50.887539,77.646637,113.795639,0.160608530044556,382.595032,427.523312314752,1.9462293859608,0.0554171195828272,0.952354464787717,-13.9155694535286,517.08193892433,2.04062654905912,0.0126201768278029,1.1509805793671,49.0548117743078,481.694985183099,87.2292253905516,0.0107723621316204,1.24647300483021
5,4.991285,30,29.969097,-3.958,-3.938217,117.015656,NaN,0.999193727970123,NaN,31.074612,400,400.114716,25,31.860918,9.448038,51.974766,49.990448,401.602997,399.555176,398.78418,5324.129883,10.789622,10.359718,10.394967,1.688342,1.660936,1.604046,43.003471,50.824211,21.880762,-6.128205,50.893452,77.678596,113.782722,0.184104561805725,383.767487,427.528975403801,1.9462376186726,0.0554117599286603,0.952354065682249,-13.9120793518138,517.099962578949,2.04066998893994,0.0126206874310107,1.1509631956946,49.0560423279354,481.698869904438,87.2332879816504,0.0107722344889468,1.24646663442976
5,4.991992,30,29.967964,-3.958,-3.940953,117.017418,NaN,0.999526560306549,NaN,31.08506,400,400.140289,25,31.852362,9.439108,51.829029,49.981365,402.000092,399.923187,399.101929,5330.227539,10.773951,10.366717,10.398432,1.71988,1.693716,1.627482,43.011795,50.784855,21.858271,-6.103484,50.854832,77.659416,113.794388,0.151940330862999,381.843872,427.524359945417,1.94620592329129,0.0554020558683176,0.952406808298449,-13.9081127096756,517.10309476174,2.04068168175377,0.0126213582716725,1.1509496210057,49.0544059167158,481.686227101305,87.221887179543,0.0107719945497451,1.24650974472884
5,4.991731,30,29.967564,-3.958,-3.947837,116.979874,NaN,1.000075,NaN,31.066496,400,400.269287,25,31.848181,9.442979,51.916466,49.981365,402.000092,399.923187,399.101929,5330.227539,10.773951,10.366717,10.398432,1.71988,1.693716,1.627482,43.011795,50.784855,21.858271,-6.103484,50.854832,77.659416,113.794388,0.151940330862999,381.843872,427.518545530644,1.94618969626493,0.0554031796886227,0.952423539166066,-13.9095770071699,517.060272379984,2.04057321651384,0.012619406995461,1.1510043241814,49.0538281783698,481.679948497231,87.2164060900151,0.0107718103713256,1.24653338052397
5,4.992795,30,29.967474,-3.958,-3.958647,116.940598,NaN,1.000481,NaN,31.04784,400,400.383575,25,31.856613,9.440535,51.837303,49.981365,401.944794,399.830475,398.996521,5331.182129,10.793801,10.372031,10.401334,1.711153,1.686979,1.631729,43.025536,50.783386,21.848272,-6.090732,50.833027,77.657082,113.793831,0.149630010128021,370.871277,427.505223714749,1.94611831417735,0.0553864953060052,0.952533716884119,-13.9036079765748,517.015152106747,2.04045784730686,0.0126172001242722,1.15106479680062,49.0536981864133,481.654128562798,87.1955937266424,0.0107704314675339,1.24665186028164
5,4.993877,30,29.968441,-3.958,-3.959527,116.912537,NaN,0.999782264232635,NaN,31.045815,400,400.339294,25,31.856834,9.434318,51.583214,49.981365,401.32373,399.385895,398.431122,5330.511719,10.785987,10.377397,10.409396,1.716704,1.700185,1.637227,43.043438,50.568848,21.839766,-6.094971,50.894806,77.633301,113.796371,0.187364116311073,364.298523,427.501308166827,1.94608150899937,0.055372683912205,0.952599364668711,-13.8975389608458,516.981908086506,2.04036949541631,0.0126151045862888,1.15111794652109,49.0550948618315,481.641907577033,87.1868650799951,0.0107693753689885,1.24672176028454
5,4.99172,30,29.968014,-3.958,-3.952958,116.897125,NaN,1.000242,NaN,31.045713,400,400.125854,25,31.847029,9.455339,51.471153,49.981365,401.32373,399.385895,398.431122,5330.511719,10.785987,10.377397,10.409396,1.716704,1.700185,1.637227,43.043438,50.568848,21.839766,-6.094971,50.894806,77.633301,113.796371,0.187364116311073,364.298523,427.513699387113,1.94617192060407,0.055401722604601,0.952446411874842,-13.9096387221393,516.964583502772,2.04032646061267,0.0126144353540961,1.15113798669786,49.0544781335848,481.674027498091,87.2121559191549,0.0107713060937438,1.2465669640159
5,4.990893,30,29.967457,-3.958,-3.935746,116.813293,NaN,0.999355852603912,NaN,31.022413,400,400.032654,25,31.834436,9.469113,51.573143,49.981365,401.358582,399.437317,398.686584,5326.094727,10.796315,10.343641,10.420422,1.706305,1.682608,1.61578,43.06554,50.739128,21.815367,-6.084828,50.850708,77.594894,113.831779,0.222955375909805,373.354675,427.532442844046,1.9462585674832,0.055417438625018,0.952320460326316,-13.9142788628031,516.868619713481,2.04008220415218,0.0126099062384236,1.15126419242357,49.0536736323411,481.704652812224,87.2361066134162,0.0107732067753248,1.24641748240001
5,4.992505,30,29.968737,-3.958,-3.922614,116.790222,NaN,0.999356865882874,NaN,30.991739,400,399.932617,25,31.825373,9.457756,51.944042,49.981365,401.358582,399.437317,398.686584,5326.094727,10.796315,10.343641,10.420422,1.706305,1.682608,1.61578,43.06554,50.739128,21.815367,-6.084828,50.850708,77.594894,113.831779,0.222955375909805,373.354675,427.540367524148,1.94625482589415,0.0554013442952639,0.952351920218305,-13.9052347778442,516.840808247423,2.04000674505346,0.0126079389504196,1.15131277187604,49.0555223790279,481.704683333527,87.2375522607307,0.010772696876046,1.24643480074136
5,4.992499,30,29.968945,-3.958,-3.918498,116.805183,NaN,0.999612867832184,NaN,30.984142,400,399.830597,25,31.819382,9.451937,52.02153,49.981365,401.289032,399.462372,398.625031,5323.457031,10.780315,10.34877,10.426633,1.701714,1.676851,1.611118,43.050495,50.718647,21.801622,-6.082543,50.839111,77.546082,113.858528,0.315946459770203,381.564545,427.544304415494,1.94626957217338,0.0554027008327759,0.952332729560311,-13.905268436557,516.857829727712,2.04004972319441,0.0126086928481639,1.15129122742825,49.0558227945459,481.710221824882,87.2422266997111,0.0107729171983249,1.24641199316979
5,4.992879,30,29.968718,-3.958,-3.923106,116.858757,NaN,0.999878704547882,NaN,30.99473,400,399.776733,25,31.799511,9.460941,52.007614,49.981365,401.257874,399.315094,398.470398,5323.120117,10.777868,10.354884,10.399975,1.713988,1.685041,1.619994,43.070232,50.666985,21.814129,-6.098098,50.907585,77.569939,113.849487,0.147939413785935,380.406555,427.538836094139,1.94624144184273,0.0553965101208894,0.952375427317115,-13.9031367786437,516.919728321181,2.04020917889215,0.0126118805780428,1.15120488240279,49.0554949371416,481.699839440485,87.2336450011857,0.0107724390716068,1.24645697383254
5,4.993663,30,29.969168,-3.958,-3.939059,116.892624,NaN,0.999844074249268,NaN,30.98797,400,399.852783,25,31.774488,9.471103,51.966496,49.981365,401.257874,399.315094,398.470398,5323.120117,10.777868,10.354884,10.399975,1.713988,1.685041,1.619994,43.070232,50.666985,21.814129,-6.098098,50.907585,77.569939,113.849487,0.147939413785935,380.406555,427.521413414091,1.94616059616,0.0553817335128974,0.952493158137397,-13.8987392226641,516.958276182,2.04030655783034,0.0126135969551135,1.15115609468364,49.0561448728386,481.67118957499,87.2111609380159,0.0107706894517896,1.24659586898892
5,4.993757,30,29.970358,-3.958,-3.952737,116.886574,NaN,1.000633,NaN,30.974367,400,399.801147,25,31.771231,9.469712,51.90469,49.983398,401.199005,399.294586,398.526489,5320.59668,10.771935,10.343321,10.414122,1.724799,1.697322,1.630409,43.098179,50.735298,21.805578,-6.096014,50.895054,77.597191,113.827515,0.167891308665276,374.423676,427.508117467308,1.9461092726124,0.0553762991055347,0.952561322186745,-13.898212000026,516.95015041831,2.0402818764249,0.0126126516633381,1.15117697928092,49.0578635550019,481.653976492083,87.1986750531319,0.0107692708014777,1.24669193762844
5,4.993957,30,29.971399,-3.958,-3.960275,116.880348,NaN,0.999359309673309,NaN,30.958496,400,399.842316,25,31.776007,9.467687,51.814457,49.983398,401.582306,399.524963,398.715393,5321.872559,10.781228,10.37476,10.39698,1.70582,1.673434,1.623143,43.103371,50.725388,21.800371,-6.091569,50.919849,77.682693,113.777054,0.168688416481018,371.807831,427.500368080827,1.94607637113382,0.0553714503332052,0.952607359664974,-13.8970902749067,516.94196724694,2.04025752953282,0.0126117712319972,1.15119671739398,49.0593669971767,481.643241628909,87.1912208797653,0.0107682667074861,1.24675595932972
5,4.994895,30,29.971748,-3.958,-3.975437,116.884033,NaN,0.99959409236908,NaN,30.913654,400,399.991882,25,31.776373,9.452365,51.88718,49.983398,401.582306,399.524963,398.715393,5321.872559,10.781228,10.37476,10.39698,1.70582,1.673434,1.623143,43.103371,50.725388,21.800371,-6.091569,50.919849,77.682693,113.777054,0.168688416481018,371.807831,427.483255305883,1.94599350588477,0.0553549992107358,0.952730584650564,-13.8918298411743,516.945868817054,2.04026640423279,0.012611807148468,1.15119428454177,49.0598710239094,481.613758575272,87.1679621168749,0.0107665117195962,1.24689762209157
5,4.994895,30,29.971748,-3.958,-3.975437,116.884033,NaN,0.99959409236908,NaN,30.913654,400,399.991882,25,31.776373,9.454274,52.150631,49.983398,401.313782,399.387878,398.738739,5321.849609,10.781537,10.335326,10.427499,1.737421,1.698718,1.637004,43.093124,50.901779,21.787426,-6.076828,50.87923,77.626526,113.822296,0.212167486548424,367.35257,427.483255305883,1.94599350588477,0.0553549992107358,0.952730584650564,-13.8918298411743,516.945868817054,2.04026640423279,0.012611807148468,1.15119428454177,49.0598710239094,481.613758575272,87.1679621168749,0.0107665117195962,1.24689762209157
5,4.994242,30,29.972174,-3.958,-3.98351,116.866669,NaN,0.999137759208679,NaN,30.898096,400,399.965057,25,31.781237,9.466896,52.225174,49.983398,401.864746,399.923126,399.234314,5330.560547,10.795247,10.358955,10.436625,1.759963,1.723992,1.662369,43.08543,50.75341,21.790159,-6.074017,50.897694,77.602806,113.84845,0.220713034272194,359.641022,427.477422006779,1.94598526414612,0.0553606509707291,0.952730555259871,-13.8954918758105,516.925463449581,2.04021270873676,0.012610597058051,1.15122560420249,49.0604862480419,481.611247579958,87.166421643452,0.0107662039714741,1.24691510741222
