P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.992467,30,29.97304,-3.958,-3.986349,116.886414,NaN,0.999014556407928,NaN,30.882572,400,400.117889,25,31.787542,9.463668,52.033871,49.983398,401.864746,399.923126,399.234314,5330.560547,10.795247,10.358955,10.436625,1.759963,1.723992,1.662369,43.08543,50.75341,21.790159,-6.074017,50.897694,77.602806,113.84845,0.220713034272194,359.641022,427.479768182863,1.9460304950659,0.0553819726582134,0.952642446647266,-13.9054479502473,516.947349001169,2.04026602163085,0.0126112942589477,1.151202934465,49.0617368939212,481.62847775894,87.1812023728942,0.0107668022425141,1.24684690582884
5,4.994685,30,29.972815,-3.958,-3.982536,116.918327,NaN,0.999437391757965,NaN,30.881697,400,400.186707,25,31.787169,9.477809,51.916069,49.983398,401.435211,399.51416,398.791046,5318.164063,10.765765,10.313825,10.414088,1.73359,1.697328,1.636844,43.084232,50.921417,21.814711,-6.08498,50.910149,77.637718,113.82457,0.380011320114136,359.655457,427.477089350631,1.94597491734568,0.055355414571789,0.952751324023525,-13.8930074847613,516.984306041992,2.04036149808389,0.0126132375565993,1.15115077814289,49.0614119597682,481.608209564724,87.1646974348285,0.0107657814837264,1.24693798043958
5,4.994169,30,29.972185,-3.958,-3.975539,117.003731,NaN,0.999152898788452,NaN,30.894051,400,400.161438,25,31.777401,9.48676,52.031593,49.983398,401.488617,399.518555,398.732574,5326.348633,10.769895,10.333321,10.407097,1.727617,1.695825,1.63049,43.057896,50.875641,21.829716,-6.110756,50.86631,77.604347,113.838219,0.484010100364685,363.318542,427.485223773822,1.9460157500758,0.0553640460069126,0.952689676449122,-13.8959012836821,517.083227302637,2.04061710751826,0.0126184509803523,1.15101130539283,49.0605021340211,481.622244151899,87.175253066818,0.0107668021655764,1.24686417644773
5,4.994356,30,29.973028,-3.958,-3.966439,117.092308,NaN,0.999355554580688,NaN,30.889429,400,400.117035,25,31.767593,9.493448,52.138187,49.983398,401.488617,399.518555,398.732574,5326.348633,10.769895,10.333321,10.407097,1.727617,1.695825,1.63049,43.057896,50.875641,21.829716,-6.110756,50.86631,77.604347,113.838219,0.484010100364685,363.318542,427.493361105494,1.94604213407714,0.0553645407542839,0.952658440896534,-13.8948525356475,517.184353334594,2.04087354680305,0.012623103805856,1.15088150590671,49.0617195641494,481.632658761924,87.1845423295874,0.0107670361303393,1.24682732860196
5,4.995609,30,29.97328,-3.958,-3.96218,117.129128,NaN,1.000257,NaN,30.862091,400,399.994232,25,31.767376,9.479923,52.036335,49.983398,401.257568,399.299774,398.449341,5319.680664,10.750468,10.333305,10.385314,1.721433,1.695849,1.635862,43.063709,50.778618,21.840357,-6.114955,50.942692,77.619011,113.824493,0.46754178404808,364.501862,427.493854191309,1.94601819821106,0.0553502002843794,0.952710219947608,-13.887826135344,517.226482407096,2.04098068273403,0.0126250867996155,1.15082676771829,49.0620834882504,481.62430523233,87.1781225598933,0.0107664777542864,1.24686956061301
5,4.995687,30,29.973244,-3.958,-3.952363,117.100494,NaN,0.999647974967957,NaN,30.83374,400,399.833344,25,31.776972,9.477416,51.877136,49.980247,401.203552,399.321014,398.460297,5321.292969,10.756846,10.324528,10.403423,1.736345,1.711299,1.648677,43.023911,50.719135,21.829742,-6.114086,50.922985,77.644798,113.826141,0.418936967849732,368.535828,427.502984882989,1.94605051317014,0.0553522811517288,0.952669484616955,-13.8873887821461,517.193564054785,2.04089645042813,0.0126234642573495,1.1508708549937,49.0620314992424,481.635910623809,87.1873903939477,0.0107671280379967,1.24681518106031
5,4.996151,30,29.973721,-3.958,-3.941749,117.106583,NaN,0.9994096159935,NaN,30.81731,400,399.737427,25,31.782795,9.479065,51.772392,49.980247,401.203552,399.321014,398.460297,5321.292969,10.756846,10.324528,10.403423,1.736345,1.711299,1.648677,43.023911,50.719135,21.829742,-6.114086,50.922985,77.644798,113.826141,0.418936967849732,368.535828,427.511776833939,1.94607363202211,0.0553497851607278,0.952647088640896,-13.8847871990037,517.200107195846,2.04091167386272,0.0126235732856852,1.15086595389884,49.0627203496958,481.644754909297,87.1950138394823,0.0107674221138861,1.24678064108273
5,4.995954,30,29.974443,-3.958,-3.937524,117.112427,NaN,1.000247,NaN,30.807507,400,399.681061,25,31.789455,9.470485,51.87682,49.980247,401.292755,399.312134,398.360992,5317.07959,10.75142,10.346805,10.370949,1.742877,1.714973,1.654695,43.032455,50.772995,21.821192,-6.094018,50.926842,77.603058,113.844994,0.401882946491242,369.991211,427.516361870998,1.94609471391866,0.0553535623770366,0.952616456150245,-13.8858917279717,517.20612981314,2.04092477077966,0.0126235450696715,1.15086377242482,49.0637629959589,481.653129170424,87.2025325545962,0.0107675925623095,1.24675163705993
5,4.99377,30,29.974998,-3.958,-3.937265,117.070465,NaN,0.999294102191925,NaN,30.771217,400,399.733215,25,31.796387,9.475405,51.866215,49.980247,401.776733,399.695343,398.856323,5323.712891,10.767691,10.374445,10.38454,1.730338,1.713322,1.645017,43.010662,50.678276,21.82225,-6.095077,50.912563,77.527306,113.898109,0.41867658495903,375.091675,427.522817988416,1.94616361234961,0.0553809534088315,0.952491010822993,-13.8981390868509,517.157295267356,2.04079783634291,0.0126208615304151,1.15093426327194,49.0645644628024,481.67855528358,87.2235437004998,0.0107687638800175,1.24664128373383
5,4.99377,30,29.974998,-3.958,-3.938198,117.010651,NaN,0.999294102191925,NaN,30.740782,400,399.933929,25,31.80463,9.470294,51.796471,49.980247,401.776733,399.695343,398.856323,5323.712891,10.767691,10.374445,10.38454,1.730338,1.713322,1.645017,43.010662,50.678276,21.82225,-6.095077,50.912563,77.527306,113.898109,0.41867658495903,375.091675,427.521929312306,1.9461603113258,0.0553806629504602,0.952495292855334,-13.8981390868509,517.088450500829,2.04062139750983,0.0126174333848815,1.15102741118053,49.0645644628024,481.677365682095,87.2225894573909,0.0107686987092076,1.24664679903492
5,4.995242,30,29.973978,-3.958,-3.942386,116.953461,NaN,1.00004,NaN,30.72608,400,400.262817,25,31.814899,9.483548,51.721085,49.980247,402.09671,400.188141,399.434601,5323.930176,10.797077,10.343015,10.424987,1.737107,1.71187,1.640907,43.01609,50.825596,21.8416,-6.101776,50.875771,77.531509,113.902313,0.165630474686623,376.60614,427.513754810482,1.94609967055431,0.0553609498212394,0.952598279065553,-13.8898840080645,517.023615425381,2.04045850846372,0.0126146675382678,1.15110694805892,49.0630914877983,481.654414609387,87.2030471325624,0.0107678487181126,1.24673932465721
5,4.994703,30,29.97411,-3.958,-3.950545,116.923538,NaN,1.000178,NaN,30.720863,400,400.435486,25,31.827515,9.495542,51.661892,49.980247,402.09671,400.188141,399.434601,5323.930176,10.797077,10.343015,10.424987,1.737107,1.71187,1.640907,43.01609,50.825596,21.8416,-6.101776,50.875771,77.531509,113.902313,0.165630474686623,376.60614,427.507515272566,1.94608757758701,0.0553651496078034,0.952605098819707,-13.8929065423948,516.989041384259,2.04036945035756,0.0126128854159951,1.15115502350381,49.0632821102971,481.650199020355,87.1998124793342,0.0107675650260347,1.24676068731399
5,4.99437,30,29.974411,-3.958,-3.952722,116.951691,NaN,0.999712765216827,NaN,30.703886,400,400.504608,25,31.81653,9.49852,51.598152,49.980247,401.855499,399.865814,399.117798,5319.995605,10.802913,10.34648,10.408258,1.752564,1.73144,1.664381,43.000019,50.925549,21.827835,-6.094297,50.908154,77.560463,113.887573,0.167348146438599,383.293243,427.5063884738,1.94609024074866,0.0553686363087766,0.952596148857466,-13.8947740209425,517.021155682722,2.0404508029241,0.0126143483917669,1.15111386004846,49.0637167849057,481.651482797124,87.2011764866158,0.0107675151408122,1.24675883959172
5,4.99452,30,29.974699,-3.958,-3.951476,116.995789,NaN,1.000416,NaN,30.69235,400,400.349518,25,31.808064,9.489339,51.819324,49.980247,401.278107,399.309235,398.501434,5325.106934,10.768931,10.344145,10.419297,1.736601,1.715207,1.650361,43.010918,50.780636,21.847231,-6.119859,50.961746,77.560074,113.876488,0.166087687015534,379.20755,427.507148826684,1.94608998010213,0.0553671482772036,0.952598960626644,-13.8939328026469,517.071635232736,2.04057926530001,0.01261673176664,1.15104773557976,49.0641326830074,481.651698976624,87.2016697545685,0.010767411957034,1.24676176835365
5,4.993414,30,29.973553,-3.958,-3.943157,117.021332,NaN,0.999014854431152,NaN,30.688189,400,399.966888,25,31.806627,9.483478,51.976494,49.978992,402.055023,400.117126,399.319702,5329.817871,10.78078,10.354391,10.438468,1.734543,1.714997,1.650049,43.049149,50.860283,21.850134,-6.127859,50.887047,77.560204,113.881149,0.132063180208206,371.475586,427.518218017273,1.94615384909923,0.0553835729472637,0.952497803630651,-13.9001358383439,517.102152802451,2.04066118984901,0.012618772095372,1.15099694607399,49.0624777366724,481.673480776917,87.2178685413255,0.0107690630771616,1.2466450914448
5,4.995106,30,29.976154,-3.958,-3.945138,117.00795,NaN,0.999789595603943,NaN,30.68309,400,400.065735,25,31.804474,9.493475,51.93993,49.978992,402.055023,400.117126,399.319702,5329.817871,10.78078,10.354391,10.438468,1.734543,1.714997,1.650049,43.049149,50.860283,21.850134,-6.127859,50.887047,77.560204,113.881149,0.132063180208206,371.475586,427.511519977024,1.9460941657829,0.0553617935998426,0.952603185838613,-13.8906466277797,517.084214796666,2.0406068028637,0.012616697442005,1.1510426771176,49.0662337872181,481.654773937528,87.2057521071268,0.0107669993245266,1.24676736357305
5,4.994446,30,29.975828,-3.958,-3.949037,117.015266,NaN,1.000381,NaN,30.708988,400,400.027344,25,31.809464,9.491467,51.914478,49.978992,401.621643,399.526367,398.646332,5323.900879,10.761367,10.363834,10.386844,1.712852,1.701252,1.63899,43.068935,50.679459,21.822668,-6.097092,50.883595,77.616745,113.843193,0.17775385081768,364.510406,427.509682637464,1.94610091448815,0.0553688330282141,0.952583538129032,-13.8943478012674,517.092953519345,2.04063025477782,0.0126172806673625,1.15102815046503,49.0657630312638,481.656854870278,87.2070591156751,0.0107672435242326,1.24675325777999
5,4.994572,30,29.975826,-3.958,-3.949037,117.015266,NaN,0.999761939048767,NaN,30.708988,400,400.027344,25,31.809464,9.476832,51.94408,49.978992,401.621643,399.526367,398.646332,5323.900879,10.761367,10.363834,10.386844,1.712852,1.701252,1.63899,43.068935,50.679459,21.822668,-6.097092,50.883595,77.616745,113.843193,0.17775385081768,364.510406,427.509324327591,1.94609699196413,0.0553672572658978,0.952590710218387,-13.8936411847992,517.092955468645,2.04063026624156,0.0126172816727572,1.15102813134367,49.0657601431776,481.655439208167,87.2059214184329,0.010767166764862,1.24675979894832
5,4.995773,30,29.97526,-3.958,-3.951426,117.069557,NaN,0.99994957447052,NaN,30.720053,400,399.924469,25,31.816954,9.467535,51.868462,49.978992,401.45047,399.573914,398.750244,5327.785156,10.786201,10.349222,10.427423,1.722402,1.703605,1.636731,43.064262,50.685223,21.827248,-6.096549,50.859314,77.604355,113.853012,0.246778845787048,368.053162,427.503632939634,1.94605115221771,0.0553514978182768,0.952670071420556,-13.8869065782597,517.155994997605,2.04079365681887,0.012620677768206,1.15093817755112,49.0649428088988,481.638311490324,87.1915553684669,0.01076645441966,1.24683156499006
5,4.996123,30,29.97559,-3.958,-3.954065,117.09478,NaN,0.999662697315216,NaN,30.736078,400,399.879364,25,31.812307,9.484988,51.8881,49.978992,401.932495,399.857147,399.011688,5328.922363,10.807773,10.387827,10.397416,1.730534,1.713269,1.647899,43.084259,50.832394,21.842014,-6.102213,50.901386,77.572311,113.872498,0.261305868625641,375.109802,427.500123324809,1.94603091862979,0.0553463018121482,0.952702146174515,-13.8849441858684,517.184703234092,2.04086615656469,0.0126219571978603,1.15090212152216,49.0654193480153,481.631375817408,87.186359380927,0.0107659426301832,1.24686827456443
5,4.99563,30,29.977186,-3.958,-3.956335,117.063812,NaN,0.999307990074158,NaN,30.741829,400,400.023956,25,31.807446,9.484624,51.845707,49.978992,401.932495,399.857147,399.011688,5328.922363,10.807773,10.387827,10.397416,1.730534,1.713269,1.647899,43.084259,50.832394,21.842014,-6.102213,50.901386,77.572311,113.872498,0.261305868625641,375.109802,427.499362972381,1.94603823063851,0.0553517572674108,0.95268451344599,-13.8877083858808,517.147506544374,2.04076567474827,0.0126193802699036,1.15096551017259,49.0677240067271,481.635728840593,87.1916234052347,0.0107655438052934,1.24686985700728
5,4.996508,30,29.979372,-3.958,-3.958658,117.039993,NaN,1.000241,NaN,30.770626,400,400.096893,25,31.808432,9.473898,51.806866,49.978992,401.899414,400.020508,399.258911,5336.07959,10.812372,10.364244,10.449164,1.71515,1.696876,1.628413,43.068268,50.743649,21.804533,-6.069236,50.888752,77.579735,113.873131,0.191270679235458,378.334778,427.494652334554,1.94600267983939,0.0553400609231255,0.952745221293294,-13.882785675316,517.117961144843,2.04068288753843,0.0126169164665467,1.15102348468491,49.0708804829534,481.625271696159,87.1856652078088,0.0107640981061753,1.24694827912168
5,4.997343,30,29.978924,-3.958,-3.96088,117.029457,NaN,0.999249935150146,NaN,30.772549,400,400.238556,25,31.815025,9.471011,51.808758,49.978992,402.059296,400.107391,399.337097,5334.416992,10.820085,10.381472,10.4415,1.727524,1.705298,1.635389,43.062798,50.730602,21.808493,-6.070731,50.867931,77.551353,113.888466,0.18110004067421,377.274231,427.490159857179,1.94596882679805,0.0553289370933975,0.952803036046466,-13.8781046661445,517.106270469131,2.04065437425838,0.0126165378130652,1.1510356230507,49.0702336076674,481.612591182457,87.174998495903,0.0107635822424543,1.24700107872806
5,4.996329,30,29.979454,-3.958,-3.961595,117.038811,NaN,0.998786926269531,NaN,30.771374,400,400.307007,25,31.821369,9.467339,51.822803,49.978992,402.059296,400.107391,399.337097,5334.416992,10.820085,10.381472,10.4415,1.727524,1.705298,1.635389,43.062798,50.730602,21.808493,-6.070731,50.867931,77.551353,113.888466,0.18110004067421,377.274231,427.492363323419,1.94599785643281,0.0553413835731403,0.952748548176234,-13.883789226778,517.116520728816,2.04067893080797,0.012616807513801,1.15102611016402,49.0709988834181,481.623621917037,87.1844332498023,0.0107639749867869,1.2469570633953
5,4.996419,30,29.980471,-3.958,-3.956905,116.995163,NaN,0.998833060264587,NaN,30.765036,400,400.292267,25,31.824848,9.48299,51.866089,49.978992,401.660187,399.75119,399.014008,5333.094727,10.807863,10.363806,10.445871,1.715737,1.693398,1.622649,43.073635,50.864803,21.825552,-6.084397,50.854717,77.593117,113.870712,0.200772181153297,374.580139,427.496575655158,1.94601165429837,0.0553417187004392,0.952732079361136,-13.8832846443999,517.065287807776,2.04054433229244,0.0126137947737985,1.15110392117633,49.0724673169547,481.629688506437,87.1904281136302,0.0107639013353987,1.24694277185254
5,4.996419,30,29.980471,-3.958,-3.963804,116.989372,NaN,0.998833060264587,NaN,30.770893,400,400.336456,25,31.820364,9.493052,52.145187,49.98114,402.117371,400.205078,399.499268,5334.1875,10.829098,10.372783,10.466371,1.706325,1.67863,1.611399,43.094563,50.98476,21.818659,-6.08015,50.878349,77.619713,113.858353,0.243223145604134,392.793579,427.490002646956,1.9459872365382,0.055339571315253,0.952763851370397,-13.8832846443999,517.058621738782,2.04052724604071,0.012613462837484,1.15111296540989,49.0724673169547,481.620889875993,87.1833720670829,0.0107634193201501,1.24698364802301
5,4.995871,30,29.981653,-3.958,-3.975324,116.982025,NaN,0.999301314353943,NaN,30.75411,400,400.402618,25,31.814838,9.4835,52.417274,49.98114,402.117371,400.205078,399.499268,5334.1875,10.829098,10.372783,10.466371,1.706325,1.67863,1.611399,43.094563,50.98476,21.818659,-6.08015,50.878349,77.619713,113.858353,0.243223145604134,392.793579,427.480585858772,1.94596351976894,0.0553428337019627,0.952785700628867,-13.8863570978206,517.049012008177,2.04049879291026,0.0126124477596127,1.15113575293981,49.0741739431027,481.613616164882,87.1788522319097,0.010762549024643,1.24703359632361
5,4.996078,30,29.981316,-3.958,-3.985162,116.966743,NaN,1.000617,NaN,30.746197,400,400.302185,25,31.81251,9.464446,52.567211,49.98114,401.844971,399.96698,399.195099,5333.458496,10.783107,10.329328,10.439891,1.701802,1.680832,1.614798,43.084454,50.920959,21.816587,-6.085139,50.911636,77.671455,113.81221,0.164818868041039,387.121307,427.470622993364,1.94592225063189,0.0553371839332872,0.952842873474255,-13.8851964875919,517.031748797787,2.04045563184804,0.0126117410860947,1.15115641739843,49.0736873722993,481.598383258936,87.1662628354281,0.0107618490101586,1.24709980966752
5,4.997734,30,29.981728,-3.958,-3.996974,117.018074,NaN,0.999192118644714,NaN,30.753473,400,400.058411,25,31.808357,9.476027,52.30555,49.98114,401.606445,399.862976,399.016479,5330.347656,10.780318,10.35676,10.463989,1.696895,1.679987,1.611699,43.107162,50.667004,21.834751,-6.096861,50.861938,77.689011,113.805397,0.137787371873856,374.4646,427.454653184534,1.94582887966816,0.0553128190571945,0.952991927033488,-13.8759129255602,517.090435185837,2.04060472286411,0.0126144762617951,1.15108018164247,49.0742822297958,481.565184712432,87.1401017627884,0.0107598656993359,1.24725990720827
5,4.996855,30,29.981171,-3.958,-4.003473,117.076126,NaN,0.999815464019775,NaN,30.758348,400,399.952576,25,31.808413,9.476347,52.076069,49.98114,401.606445,399.862976,399.016479,5330.347656,10.780318,10.35676,10.463989,1.696895,1.679987,1.611699,43.107162,50.667004,21.834751,-6.096861,50.861938,77.689011,113.805397,0.137787371873856,374.4646,427.450962431147,1.94583323277225,0.0553217748381749,0.952971781664136,-13.8808403212238,517.157797647057,2.04077916082942,0.0126180828407402,1.15098441125622,49.073478015598,481.566153760811,87.1402596828825,0.0107601410787222,1.24724778070701
5,4.996271,30,29.97986,-3.958,-4.001475,117.057808,NaN,0.999984622001648,NaN,30.752413,400,399.896606,25,31.805901,9.487831,51.72765,49.98114,401.409302,399.691742,398.790833,5334.052734,10.750467,10.32297,10.442163,1.691541,1.66465,1.597215,43.137142,50.702389,21.833704,-6.085434,50.911179,77.638306,113.835419,0.139103397727013,368.662323,427.454529174715,1.94585848942807,0.055329693299735,0.95292920464191,-13.8841144057648,517.137990935557,2.04073264182079,0.0126176921070766,1.15100039955006,49.0715851063825,481.573842837149,87.1449676985441,0.0107610856040626,1.24719406987615
5,4.996874,30,29.981058,-3.958,-3.998863,117.057121,NaN,0.999518156051636,NaN,30.732342,400,399.896118,25,31.80027,9.499537,51.67733,49.98114,401.53656,399.808289,398.914856,5329.263672,10.754917,10.320255,10.431708,1.675247,1.658522,1.594323,43.161659,50.815762,21.865557,-6.10106,50.901928,77.691605,113.801125,0.189869284629822,366.295624,427.455301488485,1.94584896364055,0.0553229727109754,0.952951559465509,-13.8807338062451,517.136033002259,2.04072375041121,0.012617050637355,1.15101291483453,49.0733148612052,481.571699888191,87.1445808437303,0.0107604900517327,1.24722042016518
5,4.998625,30,29.981524,-3.958,-4.001389,117.082664,NaN,0.999457478523254,NaN,30.732914,400,399.971466,25,31.802588,9.497435,51.754601,49.98114,401.53656,399.808289,398.914856,5329.263672,10.754917,10.320255,10.431708,1.675247,1.658522,1.594323,43.161659,50.815762,21.865557,-6.10106,50.901928,77.691605,113.801125,0.189869284629822,366.295624,427.447908626335,1.94578551225963,0.0553003197568847,0.953063226549276,-13.8709189360994,517.164978910227,2.04079642206461,0.0126182800367632,1.1509776110699,49.0739876895014,481.549340632246,87.1271722825703,0.0107590789839321,1.24733089841998
5,4.996922,30,29.98102,-3.958,-4.001389,117.082664,NaN,0.999573886394501,NaN,30.732914,400,399.971466,25,31.802588,9.497592,51.886169,49.98114,401.407288,399.695618,398.740295,5333.663086,10.756267,10.336101,10.434773,1.68532,1.666573,1.601169,43.149139,50.975792,21.889278,-6.118919,50.878048,77.694893,113.795654,0.24369977414608,363.921753,427.452757653705,1.94583852565787,0.0553215866728823,0.952965974066553,-13.8804647171666,517.165469831136,2.04079930979982,0.0126185333420712,1.15097279821052,49.0732599950186,481.567898261631,87.1414905552318,0.0107602969237037,1.24723759560505
5,4.996304,30,29.982071,-3.958,-3.995887,117.10466,NaN,0.999575138092041,NaN,30.733513,400,400.077759,25,31.807377,9.487784,51.848537,49.983459,402.1073,400.280731,399.409821,5328.063477,10.787628,10.379046,10.450007,1.692276,1.676046,1.609929,43.110008,50.846394,21.908461,-6.137476,50.913822,77.643341,113.82972,0.254033744335175,360.834015,427.459760128473,1.94587724602789,0.0553310207591331,0.952905275236073,-13.8839293897811,517.189762745115,2.04085816192197,0.0126192653415621,1.15094863426691,49.0747774582317,481.582980087026,87.1547509531815,0.0107607037995374,1.24718177468205
5,4.997448,30,29.982498,-3.958,-3.976649,117.112198,NaN,0.99880462884903,NaN,30.719566,400,400.217834,25,31.807041,9.507607,51.771019,49.983459,402.1073,400.280731,399.409821,5328.063477,10.787628,10.379046,10.450007,1.692276,1.676046,1.609929,43.110008,50.846394,21.908461,-6.137476,50.913822,77.643341,113.82972,0.254033744335175,360.834015,427.474835717707,1.94590973998749,0.0553227175918016,0.952881735696182,-13.8775160784579,517.198022749588,2.04087794665084,0.0126194825820856,1.15094099706593,49.0753939609269,481.595147489306,87.1649815265583,0.0107611999870575,1.24713100962489
5,4.998146,30,29.983669,-3.958,-3.960996,117.123009,NaN,0.999420166015625,NaN,30.709564,400,400.396454,25,31.804428,9.516702,51.794029,49.983459,401.654327,399.893097,399.033295,5330.300781,10.772839,10.355916,10.458349,1.685414,1.670859,1.605876,43.066689,50.816959,21.876806,-6.110905,50.934452,77.554794,113.888367,0.283702999353409,356.97702,427.487764769481,1.94594342607355,0.0553188718105941,0.952849337262781,-13.8736036114858,517.209325303991,2.04090312120056,0.0126195133923859,1.15093537907895,49.0770846158492,481.608545464286,87.1770257684347,0.0107614666267788,1.24708470913616
5,4.997797,30,29.982311,-3.958,-3.963406,117.116241,NaN,0.999649524688721,NaN,30.714012,400,400.43222,25,31.809729,9.509657,51.788761,49.983459,401.654327,399.893097,399.033295,5330.300781,10.772839,10.355916,10.458349,1.685414,1.670859,1.605876,43.066689,50.816959,21.876806,-6.110905,50.934452,77.554794,113.888367,0.283702999353409,356.97702,427.48646136938,1.9459457563853,0.0553224802883563,0.952840554769074,-13.8755597928867,517.202858080346,2.04089094122701,0.0126198081786799,1.15093293182794,49.0751239711286,481.607923690828,87.175018492586,0.0107619745453129,1.24706904638892
5,4.997797,30,29.982311,-3.958,-3.961736,117.060333,NaN,0.999649524688721,NaN,30.712643,400,400.336182,25,31.82052,9.510525,51.786526,49.983459,401.743073,399.964508,399.070374,5332.222168,10.769131,10.363379,10.455188,1.688682,1.669454,1.605902,43.055676,50.835312,21.885342,-6.115016,50.890465,77.601936,113.863693,0.429591596126556,362.055786,427.488052606678,1.94595166764684,0.055323000010682,0.952832856170944,-13.8755597928867,517.138509292369,2.0407260450846,0.0126166049949883,1.15101988401209,49.0751239711286,481.610053673831,87.1767264906035,0.010762091231145,1.24705914470657
5,4.999566,30,29.984503,-3.958,-3.953223,116.985336,NaN,0.999983787536621,NaN,30.698954,400,400.222534,25,31.826912,9.509239,51.843594,49.983459,401.444183,399.545929,398.5672,5325.335938,10.731887,10.365763,10.400845,1.682739,1.663136,1.605886,43.044487,50.732662,21.888275,-6.113642,50.970043,77.636429,113.852234,0.235710546374321,381.660858,427.491131503955,1.94592675602602,0.055303562701743,0.952894434318493,-13.8656454372845,517.050044676334,2.04049222669316,0.0126112056359155,1.15115784845386,49.0782886888061,481.603436298628,87.1738554904058,0.0107608539232636,1.24711985940968
5,4.999422,30,29.985525,-3.958,-3.945429,116.953102,NaN,1.000852,NaN,30.689766,400,400.179443,25,31.832468,9.505692,51.895786,49.983459,401.444183,399.545929,398.5672,5325.335938,10.731887,10.365763,10.400845,1.682739,1.663136,1.605886,43.044487,50.732662,21.888275,-6.113642,50.970043,77.636429,113.852234,0.235710546374321,381.660858,427.498967828946,1.94595882402409,0.0553077848775221,0.952850301083023,-13.8664523848724,517.011940666369,2.04039125049755,0.0126088445854141,1.15121805383888,49.079764147864,481.616091135387,87.1851382931587,0.0107611393019385,1.24707498693477
5,4.997227,30,29.983753,-3.958,-3.940215,116.929314,NaN,0.999309420585632,NaN,30.698658,400,400.104645,25,31.834112,9.494018,51.824348,49.983459,401.558441,399.752136,398.879181,5328.04248,10.754735,10.348072,10.441304,1.7048,1.680993,1.616921,43.046715,50.75536,21.884314,-6.117535,50.971584,77.639679,113.853889,0.186474606394768,377.174316,427.510178424936,1.94604557446215,0.0553368172655395,0.952701286851072,-13.8787549263504,516.986283710823,2.04033120630847,0.0126083710027805,1.15123834064454,49.0772058905682,481.645444253962,87.2067091337224,0.010763454323422,1.24691441681184
5,4.996413,30,29.983822,-3.958,-3.922225,116.894897,NaN,0.999491095542908,NaN,30.694923,400,399.987549,25,31.831814,9.472308,51.815289,49.983459,401.535065,399.696991,398.722778,5329.141602,10.739004,10.363645,10.426034,1.709324,1.6736,1.611122,43.053669,50.891613,21.877001,-6.118718,50.927322,77.652786,113.842781,0.136140018701553,373.065796,427.529630693078,1.9461345627819,0.0553525866707489,0.952572296750528,-13.8833182830195,516.946593277582,2.04022922915264,0.0126063630289757,1.1512929724792,49.0773055088881,481.677587254494,87.2325653226814,0.0107651873175476,1.2467661885997
5,4.997005,30,29.98443,-3.958,-3.917698,116.84008,NaN,0.999626100063324,NaN,30.675165,400,399.954987,25,31.825809,9.474418,51.959602,49.983459,401.535065,399.696991,398.722778,5329.141602,10.739004,10.363645,10.426034,1.709324,1.6736,1.611122,43.053669,50.891613,21.877001,-6.118718,50.927322,77.652786,113.842781,0.136140018701553,373.065796,427.532260257887,1.94613215914582,0.0553465974696567,0.952585179840759,-13.8799994219532,516.882886842888,2.04006392170159,0.0126029141156969,1.15138494338351,49.0781832973713,481.67737554211,87.2330706038276,0.0107649330189079,1.24677546770423
5,4.997456,30,29.985342,-3.958,-3.925432,116.803085,NaN,0.999192655086517,NaN,30.653225,400,400.009155,25,31.819889,9.480888,52.093685,49.983459,401.700897,399.843323,398.866943,5326.675781,10.737529,10.361501,10.421351,1.699579,1.663851,1.608013,43.077805,50.768929,21.849525,-6.106157,50.895744,77.619682,113.85453,0.178405046463013,378.847595,427.523610674326,1.94609076109001,0.055338556396248,0.952646354715339,-13.8774712340702,516.839399478169,2.03994946045646,0.0126003342162209,1.15145195983425,49.0794999540658,481.663438290062,87.2229049947929,0.0107638056659866,1.24685257926794
5,4.996387,30,29.987106,-3.958,-3.927932,116.75132,NaN,1.001199,NaN,30.644028,400,400.033295,25,31.824501,9.472806,52.165688,49.988171,401.383911,399.610687,398.469086,5332.526367,10.746428,10.397253,10.423656,1.697441,1.656521,1.615097,43.085033,50.710495,21.846827,-6.096723,50.867233,77.640747,113.858124,0.179987087845802,380.135681,427.524268203408,1.94611517908294,0.0553511356687907,0.952597024545017,-13.8834640506792,516.778068559911,2.03978647291178,0.0125964789684555,1.15155060984454,49.0820465566622,481.674136743286,87.2334441928364,0.0107636875542145,1.24682701183961
5,4.996808,30,29.98736,-3.958,-3.927932,116.75132,NaN,0.999403953552246,NaN,30.644028,400,400.033295,25,31.824501,9.461858,52.285751,49.988171,401.383911,399.610687,398.469086,5332.526367,10.746428,10.397253,10.423656,1.697441,1.656521,1.615097,43.085033,50.710495,21.846827,-6.096723,50.867233,77.640747,113.858124,0.179987087845802,380.135681,427.523071329693,1.94610207820379,0.0553458746064548,0.952620974941858,-13.8811038069472,516.777820332728,2.0397850156812,0.012596351451672,1.15155305173163,49.0824132347136,481.669688813433,87.2301588593906,0.0107633425954979,1.24685111669595
6,6.095234,36,35.889954,1.2597,1.369677,122.123352,NaN,0.999471187591553,NaN,31.680264,400,400.374512,25,32.66983,9.440298,61.970234,50.008789,402.158173,400.143097,399.381866,6341.184082,11.977645,11.498679,11.651827,1.801489,1.766483,1.684378,51.890396,62.072289,25.53969,-0.309047788381576,62.192097,93.981461,119.289955,0.359296947717667,445.541443,429.594142683508,1.93347588653183,0.0454924635917631,0.98757543403526,-8.18072679537784,517.339583625675,2.02403282690344,0.010391347805054,1.19914398395627,57.0106031270746,482.83161846384,94.4754727717395,0.00885911152486273,1.32046437271247
6,6.09475,36,35.891792,1.2597,1.354806,122.038322,NaN,1.000059,NaN,31.67852,400,400.03894,25,32.67717,9.44268,61.680084,50.008789,400.424866,398.406586,397.520264,6329.400391,11.908274,11.4664,11.603564,1.782512,1.74599,1.691437,51.900066,62.22197,25.501541,-0.281980335712433,62.207062,93.91275,119.325699,0.268753558397293,438.321106,429.580785538107,1.9334352497096,0.0454926705680452,0.98762984748312,-8.18305949006918,517.235825356688,2.02376546987573,0.0103863679722636,1.19936084903832,57.0129039500366,482.818307691439,94.4673023474675,0.00885798356745043,1.3205655916277
6,6.095362,36,35.890892,1.2597,1.33025,121.988983,NaN,0.999345719814301,NaN,31.675446,400,399.825562,25,32.688118,9.459345,61.413017,50.008789,400.424866,398.406586,397.520264,6329.400391,11.908274,11.4664,11.603564,1.782512,1.74599,1.691437,51.900066,62.22197,25.501541,-0.281980335712433,62.207062,93.91275,119.325699,0.268753558397293,438.321106,429.554849466655,1.93333062076951,0.045480883903709,0.987797981473701,-8.1801099078923,517.17752254021,2.02362029422083,0.0103841777048587,1.19946721844096,57.0117773348289,482.779048696796,94.4366406192028,0.00885640670285733,1.32078009643742
6,6.095605,36,35.891762,1.2597,1.33025,121.988983,NaN,0.999095439910889,NaN,31.675446,400,399.825562,25,32.688118,9.483258,61.385658,50.008789,402.188171,399.966309,399.161316,6340.869141,11.966105,11.512543,11.602683,1.788702,1.759719,1.686591,51.885925,62.16853,25.503008,-0.295457780361175,62.236336,93.920387,119.329567,0.34203577041626,445.576355,429.554181522061,1.93332416090689,0.045478796095725,0.987811441145903,-8.17893881262393,517.176676421515,2.02361586659218,0.0103838680034602,1.19947598542366,57.0128663965677,482.777444633045,94.4363303263755,0.00885609126804718,1.32080095789135
6,6.092418,36,35.890079,1.2597,1.312267,121.979691,NaN,0.999978363513947,NaN,31.674332,400,399.797363,25,32.702225,9.480717,61.423023,50.008789,400.569702,398.547363,397.711639,6334.757324,11.900362,11.444084,11.597186,1.787849,1.750944,1.668308,51.878078,62.163082,25.502178,-0.356233805418015,62.166645,93.947182,119.319221,0.285222738981247,438.880859,429.545179426032,1.93334418340056,0.0455014088645364,0.987733324185002,-8.19430080900582,517.16716774388,2.02359622501385,0.0103839942185638,1.19948078931564,57.0107596060901,482.783314113956,94.4390252016588,0.00885683016766887,1.32074463412343
6,6.091828,36,35.891117,1.2597,1.306649,122.002708,NaN,0.999843418598175,NaN,31.657898,400,399.71994,25,32.708553,9.471379,61.318115,50.008789,400.569702,398.547363,397.711639,6334.757324,11.900362,11.444084,11.597186,1.787849,1.750944,1.668308,51.878078,62.163082,25.502178,-0.356233805418015,62.166645,93.947182,119.319221,0.285222738981247,438.880859,429.541252438359,1.93333965705285,0.0455049890163209,0.987731384690509,-8.19714539980555,517.193766215122,2.0236608109671,0.0103847960828557,1.19943735180515,57.0120589907759,482.782569601434,94.4395402491519,0.00885650819294606,1.3207627715583
6,6.089658,36,35.89143,1.2597,1.309204,122.031746,NaN,0.999399483203888,NaN,31.652275,400,399.802429,25,32.710358,9.475342,61.573959,50.008789,402.250427,400.121948,399.338898,6341.572266,11.952242,11.488161,11.613699,1.798349,1.755904,1.676755,51.923733,62.132862,25.531763,-0.405526161193848,62.161747,93.911964,119.341545,0.242797940969467,429.180695,429.54974158492,1.93340657378855,0.0455243400915725,0.987597193856975,-8.20760950806397,517.228290217254,2.0237473539148,0.0103861622571236,1.19937257686838,57.0124508031157,482.807445386269,94.4587009078634,0.00885757858081118,1.32062340864052
6,6.089658,36,35.89143,1.2597,1.303246,122.042496,NaN,0.999399483203888,NaN,31.632809,400,399.912079,25,32.70002,9.470945,61.70882,50.008789,402.250427,400.121948,399.338898,6341.572266,11.952242,11.488161,11.613699,1.798349,1.755904,1.676755,51.923733,62.132862,25.531763,-0.405526161193848,62.161747,93.911964,119.341545,0.242797940969467,429.180695,429.543857383787,1.93338513429985,0.0455227550728722,0.987629775131177,-8.20760950806397,517.241183337389,2.02377997926986,0.0103867092164941,1.19934745011473,57.0124508031157,482.799564099624,94.4527331573734,0.00885721201248333,1.32066887220205
6,6.089389,36,35.89185,1.2597,1.290247,121.982643,NaN,1.000328,NaN,31.610527,400,399.895386,25,32.684078,9.462953,61.801769,50.008789,401.136261,399.253204,398.483582,6329.503418,11.896547,11.417721,11.619311,1.793155,1.750517,1.656207,51.956905,61.996651,25.529291,-0.414134919643402,62.269276,93.924469,119.333015,0.318934828042984,448.848267,429.531758450861,1.93334551136269,0.0455216120336911,0.987686002051968,-8.2089068689462,517.168986106325,2.02359617287823,0.0103835140183022,1.19949172298544,57.0129765533444,482.785370777206,94.4424228956959,0.00885643558304633,1.32075637581284
6,6.088888,36,35.892735,1.2597,1.274109,121.906303,NaN,0.999512791633606,NaN,31.589176,400,399.889099,25,32.654564,9.443897,61.785004,50.008789,401.77887,399.854279,399.05899,6337.911621,11.920242,11.457011,11.635364,1.796296,1.75321,1.683053,51.974724,62.015129,25.527828,-0.407500833272934,62.16386,93.896561,119.345688,0.272453546524048,437.835968,429.517196586171,1.93330075993609,0.0455216304985785,0.987746617263578,-8.21132325927164,517.076548623095,2.02335988448331,0.0103793130896337,1.19967977937768,57.0140843678741,482.769704474689,94.4314815057535,0.00885546192742368,1.32085862696151
6,6.087273,36,35.892353,1.2597,1.253571,121.85984,NaN,0.999334692955017,NaN,31.58115,400,400.095734,25,32.641251,9.441581,61.756123,50.008789,401.77887,399.854279,399.05899,6337.911621,11.920242,11.457011,11.635364,1.796296,1.75321,1.683053,51.974724,62.015129,25.527828,-0.407500833272934,62.16386,93.896561,119.345688,0.272453546524048,437.835968,429.501353091506,1.93326981736454,0.0455300703182796,0.987769604502293,-8.21911364908578,517.021177378631,2.02322071943266,0.0103770832109567,1.19978522285792,57.0136061952779,482.757992418505,94.4222176686695,0.00885502286751119,1.3209211825504
6,6.085882,36,35.892479,1.2597,1.225194,121.912064,NaN,0.999146461486816,NaN,31.567644,400,400.106384,25,32.64465,9.465322,61.68071,50.001514,401.062775,399.080627,398.232452,6340.773438,11.938768,11.467564,11.637203,1.780053,1.746436,1.673945,51.962307,62.038097,25.622602,-0.412033230066299,62.196808,93.852692,119.375893,0.234810471534729,431.549774,429.477150390566,1.93320469399816,0.0455344974259387,0.987848114260015,-8.22582477221135,517.083709113294,2.02337868218716,0.0103796975019523,1.19966365716689,57.013763917583,482.734167003598,94.4043126304575,0.00885387969920709,1.3210605604444
6,6.084963,36,35.893181,1.2597,1.191614,121.965248,NaN,0.998498916625977,NaN,31.547197,400,399.952759,25,32.646461,9.472731,61.762768,50.001514,400.459625,398.572113,397.628174,6330.410156,11.891266,11.449132,11.616482,1.781412,1.746198,1.670675,51.968498,61.962238,25.761766,-0.435649931430817,62.103203,93.871239,119.362709,0.3417729139328,443.291565,429.446506904286,1.93310825476857,0.0455334725279241,0.987981678156755,-8.23025928759682,517.146825798278,2.02353659090758,0.010382154932387,1.19954590849015,57.0146426479437,482.69934303007,94.378684013501,0.00885206541084715,1.3212713855575
6,6.086032,36,35.892601,1.2597,1.158488,121.995186,NaN,0.99928218126297,NaN,31.522434,400,399.799469,25,32.648045,9.452942,61.783775,50.001514,400.459625,398.572113,397.628174,6330.410156,11.891266,11.449132,11.616482,1.781412,1.746198,1.670675,51.968498,61.962238,25.761766,-0.435649931430817,62.103203,93.871239,119.362709,0.3417729139328,443.291565,429.410829257633,1.93296045852881,0.0455154376726898,0.98822388508059,-8.22510101492344,517.183300803262,2.02363042635368,0.0103838850257674,1.19946991307535,57.0139166324057,482.644513376197,94.3365879818012,0.00884967484642007,1.32158128275193
6,6.087555,36,35.893078,1.2597,1.158488,121.995186,NaN,0.999316334724426,NaN,31.522434,400,399.799469,25,32.648045,9.445169,61.780895,50.001514,401.724945,399.664215,398.783783,6333.96875,11.933986,11.476195,11.607017,1.800042,1.755328,1.681202,51.991261,62.042667,25.967766,-0.474106758832932,62.144215,93.886253,119.35463,0.267996102571487,430.199097,429.406630698906,1.93291988537284,0.0455023222753303,0.988308810773797,-8.2177532326524,517.182836921046,2.0236279989181,0.0103837152359826,1.19947471934967,57.0145137182926,482.630025594872,94.3261221440197,0.00884886876926308,1.32167168345502
6,6.085379,36,35.892189,1.2597,1.138621,121.978119,NaN,0.99940299987793,NaN,31.49902,400,399.745209,25,32.648659,9.448545,61.823322,50.001514,401.724945,399.664215,398.783783,6333.96875,11.933986,11.476195,11.607017,1.800042,1.755328,1.681202,51.991261,62.042667,25.967766,-0.474106758832932,62.144215,93.886253,119.35463,0.267996102571487,430.199097,429.392995891928,1.9329062796184,0.0455157692579903,0.988297253469396,-8.22825187053161,517.163229848337,2.0235807140488,0.0103831631037904,1.19950573929409,57.0134009052526,482.624239169419,94.3208191270546,0.00884884541995267,1.32169337010043
6,6.085379,36,35.892189,1.2597,1.123892,121.975342,NaN,0.99940299987793,NaN,31.480972,400,399.669891,25,32.652794,9.448549,61.529552,50.001514,402.088135,399.995728,399.151947,6336.005371,11.92342,11.469822,11.6124,1.811054,1.756469,1.686246,51.994434,62.048981,26.009218,-0.482622146606445,62.062531,93.826622,119.398331,0.244872868061066,434.610992,429.378438661627,1.93285320552032,0.0455118440737732,0.988378748701337,-8.22825187053161,517.159898811864,2.02357228374982,0.0103830217689292,1.19951224675102,57.0134009052526,482.604736359118,94.3060638322519,0.00884793786473486,1.32180656144161
6,6.079955,36,35.890182,1.2597,1.108373,121.99115,NaN,0.998876452445984,NaN,31.456835,400,399.68457,25,32.65321,9.446628,61.628353,50.001514,400.728516,398.560577,397.904755,6333.08252,11.922117,11.433151,11.586697,1.794953,1.753243,1.676474,52.002548,62.001614,25.989021,-0.498086422681809,62.119907,93.807266,119.385696,0.292302340269089,440.076233,429.378063290289,1.93294188511804,0.0455544722554847,0.988161767576041,-8.2544336823866,517.180812270995,2.02363048559506,0.0103845407453731,1.19945498962189,57.010888544464,482.635547200744,94.3272870118805,0.00884992683662154,1.32160094734969
6,6.078467,36,35.890736,1.2597,1.097567,122.013252,NaN,0.999579012393951,NaN,31.449942,400,399.816345,25,32.65028,9.4444,61.938698,50.001514,400.728516,398.560577,397.904755,6333.08252,11.922117,11.433151,11.586697,1.794953,1.753243,1.676474,52.002548,62.001614,25.989021,-0.498086422681809,62.119907,93.807266,119.385696,0.292302340269089,440.076233,429.371490036619,1.93294263622335,0.0455644334877203,0.988138432821722,-8.26161940315296,517.206783399773,2.02369475399461,0.0103854682789429,1.19940884044619,57.0115820525313,482.636313500298,94.3284432107961,0.0088498092280488,1.32160390783138
6,6.076782,36,35.889538,1.2597,1.092618,122.02536,NaN,0.999573051929474,NaN,31.447216,400,399.984619,25,32.638783,9.429911,62.302868,50.001514,401.17334,398.97229,398.309753,6323.168945,11.915534,11.415293,11.564153,1.813386,1.765715,1.684052,52.027946,61.984074,26.00444,-0.546837091445923,62.103821,93.844894,119.378525,0.16110460460186,421.931458,429.371248302147,1.93296975425515,0.0455776639934047,0.988071708770513,-8.26975807200029,517.222470335736,2.02373759937066,0.0103865109151646,1.19936845816345,57.0100823617379,482.645218620718,94.3339351594155,0.00885055506216555,1.32153626066469
6,6.074471,36,35.889839,1.2597,1.073556,121.997131,NaN,0.999274551868439,NaN,31.437227,400,400.299377,25,32.626171,9.44089,62.299896,50.001514,401.17334,398.97229,398.309753,6323.168945,11.915534,11.415293,11.564153,1.813386,1.765715,1.684052,52.027946,61.984074,26.00444,-0.546837091445923,62.103821,93.844894,119.378525,0.16110460460186,421.931458,429.358789980201,1.93296273976841,0.0455925462208826,0.988048013146171,-8.28092315208875,517.188319722489,2.02365038630407,0.0103849672405506,1.19943753101935,57.0104591659917,482.642907311898,94.3324993541657,0.0088503642284074,1.32155368367727
6,6.072543,36,35.888641,1.2597,1.045583,121.988663,NaN,1.000242,NaN,31.431723,400,400.640137,25,32.624783,9.445087,62.443718,50.002777,402.345154,400.142395,399.508636,6326.399414,11.963647,11.442103,11.602953,1.802827,1.760787,1.684658,52.052666,61.799889,26.018435,-0.560752093791962,62.151165,93.853676,119.365555,0.229830607771874,430.673401,429.336471842632,1.9329134088583,0.0456017487117393,0.988095005139421,-8.29024032127904,517.179327901251,2.02363077896078,0.0103849627952555,1.19944528529748,57.0089594448399,482.623719192057,94.3167340937466,0.00884980275140381,1.32164895588587
6,6.071671,36,35.887177,1.2597,1.031697,121.972885,NaN,1.000185,NaN,31.434784,400,400.503448,25,32.626846,9.455005,62.593887,50.002777,401.491699,399.48349,398.631592,6338.516602,11.930479,11.463063,11.638927,1.823035,1.768766,1.703553,52.070736,62.02504,26.011723,-0.55976277589798,62.061474,93.849129,119.380638,0.323669224977493,440.498749,429.325158442785,1.93288665078334,0.0456055832176904,0.988123123960256,-8.29445504834479,517.161826774407,2.02359033465734,0.0103846809877895,1.19946748381098,57.0071266754689,482.612591004639,94.3067909508524,0.00884968990956227,1.32169395079571
6,6.069211,36,35.886391,1.2597,1.024872,121.96627,NaN,0.998643398284912,NaN,31.42168,400,400.272583,25,32.620472,9.453723,62.333546,50.002777,401.491699,399.48349,398.631592,6338.516602,11.930479,11.463063,11.638927,1.823035,1.768766,1.703553,52.070736,62.02504,26.011723,-0.55976277589798,62.061474,93.849129,119.380638,0.323669224977493,440.498749,429.325207295532,1.93292775622749,0.0456250487267256,0.988023309120856,-8.30634769647753,517.15465682255,2.02357425416291,0.0103846241396468,1.19947505896925,57.0061426636551,482.627000078268,94.3168754451157,0.00885057799357569,1.32159984587072
6,6.068759,36,35.88739,1.2597,1.032186,121.974213,NaN,0.998908281326294,NaN,31.412022,400,400.462463,25,32.619545,9.454285,62.184444,50.002777,402.342285,400.161011,399.353088,6328.513184,11.932535,11.458472,11.596507,1.826483,1.774085,1.706114,52.067867,61.971619,26.028816,-0.583207070827484,62.026604,93.816048,119.39122,0.211546450853348,417.468933,429.333681379286,1.93296618545311,0.045630915749705,0.987957566097473,-8.30853324772659,517.163212486913,2.02359328188459,0.010384672743791,1.1994665197383,57.0073933321564,482.642005995498,94.3292695100249,0.008850999906874,1.32152618013364
6,6.070236,36,35.886089,1.2597,1.032186,121.974213,NaN,1.00029,NaN,31.412022,400,400.462463,25,32.619545,9.459343,62.135899,50.002777,401.128479,399.069153,398.162079,6341.045898,11.909984,11.465,11.621617,1.798401,1.757892,1.691144,52.107838,61.946995,26.049858,-0.598785400390625,62.040836,93.869591,119.360672,0.252304464578628,425.961731,429.329603714988,1.93292673574846,0.0456181300701065,0.988040153235855,-8.30139198170764,517.164477922285,2.02359990388178,0.0103851359751159,1.19945340697828,57.0057645781391,482.6263577967,94.3160752268111,0.00885063166907197,1.32159953417462
6,6.069035,36,35.883694,1.2597,1.029327,121.977974,NaN,0.999322652816772,NaN,31.426182,400,400.333344,25,32.613567,9.456091,62.175938,50.002777,401.128479,399.069153,398.162079,6341.045898,11.909984,11.465,11.621617,1.798401,1.757892,1.691144,52.107838,61.946995,26.049858,-0.598785400390625,62.040836,93.869591,119.360672,0.252304464578628,425.961731,429.330094797308,1.93294851115751,0.0456277624253746,0.987988812920432,-8.30719869289851,517.171318454368,2.02362351127535,0.0103861802588373,1.1994204623173,57.002766093478,482.632239703036,94.3180339578857,0.00885156820569463,1.32153340747909
6,6.069035,36,35.883694,1.2597,1.023138,121.959564,NaN,0.999322652816772,NaN,31.422279,400,400.158264,25,32.60799,9.457973,62.24979,50.002777,402.219391,400.009186,399.163544,6329.858398,11.933588,11.47825,11.594342,1.807039,1.764043,1.695193,52.09428,61.957989,26.056522,-0.636359691619873,62.050564,93.874603,119.355194,0.294057846069336,423.064209,429.323980028567,1.93292620882778,0.0456261092368333,0.98802306283891,-8.30719869289851,517.149236726775,2.02356762497145,0.0103852431378434,1.19946358357591,57.002766093478,482.62404437071,94.3118326882704,0.0088511867727693,1.32158093569213
6,6.068614,36,35.884693,1.2597,1.018994,121.965843,NaN,0.999229669570923,NaN,31.404095,400,399.94342,25,32.602798,9.45883,62.212364,50.002777,400.806854,398.768219,397.856445,6331.436523,11.890096,11.455979,11.597383,1.783143,1.744429,1.682656,52.108265,62.171925,26.048147,-0.65502804517746,62.065056,93.845863,119.373932,0.334348261356354,438.50647,429.321048160216,1.93292252151044,0.0456286473062509,0.988022452583198,-8.30923439103265,517.155796356853,2.0235816011004,0.0103852070207075,1.19945894282484,57.0040168380941,482.623573641978,94.312516004283,0.00885088839844578,1.32159702126226
6,6.066843,36,35.885071,1.2597,1.008925,121.962738,NaN,0.999597251415253,NaN,31.387272,400,399.883423,25,32.602692,9.443102,62.044533,50.002777,400.806854,398.768219,397.856445,6331.436523,11.890096,11.455979,11.597383,1.783143,1.744429,1.682656,52.108265,62.171925,26.048147,-0.65502804517746,62.065056,93.845863,119.373932,0.334348261356354,438.50647,429.315990564495,1.93293355271104,0.0456412957618499,0.987979112287252,-8.31779903678603,517.151704320399,2.02357025098764,0.0103849143655227,1.19947002820158,57.0044900854631,482.627961786087,94.3162296803415,0.00885098802460781,1.3215766225995
6,6.066211,36,35.8843,1.2597,0.997645497322083,121.886612,NaN,0.999250292778015,NaN,31.387379,400,399.71463,25,32.600647,9.434178,61.809059,50.008408,402.233124,400.197144,399.372467,6334.115234,11.935843,11.481633,11.63237,1.792339,1.742382,1.69132,52.097153,61.96394,26.052147,-0.681247234344482,61.966488,93.799294,119.409531,0.15326589345932,419.840454,429.306591998453,1.93290979243268,0.0456437572828517,0.988006200746765,-8.32085588042469,517.061137261227,2.02334303692596,0.0103813130581901,1.19964089695052,57.0035248067912,482.618548366275,94.3083046725716,0.00885076326512968,1.32162091841824
6,6.067593,36,35.88554,1.2597,0.986153900623322,121.792961,NaN,0.998743891716003,NaN,31.406185,400,399.952545,25,32.588013,9.42287,61.578117,50.008408,402.233124,400.197144,399.372467,6334.115234,11.935843,11.481633,11.63237,1.792339,1.742382,1.69132,52.097153,61.96394,26.052147,-0.681247234344482,61.966488,93.799294,119.409531,0.15326589345932,419.840454,429.291419546872,1.93283144111415,0.0456287143194693,0.988147289409656,-8.31417176706401,516.947571016582,2.02305226179892,0.0103761015139548,1.19987397655596,57.0050772571398,482.590855663005,94.2886429299242,0.00884913120974691,1.321798230928
6,6.067801,36,35.885147,1.2597,0.971038937568665,121.653976,NaN,0.999804139137268,NaN,31.423309,400,400.044708,25,32.573997,9.425205,61.526028,50.008408,400.703979,398.603363,397.664825,6330.365234,11.895581,11.477426,11.582892,1.782652,1.737163,1.681584,52.109276,61.866947,26.10445,-0.724291145801544,62.037476,93.873146,119.376656,0.242862045764923,428.613708,429.275908216107,1.93277139503539,0.0456228735510607,0.988242853400509,-8.31316586456137,516.781167223475,2.02263188371578,0.0103691580950205,1.20019888081405,57.00458523524,482.568445158648,94.2712801125948,0.00884819680004607,1.32192315219309
6,6.067446,36,35.885777,1.2597,0.955146729946136,121.495094,NaN,0.999175727367401,NaN,31.435545,400,399.898956,25,32.571724,9.421147,61.374004,50.008408,402.178223,400.033142,399.217041,6340.703125,11.94804,11.47016,11.621804,1.800922,1.76673,1.699265,52.137764,61.895512,26.069241,-0.729897022247314,62.06588,93.90033,119.342461,0.244632199406624,433.206177,429.261183642904,1.93272358636675,0.0456217001623045,0.98831127014018,-8.31488268510321,516.589831377816,2.02214549681056,0.010360830539844,1.20058356403476,57.0053739705305,482.551436919008,94.2590701903807,0.00884723078869956,1.32203044438226
