P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.063563,36,35.884205,1.2597,0.9381263256073,121.422623,NaN,1.000097,NaN,31.446087,400,400.141602,25,32.573761,9.4202,61.379082,50.008408,402.178223,400.033142,399.217041,6340.703125,11.94804,11.47016,11.621804,1.800922,1.76673,1.699265,52.137764,61.895512,26.069241,-0.729897022247314,62.06588,93.90033,119.342461,0.244632199406624,433.206177,429.255099185276,1.93276603890036,0.0456507977139529,0.988188027226901,-8.33366629811621,516.504355404281,2.02193301425653,0.0103576913490375,1.20074090203943,57.0034058672705,482.565643697326,94.2681802900612,0.00884832701534162,1.32192682661437
6,6.059736,36,35.883583,1.2597,0.9381263256073,121.422623,NaN,0.999612271785736,NaN,31.446087,400,400.141602,25,32.573761,9.428829,61.504616,50.008408,402.323822,400.23526,399.361755,6327.810547,11.922418,11.467084,11.594192,1.797486,1.763765,1.694383,52.141739,61.695576,25.981169,-0.709034085273743,61.963158,93.8964,119.355278,0.280266463756561,435.345337,429.265679515084,1.932868404671,0.0456840012254348,0.987973382416237,-8.3521879559903,516.504963865652,2.02193618912621,0.0103579126101937,1.20073455863646,57.0026271201136,482.602705754803,94.2955716458521,0.00885022429209301,1.3217032617076
6,6.057057,36,35.882874,1.2597,0.918168544769287,121.435295,NaN,0.999904751777649,NaN,31.458302,400,400.458038,25,32.577656,9.453944,61.703114,50.008408,401.328125,399.269592,398.399414,6331.943848,11.917445,11.459883,11.608114,1.798201,1.765427,1.699952,52.124966,61.837746,25.960934,-0.747694611549377,62.003208,93.847473,119.37822,0.288393020629883,432.149231,429.253368614432,1.93286815016049,0.0457019279185233,0.987933869941212,-8.36515888624803,516.520872854068,2.02197836926763,0.0103588116328861,1.20069698412417,57.0017394351832,482.601984746879,94.2942882639218,0.00885038693505467,1.32169796485071
6,6.057057,36,35.882874,1.2597,0.906886637210846,121.481018,NaN,0.999904751777649,NaN,31.475754,400,400.33197,25,32.575031,9.476221,61.841953,50.008408,401.328125,399.269592,398.399414,6331.943848,11.917445,11.459883,11.608114,1.798201,1.765427,1.699952,52.124966,61.837746,25.960934,-0.747694611549377,62.003208,93.847473,119.37822,0.288393020629883,432.149231,429.242222482629,1.93282748012834,0.0456989083022162,0.987996494297126,-8.36515888624803,516.575769821453,2.02211748693813,0.0103611450813783,1.20058762830419,57.0017394351832,482.587040990835,94.2829821515967,0.00884969133352035,1.32178472105043
6,6.056899,36,35.881088,1.2597,0.90293163061142,121.585716,NaN,0.999869823455811,NaN,31.480141,400,400.053528,25,32.569801,9.468884,61.754036,50.008408,402.294617,400.054535,399.185791,6325.183594,11.933334,11.503309,11.576608,1.789726,1.765011,1.690252,52.135395,61.97995,25.904663,-0.729692399501801,61.97171,93.773232,119.437698,0.25951960682869,442.95813,429.238751902875,1.93281745099028,0.0456992224366609,0.988009592505662,-8.36592401181724,516.703200000699,2.02244504372347,0.0103671218524406,1.20031984359027,56.999503257582,482.581775396779,94.2771394774147,0.00884994046127708,1.32179140754357
6,6.056409,36,35.880112,1.2597,0.881395161151886,121.715485,NaN,0.99947851896286,NaN,31.499851,400,399.943481,25,32.570873,9.455242,61.452633,50.008408,402.294617,400.054535,399.185791,6325.183594,11.933334,11.503309,11.576608,1.789726,1.765011,1.690252,52.135395,61.97995,25.904663,-0.729692399501801,61.97171,93.773232,119.437698,0.25951960682869,442.95813,429.218828181797,1.93275291896383,0.0456977146590989,0.988101790663607,-8.36829696597727,516.859896137447,2.02284450692103,0.0103740857240479,1.20000207585914,56.9982812097871,482.557201472828,94.2575330022588,0.00884906654583506,1.3219211147541
6,6.054456,36,35.879688,1.2597,0.857345819473267,121.778084,NaN,1.000239,NaN,31.50514,400,400.01712,25,32.566528,9.436173,61.288269,50.017174,400.69165,398.745667,397.815338,6323.993652,11.895795,11.461717,11.602195,1.774041,1.734385,1.673583,52.125271,61.731987,25.889715,-0.757572650909424,61.893093,93.799751,119.419296,0.325837999582291,433.663574,429.200469446798,1.93271849459945,0.045708249879498,0.988125862143139,-8.3777563319868,516.935423662389,2.02303687986576,0.01037742686882,1.19984986732941,56.9977503117854,482.54417867502,94.2472403999049,0.00884857757447429,1.32199114163794
6,6.052278,36,35.878056,1.2597,0.850104510784149,121.843933,NaN,0.999203562736511,NaN,31.526262,400,399.844452,25,32.565826,9.453117,61.485138,50.017174,402.090515,400.012451,399.23056,6333.029297,11.952363,11.493563,11.622424,1.79826,1.750302,1.686559,52.113888,61.746418,25.89617,-0.823345720767975,61.865463,93.983025,119.293671,0.214025720953941,430.735992,429.199342954273,1.93275072268575,0.0457252528160504,0.988043708234667,-8.3883082198858,517.016016898033,2.02324522233876,0.0103813627975755,1.19967819421204,56.9957068079121,482.554575126044,94.2534057009537,0.00884951325753509,1.32190886191555
6,6.052814,36,35.877567,1.2597,0.838910937309265,121.875587,NaN,0.999227404594421,NaN,31.572327,400,399.834015,25,32.565189,9.468811,61.836372,50.017174,402.090515,400.012451,399.23056,6333.029297,11.952363,11.493563,11.622424,1.79826,1.750302,1.686559,52.113888,61.746418,25.89617,-0.823345720767975,61.865463,93.983025,119.293671,0.214025720953941,430.735992,429.186798891161,1.93269599629194,0.0457175911627866,0.988136184820619,-8.38571116091885,517.054466418493,2.02334384575712,0.0103831492464765,1.19959881997871,56.9950944933839,482.534036158768,94.2373598554836,0.00884869228865338,1.32202172487809
6,6.052525,36,35.876728,1.2597,0.834321439266205,121.854637,NaN,0.999922752380371,NaN,31.604284,400,399.922058,25,32.573158,9.479216,61.748386,50.017174,400.865662,398.825684,397.921265,6324.628906,11.905418,11.479371,11.588426,1.786101,1.746119,1.682622,52.144917,61.751492,25.855759,-0.806601405143738,61.863064,94.019745,119.264908,0.272364169359207,433.970581,429.183063992428,1.93268718695,0.045718875505679,0.988145497272131,-8.38711141915144,517.03015132216,2.02328449617369,0.0103823810063702,1.19963959628812,56.9940439011775,482.530057321516,94.2334765450531,0.00884873921511583,1.32203363207444
6,6.051993,36,35.875526,1.2597,0.84555196762085,121.742859,NaN,0.999333620071411,NaN,31.632378,400,400.021454,25,32.583591,9.482163,61.89761,50.017174,402.477448,400.390228,399.622314,6328.002441,11.966052,11.496881,11.628469,1.817516,1.768626,1.708238,52.177452,61.739075,25.835762,-0.823680818080902,61.873665,93.957558,119.300186,0.292634785175323,439.542969,429.195633711291,1.93274194139235,0.0457265128172651,0.988053021101819,-8.3896891899019,516.897215145096,2.02295106421933,0.0103771138185594,1.19989090458629,56.992538727258,482.549109883106,94.246637189341,0.00884995903832202,1.32190676350742
6,6.051529,36,35.875843,1.2597,0.842749714851379,121.671021,NaN,0.999661386013031,NaN,31.647593,400,400.313538,25,32.58342,9.489113,62.255695,50.017174,402.477448,400.390228,399.622314,6328.002441,11.966052,11.496881,11.628469,1.817516,1.768626,1.708238,52.177452,61.739075,25.835762,-0.823680818080902,61.873665,93.957558,119.300186,0.292634785175323,439.542969,429.194149384727,1.93274426793793,0.0457297995372026,0.988042526017429,-8.39193761162545,516.810702001804,2.02273113130286,0.0103733389638056,1.20006407472526,56.992935686408,482.550245194651,94.2478260926242,0.00884992415773142,1.32190440783252
6,6.05176,36,35.875645,1.2597,0.833067059516907,121.642319,NaN,0.999473631381989,NaN,31.691856,400,400.497131,25,32.574013,9.476729,62.41029,50.017174,402.14212,399.980347,399.273071,6332.853027,11.93757,11.475021,11.607265,1.810917,1.756198,1.692617,52.216034,61.748844,25.847218,-0.836759746074677,61.839237,93.948753,119.310799,0.295660704374313,432.007202,429.183942660916,1.93270316017858,0.0457251950637977,0.988109440749709,-8.39081823013896,516.776450021482,2.022644895166,0.0103719459943917,1.20013011114797,56.992687743804,482.534967297295,94.2360628118811,0.00884926757718748,1.32199057732114
6,6.051353,36,35.876102,1.2597,0.822953999042511,121.607742,NaN,1.0002,NaN,31.690136,400,400.268402,25,32.583851,9.46096,62.434238,50.017174,401.582916,399.50943,398.647095,6332.15918,11.92151,11.483379,11.624116,1.795991,1.756649,1.679946,52.18335,61.742081,25.865549,-0.863745391368866,61.860237,94.01738,119.264984,0.228909656405449,424.357056,429.175076683074,1.93267759263224,0.045726026728487,0.988142894696577,-8.39279049550532,516.734505540873,2.02253744552683,0.0103700199895886,1.2002168313323,56.9932600136983,482.525978609333,94.2297394956766,0.00884872254261048,1.32204897383732
6,6.052178,36,35.875851,1.2597,0.822953999042511,121.607742,NaN,1.000677,NaN,31.690136,400,400.268402,25,32.583851,9.453486,62.158203,50.017174,401.582916,399.50943,398.647095,6332.15918,11.92151,11.483379,11.624116,1.795991,1.756649,1.679946,52.18335,61.742081,25.865549,-0.863745391368866,61.860237,94.01738,119.264984,0.228909656405449,424.357056,429.172791954377,1.93265548523188,0.0457188484115951,0.988189337995872,-8.38879276513728,516.734750589062,2.02253872564564,0.0103701093481397,1.20021428224576,56.9929457042655,482.517634763107,94.2231669119717,0.00884840347420995,1.32209415353975
6,6.04873,36,35.874966,1.2597,0.819065034389496,121.598335,NaN,0.999675154685974,NaN,31.680801,400,400.074219,25,32.591171,9.475105,61.774239,50.017174,402.231812,399.935242,399.067719,6333.302246,11.949041,11.532994,11.585675,1.797299,1.759964,1.700002,52.202267,61.717854,25.856804,-0.869351089000702,61.753078,94.003983,119.288811,0.202983632683754,424.932495,429.178497608882,1.93273386763884,0.0457478197342894,0.988016939136169,-8.40550360550105,516.724324163343,2.02251463798221,0.0103699446448411,1.20022764370707,56.9918374675628,482.545648023649,94.2434352827789,0.00884995285009315,1.32191939003696
6,6.048275,36,35.873306,1.2597,0.823512136936188,121.567696,NaN,1.000097,NaN,31.655247,400,400.264435,25,32.587395,9.478422,61.817249,50.017174,402.231812,399.935242,399.067719,6333.302246,11.949041,11.532994,11.585675,1.797299,1.759964,1.700002,52.202267,61.717854,25.856804,-0.869351089000702,61.753078,94.003983,119.288811,0.202983632683754,424.932495,429.18415115011,1.93276210119697,0.0457529749157479,0.987966581125753,-8.40770931750791,516.689170561642,2.02242994207317,0.010368972805973,1.20028362344099,56.9897586813823,482.554551757874,94.2484425270593,0.0088508269586959,1.32184542339797
6,6.048275,36,35.873306,1.2597,0.822083115577698,121.548836,NaN,1.000097,NaN,31.661615,400,400.22995,25,32.587532,9.462043,61.695023,50.015224,400.858887,398.855347,397.970795,6326.963867,11.908273,11.478518,11.611661,1.797535,1.749311,1.675278,52.241413,61.816734,25.787836,-0.838200092315674,61.828384,93.915916,119.336769,0.352442532777786,434.704865,429.182739319081,1.93275694801738,0.0457525918565358,0.987974535162239,-8.40770931750791,516.66653278931,2.02237258889796,0.0103680106562075,1.2003285065704,56.9897586813823,482.552658489527,94.2470102412296,0.00885073879989566,1.32185642524824
6,6.048018,36,35.87394,1.2597,0.814716339111328,121.538528,NaN,0.999112725257874,NaN,31.692802,400,399.920258,25,32.597225,9.445054,61.716061,50.015224,402.076996,399.937805,399.140076,6332.026367,11.958196,11.515448,11.616344,1.807366,1.757332,1.697588,52.234333,61.588009,25.766216,-0.848452031612396,61.817284,93.862953,119.369011,0.310706853866577,442.630646,429.176172661446,1.93273727124941,0.0457528557966137,0.988001090454057,-8.40895523689591,516.653540275942,2.02233800556906,0.0103672590423589,1.20035950022012,56.9905526366213,482.54599046346,94.2426260231214,0.00885025279965513,1.32190366545272
6,6.048339,36,35.87204,1.2597,0.80166882276535,121.477676,NaN,0.999277651309967,NaN,31.708233,400,399.78064,25,32.608284,9.446757,61.902763,50.015224,402.076996,399.937805,399.140076,6332.026367,11.958196,11.515448,11.616344,1.807366,1.757332,1.697588,52.234333,61.588009,25.766216,-0.848452031612396,61.817284,93.862953,119.369011,0.310706853866577,442.630646,429.162392080332,1.93268160893601,0.0457465617511333,0.988091865492719,-8.40739905590016,516.582349001079,2.02216260887445,0.0103648302522878,1.20048527455696,56.9881732414935,482.523859533757,94.2239064292511,0.00884974818028773,1.32200690668
6,6.049187,36,35.87289,1.2597,0.785314917564392,121.452545,NaN,0.999140739440918,NaN,31.720383,400,399.678772,25,32.621235,9.461294,61.760372,50.015224,400.27124,398.286316,397.363373,6327.626953,11.89509,11.476265,11.60044,1.783414,1.730409,1.656247,52.220436,61.51683,25.730404,-0.847030282020569,61.826054,93.853172,119.380898,0.370625168085098,437.904541,429.143882405872,1.93259988228605,0.0457347922044589,0.988230906014173,-8.40328832488035,516.551347688533,2.0220818155776,0.010363244984945,1.20055396397514,56.9892377203496,482.494588297634,94.2026517418299,0.00884814971195965,1.32218862538353
6,6.048899,36,35.872429,1.2597,0.775078952312469,121.482231,NaN,0.999207854270935,NaN,31.729401,400,399.575256,25,32.631096,9.454455,61.771763,50.015224,402.188293,400.110901,399.381683,6331.145996,11.965748,11.490633,11.62366,1.792548,1.75086,1.665915,52.238941,61.663834,25.701836,-0.852718353271484,61.819386,93.85437,119.375053,0.261462301015854,432.279266,429.134564830957,1.93257067624597,0.0457345554680631,0.988271857167545,-8.40468437312774,516.587436925787,2.02217448007415,0.0103649242412052,1.20047836179788,56.9886603996459,482.483451608433,94.1937487895145,0.00884775862949668,1.32224729723469
6,6.045674,36,35.870293,1.2597,0.774170577526093,121.570526,NaN,0.999958455562592,NaN,31.728941,400,399.606781,25,32.634655,9.465315,61.924442,50.015224,402.188293,400.110901,399.381683,6331.145996,11.965748,11.490633,11.62366,1.792548,1.75086,1.665915,52.238941,61.663834,25.701836,-0.852718353271484,61.819386,93.85437,119.375053,0.261462301015854,432.279266,429.14260460529,1.93265388767373,0.045762409339884,0.988095108802122,-8.42032065329653,516.695509949974,2.02245391796626,0.0103701899974008,1.20024627121012,56.9859853602393,482.512129551665,94.2132142489481,0.00884968551604334,1.32205174625079
6,6.041422,36,35.869576,1.2597,0.774624824523926,121.63974,NaN,0.999164640903473,NaN,31.741528,400,399.814209,25,32.631496,9.462502,62.203514,50.015224,400.594452,398.521545,397.516266,6318.821777,11.873912,11.476427,11.550478,1.765878,1.741005,1.651633,52.272125,61.561184,25.650614,-0.851342260837555,61.76461,93.862473,119.36557,0.256505370140076,430.116028,429.154834137069,1.93276959703705,0.0457996211969045,0.987853033982993,-8.44094598430695,516.779277836341,2.0226680040111,0.0103739756468457,1.20007464186246,56.9850873897261,482.554004144783,94.2441445561006,0.00885183416560876,1.32179868212063
6,6.040168,36,35.867981,1.2597,0.768667697906494,121.684486,NaN,1.001208,NaN,31.764946,400,399.804413,25,32.63398,9.446643,62.311024,50.015224,400.594452,398.521545,397.516266,6318.821777,11.873912,11.476427,11.550478,1.765878,1.741005,1.651633,52.272125,61.561184,25.650614,-0.851342260837555,61.76461,93.862473,119.36557,0.256505370140076,430.116028,429.152423439672,1.93278176533894,0.0458089708540273,0.987815586324155,-8.44703091253484,516.834529851096,2.02281214065076,0.0103768254495794,1.19995247568749,56.9830897602368,482.557062796205,94.2447978519889,0.00885241827537843,1.32175956484884
6,6.038404,36,35.86673,1.2597,0.768667697906494,121.684486,NaN,1.00003,NaN,31.764946,400,399.804413,25,32.63398,9.446669,62.316162,50.015224,401.689911,399.730194,398.898682,6324.297852,11.923509,11.495109,11.625459,1.781579,1.73912,1.657347,52.24155,61.39571,25.615442,-0.86393803358078,61.773003,93.831978,119.37661,0.327249199151993,435.247803,429.157310070448,1.93282911038565,0.0458243791637699,0.987716266669153,-8.45559219643155,516.835750128518,2.02281851913655,0.0103772710968821,1.19993979465632,56.9815229171247,482.573349887102,94.255818159408,0.00885352321764294,1.32164823595014
6,6.038274,36,35.862301,1.2597,0.761551856994629,121.721184,NaN,0.999415636062622,NaN,31.771086,400,399.807587,25,32.640839,9.442211,62.613075,50.006275,402.06424,399.949829,399.022491,6319.444336,11.939847,11.509254,11.59708,1.79677,1.7543,1.689403,52.247944,61.516159,25.61167,-0.87959349155426,61.766239,93.847969,119.364639,0.27881920337677,439.976318,429.150641653744,1.93280694036074,0.0458236049479538,0.987748539018571,-8.45622320518754,516.884102412485,2.02295261755629,0.0103807201808177,1.19980817290633,56.9759753607034,482.561283246639,94.2420768489313,0.00885418803450436,1.32165903455071
6,6.038695,36,35.861679,1.2597,0.756064832210541,121.741249,NaN,1.000055,NaN,31.746843,400,400.112122,25,32.639416,9.435849,62.793053,50.006275,402.06424,399.949829,399.022491,6319.444336,11.939847,11.509254,11.59708,1.79677,1.7543,1.689403,52.247944,61.516159,25.61167,-0.87959349155426,61.766239,93.847969,119.364639,0.27881920337677,439.976318,429.144055276941,1.93277585175797,0.045818453798978,0.987802797290465,-8.45417974499219,516.908782429221,2.02301675263082,0.0103819647348953,1.19975451140447,56.9751962284324,482.549310959104,94.2323708464217,0.00885380270279975,1.32172024717783
6,6.038695,36,35.861679,1.2597,0.761867105960846,121.810425,NaN,1.000055,NaN,31.759874,400,400.043427,25,32.649635,9.406881,62.927589,50.006275,401.189911,399.14856,398.286652,6326.749023,11.932327,11.486817,11.621735,1.786873,1.739956,1.669004,52.245605,61.606804,25.567072,-0.867878913879395,61.704472,93.851944,119.351204,0.188164800405502,409.184448,429.149786685455,1.93279677625927,0.0458200113085332,0.987770492563709,-8.45417974499219,516.991771007231,2.02322688975179,0.0103854904747681,1.19959152418151,56.9751962284324,482.556998320475,94.2381871235409,0.00885416076415691,1.3216755947853
6,6.038081,36,35.859119,1.2597,0.774900317192078,121.904503,NaN,1.000075,NaN,31.774055,400,399.905701,25,32.645721,9.390209,62.704395,50.006275,402.096039,400.066132,399.134735,6318.894531,11.93799,11.495795,11.611417,1.786917,1.739809,1.676576,52.250294,61.471012,25.548353,-0.863484501838684,61.7411,93.794151,119.363548,0.2764752805233,427.950378,429.164360622673,1.93286025340811,0.0458288744423263,0.987663429774284,-8.45716002952304,517.107107076757,2.02352560685778,0.0103911961490313,1.19934478332984,56.9719893952127,482.578052628632,94.2514525739379,0.00885585068963199,1.32151910552307
6,6.036586,36,35.858189,1.2597,0.790262520313263,121.952278,NaN,0.999356508255005,NaN,31.787788,400,399.844238,25,32.642265,9.388163,62.550972,50.006275,402.096039,400.066132,399.134735,6318.894531,11.93799,11.495795,11.611417,1.786917,1.739809,1.676576,52.250294,61.471012,25.548353,-0.863484501838684,61.7411,93.794151,119.363548,0.2764752805233,427.950378,429.183671763798,1.93295576538652,0.0458460653509116,0.987494035445974,-8.46441754800759,517.165307682291,2.02367536730255,0.0103939609835491,1.1992235779271,56.9708243669293,482.612321411674,94.2764178557998,0.00885770451346054,1.3213079062255
6,6.036311,36,35.856392,1.2597,0.80326521396637,121.93795,NaN,0.999765574932098,NaN,31.761847,400,399.834412,25,32.642601,9.407148,62.744705,50.006275,400.747192,398.783966,397.826172,6319.171875,11.88908,11.458235,11.602525,1.785392,1.727434,1.666602,52.300457,61.450432,25.540234,-0.882662534713745,61.678356,93.838676,119.352203,0.200595706701279,412.705536,429.197272507978,1.93301001531386,0.04585195990614,0.987406487238955,-8.46575269167039,517.149873090923,2.02364102923031,0.0103938721295014,1.19923897954745,56.968573162336,482.630662756338,94.2884293711419,0.00885905682244263,1.32117759590103
6,6.037227,36,35.854828,1.2597,0.808122396469116,121.93219,NaN,0.999674141407013,NaN,31.740492,400,399.758972,25,32.650982,9.418973,62.902805,50.006275,400.747192,398.783966,397.826172,6319.171875,11.88908,11.458235,11.602525,1.785392,1.727434,1.666602,52.300457,61.450432,25.540234,-0.882662534713745,61.678356,93.838676,119.352203,0.200595706701279,412.705536,429.199533397043,1.9330029380988,0.0458452549566319,0.987431024049807,-8.4613056287983,517.144486967461,2.02363151102406,0.0103941365500933,1.19923669072941,56.9666137758118,482.626676747892,94.2837845614238,0.00885930472198078,1.3211797795409
6,6.037002,36,35.855206,1.2597,0.804880201816559,121.945633,NaN,0.999599099159241,NaN,31.71665,400,399.662415,25,32.657188,9.430096,62.895626,50.006275,401.898682,399.927399,399.052979,6320.095215,11.918156,11.45257,11.609349,1.80191,1.741011,1.676317,52.275318,61.555023,25.536463,-0.873849451541901,61.710133,93.805458,119.384544,0.235772520303726,426.53714,429.196954673778,1.93299729051358,0.0458463517847326,0.987436353894833,-8.46239792754869,517.160240411921,2.02367038970494,0.0103946863961645,1.19920905773259,56.9670873423264,482.624936514388,94.2828608178586,0.00885911888233263,1.32119491503185
6,6.034759,36,35.855976,1.2597,0.815603196620941,121.984253,NaN,1.000088,NaN,31.707092,400,399.515106,25,32.658688,9.42621,62.721085,50.006275,400.337219,398.280518,397.161774,6309.612793,11.838865,11.454792,11.54106,1.790711,1.736305,1.669455,52.265198,61.616352,25.520826,-0.89414644241333,61.65226,93.8787,119.33152,0.263521373271942,431.033325,429.213748907337,1.93309613731176,0.045868846150747,0.987251037256069,-8.4732886230471,517.205803435021,2.02378367969296,0.0103963784383813,1.19912657506753,56.9680520023438,482.661939749416,94.3116717046202,0.0088606287879052,1.32099094362443
6,6.033134,36,35.853199,1.2597,0.815603196620941,121.984253,NaN,0.999134361743927,NaN,31.707092,400,399.515106,25,32.658688,9.435578,62.725685,50.003494,401.929596,399.965485,399.092896,6320.449219,11.903255,11.443773,11.613995,1.792331,1.734864,1.674465,52.276024,61.450665,25.493572,-0.872378170490265,61.62188,93.884384,119.331207,0.168063223361969,404.788208,429.21824464863,1.93313975805826,0.0458830668719879,0.987159855142273,-8.48118059250066,517.208503551186,2.02379782002109,0.0103973689793151,1.1990986149287,56.9645728834136,482.675508077585,94.3190540203283,0.00886203065706949,1.32087534596379
6,6.033645,36,35.850918,1.2597,0.825532078742981,122.029572,NaN,0.999328851699829,NaN,31.712551,400,399.385559,25,32.651024,9.42755,62.74733,50.003494,401.929596,399.965485,399.092896,6320.449219,11.903255,11.443773,11.613995,1.792331,1.734864,1.674465,52.276024,61.450665,25.493572,-0.872378170490265,61.62188,93.884384,119.331207,0.168063223361969,404.788208,429.226632367539,1.93316181568447,0.0458812594316314,0.987133654478713,-8.47869869767112,517.265059869394,2.02394694638661,0.0104004901869805,1.19896998669969,56.9617150067581,482.681592063461,94.3212869006769,0.00886294657412843,1.32080969408857
6,6.030486,36,35.851879,1.2597,0.814213693141937,122.061798,NaN,0.998582005500793,NaN,31.695932,400,399.680908,25,32.646748,9.423986,62.782536,50.003494,401.719543,399.624908,398.684662,6320.128418,11.929914,11.487981,11.590269,1.785668,1.722531,1.675388,52.295818,61.490765,25.476692,-0.883756756782532,61.684563,93.854355,119.347816,0.303290724754333,426.374603,429.224198165986,1.93320584817905,0.0459058830530734,0.987019004928054,-8.49404431940849,517.302763046644,2.02403982095285,0.0104017878000731,1.19890462875389,56.9629190665551,482.698624820988,94.335182803733,0.00886347330101983,1.32072406557189
6,6.030206,36,35.851589,1.2597,0.801114797592163,122.094238,NaN,0.999152362346649,NaN,31.685263,400,400.007416,25,32.651726,9.434501,62.695217,50.003494,401.719543,399.624908,398.684662,6320.128418,11.929914,11.487981,11.590269,1.785668,1.722531,1.675388,52.295818,61.490765,25.476692,-0.883756756782532,61.684563,93.854355,119.347816,0.303290724754333,426.374603,429.212043532667,1.93316617313097,0.045904818582,0.987075642585307,-8.49540478297661,517.341935933143,2.02413969890186,0.0104035423949168,1.19882629447231,56.9625557213985,482.683788010009,94.3236476032912,0.00886286275310259,1.32080595897811
6,6.029828,36,35.849407,1.2597,0.785869240760803,122.110657,NaN,1.000143,NaN,31.681114,400,400.125031,25,32.657688,9.431019,62.688961,50.003494,401.95993,399.711334,399.019989,6322.063477,11.968488,11.459874,11.598562,1.804719,1.73439,1.684961,52.275436,61.403679,25.481709,-0.884200811386108,61.689781,93.866478,119.343674,0.284067749977112,434.69046,429.198040517885,1.93312139080252,0.0459040358889097,0.987138706404077,-8.49724148489037,517.363737896381,2.02420060223709,0.010405156660146,1.19876625255646,56.9598217860143,482.665398173456,94.3074544607405,0.00886261139747816,1.32088316822302
6,6.029828,36,35.849407,1.2597,0.769445180892944,122.105667,NaN,1.000143,NaN,31.70476,400,400.291107,25,32.655014,9.42289,62.883308,50.003494,402.341888,400.018768,399.263092,6327.447754,11.96845,11.475677,11.575655,1.786495,1.730078,1.675449,52.274418,61.365231,25.465883,-0.868942439556122,61.596947,93.882652,119.342407,0.254797071218491,425.81366,429.181826946352,1.93306220155631,0.0458996240901364,0.987229607607561,-8.49724148489037,517.357756023879,2.02418546814733,0.0104049027111572,1.19877783706514,56.9598217860143,482.6436491093,94.2909896978571,0.00886159834369176,1.3210090287623
6,6.027564,36,35.848232,1.2597,0.760563254356384,122.090378,NaN,0.999746799468994,NaN,31.697657,400,400.478607,25,32.644131,9.431613,62.613297,50.003494,402.341888,400.018768,399.263092,6327.447754,11.96845,11.475677,11.575655,1.786495,1.730078,1.675449,52.274418,61.365231,25.465883,-0.868942439556122,61.596947,93.882652,119.342407,0.254797071218491,425.81366,429.179326715363,1.93309101859705,0.045917081404511,0.987151566843352,-8.5082440909041,517.340568800904,2.02414507662839,0.0104045439277669,1.19880154406191,56.9583495147764,482.653196481031,94.2969943896668,0.00886236893765321,1.32093806645295
6,6.02765,36,35.847481,1.2597,0.754725873470306,122.095917,NaN,0.999786734580994,NaN,31.680864,400,400.286652,25,32.643806,9.43337,62.610729,50.003494,401.096893,398.954803,398.168671,6319.634277,11.916215,11.424311,11.580919,1.788767,1.727189,1.675169,52.286983,61.401775,25.461712,-0.85928338766098,61.579613,93.818756,119.376419,0.274788916110992,435.611359,429.173326115852,1.9330676695721,0.0459147587797177,0.987188723263616,-8.50782609004489,517.347938252668,2.02416569900658,0.0104050938781506,1.19878113639062,56.9574084937182,482.643951476014,94.2892141067368,0.0088621465809674,1.32098153749274
6,6.027731,36,35.847031,1.2597,0.758099257946014,122.141296,NaN,0.99923849105835,NaN,31.666523,400,400.015076,25,32.654583,9.417124,63.029556,50.003494,402.513458,400.201721,399.569977,6328.898438,11.964025,11.442949,11.58148,1.775986,1.731928,1.67386,52.345604,61.517159,25.486687,-0.86885529756546,61.601078,93.756851,119.407616,0.162951976060867,401.571686,429.176431984621,1.9330776509318,0.0459149550944281,0.987174593936208,-8.50743239571352,517.402772157888,2.02430560940983,0.0104075638560996,1.19867133615359,56.9568446252495,482.647220228193,94.2912202807958,0.00886242366023167,1.32095660346046
6,6.028339,36,35.845406,1.2597,0.764135599136353,122.201813,NaN,1.000301,NaN,31.631464,400,400.030609,25,32.658058,9.417036,63.274822,50.003494,402.513458,400.201721,399.569977,6328.898438,11.964025,11.442949,11.58148,1.775986,1.731928,1.67386,52.345604,61.517159,25.486687,-0.86885529756546,61.601078,93.756851,119.407616,0.162951976060867,401.571686,429.180707589745,1.93308306907109,0.0459112469248713,0.987175338344989,-8.50447738622893,517.476884265079,2.02449736124587,0.0104112229360702,1.19851495764916,56.9548083858496,482.647770886036,94.2899459384635,0.00886290005081734,1.32093169965168
6,6.028199,36,35.846226,1.2597,0.762162446975708,122.249466,NaN,0.999582707881927,NaN,31.628227,400,400.04071,25,32.653931,9.421136,63.516396,50.003494,400.783813,398.504913,397.574127,6314.588867,11.890297,11.459567,11.536323,1.759299,1.719711,1.657937,52.355103,61.616924,25.509369,-0.848709881305695,61.622658,93.821625,119.363403,0.182708024978638,393.972076,429.179147335957,1.93307971950041,0.0459119440077372,0.987178396038179,-8.5051577959922,517.533199416236,2.02463763631108,0.0104133540029725,1.19841311043305,56.9558359129168,482.647266868418,94.2904177916355,0.00886264911645119,1.32094557529005
6,6.028135,36,35.844761,1.2597,0.759176254272461,122.275848,NaN,0.999707937240601,NaN,31.607388,400,399.86145,25,32.648335,9.413652,63.197678,50.003494,400.783813,398.504913,397.574127,6314.588867,11.890297,11.459567,11.536323,1.759299,1.719711,1.657937,52.355103,61.616924,25.509369,-0.848709881305695,61.622658,93.821625,119.363403,0.182708024978638,393.972076,429.176376606387,1.93307067679351,0.0459117026725003,0.987191335340403,-8.50546884444071,517.566235198697,2.02472504240401,0.0104152187724415,1.19833761373824,56.9540001347246,482.642645834455,94.2853947943978,0.00886284021681948,1.32095274174406
6,6.028127,36,35.844204,1.2597,0.75625205039978,122.274948,NaN,0.999154627323151,NaN,31.608822,400,399.875153,25,32.648289,9.421593,62.358402,50.007992,402.348053,400.090118,399.456604,6323.012695,11.94423,11.451663,11.585095,1.779083,1.728608,1.660251,52.3652,61.473286,25.536478,-0.862317800521851,61.628468,93.804146,119.371994,0.363110572099686,434.28595,429.173511985251,1.93306035254226,0.0459109870627262,0.987207081964101,-8.50550772568238,517.5656966046,2.02472514745,0.0104153719092854,1.19833411591658,56.9533021471468,482.638358694148,94.2815695905684,0.00886279500338629,1.32097011293758
6,6.027907,36,35.846031,1.2597,0.75625205039978,122.274948,NaN,1.000028,NaN,31.608822,400,399.875153,25,32.648289,9.433592,62.218151,50.007992,400.783936,398.57373,397.706543,6314.967285,11.885055,11.463117,11.548134,1.77891,1.730633,1.66662,52.3316,61.469448,25.513151,-0.84490031003952,61.63274,93.755898,119.415054,0.301990330219269,443.535889,429.174121140679,1.93306626412094,0.0459129157087048,0.98719471589611,-8.50657697494682,517.563925649898,2.02471585672727,0.0104147195124174,1.19835239278938,56.9555915636926,482.642150020101,94.2863412564051,0.00886246484013648,1.32097258568127
6,6.027411,36,35.843773,1.2597,0.760894358158112,122.270538,NaN,0.999413967132568,NaN,31.624866,400,399.85257,25,32.654278,9.428421,62.59016,50.007992,400.783936,398.57373,397.706543,6314.967285,11.885055,11.463117,11.548134,1.77891,1.730633,1.66662,52.3316,61.469448,25.513151,-0.84490031003952,61.63274,93.755898,119.415054,0.301990330219269,443.535889,429.180077150262,1.93309632316176,0.0459185119101699,0.987141136784515,-8.50898775477941,517.560829722617,2.02471397464558,0.0104153015575922,1.19833996809801,56.9527620466048,482.651193611696,94.2908375870976,0.00886351250433377,1.32089006986139
6,6.028205,36,35.842773,1.2597,0.769338011741638,122.308266,NaN,0.999758958816528,NaN,31.615601,400,399.799957,25,32.659489,9.421657,62.681202,50.007992,401.884247,399.731506,398.988983,6315.112305,11.923645,11.436419,11.579712,1.802405,1.749541,1.680236,52.308823,61.363068,25.520462,-0.846805274486542,61.60059,93.735237,119.430023,0.309247374534607,431.399231,429.18621414684,1.9331054181437,0.0459138193688567,0.987139013846209,-8.50512863532236,517.607008029974,2.02483338599185,0.0104175771590914,1.19824308014373,56.9515088928438,482.653649112086,94.2916558443165,0.00886390432848694,1.32086249919411
6,6.027224,36,35.84034,1.2597,0.772093772888184,122.337051,NaN,1.000005,NaN,31.595613,400,399.870026,25,32.664604,9.41143,62.371082,50.007992,402.142029,399.89502,399.123199,6322.840332,11.92104,11.45771,11.562007,1.795285,1.746269,1.67793,52.305397,61.428455,25.515863,-0.854291796684265,61.562016,93.82531,119.364647,0.32350555062294,441.756714,429.191649798604,1.93314170694937,0.0459231610191147,0.987068670906856,-8.50989669677676,517.64385529241,2.02493296845831,0.0104199097131218,1.19815257706398,56.9484598515452,482.664826509671,94.2975863251474,0.00886510013329433,1.32076533633294
6,6.025908,36,35.840462,1.2597,0.765659689903259,122.308907,NaN,0.999823689460754,NaN,31.587032,400,400.147614,25,32.668648,9.394521,61.993732,50.007992,402.142029,399.89502,399.123199,6322.840332,11.92104,11.45771,11.562007,1.795285,1.746269,1.67793,52.305397,61.428455,25.515863,-0.854291796684265,61.562016,93.82531,119.364647,0.32350555062294,441.756714,429.188941623768,1.9331538855874,0.0459329747336892,0.987030344153385,-8.51629392097277,517.610015364189,2.02484707879212,0.0104184351923485,1.19821850523865,56.9486127462219,482.669409702943,94.3011834216127,0.00886527980109907,1.32074046343369
6,6.026586,36,35.840504,1.2597,0.763877689838409,122.292114,NaN,1.000393,NaN,31.572309,400,400.181549,25,32.665413,9.382826,61.827793,50.007992,401.449799,399.181885,398.466949,6313.618164,11.915433,11.438229,11.568078,1.77444,1.730222,1.668243,52.321789,61.448582,25.490864,-0.851903200149536,61.642479,93.802643,119.379738,0.345234662294388,452.996521,429.185305924766,1.93312924384624,0.0459265485419453,0.987078279462329,-8.5129979541357,517.589852653468,2.02479598145935,0.0104175662800799,1.19825757182817,56.9486653819971,482.660392373967,94.2943997860293,0.00886484804498304,1.3207931721562
6,6.026586,36,35.840504,1.2597,0.76945036649704,122.331863,NaN,1.000393,NaN,31.564392,400,400.067139,25,32.669163,9.382191,62.012505,50.007992,402.22168,399.971893,399.325928,6323.913086,11.93756,11.453413,11.584102,1.769794,1.727636,1.656181,52.329166,61.294357,25.457773,-0.821360230445862,61.597519,93.78083,119.392349,0.31045264005661,442.108215,429.190806506974,1.93314932507141,0.0459280460498542,0.987047459988731,-8.5129979541357,517.637480375996,2.02491641711179,0.0104195873676972,1.19816613812708,56.9486653819971,482.667771171143,94.2999865171985,0.00886519181079217,1.32075049911348
6,6.026838,36,35.841084,1.2597,0.776757061481476,122.364479,NaN,0.999811410903931,NaN,31.543922,400,400.04483,25,32.67049,9.388267,62.373932,50.007992,402.22168,399.971893,399.325928,6323.913086,11.93756,11.453413,11.584102,1.769794,1.727636,1.656181,52.329166,61.294357,25.457773,-0.821360230445862,61.597519,93.78083,119.392349,0.31045264005661,442.108215,429.197321003076,1.93316888206525,0.0459277991868704,0.98702121792972,-8.51177297629465,517.675996871037,2.02501227625783,0.010421038274618,1.19809701437547,56.9493922518747,482.675471647295,94.3064205338191,0.00886538960716315,1.32071372426601
6,6.028595,36,35.840752,1.2597,0.780805051326752,122.368111,NaN,1.000193,NaN,31.533134,400,399.980072,25,32.665195,9.406758,63.252911,50.007992,402.275177,400.024963,399.356293,6323.09668,11.937003,11.446471,11.582113,1.796412,1.743958,1.677937,52.323841,61.403885,25.44817,-0.829137921333313,61.647221,93.762375,119.407326,0.248236626386643,438.730408,429.196453990178,1.93313626311502,0.0459134813759269,0.987097483378902,-8.50323323943223,517.680669840039,2.02502496588041,0.010421341498927,1.19808536365226,56.9489761826947,482.663191425772,94.2967771081774,0.00886490963248614,1.32078029699391
6,6.02784,36,35.841022,1.2597,0.781204223632812,122.386223,NaN,0.999805450439453,NaN,31.52717,400,399.864105,25,32.665298,9.405296,63.862019,50.007133,402.378418,400.167725,399.498077,6322.995117,11.944986,11.474556,11.596326,1.795983,1.750206,1.668643,52.347492,61.578003,25.421888,-0.827932298183441,61.639744,93.786659,119.411522,0.347837388515472,443.299957,429.198937491046,1.9331579847256,0.0459202074221639,0.987052888607397,-8.50690261585021,517.702107777261,2.0250784553791,0.0104221656677889,1.19804650597707,56.949314552444,482.671412397875,94.3032825160035,0.00886521770543448,1.32073636490436
6,6.028063,36,35.840843,1.2597,0.781485259532928,122.394417,NaN,0.999240100383759,NaN,31.528025,400,399.953735,25,32.668774,9.416842,64.224075,50.007133,402.378418,400.167725,399.498077,6322.995117,11.944986,11.474556,11.596326,1.795983,1.750206,1.668643,52.347492,61.578003,25.421888,-0.827932298183441,61.639744,93.786659,119.411522,0.347837388515472,443.299957,429.198597744722,1.93315300630303,0.0459183277947497,0.987063854071645,-8.50581877696482,517.712097782958,2.02510418364559,0.0104226460852531,1.19802593131097,56.9490902260651,482.669424374887,94.3015910115074,0.00886517475995657,1.32074546856971
6,6.027789,36,35.840862,1.2597,0.777327477931976,122.385368,NaN,1.000083,NaN,31.538342,400,399.938934,25,32.662403,9.428054,63.615414,50.007133,400.585114,398.315308,397.457367,6320.124023,11.908133,11.4876,11.544978,1.79336,1.753205,1.679684,52.319889,61.512272,25.39628,-0.797902405261993,61.640469,93.792282,119.399147,0.351231455802917,450.041199,429.195252047544,1.93314538566303,0.0459196130266293,0.987071457256362,-8.50715049358979,517.701238356859,2.02507667888845,0.0104221793699916,1.19804687017086,56.9491140372863,482.666641007533,94.2995033752662,0.0088650398178053,1.32076181733983
6,6.027429,36,35.841419,1.2597,0.764236986637115,122.302391,NaN,0.999351799488068,NaN,31.53985,400,399.758057,25,32.661419,9.413271,63.10405,50.007133,400.585114,398.315308,397.457367,6320.124023,11.908133,11.4876,11.544978,1.79336,1.753205,1.679684,52.319889,61.512272,25.39628,-0.797902405261993,61.640469,93.792282,119.399147,0.351231455802917,450.041199,429.183326935419,1.9331078857243,0.0459192522773618,0.987123648061805,-8.50890026417176,517.601280373814,2.02482246919953,0.0104177620386838,1.19824306467457,56.9498120775486,482.653355600855,94.2900244693066,0.00886426632292937,1.32084610382281
6,6.028852,36,35.843098,1.2597,0.764236986637115,122.302391,NaN,0.998776614665985,NaN,31.53985,400,399.758057,25,32.661419,9.393449,62.60458,50.007133,401.941895,399.747375,399.107941,6324.041992,11.961484,11.479945,11.59349,1.822213,1.778172,1.713687,52.377831,61.475742,25.437115,-0.829183161258698,61.573303,93.805153,119.412422,0.120893649756908,401.132294,429.179387414614,1.93306965133794,0.0459067776552931,0.987203604434626,-8.50198427302035,517.599653376521,2.02481393191597,0.0104171623636034,1.19825984994903,56.9519161709216,482.640795119515,94.2822628731316,0.00886321532625859,1.32094122698672
6,6.02948,36,35.8438,1.2597,0.753724455833435,122.151253,NaN,0.999411225318909,NaN,31.548996,400,399.740417,25,32.663391,9.391572,62.487408,50.007133,401.97525,399.648804,398.921326,6322.016602,11.934037,11.474544,11.546508,1.820464,1.776797,1.710921,52.406281,61.301559,25.439648,-0.818314552307129,61.601475,93.759506,119.43824,0.293294012546539,433.651581,429.167270020562,1.93301488833545,0.0458984498237915,0.987297157543514,-8.49893249409905,517.417843109661,2.02435224254307,0.0104092239477971,1.19861585404537,56.9527958813641,482.621295951277,94.2682326954233,0.0088621121398361,1.3210635113078
6,6.027189,36,35.843216,1.2597,0.751563966274261,121.993721,NaN,0.998733043670654,NaN,31.559565,400,399.968262,25,32.659618,9.398372,62.415142,50.007133,401.97525,399.648804,398.921326,6322.016602,11.934037,11.474544,11.546508,1.820464,1.776797,1.710921,52.406281,61.301559,25.439648,-0.818314552307129,61.601475,93.759506,119.43824,0.293294012546539,433.651581,429.171481218961,1.93306866206554,0.0459179512196289,0.987180322836165,-8.51006682198255,517.22956168036,2.02387738655894,0.0104014132809645,1.19897604223975,56.952064043453,482.640536214695,94.2821896907442,0.0088631705289056,1.32094430272766
6,6.02566,36,35.844181,1.2597,0.755774855613708,121.898682,NaN,0.999938070774078,NaN,31.576874,400,400.023621,25,32.658863,9.425512,62.217537,50.007133,401.223755,399.087982,398.388367,6320.26709,11.944027,11.464184,11.568526,1.797233,1.769196,1.710237,52.431423,61.51144,25.437317,-0.819592237472534,61.600895,93.720726,119.467422,0.242944717407227,421.170624,429.179871314509,1.93312493024923,0.0459324938428319,0.987071085134902,-8.51749959570066,517.1146626207,2.02358403383514,0.0103962279038496,1.19920775742376,56.9532733252091,482.662066798969,94.2994940829439,0.00886390584523798,1.32083261646937
6,6.025268,36,35.842381,1.2597,0.761146903038025,121.836975,NaN,0.998458683490753,NaN,31.56831,400,399.964325,25,32.65947,9.44649,62.293598,50.007133,402.312805,400.182098,399.440216,6316.800781,11.961608,11.477074,11.586833,1.804185,1.761609,1.7119,52.44635,61.478054,25.458363,-0.819608807563782,61.551311,93.693016,119.480614,0.274895310401917,437.116089,429.186258945572,1.93315482447194,0.0459373770531632,0.987019352353539,-8.51940541651089,517.042411328601,2.02340586416428,0.0103937257929913,1.19933418991674,56.9510176488492,482.671455911342,94.3047296464731,0.00886484263982832,1.32075426823872
6,6.025268,36,35.842381,1.2597,0.774403810501099,121.801376,NaN,0.998458683490753,NaN,31.561754,400,400.228485,25,32.656033,9.44876,62.640129,50.007133,402.312805,400.182098,399.440216,6316.800781,11.961608,11.477074,11.586833,1.804185,1.761609,1.7119,52.44635,61.478054,25.458363,-0.819608807563782,61.551311,93.693016,119.480614,0.274895310401917,437.116089,429.199343284093,1.93320259186677,0.0459409399086246,0.986946090546793,-8.51940541651089,516.999714743495,2.02329776310778,0.0103919113044901,1.19941776763566,56.9510176488492,482.689008601433,94.3180200554781,0.00886566031550704,1.32065280296982
6,6.022718,36,35.843929,1.2597,0.804535984992981,121.789818,NaN,0.999111652374268,NaN,31.539314,400,400.309265,25,32.655663,9.440985,62.99371,49.999889,401.326935,399.172363,398.379944,6316.81543,11.943018,11.483601,11.583487,1.8069,1.759564,1.699126,52.472145,61.34811,25.450264,-0.791296005249023,61.493309,93.71711,119.46756,0.244988933205605,431.431793,429.236131541677,1.93337966413629,0.0459714239064936,0.986636982112931,-8.53180527437939,516.984343674581,2.02325477073474,0.0103907698235061,1.19946057567057,56.9529575360383,482.755454276394,94.3699499570045,0.00886832561545515,1.32028987543735
6,6.022931,36,35.843296,1.2597,0.820005297660828,121.778625,NaN,0.999963939189911,NaN,31.516615,400,400.249481,25,32.65675,9.429832,62.94627,49.999889,401.033569,398.875671,398.033813,6320.310547,11.926787,11.481234,11.572368,1.805203,1.738728,1.692233,52.461838,61.240913,25.461742,-0.786486864089966,61.488289,93.674492,119.492012,0.193351954221725,422.394867,429.250804664455,1.93342964878226,0.0459737101729653,0.986563827046,-8.53076936895167,516.971534699283,2.02322400295161,0.0103904250580263,1.19948049594703,56.9521642957917,482.773263571003,94.3827812109698,0.00886933071956847,1.32017875665247
6,6.020772,36,35.842987,1.2597,0.833452701568604,121.759972,NaN,1.000022,NaN,31.51193,400,400.145538,25,32.655628,9.425072,62.683731,49.999889,401.033569,398.875671,398.033813,6320.310547,11.926787,11.481234,11.572368,1.805203,1.738728,1.692233,52.461838,61.240913,25.461742,-0.786486864089966,61.488289,93.674492,119.492012,0.193351954221725,422.394867,429.270037210807,1.93353608376312,0.0459962926896672,0.986369203512078,-8.54127075044465,516.949461497321,2.02316892296208,0.0103895843237075,1.19952125691246,56.951777070131,482.812109411113,94.4118871770897,0.00887122549860506,1.31995088769691
6,6.021603,36,35.843021,1.2597,0.853708922863007,121.747276,NaN,0.998975336551666,NaN,31.505167,400,400.122009,25,32.649048,9.442929,62.511562,49.999889,402.361664,400.149994,399.404785,6314.495605,11.97093,11.483443,11.589876,1.813645,1.767403,1.714649,52.444611,61.305756,25.468185,-0.792526602745056,61.532757,93.645988,119.523483,0.237039819359779,433.09903,429.28772079802,1.93358667389939,0.0459944325394798,0.986304605914086,-8.53722842585364,516.934199048781,2.02313018497367,0.0103889248687108,1.19955149000461,56.9518196776157,482.830734957434,94.426033876184,0.00887208336162052,1.31984415850691
6,6.020611,36,35.841095,1.2597,0.874117016792297,121.726036,NaN,0.999078273773193,NaN,31.483774,400,399.904968,25,32.652153,9.458023,62.634613,49.999889,400.862274,398.664734,397.654175,6315.896973,11.918806,11.497711,11.547496,1.816335,1.749221,1.694289,52.415745,61.382252,25.459423,-0.779525339603424,61.549809,93.760498,119.450409,0.286962747573852,444.120972,429.310587227935,1.93368677750996,0.0460086342123978,0.986137529511088,-8.54205396943206,516.91059755391,2.02307548414814,0.0103885289379957,1.19958203544803,56.9494060372439,482.865822934187,94.4506195115755,0.00887425196651843,1.31961676866977
6,6.019846,36,35.841988,1.2597,0.877259850502014,121.741287,NaN,0.999738574028015,NaN,31.474895,400,399.960144,25,32.660072,9.464602,62.854256,49.999889,400.862274,398.664734,397.654175,6315.896973,11.918806,11.497711,11.547496,1.816335,1.749221,1.694289,52.415745,61.382252,25.459423,-0.779525339603424,61.549809,93.760498,119.450409,0.286962747573852,444.120972,429.315798426594,1.93371864002903,0.0460162043548563,0.986077672929246,-8.54577569314671,516.92802172954,2.0231172596408,0.0103889880289589,1.19955514312593,56.950525147316,482.878328282462,94.4610241188387,0.00887458622190525,1.31955681677265
6,6.019831,36,35.841187,1.2597,0.884245872497559,121.803162,NaN,1.000194,NaN,31.447708,400,400.049011,25,32.663734,9.46994,63.046875,49.999889,400.942719,398.751617,397.864319,6309.678711,11.920425,11.447845,11.556682,1.841333,1.784488,1.715334,52.430359,61.212109,25.479038,-0.802908420562744,61.388657,93.803749,119.436516,0.264859139919281,425.135925,429.3227284577,1.93374418116573,0.0460182131361804,0.986038678457614,-8.54584867170792,517.003019905368,2.02330927332638,0.0103924283853599,1.19940150716993,56.9495213329419,482.887006686386,94.4667687941029,0.0088752127380252,1.31949631364374
6,6.020836,36,35.841003,1.2597,0.887725651264191,121.866043,NaN,1.000365,NaN,31.434231,400,399.914856,25,32.658676,9.456324,62.93914,49.999889,401.298157,399.076752,398.199768,6312.108887,11.934271,11.460568,11.554495,1.836442,1.792069,1.712734,52.446949,61.396694,25.466917,-0.791237592697144,61.425468,93.831795,119.420586,0.274975717067719,433.946503,429.323385654226,1.93372970410047,0.0460103121517599,0.986075717620839,-8.54095941315558,517.078613937275,2.02350114228148,0.0103956989133382,1.19925213110611,56.9492907413074,482.881521397802,94.4624205588608,0.00887500844980741,1.31952536380938
6,6.018451,36,35.841312,1.2597,0.887725651264191,121.866043,NaN,0.999999523162842,NaN,31.434231,400,399.914856,25,32.658676,9.456687,62.80883,49.999889,401.298157,399.076752,398.199768,6312.108887,11.934271,11.460568,11.554495,1.836442,1.792069,1.712734,52.446949,61.396694,25.466917,-0.791237592697144,61.425468,93.831795,119.420586,0.274975717067719,433.946503,429.329968360041,1.93379377800113,0.0460312854870269,0.98594275073887,-8.55256329056414,517.078313156164,2.02349956764543,0.0103955886391285,1.19925524906266,56.9496779843204,482.905350626996,94.4808014311064,0.00887603207054342,1.31939267578737
6,6.019708,36,35.840698,1.2597,0.887542963027954,121.944679,NaN,0.999476671218872,NaN,31.436539,400,399.907532,25,32.657043,9.455725,62.945122,49.990658,402.287323,399.991699,399.324341,6310.697266,11.963108,11.468924,11.570725,1.832489,1.783358,1.718441,52.482098,61.248322,25.442993,-0.780092120170593,61.44315,93.790321,119.441956,0.247638925909996,434.356995,429.326318976253,1.93375934908628,0.0460201805067929,0.986013819404452,-8.54644710115269,517.173207736697,2.02374138944917,0.0103998142176043,1.19906511652292,56.9489085084987,482.89214869082,94.4701577481016,0.00887558796078797,1.3194602814654
6,6.017722,36,35.83984,1.2597,0.891190111637115,122.011131,NaN,0.999453186988831,NaN,31.43084,400,400.171661,25,32.664528,9.45442,63.147617,49.990658,402.287323,399.991699,399.324341,6310.697266,11.963108,11.468924,11.570725,1.832489,1.783358,1.718441,52.482098,61.248322,25.442993,-0.780092120170593,61.44315,93.790321,119.441956,0.247638925909996,434.356995,429.335395818362,1.93382582961447,0.0460386303537889,0.985883230957431,-8.55611083295696,517.253716778852,2.02394740249931,0.0104035049781782,1.19890151111403,56.947833229619,482.915827278705,94.4872130856225,0.0088769287117772,1.31931297788438
6,6.018404,36,35.839218,1.2597,0.890761256217957,122.080238,NaN,0.998844981193542,NaN,31.456095,400,400.204773,25,32.671467,9.443128,63.084602,49.990658,401.835602,399.5849,398.894531,6316.928711,11.935459,11.438337,11.559897,1.843245,1.799908,1.736995,52.482952,61.331856,25.42173,-0.756741464138031,61.4207,93.841286,119.402222,0.244959309697151,420.672241,429.333090971663,1.93380596224712,0.0460325145752834,0.985923573595184,-8.55279199744814,517.337167816774,2.02416020404537,0.0104072455987012,1.19873455821862,56.947053702067,482.907971212036,94.480612377227,0.00887673573899534,1.31934977267507
