P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.017819,36,35.838165,1.2597,0.890624403953552,122.155174,NaN,0.999153673648834,NaN,31.50189,400,400.041809,25,32.67382,9.438482,62.806973,49.990658,401.041779,398.847351,398.104614,6314.253906,11.943608,11.468717,11.574348,1.835357,1.784074,1.721565,52.496738,61.444229,25.427748,-0.753376305103302,61.372856,93.834869,119.410652,0.290209501981735,426.077301,429.334570419168,1.93382118808469,0.0460376248189728,0.985891720166573,-8.55563878173621,517.428011586155,2.02439280557608,0.0104114356251895,1.19855026352239,56.9457339946023,482.912633969324,94.4830526984169,0.00887724535953719,1.31930900952629
6,6.017142,36,35.838478,1.2597,0.897925555706024,122.176132,NaN,0.999140202999115,NaN,31.51622,400,399.909454,25,32.674915,9.424845,62.422886,49.990658,401.041779,398.847351,398.104614,6314.253906,11.943608,11.468717,11.574348,1.835357,1.784074,1.721565,52.496738,61.444229,25.427748,-0.753376305103302,61.372856,93.834869,119.410652,0.290209501981735,426.077301,429.343636326085,1.93386564412081,0.0460455443537946,0.985814215915788,-8.55893352779083,517.452826602593,2.02445475385308,0.0104123902842542,1.19850491105149,56.9461262755989,482.929255651172,94.4959770351778,0.00887793227135021,1.31921784516618
6,6.017142,36,35.838478,1.2597,0.903068840503693,122.180313,NaN,0.999140202999115,NaN,31.499693,400,400.076141,25,32.678429,9.387179,62.148209,49.990658,402.508453,400.272736,399.692688,6316.700195,11.976042,11.468043,11.59992,1.836426,1.795212,1.716894,52.458397,61.222717,25.449873,-0.766538560390472,61.410042,93.782997,119.436768,0.227151900529862,410.478516,429.348706577317,1.93388414527765,0.0460469263128661,0.985786205052913,-8.55893352779083,517.457837531413,2.02446742921632,0.0104126030200091,1.19849524235467,56.9461262755989,482.936057581677,94.5011331442067,0.00887824894337879,1.31917884920235
6,6.018846,36,35.839565,1.2597,0.900632739067078,122.191048,NaN,0.999754369258881,NaN,31.480883,400,400.057617,25,32.681362,9.401924,61.979462,49.990658,401.19162,398.847961,398.044556,6313.506836,11.919828,11.475237,11.533342,1.826736,1.784527,1.71264,52.464638,61.316452,25.462978,-0.779994010925293,61.406727,93.75251,119.462166,0.106408014893532,407.249969,429.341603691315,1.9338296010413,0.0460312784216724,0.985894379285068,-8.55064123312843,517.469648727236,2.02449444255667,0.0104127609947621,1.19848131677706,56.9474885845433,482.916969679728,94.4877933380365,0.00887705829208535,1.31930276575918
6,6.017307,36,35.840023,1.2597,0.877745032310486,122.179779,NaN,0.998554289340973,NaN,31.478922,400,400.119415,25,32.684124,9.412977,62.131321,49.990658,401.19162,398.847961,398.044556,6313.506836,11.919828,11.475237,11.533342,1.826736,1.784527,1.71264,52.464638,61.316452,25.462978,-0.779994010925293,61.406727,93.75251,119.462166,0.106408014893532,407.249969,429.323285540704,1.93378860921011,0.046038669404285,0.985933430551834,-8.55813049874723,517.455698526373,2.02445794927033,0.0104120240772831,1.19851196201203,56.9480625740659,482.902306288498,94.4771549894553,0.00887624837349368,1.3193929928989
6,6.01817,36,35.84087,1.2597,0.882351100444794,122.132172,NaN,0.99893581867218,NaN,31.450857,400,400.149017,25,32.686001,9.421555,62.261139,49.990658,402.339661,400.110748,399.463165,6312.92334,11.948215,11.447805,11.58646,1.844982,1.799008,1.726101,52.478737,61.298904,25.466732,-0.786690592765808,61.461048,93.754173,119.476677,0.331098586320877,432.216614,429.32544487243,1.93378199120896,0.046032313506433,0.985956410239333,-8.553930685941,517.39781614636,2.02430929438823,0.010409299098838,1.19863066922177,56.9491240630617,482.900625138463,94.4767607287992,0.00887593483489179,1.31941391370219
6,6.017552,36,35.841827,1.2597,0.897150456905365,122.100708,NaN,0.999016642570496,NaN,31.440041,400,400.003754,25,32.689709,9.409802,62.513851,49.990658,402.339661,400.110748,399.463165,6312.92334,11.948215,11.447805,11.58646,1.844982,1.799008,1.726101,52.478737,61.298904,25.466732,-0.786690592765808,61.461048,93.754173,119.476677,0.331098586320877,432.216614,429.341740984124,1.93385183946828,0.0460417278110929,0.985841275044177,-8.55693815313305,517.359171996978,2.02420900703176,0.0104073560376672,1.19871324021982,56.9503233833378,482.927153467682,94.4978620265744,0.00887690404637984,1.3192744500476
6,6.017491,36,35.841652,1.2597,0.897150456905365,122.100708,NaN,1.00005,NaN,31.440041,400,400.003754,25,32.689709,9.397209,62.597683,49.990658,401.099518,398.834229,398.100281,6311.897949,11.895076,11.429083,11.540418,1.860858,1.823287,1.74534,52.48489,61.425999,25.422544,-0.735549926757812,61.393055,93.705475,119.494896,0.230402901768684,428.188751,429.341909291978,1.93385347847102,0.0460422646215362,0.985837877244085,-8.55723501941236,517.35934192971,2.02420989776263,0.010407418517773,1.19871148319788,56.950104073834,482.927600697206,94.498019260377,0.00887697347697593,1.31926955731307
6,6.016594,36,35.841557,1.2597,0.903500199317932,122.131439,NaN,0.998981237411499,NaN,31.441593,400,400.039886,25,32.6954,9.4097,62.866711,49.993866,402.320313,400.081268,399.40683,6323.445801,11.946847,11.445983,11.59177,1.847185,1.797751,1.732003,52.467049,61.407803,25.4013,-0.706604778766632,61.438141,93.736458,119.483383,0.443237185478211,447.273682,429.350643559073,1.93390042126816,0.0460518658228254,0.98575334538991,-8.5616006775964,517.39627065678,2.02430357543358,0.0104090164941701,1.19863926087181,56.9499850197385,482.944775108901,94.5109392089186,0.0088777993718876,1.31916983097528
6,6.015517,36,35.842522,1.2597,0.898214936256409,122.219795,NaN,0.999267935752869,NaN,31.447971,400,400.180664,25,32.697071,9.4117,63.140587,49.993866,402.320313,400.081268,399.40683,6323.445801,11.946847,11.445983,11.59177,1.847185,1.797751,1.732003,52.467049,61.407803,25.4013,-0.706604778766632,61.438141,93.736458,119.483383,0.443237185478211,447.273682,429.348404774694,1.93391035167202,0.0460599279855006,0.985722150930327,-8.56684304067329,517.501232684071,2.02456654184196,0.0104131674408988,1.19844451885646,56.9511943468077,482.949282864561,94.5153584887332,0.00887774113825982,1.31915682907704
6,6.015401,36,35.843063,1.2597,0.889336407184601,122.283401,NaN,0.999123930931091,NaN,31.469542,400,400.146851,25,32.691338,9.412251,63.296135,49.993866,401.655029,399.431702,398.744263,6315.634766,11.91535,11.434081,11.570419,1.834639,1.792918,1.721307,52.461227,61.326183,25.39444,-0.704049706459045,61.404068,93.766434,119.477837,0.187683030962944,416.161652,429.339972866532,1.93388153284228,0.0460585633870493,0.985764029425363,-8.56740772025159,517.576931929667,2.02475656588742,0.0104162092362632,1.1983032269538,56.9518723103505,482.939167541769,94.5082524899145,0.00887711999515996,1.31922200376191
6,6.016451,36,35.843052,1.2597,0.889311373233795,122.275528,NaN,0.999661028385162,NaN,31.525866,400,400.05777,25,32.686443,9.41138,63.236893,49.993866,402.057617,399.616882,398.946716,6319.062012,11.946158,11.479647,11.555665,1.834582,1.801528,1.713064,52.452602,61.114815,25.400316,-0.68921309709549,61.431446,93.793304,119.467422,0.306044906377792,435.708832,429.337050923192,1.93385322447158,0.0460493118873534,0.985822656205529,-8.56229669776752,517.567508279288,2.02473276343056,0.0104158128016963,1.19832125552964,56.9518585255911,482.928750072387,94.5003445673166,0.00887663811000253,1.3192815895177
6,6.01521,36,35.84304,1.2597,0.895366430282593,122.236511,NaN,0.999366223812103,NaN,31.569372,400,400.182892,25,32.689056,9.416616,63.020168,49.993866,402.057617,399.616882,398.946716,6319.062012,11.946158,11.479647,11.555665,1.834582,1.801528,1.713064,52.452602,61.114815,25.400316,-0.68921309709549,61.431446,93.793304,119.467422,0.306044906377792,435.708832,429.346443888555,1.93390835633173,0.0460618660128199,0.98572056161858,-8.56833751242664,517.520763260308,2.02461457473602,0.0104138327370157,1.19841111331475,56.951843487672,482.949009110825,94.5156888957007,0.00887758450320248,1.31916528629395
6,6.01617,36,35.843056,1.2597,0.904487431049347,122.230911,NaN,0.999895215034485,NaN,31.600136,400,400.319092,25,32.689724,9.389394,62.755436,49.993866,402.380707,400.057861,399.452118,6315.490234,11.961604,11.44449,11.572901,1.841595,1.810258,1.723234,52.467148,61.146324,25.398642,-0.690846681594849,61.517826,93.823029,119.430519,0.280122101306915,435.725739,429.352786342637,1.93391536528475,0.0460558638285524,0.985724368232332,-8.56366443835765,517.514036605902,2.02459751961686,0.010413542183668,1.19842419963121,56.951863538231,482.951600276225,94.5176697681511,0.00887770067387466,1.31915064953764
6,6.016076,36,35.842194,1.2597,0.913774788379669,122.275032,NaN,0.998898446559906,NaN,31.609705,400,400.171173,25,32.692036,9.383841,62.555481,49.993866,401.177338,398.807312,398.017609,6315.494141,11.908834,11.457409,11.523304,1.84839,1.813887,1.730547,52.491947,61.283024,25.431738,-0.708713233470917,61.367516,93.823334,119.443085,0.36030238866806,448.708618,429.36220013195,1.93395129450198,0.0460591869686809,0.985668617403311,-8.56412198517404,517.567745574452,2.02473562360168,0.0104160940004792,1.19831381579638,56.9507833038813,482.964045158421,94.5262089691382,0.00887851942066013,1.31906788724011
6,6.016076,36,35.842194,1.2597,0.922913551330566,122.312531,NaN,0.998898446559906,NaN,31.628958,400,400.009064,25,32.691051,9.394872,62.506706,49.993866,401.177338,398.807312,398.017609,6315.494141,11.908834,11.457409,11.523304,1.84839,1.813887,1.730547,52.491947,61.283024,25.431738,-0.708713233470917,61.367516,93.823334,119.443085,0.36030238866806,448.708618,429.371207696787,1.93398416062837,0.046061642399586,0.985618943729344,-8.56412198517404,517.612679525054,2.02484925277671,0.0104180008116264,1.19822747960933,56.9507833038813,482.976129414072,94.53537041777,0.00887908190738554,1.3189986806927
6,6.015621,36,35.843323,1.2597,0.932981252670288,122.359581,NaN,0.998704075813293,NaN,31.651228,400,400.144073,25,32.694138,9.406427,62.788353,49.993866,402.361664,400.135559,399.481354,6314.658691,11.943003,11.439809,11.587272,1.852032,1.802172,1.723308,52.515148,61.215157,25.430916,-0.700790584087372,61.453384,93.80954,119.456825,0.199533239006996,413.743195,429.382384708627,1.93403258834531,0.0460683539039725,0.985538971282846,-8.56633678325124,517.667960191875,2.02498605750483,0.0104199895144248,1.19813061500814,56.9521981309147,482.99493845325,94.5508031284979,0.00887964369723045,1.31890601677018
6,6.017479,36,35.842194,1.2597,0.944960534572601,122.414177,NaN,0.998534977436066,NaN,31.658333,400,400.088959,25,32.701698,9.402459,63.370541,49.995884,401.107971,398.849945,397.994843,6315.039551,11.885382,11.45823,11.540119,1.84633,1.810518,1.74067,52.501488,61.216377,25.406961,-0.672924697399139,61.358894,93.830162,119.439758,0.349577486515045,443.911499,429.389069135957,1.9340257516893,0.0460552139967135,0.985577209995699,-8.55729341960983,517.734462687276,2.02515716441147,0.010423167689055,1.19799412255944,56.9507833038813,482.991422095472,94.5469649623133,0.00887979371007708,1.31891113796197
6,6.017739,36,35.842682,1.2597,0.953758716583252,122.434166,NaN,0.999199748039246,NaN,31.647718,400,399.961945,25,32.707317,9.387115,63.733097,49.995884,401.107971,398.849945,397.994843,6315.039551,11.885382,11.45823,11.540119,1.84633,1.810518,1.74067,52.501488,61.216377,25.406961,-0.672924697399139,61.358894,93.830162,119.439758,0.349577486515045,443.911499,429.397023650559,1.93405040361872,0.0460552886909773,0.985543913795321,-8.55602810190516,517.757936690084,2.02521522010205,0.0104240091257138,1.1979532118726,56.9513948544497,483.000919982608,94.5546730026417,0.00888010018650257,1.3188632729489
6,6.016794,36,35.842285,1.2597,0.953758716583252,122.434166,NaN,0.99943345785141,NaN,31.647718,400,399.961945,25,32.707317,9.388134,63.562836,49.995884,402.257019,400.047913,399.357147,6315.785156,11.944626,11.454438,11.588964,1.840321,1.793252,1.723292,52.54776,61.254601,25.390497,-0.647183835506439,61.381115,93.764694,119.474113,0.147285491228104,411.239349,429.399628024821,1.93407578448943,0.0460636069182347,0.985491424519405,-8.56062724388869,517.758320872442,2.02521723741822,0.0104241509544578,1.19794925407535,56.9508973435329,483.009900186181,94.5610700934819,0.00888062845306077,1.31880662662208
6,6.017016,36,35.842056,1.2597,0.964335501194,122.447235,NaN,0.999981105327606,NaN,31.649681,400,400.080475,25,32.698299,9.398453,63.660053,49.995884,402.257019,400.047913,399.357147,6315.785156,11.944626,11.454438,11.588964,1.840321,1.793252,1.723292,52.54776,61.254601,25.390497,-0.647183835506439,61.381115,93.764694,119.474113,0.147285491228104,411.239349,429.409439375358,1.93410784738089,0.046064493239311,0.985446422458074,-8.55954676123542,517.774198251861,2.02525797675056,0.0104248968371425,1.19791706328166,56.9506103641793,483.021486841299,94.5696183414001,0.00888123134294299,1.31873732506208
6,6.015031,36,35.842751,1.2597,0.977458834648132,122.44046,NaN,0.999154627323151,NaN,31.645895,400,399.931793,25,32.686359,9.426867,63.747051,49.995884,401.36441,399.22345,398.450989,6310.274414,11.91604,11.445262,11.57606,1.839371,1.793679,1.728236,52.543961,61.174225,25.384472,-0.637542247772217,61.381416,93.789558,119.476921,0.366943657398224,439.323822,429.427838770996,1.93420833327017,0.0460854985071177,0.985265253766497,-8.56920890866036,517.765409794219,2.02523392944184,0.0104243042928808,1.19793949327029,56.9514813231452,483.059056281991,94.5988307667821,0.00888278660528046,1.31853187546846
6,6.014239,36,35.843407,1.2597,0.979971528053284,122.463776,NaN,0.998951196670532,NaN,31.630043,400,399.934082,25,32.688305,9.43005,63.812222,49.995884,401.928131,399.565887,398.832458,6318.61084,11.962829,11.493312,11.561619,1.841546,1.792207,1.712334,52.554356,61.222836,25.366756,-0.600037574768066,61.38522,93.781563,119.492332,0.3056381046772,438.778534,429.432495619626,1.9342386370023,0.0460931513659643,0.985207757019892,-8.57306470832077,517.792705699949,2.02530119915299,0.0104252545994826,1.19789269304668,56.9523033956128,483.07078332576,94.6084056343951,0.00888314999866157,1.31847362335477
6,6.016882,36,35.845261,1.2597,0.978539824485779,122.502495,NaN,0.998972058296204,NaN,31.608252,400,400.006775,25,32.694729,9.437615,64.032608,49.995884,401.928131,399.565887,398.832458,6318.61084,11.962829,11.493312,11.561619,1.841546,1.792207,1.712334,52.554356,61.222836,25.366756,-0.600037574768066,61.38522,93.781563,119.492332,0.3056381046772,438.778534,429.423805534258,1.93416250730355,0.0460694875516859,0.985362069335661,-8.56019894082669,517.837292288757,2.02540901020795,0.0104265591976936,1.19782268684901,56.9546266870104,483.044433429268,94.5903455691497,0.00888140865056823,1.31864872860874
6,6.015038,36,35.844925,1.2597,0.977569997310638,122.520523,NaN,0.999385118484497,NaN,31.601158,400,400.028595,25,32.698009,9.434268,64.297661,49.995884,401.432556,399.318207,398.510406,6313.720703,11.928596,11.469457,11.587108,1.841776,1.787831,1.719104,52.584873,61.30447,25.4259,-0.626585304737091,61.336143,93.732521,119.519127,0.297106415033341,428.991699,429.427929016,1.93420854479643,0.0460854666986953,0.985265040865893,-8.56917483134379,517.859211134664,2.02546529366034,0.0104275949257896,1.19777819460459,56.9542056446543,483.061065141389,94.6026100857441,0.00888227593903662,1.31854926013565
6,6.01719,36,35.846115,1.2597,0.980006873607635,122.546333,NaN,1.000298,NaN,31.596241,400,399.850769,25,32.695072,9.430532,64.344872,49.995884,401.335297,399.062073,398.237488,6312.587402,11.908623,11.46492,11.548843,1.831246,1.773254,1.708612,52.576988,61.236675,25.490696,-0.637386322021484,61.362907,93.7005,119.539963,0.130756482481957,407.601471,429.424402731094,1.93415950978461,0.0460671699740125,0.985371215216711,-8.55869991762785,517.888974752559,2.02553737825979,0.0104284805927764,1.19773117494536,56.9556968219533,483.044089583204,94.5909710229502,0.0088811553681586,1.3186620320183
6,6.018659,36,35.848824,1.2597,0.985674619674683,122.557137,NaN,0.999649345874786,NaN,31.596849,400,399.875732,25,32.690563,9.425388,64.23381,49.995884,401.335297,399.062073,398.237488,6312.587402,11.908623,11.46492,11.548843,1.831246,1.773254,1.708612,52.576988,61.236675,25.490696,-0.637386322021484,61.362907,93.7005,119.539963,0.130756482481957,407.601471,429.425941417914,1.93414043967789,0.0460557628014143,0.985422025761342,-8.55155115724125,517.89929658502,2.0255563238776,0.0104280614746864,1.19773349364479,56.9590912937641,483.039482507017,94.590288528261,0.00888018838841566,1.31872433036198
6,6.018659,36,35.848824,1.2597,0.996940910816193,122.548042,NaN,0.999649345874786,NaN,31.583242,400,399.970673,25,32.683247,9.411268,63.831345,49.989552,402.180664,399.999634,399.28833,6321.666016,11.944051,11.464624,11.603228,1.872308,1.813862,1.735723,52.564705,61.37624,25.514,-0.621326625347137,61.448738,93.778763,119.51487,0.252308636903763,425.038422,429.437043125884,1.93418093597546,0.0460587874492734,0.985361061831665,-8.55155115724125,517.888403104628,2.02552879441309,0.0104275996333498,1.1977542245414,56.9590912937641,483.054374871164,94.6015819004855,0.00888088132276404,1.31863923029325
6,6.020882,36,35.849934,1.2597,1.009488,122.476059,NaN,0.998833358287811,NaN,31.588411,400,399.929077,25,32.676991,9.412157,63.43235,49.989552,401.063965,398.787476,397.988586,6315.924316,11.917487,11.484327,11.557689,1.851533,1.809243,1.727327,52.574268,61.248676,25.539854,-0.606344759464264,61.417793,93.777939,119.511208,0.238855689764023,420.143799,429.443285530981,1.93416636505751,0.0460426007757149,0.985416431269835,-8.54073564102629,517.801105492979,2.02530523278863,0.0104235471930346,1.19792963262602,56.9604821026367,483.05000215684,94.5994176250927,0.00888036951277628,1.31867894932948
6,6.021031,36,35.851974,1.2597,1.013893,122.426048,NaN,0.998992443084717,NaN,31.603466,400,399.82312,25,32.673512,9.412729,63.101402,49.989552,401.063965,398.787476,397.988586,6315.924316,11.917487,11.484327,11.557689,1.851533,1.809243,1.727327,52.574268,61.248676,25.539854,-0.606344759464264,61.417793,93.777939,119.511208,0.238855689764023,420.143799,429.447216001874,1.93417819908541,0.0460424727412411,0.985400864745333,-8.54001082284861,517.739218539783,2.02514342072325,0.0104202779699183,1.19806446058798,56.9630380928986,483.056165732802,94.6062083866186,0.00888008962282559,1.31867081368675
6,6.021432,36,35.852463,1.2597,1.011673,122.405182,NaN,0.999167501926422,NaN,31.614634,400,399.843079,25,32.683243,9.411781,63.297359,49.989552,401.161774,398.922455,398.09259,6318.192383,11.910758,11.473146,11.568192,1.838377,1.784396,1.712965,52.573471,61.337143,25.587748,-0.607501566410065,61.443729,93.769302,119.527611,0.13817885518074,394.862946,429.443924271998,1.93415945857534,0.046038351184832,0.985435099247629,-8.53806020532278,517.713745838057,2.02507773699809,0.0104190431356448,1.19811718391953,56.9636507613046,483.049708055446,94.6018187344063,0.0088796533595041,1.31871420422947
6,6.020617,36,35.852814,1.2597,1.003446,122.382545,NaN,0.998040378093719,NaN,31.601147,400,399.915314,25,32.692757,9.394375,63.825924,49.989552,402.090759,399.853424,399.237732,6316.850586,11.9586,11.47046,11.598455,1.850733,1.812243,1.723318,52.536583,61.25354,25.639425,-0.600762248039246,61.432617,93.704201,119.570816,0.306147187948227,432.391174,429.4380613044,1.93415175993688,0.0460433095362644,0.985434429161796,-8.54202478085602,517.686283596002,2.02500738341493,0.0104177674770499,1.19817264160629,56.9640905252557,483.047188543557,94.6002723682885,0.00887943865240189,1.31873326285625
6,6.020445,36,35.853821,1.2597,0.986103892326355,122.359955,NaN,0.999285817146301,NaN,31.605732,400,399.928253,25,32.685448,9.390471,64.325546,49.989552,402.090759,399.853424,399.237732,6316.850586,11.9586,11.47046,11.598455,1.850733,1.812243,1.723318,52.536583,61.25354,25.639425,-0.600762248039246,61.432617,93.704201,119.570816,0.306147187948227,432.391174,429.421444793618,1.93409403644791,0.0460401672550805,0.985518792191847,-8.54286152864267,517.658240973429,2.02493383081601,0.0104162599112283,1.19823459507919,56.9653521648779,483.02685520926,94.5858992456955,0.00887821297183867,1.31886288283444
6,6.021403,36,35.855648,1.2597,0.976275861263275,122.349106,NaN,1.000146,NaN,31.612377,400,399.930298,25,32.673687,9.390797,64.317787,49.989552,401.986755,399.741577,398.995789,6328.525391,11.968543,11.50272,11.595456,1.859794,1.818696,1.740109,52.540562,61.476467,25.67979,-0.628266215324402,61.391129,93.78125,119.520409,0.187816828489304,400.702484,429.409119204117,1.93403298645332,0.0460291058099521,0.985625255528595,-8.53820126910523,517.643471456596,2.0248916759068,0.0104150563514005,1.19827779038306,56.9676410842804,483.006027257114,94.5720038757234,0.00887673661562519,1.31900631225111
6,6.020832,36,35.856617,1.2597,0.982711315155029,122.319145,NaN,0.999626338481903,NaN,31.618683,400,399.980469,25,32.673492,9.40066,64.174355,49.989552,401.986755,399.741577,398.995789,6328.525391,11.968543,11.50272,11.595456,1.859794,1.818696,1.740109,52.540562,61.476467,25.67979,-0.628266215324402,61.391129,93.78125,119.520409,0.187816828489304,400.702484,429.417035153825,1.93407145150191,0.0460358535006808,0.985558656215863,-8.5409788716666,517.606629894894,2.02479596867681,0.0104131875990061,1.19835642999133,56.9688550376964,483.021032134709,94.584385757264,0.0088771656845462,1.31893332506819
6,6.019525,36,35.85894,1.2597,0.997329771518707,122.273346,NaN,0.998172760009766,NaN,31.608458,400,399.831787,25,32.673069,9.41736,63.917278,49.989552,401.27829,399.144196,398.393188,6313.312012,11.932219,11.456263,11.588608,1.851776,1.79828,1.734926,52.557903,61.44429,25.694796,-0.620507597923279,61.396908,93.841621,119.502174,0.160756558179855,405.866821,429.435041456422,1.93415908626677,0.0460512725613841,0.985406974900931,-8.54733746457924,517.54949195039,2.0246453627169,0.0104100303012438,1.1984852528193,56.9717651604851,483.055322013791,94.6127960136735,0.0088781158841868,1.31876810389338
6,6.019894,36,35.858963,1.2597,0.997329771518707,122.273346,NaN,0.998551309108734,NaN,31.608458,400,399.831787,25,32.673069,9.416184,63.757851,49.989552,401.658905,399.534149,398.809235,6317.041016,11.948018,11.456568,11.595616,1.852877,1.804618,1.713914,52.568951,61.279411,25.692535,-0.611599087715149,61.324287,93.873741,119.482697,0.122993029654026,388.302216,429.434025244533,1.9341491812133,0.0460480266616442,0.985427437035948,-8.54554216266581,517.549469653139,2.02464524577815,0.0104100220945281,1.19848548299528,56.9717939728179,483.05169973291,94.6100731827386,0.00887794100108423,1.31878911180735
6,6.018359,36,35.860786,1.2597,1.005609,122.26313,NaN,0.999175667762756,NaN,31.598457,400,399.878265,25,32.675297,9.396343,63.529968,49.989552,401.658905,399.534149,398.809235,6317.041016,11.948018,11.456568,11.595616,1.852877,1.804618,1.713914,52.568951,61.279411,25.692535,-0.611599087715149,61.324287,93.873741,119.482697,0.122993029654026,388.302216,429.446410108093,1.9342201436003,0.0460637544247405,0.985297569106314,-8.55301097339145,517.535458306231,2.02460501246118,0.010408852244777,1.19852731349146,56.974077615862,483.079416232161,94.6329820774735,0.00887872406748499,1.31865495303215
6,6.018026,36,35.86039,1.2597,1.003247,122.283142,NaN,0.999625682830811,NaN,31.600677,400,399.989136,25,32.671486,9.405702,63.580509,49.988796,401.354584,399.134674,398.307434,6313.40625,11.928432,11.479276,11.567961,1.860256,1.818202,1.74627,52.537182,61.41272,25.689594,-0.602102696895599,61.459534,93.844452,119.505188,0.236521825194359,425.282776,429.44499969176,1.93422059424021,0.046066051070473,0.985291880262008,-8.55463143403648,517.559826639186,2.02466768088951,0.0104100109768862,1.19847715786469,56.9735815609641,483.079230368939,94.6324303582879,0.00887882537182093,1.31865075993996
6,6.021078,36,35.862488,1.2597,1.000903,122.321793,NaN,0.999188125133514,NaN,31.617031,400,400.102386,25,32.664799,9.428479,63.58474,49.988796,402.171173,400.028931,399.308655,6316.296875,11.948293,11.442763,11.590394,1.869206,1.824428,1.735911,52.479847,61.393394,25.636688,-0.543268740177155,61.334057,93.874603,119.49614,0.390019208192825,453.295074,429.434285750256,1.93413024618617,0.0460385732881604,0.985473756647994,-8.53978219174854,517.604114337095,2.02477415019626,0.0104112272180614,1.19840902713746,56.9762095992945,483.047865455094,94.6108230994884,0.00887678406319594,1.31885782634861
6,6.021872,36,35.865704,1.2597,0.987462162971497,122.346359,NaN,0.999198138713837,NaN,31.626156,400,400.178436,25,32.654743,9.43274,63.764381,49.988796,402.171173,400.028931,399.308655,6316.296875,11.948293,11.442763,11.590394,1.869206,1.824428,1.735911,52.479847,61.393394,25.636688,-0.543268740177155,61.334057,93.874603,119.49614,0.390019208192825,453.295074,429.418852343033,1.93406061695156,0.0460279855682286,0.985590625770666,-8.53591999036666,517.630438242756,2.02483224517432,0.0104113284317577,1.19838459383468,56.9802378472997,483.025113480488,94.5969098449693,0.00887483321897868,1.31903066157562
6,6.021208,36,35.866924,1.2597,0.970279455184937,122.350143,NaN,0.998994469642639,NaN,31.643711,400,400.204102,25,32.64724,9.43324,63.901604,49.988796,401.698608,399.550201,398.778992,6322.894531,11.938957,11.45487,11.595866,1.85266,1.80997,1.740403,52.507717,61.351215,25.646276,-0.56007581949234,61.413139,93.78476,119.561333,0.147208824753761,413.572296,429.403746267137,1.93401666033743,0.0460292104521665,0.985646963169379,-8.53914981490959,517.633791058181,2.02483751105897,0.0104110855286289,1.19838807397202,56.9817658996913,483.010031449043,94.5867421190125,0.00887379317656157,1.31913318893648
6,6.02162,36,35.869301,1.2597,0.961726546287537,122.371498,NaN,0.998938739299774,NaN,31.634377,400,400.226807,25,32.639198,9.418333,63.703709,49.988796,402.410431,400.267853,399.556702,6322.375,11.982573,11.488602,11.62346,1.867693,1.817174,1.735534,52.507122,61.221992,25.639013,-0.553652048110962,61.465832,93.799446,119.566391,0.211379155516625,423.005188,429.394180350264,1.93397484519964,0.0460232926234331,0.985716291077259,-8.5371457353026,517.657079904688,2.02489013693469,0.0104113228018863,1.19836267433266,56.984742975979,482.996763787127,94.5791515191016,0.00887251658603751,1.31924074646415
6,6.02162,36,35.869301,1.2597,0.970062553882599,122.394135,NaN,0.998938739299774,NaN,31.601055,400,400.262848,25,32.632355,9.409052,63.203922,49.988796,402.410431,400.267853,399.556702,6322.375,11.982573,11.488602,11.62346,1.867693,1.817174,1.735534,52.507122,61.221992,25.639013,-0.553652048110962,61.465832,93.799446,119.566391,0.211379155516625,423.005188,429.402397100064,1.9340048206588,0.0460255303764843,0.985671025332888,-8.5371457353026,517.684206651234,2.02495871973092,0.0104124729408417,1.19831061602986,56.984742975979,483.007786773879,94.5875072726241,0.00887302928102986,1.3191776176393
6,6.020848,36,35.871559,1.2597,0.986130714416504,122.391045,NaN,0.998943209648132,NaN,31.594093,400,400.265472,25,32.628395,9.430414,63.111664,49.988796,401.673523,399.573364,398.79541,6322.710449,11.95503,11.47234,11.604923,1.853705,1.806811,1.737665,52.552628,61.217716,25.630264,-0.5363929271698,61.466228,93.808624,119.570496,0.486548960208893,462.290985,429.420361064182,1.93408331521591,0.0460366306722628,0.985541010870679,-8.54090103769875,517.678317310957,2.024937886657,0.0104115105864552,1.198340266594,56.9875708626466,483.038656836655,94.6132525255467,0.00887383854002597,1.31903092417326
6,6.022684,36,35.873947,1.2597,1.004527,122.400719,NaN,0.999099969863892,NaN,31.605347,400,400.300781,25,32.623131,9.431417,63.466164,49.988796,401.962555,399.700897,398.894257,6326.951172,11.974176,11.506095,11.590891,1.844229,1.800089,1.733505,52.558064,61.328316,25.634411,-0.543635904788971,61.492687,93.839645,119.562958,0.180181086063385,420.406219,429.433434239305,1.9341001744424,0.0460254284551272,0.985543205285329,-8.53197063275059,517.687597699639,2.02495506333174,0.010411150414371,1.19834186858628,56.9905614026252,483.046976169752,94.6220371585728,0.0088735629480401,1.31901503978489
6,6.024507,36,35.875301,1.2597,1.005742,122.429626,NaN,0.999125838279724,NaN,31.589146,400,400.12793,25,32.622547,9.433544,63.6493,49.988796,401.962555,399.700897,398.894257,6326.951172,11.974176,11.506095,11.590891,1.844229,1.800089,1.733505,52.558064,61.328316,25.634411,-0.543635904788971,61.492687,93.839645,119.562958,0.180181086063385,420.406219,429.429610807846,1.93405562872635,0.0460097383848305,0.98563775254599,-8.52310550585332,517.720926531063,2.0250357557111,0.0104121359279867,1.19828896182758,56.9922569721967,483.03179512139,94.6119329559153,0.00887248145195837,1.31911987376752
6,6.025967,36,35.87521,1.2597,0.99936980009079,122.470024,NaN,0.99901682138443,NaN,31.587471,400,399.97226,25,32.61924,9.432431,63.836678,49.986691,401.668457,399.480499,398.733307,6326.227539,11.947672,11.459693,11.584196,1.847224,1.811972,1.734676,52.564724,61.312424,25.593792,-0.51259833574295,61.380608,93.823013,119.574669,0.199383854866028,421.937439,429.419307984125,1.93399354947731,0.045995208899195,0.985753347324756,-8.51600709260731,517.769421187691,2.02515858037772,0.0104142200652212,1.19819535555302,56.9921430175207,483.00888452001,94.5944712930753,0.0088714412967963,1.31924982831468
6,6.026299,36,35.876179,1.2597,0.998558402061462,122.472435,NaN,0.998538017272949,NaN,31.589796,400,400.131256,25,32.61771,9.439774,64.156189,49.986691,401.639008,399.332886,398.578705,6324.553711,11.952397,11.473372,11.571508,1.858745,1.814798,1.738303,52.582935,61.281898,25.547344,-0.477836728096008,61.44051,93.880005,119.555275,0.297472029924393,420.778198,429.41759347766,1.9339817256303,0.0459920768863857,0.985776184436407,-8.51439311516049,517.771372440436,2.02516096176062,0.0104139969280829,1.1981994886371,56.9933564349607,483.005395996243,94.5928325299871,0.00887101034230067,1.31928268157477
6,6.025426,36,35.876781,1.2597,1.011626,122.456757,NaN,0.998531877994537,NaN,31.598873,400,400.034332,25,32.619476,9.42015,64.050667,49.986691,401.639008,399.332886,398.578705,6324.553711,11.952397,11.473372,11.571508,1.858745,1.814798,1.738303,52.582935,61.281898,25.547344,-0.477836728096008,61.44051,93.880005,119.555275,0.297472029924393,420.778198,429.432879198294,1.93405212854106,0.0460032464848664,0.985656842849072,-8.51863724271988,517.752004203313,2.02511041982026,0.010412986088139,1.19824144895019,56.9941102681404,483.031820984931,94.6134880693294,0.00887207218191927,1.31913937879753
6,6.025803,36,35.878624,1.2597,1.015332,122.458084,NaN,0.999432027339935,NaN,31.597534,400,399.993835,25,32.624729,9.408421,63.970367,49.986691,401.636444,399.395996,398.554382,6319.621094,11.936819,11.477295,11.560686,1.851762,1.816819,1.740783,52.57299,61.383018,25.542744,-0.490255355834961,61.421421,93.853401,119.570168,0.295323818922043,429.363647,429.435493748301,1.93405533929427,0.0460009305411676,0.985657668209255,-8.51680438350212,517.751810717191,2.02510507981651,0.0104123963067173,1.19825678503756,56.9964180359353,483.034636885213,94.6175347823823,0.00887169201144118,1.31914773564435
6,6.02548,36,35.879349,1.2597,1.014037,122.454346,NaN,0.999824404716492,NaN,31.564541,400,400.090118,25,32.632778,9.427339,63.880215,49.986691,401.695557,399.479401,398.758423,6323.445313,11.934209,11.447253,11.587836,1.878448,1.819101,1.749493,52.569309,61.205357,25.560486,-0.520081102848053,61.476009,93.865135,119.568253,0.222383499145508,422.730743,429.435106882975,1.93405934785184,0.0460034190934829,0.985646769873381,-8.51837470579954,517.746629969452,2.02509007593135,0.0104119479824307,1.19827259415064,56.9973258401523,483.036754305462,94.6198920743792,0.00887158941761879,1.31914524433255
6,6.025402,36,35.879364,1.2597,1.010183,122.432281,NaN,0.999845147132874,NaN,31.558449,400,400.251068,25,32.630493,9.425496,63.877762,49.986691,401.695557,399.479401,398.758423,6323.445313,11.934209,11.447253,11.587836,1.878448,1.819101,1.749493,52.569309,61.205357,25.560486,-0.520081102848053,61.476009,93.865135,119.568253,0.222383499145508,422.730743,429.431522991776,1.93404758449806,0.0460030701240577,0.985663334034271,-8.51875392635912,517.720175005602,2.02502316231063,0.010410822051755,1.19832340764803,56.9973446221512,483.032441420062,94.61663821243,0.00887138472787546,1.31917012734473
6,6.026176,36,35.881798,1.2597,1.010183,122.432281,NaN,0.999844193458557,NaN,31.558449,400,400.251068,25,32.630493,9.425472,63.800743,49.986691,402.28891,399.952606,399.218658,6318.600586,11.926547,11.464074,11.55702,1.850744,1.798427,1.726314,52.60289,61.382462,25.606277,-0.55862295627594,61.442074,93.932693,119.532402,0.169945389032364,410.697662,429.429391153014,1.93402682213447,0.0459962748527976,0.985706279980094,-8.51499105676663,517.717818839079,2.02501080064722,0.0104099543249969,1.19834769744317,57.0003922303565,483.026964915408,94.6150120495975,0.00887045522052416,1.31923379944229
6,6.02474,36,35.882397,1.2597,1.010859,122.441635,NaN,0.999227046966553,NaN,31.569435,400,400.398376,25,32.626518,9.439385,63.212479,49.986691,402.0242,399.919434,399.116974,6328.469238,11.920568,11.459721,11.607757,1.870864,1.807958,1.740052,52.596207,61.251026,25.605679,-0.550296068191528,61.422451,93.956116,119.52961,0.188105538487434,423.214691,429.434012546494,1.93406777397085,0.0460090648108361,0.985622944225445,-8.52197258928959,517.728448286513,2.02503609441168,0.0104102158405319,1.19833218578112,57.0011422118004,483.042557197589,94.62745302456,0.00887101406903734,1.31915250532634
6,6.024135,36,35.884041,1.2597,1.017364,122.473122,NaN,0.999056458473206,NaN,31.583431,400,400.294861,25,32.631172,9.444619,63.177017,49.986691,402.0242,399.919434,399.116974,6328.469238,11.920568,11.459721,11.607757,1.870864,1.807958,1.740052,52.596207,61.251026,25.605679,-0.550296068191528,61.422451,93.956116,119.52961,0.188105538487434,423.214691,429.442089884685,1.93410738929499,0.0460161238809367,0.985554152675492,-8.52491435146999,517.764588241878,2.02512312118246,0.0104112286923682,1.1982763023623,57.0032005394984,483.058585534828,94.6413091307251,0.00887130340764211,1.31908262799887
6,6.022304,36,35.886562,1.2597,1.019836,122.503876,NaN,0.999763369560242,NaN,31.610577,400,400.143555,25,32.631237,9.439697,63.342037,49.986691,401.308533,399.229034,398.407379,6322.216797,11.8928,11.454937,11.590103,1.851937,1.806293,1.727443,52.567863,61.237251,25.607971,-0.557793438434601,61.386765,93.988754,119.502083,0.228683441877365,431.880798,429.449567502333,1.9341653999623,0.0460328760671068,0.985439274426565,-8.53381880395438,517.799000271738,2.02520346542515,0.0104118914607447,1.19823091088689,57.0063567440453,483.082158485551,94.6617951055546,0.00887170024682714,1.318981292437
6,6.022304,36,35.886562,1.2597,1.016978,122.544502,NaN,0.999763369560242,NaN,31.622946,400,400.028442,25,32.630814,9.407979,63.727764,49.98745,402.246735,399.969208,399.175568,6334.165039,11.948803,11.501166,11.595704,1.849595,1.803904,1.725752,52.577686,61.208893,25.618393,-0.543961346149445,61.485584,93.954216,119.528496,0.243462339043617,443.48056,429.446751094795,1.93415512741642,0.0460321092075058,0.985454734689281,-8.53381880395438,517.847677710392,2.02532648946888,0.0104139536381365,1.19813787660316,57.0063567440453,483.078380132796,94.658930529808,0.00887152462365897,1.31900289127463
6,6.024009,36,35.885853,1.2597,1.021927,122.564865,NaN,0.99873811006546,NaN,31.637371,400,400.0354,25,32.631527,9.37886,64.176407,49.98745,402.246735,399.969208,399.175568,6334.165039,11.948803,11.501166,11.595704,1.849595,1.803904,1.725752,52.577686,61.208893,25.618393,-0.543961346149445,61.485584,93.954216,119.528496,0.243462339043617,443.48056,429.446933835491,1.93412717182285,0.0460184548638273,0.985522464237496,-8.52552704422379,517.872760339072,2.02539174273648,0.01041523985724,1.19808424693339,57.0054691187897,483.067468948289,94.6499231024482,0.00887121399863705,1.31905587024376
6,6.024293,36,35.887863,1.2597,1.035682,122.59227,NaN,0.998928785324097,NaN,31.609972,400,400.044891,25,32.628887,9.380201,64.588234,49.98745,401.314972,399.301208,398.459229,6323.432129,11.899847,11.442575,11.6054,1.849789,1.80633,1.725978,52.600582,61.35231,25.600866,-0.492206394672394,61.413502,93.939262,119.545517,0.186577990651131,426.088135,429.459707442979,1.93416899367858,0.0460196498493272,0.985463787691539,-8.52414606796509,517.903650362886,2.02546451103077,0.0104159140243345,1.1980416269712,57.0079854806784,483.084634501082,94.6650214566643,0.00887145465988378,1.31898440053134
6,6.025541,36,35.889034,1.2597,1.047203,122.594467,NaN,0.999256610870361,NaN,31.610182,400,399.905273,25,32.628223,9.408914,64.624321,49.98745,401.272858,398.999725,398.116272,6321.655273,11.894395,11.467854,11.54516,1.851424,1.803176,1.732629,52.62513,61.371971,25.591072,-0.477133572101593,61.386208,93.943169,119.553513,0.203669771552086,416.922424,429.467625980436,1.93417692892377,0.0460117790339504,0.985470625285785,-8.51807813850411,517.90515072287,2.02546522026405,0.0104156080853994,1.19804825747642,57.009451427951,483.088592066736,94.6692362111873,0.0088713139868227,1.31897731565716
6,6.026232,36,35.891098,1.2597,1.063195,122.621735,NaN,0.998030006885529,NaN,31.618477,400,399.760864,25,32.626141,9.40931,64.6884,49.98745,401.272858,398.999725,398.116272,6321.655273,11.894395,11.467854,11.54516,1.851424,1.803176,1.732629,52.62513,61.371971,25.591072,-0.477133572101593,61.386208,93.943169,119.553513,0.203669771552086,416.922424,429.481483723084,1.9342158719862,0.0460100001696408,0.985422470423395,-8.51471882203901,517.935824002084,2.02553729315603,0.0104162558721431,1.19800653384893,57.0120352065513,483.104747434739,94.683625014522,0.00887149267679548,1.31891237833617
6,6.026902,36,35.894447,1.2597,1.077977,122.614029,NaN,0.999184608459473,NaN,31.607325,400,399.796509,25,32.619358,9.429177,64.38131,49.98745,401.719757,399.657257,398.842377,6326.405273,11.90783,11.44421,11.608353,1.872672,1.814727,1.754678,52.636192,61.441826,25.612099,-0.487421929836273,61.431755,93.969421,119.527153,0.223869174718857,427.549561,429.494206683211,1.93425102745915,0.0460080815454819,0.985379738168806,-8.51146187700033,517.923355942523,2.02549697609382,0.0104146713632845,1.19805742269703,57.0162273316155,483.12065013012,94.6991546309487,0.0088713034257937,1.31886595524819
6,6.026278,36,35.895718,1.2597,1.089418,122.571754,NaN,0.99944531917572,NaN,31.61158,400,399.870697,25,32.623341,9.423801,64.031265,49.98745,401.719757,399.657257,398.842377,6326.405273,11.90783,11.44421,11.608353,1.872672,1.814727,1.754678,52.636192,61.441826,25.612099,-0.487421929836273,61.431755,93.969421,119.527153,0.223869174718857,427.549561,429.507196100515,1.93430886348859,0.0460166267395063,0.985283530588821,-8.5144952020957,517.871477293831,2.02536253984854,0.0104120735703959,1.19816668135123,57.0178182283807,483.143053207482,94.7174594232707,0.00887199211581641,1.31875490824787
6,6.02609,36,35.895908,1.2597,1.092329,122.50489,NaN,0.999251782894135,NaN,31.611893,400,399.947571,25,32.639038,9.408181,63.679699,49.98745,401.469299,399.344574,398.572815,6324.787109,11.90778,11.451555,11.595038,1.852597,1.808617,1.728993,52.641411,61.429802,25.593769,-0.476052016019821,61.464928,93.930275,119.582474,0.220995590090752,404.849579,429.510581206776,1.93432436169511,0.0460190578123567,0.98525745213026,-8.51540913526577,517.791174150072,2.02515909452013,0.0104086125343433,1.19832173561233,57.0180560453738,483.148923105992,94.7221074895066,0.00887221218377943,1.31872393018206
6,6.025933,36,35.897446,1.2597,1.092329,122.50489,NaN,0.998506247997284,NaN,31.611893,400,399.947571,25,32.639038,9.404013,63.829376,49.98745,402.001007,399.832733,399.015778,6321.484375,11.928323,11.463851,11.58803,1.851483,1.804708,1.74065,52.639809,61.364761,25.567535,-0.447918057441711,61.501774,93.8787,119.620598,0.259119749069214,416.026825,429.511012925949,1.93432857048814,0.04602043641235,0.985248775432303,-8.51617238327083,517.789686257196,2.02515128798108,0.0104080646392681,1.19833706651305,57.0199810738603,483.151835942868,94.725910288453,0.00887192125410165,1.31872769272173
6,6.02777,36,35.897602,1.2597,1.089895,122.423111,NaN,0.999747633934021,NaN,31.598169,400,399.969482,25,32.632183,9.401106,63.555717,49.98745,402.001007,399.832733,399.015778,6321.484375,11.928323,11.463851,11.58803,1.851483,1.804708,1.74065,52.639809,61.364761,25.567535,-0.447918057441711,61.501774,93.8787,119.620598,0.259119749069214,416.026825,429.503562909032,1.93427058344997,0.0460036579271459,0.98536344243926,-8.50724284061158,517.691528724343,2.02490276324145,0.0104038573626866,1.19852655269388,57.0201763265932,483.130642741874,94.7100017792322,0.00887089336689825,1.31885072467568
6,6.028296,36,35.898872,1.2597,1.092542,122.410492,NaN,0.999959468841553,NaN,31.610575,400,400.096741,25,32.625,9.409763,63.232758,49.990585,401.536316,399.411896,398.622955,6322.162109,11.928044,11.470329,11.597057,1.838445,1.791992,1.725027,52.622894,61.270737,25.569429,-0.443674594163895,61.480095,93.833153,119.667175,0.172962695360184,411.977264,429.504724571285,1.93426599614751,0.0459997516943083,0.985378247917637,-8.50468636795659,517.675174498987,2.02485807939598,0.0104027642793299,1.19856829333688,57.0217658585408,483.130081837234,94.7108928771424,0.00887051538263597,1.31887076380994
6,6.028523,36,35.899254,1.2597,1.083859,122.459084,NaN,1.000069,NaN,31.621994,400,400.17157,25,32.632759,9.407293,63.360325,49.990585,401.936493,399.733978,398.85318,6334.187988,11.952844,11.518649,11.596889,1.841166,1.786358,1.725549,52.596878,61.342033,25.629616,-0.482522904872894,61.471771,93.878166,119.635963,0.354203432798386,441.871063,429.495543921916,1.93422871179144,0.0459954327676748,0.985437656716398,-8.50358315165664,517.733042875866,2.02500336037903,0.0104050954294972,1.19846029162347,57.0222439608152,483.116705389304,94.7011468125285,0.00886978804811914,1.31895222538953
6,6.029114,36,35.902607,1.2597,1.085073,122.517021,NaN,0.999215185642242,NaN,31.629234,400,400.025696,25,32.63372,9.417243,63.524704,49.990585,401.936493,399.733978,398.85318,6334.187988,11.952844,11.518649,11.596889,1.841166,1.786358,1.725549,52.596878,61.342033,25.629616,-0.482522904872894,61.471771,93.878166,119.635963,0.354203432798386,441.871063,429.49511457891,1.93421723427903,0.0459905734906853,0.985463795368129,-8.50071104928418,517.799230750438,2.02516183541193,0.0104068421022478,1.19836067958908,57.026440320477,483.115457241425,94.7036762715778,0.00886880112463878,1.31900381724098
6,6.029114,36,35.902607,1.2597,1.0935,122.562592,NaN,0.999215185642242,NaN,31.656116,400,399.955048,25,32.628345,9.382955,63.629517,49.990585,401.474396,399.369965,398.490601,6326.286621,11.92299,11.459929,11.594992,1.84874,1.790273,1.728048,52.604725,61.486973,25.645836,-0.49046117067337,61.481094,93.933495,119.603088,0.174990147352219,405.006073,429.503418890639,1.9342475155412,0.0459928319482616,0.985418309687469,-8.50071104928418,517.853838864367,2.02529984279332,0.0104091545906659,1.19825623344556,57.026440320477,483.126596454562,94.7121216465726,0.00886931862561474,1.31894018449704
6,6.031558,36,35.905117,1.2597,1.106165,122.611748,NaN,0.999184429645538,NaN,31.686218,400,399.948975,25,32.629444,9.376184,63.834415,49.990585,401.526489,399.338898,398.409943,6327.527344,11.913158,11.483869,11.573863,1.853049,1.797975,1.72789,52.602192,61.554314,25.652487,-0.485797554254532,61.56876,93.927391,119.600533,0.261388391256332,422.376831,429.509178287705,1.93422753723682,0.0459747947189811,0.985485100562344,-8.48883613082126,517.910311891566,2.02543594355108,0.0104107544168629,1.19816875762135,57.0295814377579,483.121473289596,94.7108391030807,0.00886838533491099,1.31900272748906
6,6.031647,36,35.906982,1.2597,1.115588,122.590225,NaN,0.999583065509796,NaN,31.721317,400,399.899353,25,32.632866,9.376364,63.874546,49.990585,401.526489,399.338898,398.409943,6327.527344,11.913158,11.483869,11.573863,1.853049,1.797975,1.72789,52.602192,61.554314,25.652487,-0.485797554254532,61.56876,93.927391,119.600533,0.261388391256332,422.376831,429.518219569425,1.9342590112786,0.0459765389738671,0.985439181981883,-8.48840376618523,517.882720389006,2.02536131848244,0.0104089984515355,1.19823653578948,57.0319152603359,483.13470552753,94.722804312193,0.00886848344445293,1.31895187052199
6,6.033782,36,35.909382,1.2597,1.113192,122.463196,NaN,0.999798059463501,NaN,31.734177,400,399.887329,25,32.642582,9.384756,64.029945,49.990585,401.260925,399.191559,398.321899,6325.243164,11.921444,11.452469,11.605361,1.855416,1.793187,1.719773,52.619148,61.326183,25.6467,-0.460371971130371,61.496265,93.969574,119.592369,0.330418318510055,439.016846,429.509987578634,1.93419321376083,0.0459571895774714,0.985570135371612,-8.47803332443857,517.728168089582,2.02496440458441,0.0104016980105706,1.19855190549236,57.0349184264307,483.112629095886,94.7085550080889,0.00886679332419144,1.3191098181438
6,6.034997,36,35.911026,1.2597,1.11087,122.324921,NaN,0.999907970428467,NaN,31.743113,400,399.793915,25,32.648396,9.409902,63.823246,49.990585,401.794739,399.645142,398.847778,6326.836914,11.923802,11.44751,11.592306,1.845189,1.796469,1.732231,52.631207,61.290146,25.624208,-0.42378780245781,61.534,93.976303,119.580688,0.276826679706573,429.520172,429.50435752964,1.93415232890608,0.0459459273123396,0.98564987480967,-8.47213288855244,517.560822725,2.02453700647783,0.010394091848968,1.19888738445693,57.0369755013846,483.099047029959,94.6999631729233,0.00886570722740047,1.31920926891607
6,6.034388,36,35.912281,1.2597,1.11385,122.283203,NaN,0.999348640441895,NaN,31.7183,400,399.834229,25,32.66098,9.419213,63.617676,49.990585,401.794739,399.645142,398.847778,6326.836914,11.923802,11.44751,11.592306,1.845189,1.796469,1.732231,52.631207,61.290146,25.624208,-0.42378780245781,61.534,93.976303,119.580688,0.276826679706573,429.520172,429.508969569727,1.93417934804841,0.0459520582039369,0.985600092071621,-8.47509027820962,517.509588489722,2.0244041502552,0.0103915261298565,1.19899657976358,57.0385457840326,483.110098823056,94.7096418319119,0.00886587311396811,1.3191627246937
6,6.035334,36,35.913933,1.2597,1.115837,122.28598,NaN,0.999953091144562,NaN,31.708908,400,399.753235,25,32.681255,9.427058,63.637547,49.990585,401.600739,399.43042,398.578217,6333.17627,11.945061,11.484981,11.610756,1.841481,1.804419,1.714288,52.628624,61.501251,25.648333,-0.436176002025604,61.553108,94.033989,119.561966,0.344286739826202,444.082458,429.50832640229,1.93416115444611,0.0459443069197026,0.985641674122126,-8.47049646655984,517.511316094511,2.0244041779755,0.010391079488085,1.19900669332889,57.0406127337455,483.104870735156,94.7073911113449,0.00886517294263039,1.31921452340265
6,6.035099,36,35.915485,1.2597,1.11759,122.310135,NaN,0.999080717563629,NaN,31.700361,400,399.71225,25,32.703606,9.431924,63.622879,49.990585,401.600739,399.43042,398.578217,6333.17627,11.945061,11.484981,11.610756,1.841481,1.804419,1.714288,52.628624,61.501251,25.648333,-0.436176002025604,61.553108,94.033989,119.561966,0.344286739826202,444.082458,429.510700476597,1.93417374728016,0.0459468338493716,0.985619207856577,-8.47163758436665,517.53877275512,2.02446953147065,0.0103917543867893,1.19896626201584,57.0425544952835,483.110879014942,94.7135542754395,0.0088650223802956,1.31920075272971
6,6.036806,36,35.918304,1.2597,1.11759,122.310135,NaN,0.999557912349701,NaN,31.700361,400,399.71225,25,32.703606,9.424082,63.679577,49.976051,401.25647,399.122589,398.362701,6322.005859,11.931931,11.466533,11.602905,1.818835,1.789442,1.708437,52.654221,61.492352,25.667913,-0.420157581567764,61.573433,94.021507,119.566933,0.285984754562378,427.350922,429.506005987543,1.93412803886016,0.0459318921109995,0.985713617405434,-8.46334946632379,517.536039676717,2.02445521302961,0.0103907516522715,1.19899449337294,57.0460812710472,483.0965635735,94.7056251846981,0.00886357729240335,1.31932000645903
