P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.037532,36,35.919453,1.2597,1.116527,122.311157,NaN,0.999167561531067,NaN,31.67009,400,399.84726,25,32.714287,9.454737,63.590443,49.976051,401.525146,399.421509,398.635315,6333.931641,11.94362,11.479146,11.629684,1.845786,1.790563,1.721272,52.667068,61.368587,25.700851,-0.401970654726028,61.496338,94.02877,119.57476,0.291814088821411,425.681244,429.502961372535,1.93410478040003,0.0459252551880282,0.985759529529615,-8.45982500651684,517.536151063104,2.02445247573959,0.0103903948989511,1.19900363260385,57.0475186900076,483.089026252737,94.7011033396383,0.00886290927653782,1.3193783703673
6,6.036724,36,35.919922,1.2597,1.122878,122.296425,NaN,0.999556660652161,NaN,31.653427,400,399.985535,25,32.710251,9.446381,63.33749,49.976051,401.525146,399.421509,398.635315,6333.931641,11.94362,11.479146,11.629684,1.845786,1.790563,1.721272,52.667068,61.368587,25.700851,-0.401970654726028,61.496338,94.02877,119.57476,0.291814088821411,425.681244,429.511443864692,1.93414923885451,0.0459340255231262,0.98568049997078,-8.46374756604683,517.518032310527,2.02440542589188,0.01038947982905,1.19904247827192,57.0481054064518,483.105796342223,94.7143005199596,0.00886355830958502,1.31928865686862
6,6.039228,36,35.924202,1.2597,1.137325,122.307381,NaN,0.998912513256073,NaN,31.638548,400,400.065186,25,32.702271,9.414161,63.214653,49.976051,402.158264,399.977325,399.128937,6332.104492,11.955133,11.509067,11.60593,1.847295,1.790706,1.718543,52.656929,61.504074,25.7579,-0.429404199123383,61.484665,94.005417,119.592735,0.282310515642166,425.398346,429.518798925687,1.93413412816863,0.0459159884343582,0.985740887135957,-8.45159281160039,517.527019045655,2.02441690704635,0.0103885143319006,1.19905995144637,57.0534593764369,483.104030979314,94.717398588581,0.00886229207612384,1.31935551574581
6,6.040021,36,35.925026,1.2597,1.135638,122.328217,NaN,0.9989373087883,NaN,31.604536,400,400.156647,25,32.696545,9.408905,63.229115,49.976051,401.67392,399.561035,398.757477,6336.34375,11.966073,11.503968,11.635989,1.846285,1.811296,1.752127,52.656475,61.63073,25.841406,-0.480004459619522,61.573425,94.025063,119.583496,0.295243978500366,436.038727,429.514955395937,1.9341068414618,0.0459086035148501,0.985793857229687,-8.44774428033128,517.5512033713,2.0244758961236,0.0103892795112163,1.1990199131971,57.0544900814383,483.094723392312,94.7111981899945,0.00886163192162853,1.31941969580587
6,6.038725,36,35.927139,1.2597,1.116497,122.346024,NaN,0.999495506286621,NaN,31.588032,400,400.072906,25,32.692154,9.419084,63.234615,49.976051,401.67392,399.561035,398.757477,6336.34375,11.966073,11.503968,11.635989,1.846285,1.811296,1.752127,52.656475,61.63073,25.841406,-0.480004459619522,61.573425,94.025063,119.583496,0.295243978500366,436.038727,429.499650357779,1.93407273392575,0.0459148119780127,0.985825705661565,-8.45403413437657,517.570505965625,2.02451915245869,0.010389432470745,1.19899982372147,57.0571330517731,483.084048997409,94.7052984992102,0.00886055177882454,1.31950881951262
6,6.040126,36,35.927166,1.2597,1.10137,122.283195,NaN,0.999237298965454,NaN,31.575758,400,399.855011,25,32.690884,9.431259,63.01302,49.976051,401.913818,399.661041,398.936951,6330.383789,11.984498,11.511372,11.609507,1.820891,1.806913,1.742314,52.680546,61.653152,25.843693,-0.460367649793625,61.528992,94.028412,119.604523,0.142837524414062,398.084259,429.480882099785,1.9339808507515,0.0458985133636324,0.985985222770236,-8.44723473055922,517.495143245094,2.02432851398903,0.0103862321482086,1.19914576318147,57.0571668229386,483.05027434558,94.6797319879269,0.00885897594999225,1.31970263008608
6,6.040126,36,35.927166,1.2597,1.105952,122.123718,NaN,0.999237298965454,NaN,31.59815,400,399.841431,25,32.69035,9.436596,63.039188,49.976051,401.374695,399.268738,398.467224,6341.630859,11.968343,11.499054,11.629273,1.846673,1.819838,1.752446,52.664413,61.448124,25.825193,-0.450416028499603,61.512661,94.092087,119.574509,0.151936322450638,407.574982,429.485399827164,1.9339973235576,0.0458997399285289,0.98596038244759,-8.44723473055922,517.303877490452,2.02384472978004,0.0103781287329223,1.19951720356816,57.0571668229386,483.056333577589,94.6843234099516,0.0088592573274445,1.31966790896204
6,6.041032,36,35.931198,1.2597,1.104354,122.013092,NaN,0.999861717224121,NaN,31.633917,400,399.732239,25,32.675865,9.436324,63.772449,49.976051,401.374695,399.268738,398.467224,6341.630859,11.968343,11.499054,11.629273,1.846673,1.819838,1.752446,52.664413,61.448124,25.825193,-0.450416028499603,61.512661,94.092087,119.574509,0.151936322450638,407.574982,429.481331233391,1.93396732692115,0.0458913939541121,0.986019231976565,-8.44283832332434,517.167243857895,2.02348842888078,0.0103710713611388,1.19981694608645,57.0622097532278,483.048871568862,94.6828495790823,0.00885779589248464,1.31976419054912
6,6.040989,36,35.934353,1.2597,1.10189,122.048836,NaN,0.999563574790955,NaN,31.656075,400,399.71521,25,32.672646,9.443437,64.222664,49.974773,401.443207,399.208954,398.41626,6332.557617,11.940289,11.4925,11.600501,1.832356,1.791971,1.728499,52.682518,61.476269,25.819773,-0.44562155008316,61.634487,94.053947,119.601448,0.159180715680122,386.999725,429.479019996894,1.93395961906317,0.0458911101688305,0.986030214192417,-8.44304697151722,517.207061112374,2.02358090568221,0.0103717683749993,1.19976485760785,57.0661554764614,483.048830858706,94.6860898481714,0.00885692177324729,1.31980630345932
6,6.042098,36,35.938255,1.2597,1.102729,122.129715,NaN,1.000159,NaN,31.672508,400,399.691895,25,32.676571,9.469646,64.533806,49.974773,401.775269,399.645844,398.880371,6328.407227,11.935867,11.48085,11.602944,1.84005,1.797958,1.733108,52.671379,61.543221,25.796429,-0.446373671293259,61.623306,94.057228,119.612297,0.215482980012894,424.554504,429.476795374406,1.93393295229866,0.045881645449141,0.98608711245358,-8.43766614972623,517.30029851547,2.02380656596767,0.0103744939827082,1.19961471843802,57.0710350287264,483.042477577975,94.6853217750925,0.00885554829171134,1.31989452882166
6,6.042538,36,35.940811,1.2597,1.110228,122.209419,NaN,0.999916076660156,NaN,31.687172,400,399.787872,25,32.680164,9.475213,64.560165,49.974773,401.775269,399.645844,398.880371,6328.407227,11.935867,11.48085,11.602944,1.84005,1.797958,1.733108,52.671379,61.543221,25.796429,-0.446373671293259,61.623306,94.057228,119.612297,0.215482980012894,424.554504,429.482979159378,1.93394813893343,0.0458798090678511,0.986070802215633,-8.43553149587137,517.393424067504,2.02403542747067,0.0103776361268305,1.19945429795273,57.0742311404087,483.050327273947,94.6939189583353,0.00885520636168752,1.31988344602958
6,6.043221,36,35.942223,1.2597,1.114512,122.286819,NaN,0.99930340051651,NaN,31.716604,400,399.644531,25,32.676239,9.455702,64.383522,49.974773,401.658051,399.535309,398.738403,6337.927734,11.954445,11.502558,11.622425,1.838472,1.793374,1.724236,52.635757,61.596825,25.729343,-0.405727028846741,61.686897,94.028969,119.646721,0.335488706827164,434.675964,429.485324149295,1.93394526418075,0.0458749905531141,0.986085398415851,-8.43221816471379,517.484885294984,2.02426303518873,0.0103810658322409,1.1992882854912,57.0759966755721,483.050520143817,94.6955289092579,0.0088548251487259,1.3199010822677
6,6.043518,36,35.943348,1.2597,1.117521,122.33831,NaN,0.99986857175827,NaN,31.729826,400,399.834717,25,32.672832,9.443824,64.420288,49.974773,402.160767,399.87558,399.024811,6330.895996,11.960952,11.529824,11.587232,1.847125,1.805684,1.747953,52.596474,61.634991,25.732044,-0.42100191116333,61.612934,94.027641,119.651146,0.195998385548592,418.492188,429.487474078581,1.9339481353663,0.0458732022710296,0.986085527193151,-8.43077746374871,517.545544153068,2.02441346880514,0.0103832806204102,1.19917999497104,57.0774033117351,483.052572461576,94.6982500776451,0.00885460957655979,1.31990424658625
6,6.042778,36,35.94492,1.2597,1.123224,122.369301,NaN,0.999543786048889,NaN,31.728014,400,400.037567,25,32.670174,9.455196,64.581642,49.974773,402.160767,399.87558,399.024811,6330.895996,11.960952,11.529824,11.587232,1.847125,1.805684,1.747953,52.596474,61.634991,25.732044,-0.42100191116333,61.612934,94.027641,119.651146,0.195998385548592,418.492188,429.495133438011,1.93398843965384,0.0458811906118724,0.9860136229425,-8.43436718897129,517.581183344468,2.02449945245301,0.010384295413684,1.1991238850493,57.0793687915981,483.068790594891,94.7121673030866,0.00885492804649439,1.31983213624758
6,6.041071,36,35.94746,1.2597,1.126947,122.389946,NaN,1.000561,NaN,31.749371,400,399.883148,25,32.673576,9.468135,64.646492,49.974773,401.684052,399.563629,398.784424,6332.990234,11.971409,11.503469,11.624882,1.841119,1.805843,1.741524,52.627052,61.515739,25.752275,-0.442475199699402,61.617767,94.032364,119.664703,0.287246137857437,440.345886,429.503499712587,1.93404750280764,0.0458971000311193,0.985898967739365,-8.442649085261,517.603477642008,2.0245491495347,0.0103844410716387,1.19910148218448,57.0825444197816,483.092767545386,94.732967203758,0.00885533911418351,1.31972846047552
6,6.042181,36,35.948639,1.2597,1.132932,122.438362,NaN,1.000547,NaN,31.753063,400,400.058014,25,32.682232,9.453022,64.201538,49.974773,401.684052,399.563629,398.784424,6332.990234,11.971409,11.503469,11.624882,1.841119,1.805843,1.741524,52.627052,61.515739,25.752275,-0.442475199699402,61.617767,94.032364,119.664703,0.287246137857437,440.345886,429.506347409373,1.93403931251886,0.0458890030770557,0.985927988148854,-8.43726346735701,517.660388794532,2.02468992747508,0.0103864791615019,1.19900126294814,57.0840183995932,483.09079849997,94.7326970355866,0.00885492201629231,1.31975537731931
6,6.042489,36,35.949776,1.2597,1.135472,122.455208,NaN,1.000193,NaN,31.757631,400,400.011169,25,32.689445,9.430564,63.841621,49.974773,401.959686,399.833618,399.018402,6336.120117,11.981512,11.523557,11.624748,1.853558,1.813239,1.748979,52.626423,61.700199,25.714949,-0.40462338924408,61.688225,93.993744,119.684792,0.309008270502091,424.819305,429.508004567742,1.93404020140725,0.0458869921728997,0.985931278690887,-8.4357692128512,517.679485866727,2.02473521627561,0.010386930017093,1.19897370097356,57.0854398341175,483.09213230258,94.7348859651161,0.00885466982216855,1.31976281873051
6,6.041243,36,35.952053,1.2597,1.135472,122.455208,NaN,1.000161,NaN,31.757631,400,400.011169,25,32.689445,9.444851,64.039986,49.974773,401.543365,399.470856,398.670288,6337.472656,11.976789,11.500418,11.630952,1.837923,1.803186,1.738127,52.641506,61.555866,25.730392,-0.393217891454697,61.634674,94.038551,119.665985,0.185290336608887,424.83136,429.511431294557,1.93407354230619,0.0458978783357714,0.985862344532463,-8.44181450787613,517.67728098179,2.02472366461567,0.0103861213525832,1.19899645379462,57.0882863441479,483.106414368927,94.7480673799785,0.00885470360131212,1.31971122392252
6,6.043444,36,35.952339,1.2597,1.14078,122.443054,NaN,1.000198,NaN,31.777496,400,399.818146,25,32.684269,9.473928,64.197243,49.975441,401.128632,399.092499,398.240692,6328.30957,11.952119,11.491742,11.626644,1.845288,1.797869,1.717316,52.654289,61.447392,25.763119,-0.415922880172729,61.638947,94.031731,119.665733,0.334716379642487,438.833893,429.51061148805,1.93403373026688,0.0458800715133531,0.985955379603284,-8.4311364212457,517.662431228613,2.02468537639713,0.010385403186035,1.19902740057024,57.088643866483,483.092021027281,94.7374576637557,0.00885395671189884,1.31979745218468
6,6.04293,36,35.953739,1.2597,1.147121,122.438553,NaN,0.998941898345947,NaN,31.796387,400,399.600555,25,32.670418,9.453733,64.136154,49.975441,401.128632,399.092499,398.240692,6328.30957,11.952119,11.491742,11.626644,1.845288,1.797869,1.717316,52.654289,61.447392,25.763119,-0.415922880172729,61.638947,94.031731,119.665733,0.334716379642487,438.833893,429.51827670301,1.93407027357955,0.0458862568860816,0.985892627673924,-8.43362981276414,517.655678466688,2.02466463105241,0.0103846777015378,1.19905180145252,57.0903939425688,483.106704677579,94.7500343256006,0.00885425138971897,1.31973191954572
6,6.041863,36,35.95443,1.2597,1.144077,122.391708,NaN,0.999739527702332,NaN,31.794046,400,399.650391,25,32.669926,9.441334,64.208145,49.975441,401.237427,399.034302,398.307556,6341.751953,11.97874,11.497365,11.617579,1.785448,1.774257,1.693462,52.642967,61.633259,25.799536,-0.426131993532181,61.589153,94.075935,119.646759,0.335207670927048,448.670105,429.518209655817,1.93408788038852,0.0458947633966753,0.985850085976122,-8.43880629731137,517.598836775467,2.02451911978881,0.0103820554517755,1.19916714390265,57.0912577097711,483.113794119828,94.756122230119,0.00885438948768792,1.31970049027563
6,6.041643,36,35.953495,1.2597,1.138212,122.318146,NaN,0.999751687049866,NaN,31.806206,400,399.631439,25,32.678242,9.424366,64.162125,49.975441,401.237427,399.034302,398.307556,6341.751953,11.97874,11.497365,11.617579,1.785448,1.774257,1.693462,52.642967,61.633259,25.799536,-0.426131993532181,61.589153,94.075935,119.646759,0.335207670927048,448.670105,429.513032554389,1.93407268699699,0.045895116287582,0.985869645777118,-8.43987370003748,517.511524058461,2.02430081111963,0.0103786537407745,1.19932847244071,57.0900889332792,483.107376529316,94.7502905881819,0.00885434995531185,1.31972483675522
6,6.041643,36,35.953495,1.2597,1.136489,122.252075,NaN,0.999751687049866,NaN,31.822071,400,399.561859,25,32.675667,9.411456,63.595219,49.975441,401.088837,398.816681,397.904846,6327.284668,11.946944,11.51175,11.576713,1.806757,1.774112,1.703023,52.680321,61.593273,25.78517,-0.396002471446991,61.616207,94.114067,119.615936,0.307261675596237,428.233276,429.511333892958,1.93406649399747,0.0458946552380154,0.985878968862218,-8.43987370003748,517.432278150253,2.0241004093181,0.0103752991070845,1.19948221621401,57.0900889332792,483.10509812593,94.7485641736595,0.00885424423607598,1.31973788359239
6,6.041959,36,35.954445,1.2597,1.13253,122.202354,NaN,1.000512,NaN,31.824825,400,399.50824,25,32.664116,9.401869,63.287354,49.975441,401.661285,399.377228,398.475433,6332.012695,11.947968,11.5233,11.58446,1.796917,1.753384,1.692048,52.72599,61.626904,25.792454,-0.398910224437714,61.66473,94.049141,119.669884,0.291819036006927,434.084961,429.506561650331,1.9340438078699,0.0458908349537119,0.985917880456987,-8.43834053082992,517.371713471256,2.02394473470068,0.0103724367222462,1.19960773467789,57.091276459994,483.097593104527,94.7438619228523,0.00885363362502818,1.31979346612716
6,6.043645,36,35.952808,1.2597,1.131263,122.157387,NaN,1.00092,NaN,31.824537,400,399.542786,25,32.658421,9.40602,63.254681,49.975441,401.661285,399.377228,398.475433,6332.012695,11.947968,11.5233,11.58446,1.796917,1.753384,1.692048,52.72599,61.626904,25.792454,-0.398910224437714,61.66473,94.049141,119.669884,0.291819036006927,434.084961,429.500675013186,1.93399414158855,0.0458757701776384,0.986018053753941,-8.43016142283125,517.319358423741,2.02381659558724,0.0103707333758527,1.19969636971837,57.089230148121,483.077872270205,94.7272236563792,0.00885317061678636,1.31988474639433
6,6.043487,36,35.951736,1.2597,1.123986,122.069878,NaN,0.999531865119934,NaN,31.82362,400,399.758545,25,32.66531,9.406983,63.163692,49.975441,401.51001,399.397034,398.61496,6333.686523,11.959154,11.484983,11.631854,1.805498,1.765579,1.68667,52.752434,61.260632,25.768572,-0.382389962673187,61.592926,94.029457,119.671776,0.341449469327927,440.18576,429.493934292373,1.93397220801618,0.0458752028087083,0.986048749941596,-8.43092783742537,517.215407431891,2.02355641615394,0.0103666668070272,1.19989062351231,57.0878900666985,483.068854429691,94.7192804165072,0.0088530481947962,1.31992221384955
6,6.042784,36,35.954983,1.2597,1.117817,121.958054,NaN,0.999914646148682,NaN,31.834049,400,399.792542,25,32.678284,9.413052,63.247196,49.975441,401.644867,399.614594,398.822723,6334.90625,11.961071,11.49134,11.645526,1.819178,1.754784,1.703903,52.76646,61.640438,25.756205,-0.375578939914703,61.575054,94.073898,119.6427,0.235912010073662,423.70462,429.489785475197,1.9339688404236,0.0458796913475813,0.986043267904301,-8.43433808175268,517.078055723034,2.02320031926898,0.0103598294305865,1.20018649631826,57.0919489638508,483.070490050646,94.7238848940856,0.00885222742001812,1.31995592124863
6,6.042464,36,35.954857,1.2597,1.12446,121.828835,NaN,0.999580502510071,NaN,31.839703,400,399.903564,25,32.681606,9.424454,63.488842,49.975441,401.644867,399.614594,398.822723,6334.90625,11.961071,11.49134,11.645526,1.819178,1.754784,1.703903,52.76646,61.640438,25.756205,-0.375578939914703,61.575054,94.073898,119.6427,0.235912010073662,423.70462,429.49721593659,1.93400128526897,0.0458842639683557,0.985989540204072,-8.43589049759771,516.923071904209,2.02280832863932,0.0103533004938297,1.20049082079333,57.0917914636773,483.082314275524,94.732712592298,0.00885281088993875,1.31988647192416
6,6.042034,36,35.956409,1.2597,1.130235,121.778656,NaN,1.000464,NaN,31.835011,400,399.871399,25,32.688686,9.424064,63.681664,49.974174,401.424927,399.378082,398.44519,6340.527344,11.952667,11.521538,11.641638,1.812304,1.745509,1.698129,52.767338,61.655605,25.758911,-0.399737894535065,61.614407,94.064644,119.649658,0.166153207421303,411.938782,429.504092667444,1.93403355139765,0.0458895656073162,0.985934456936478,-8.43797665466866,516.86131601608,2.02264789851207,0.0103501963293968,1.2006256655525,57.0937314346168,483.095558603443,94.7443555356451,0.00885299685947833,1.31983116943887
6,6.042374,36,35.958057,1.2597,1.131663,121.823257,NaN,1.000013,NaN,31.834301,400,399.753815,25,32.685844,9.427011,63.484016,49.974174,401.168701,399.264313,398.352417,6336.794922,11.94919,11.497701,11.646105,1.806022,1.755429,1.687231,52.754761,61.52578,25.777685,-0.415393352508545,61.591801,94.047813,119.668358,0.355807304382324,447.17981,429.504565422737,1.93402958668211,0.0458869775400725,0.985945539722538,-8.43632712578534,516.913256394849,2.02277509032353,0.0103518819370806,1.20053646470401,57.0957913294907,483.095558944736,94.7460634547008,0.00885254182359658,1.31985302531577
6,6.041446,36,35.959663,1.2597,1.136216,121.939575,NaN,1.000247,NaN,31.830944,400,399.713196,25,32.678684,9.433072,63.229111,49.974174,401.168701,399.264313,398.352417,6336.794922,11.94919,11.497701,11.646105,1.806022,1.755429,1.687231,52.754761,61.52578,25.777685,-0.415393352508545,61.591801,94.047813,119.668358,0.355807304382324,447.17981,429.511606514506,1.9340707842674,0.045896303536896,0.985869548368955,-8.44082953570006,517.0513208156,2.02312038306533,0.0103572298337886,1.20027739036936,57.0977986534489,483.112137433752,94.7602886775935,0.00885286754901905,1.31977936293868
6,6.042472,36,35.961472,1.2597,1.155183,122.059097,NaN,0.999692142009735,NaN,31.814497,400,399.560944,25,32.676743,9.420838,63.184937,49.974174,401.021332,399.09198,398.153961,6334.864258,11.941394,11.492256,11.641695,1.801752,1.747727,1.689866,52.755562,61.424309,25.735626,-0.409585237503052,61.601158,94.083015,119.65963,0.199968785047531,417.426849,429.527483944363,1.93411150188953,0.0458924143116905,0.985823705667561,-8.43585168642858,517.193004497252,2.02347419757597,0.0103626649066392,1.20001406188881,57.1000596181659,483.12871969076,94.7747275172522,0.00885313734611615,1.31970840873335
6,6.042695,36,35.962875,1.2597,1.155183,122.059097,NaN,0.999836206436157,NaN,31.814497,400,399.560944,25,32.676743,9.427448,63.4622,49.974174,400.963348,398.905914,397.951965,6332.29541,11.931868,11.497715,11.605655,1.787496,1.744623,1.673098,52.771538,61.520233,25.738941,-0.41806173324585,61.523346,94.114258,119.646584,0.172652468085289,412.900574,429.526870868966,1.93410553607256,0.045890466326933,0.98583603288248,-8.43476984113852,517.19164023309,2.02346706689207,0.0103621673370072,1.20002820450452,57.1018130834564,483.127766784947,94.7754588382812,0.00885270579886757,1.31973246149173
6,6.043844,36,35.963364,1.2597,1.162077,122.125961,NaN,1.000169,NaN,31.79837,400,399.498566,25,32.673309,9.443716,63.962185,49.974174,400.963348,398.905914,397.951965,6332.29541,11.931868,11.497715,11.605655,1.787496,1.744623,1.673098,52.771538,61.520233,25.738941,-0.41806173324585,61.523346,94.114258,119.646584,0.172652468085289,412.900574,429.530508544316,1.93409957684098,0.0458822756846144,0.985862275702692,-8.42919615015649,517.271398495828,2.02366758042093,0.0103653916303818,1.19987616754663,57.1024242211965,483.126007125967,94.7746320585183,0.00885248917754923,1.31974901718099
6,6.043844,36,35.963364,1.2597,1.159809,122.183258,NaN,1.000169,NaN,31.772549,400,399.382904,25,32.660976,9.446851,64.238731,49.974174,401.64856,399.204895,398.790009,6337.546875,12.02317,11.452353,11.586534,1.798343,1.751841,1.683137,52.799526,61.587376,25.702059,-0.372783273458481,61.62487,94.045082,119.696304,0.263818055391312,420.518158,429.528272594769,1.93409142569133,0.0458816690361453,0.985874538376445,-8.42919615015649,517.340143955466,2.02384148545062,0.0103683022822998,1.19974200247877,57.1024242211965,483.123008123315,94.7723596695217,0.00885235006329804,1.31976618678544
6,6.043199,36,35.966026,1.2597,1.162798,122.26902,NaN,1.000061,NaN,31.749256,400,399.629944,25,32.651596,9.420534,64.569946,49.974174,401.64856,399.204895,398.790009,6337.546875,12.02317,11.452353,11.586534,1.798343,1.751841,1.683137,52.799526,61.587376,25.702059,-0.372783273458481,61.62487,94.045082,119.696304,0.263818055391312,420.518158,429.532992428479,1.93411942092411,0.0458881012538822,0.98582272948235,-8.43232488544004,517.440444702877,2.0240881878748,0.01037171304648,1.19956848846511,57.1057509919954,483.135664865319,94.7847074291305,0.00885220231341832,1.31972901984352
6,6.043983,36,35.966057,1.2597,1.177845,122.329025,NaN,0.999800145626068,NaN,31.736479,400,399.912537,25,32.645985,9.390581,64.466103,49.974174,401.899078,399.232239,398.847595,6335.414063,12.031899,11.466228,11.542651,1.786434,1.749559,1.671261,52.805836,61.765465,25.717854,-0.393416076898575,61.633301,94.049202,119.68528,0.267831563949585,422.86676,429.545670949576,1.93415252457657,0.0458852792780341,0.985784758986824,-8.42852192878837,517.512390555742,2.02427004114033,0.010374747951686,1.19942908945862,57.1057897323299,483.147872457385,94.7939898558782,0.00885275996319188,1.31965957248116
6,6.042592,36,35.966534,1.2597,1.185714,122.345566,NaN,0.999417364597321,NaN,31.757154,400,400.095367,25,32.643318,9.383842,64.346336,49.974174,402.515533,399.881805,399.681671,6339.762695,12.078481,11.477817,11.591459,1.797723,1.757814,1.695135,52.794659,61.730442,25.743483,-0.409286588430405,61.615009,94.07943,119.680008,0.240948304533958,424.174103,429.557249907971,1.93421800219659,0.0458995329246463,0.985665490520155,-8.43526952375976,517.531767522071,2.0243177849619,0.0103754182010887,1.19939541683457,57.1063858301681,483.172387506587,94.8130615867154,0.00885376526645821,1.31952568552834
6,6.043791,36,35.968372,1.2597,1.190054,122.352676,NaN,0.999783277511597,NaN,31.747169,400,400.318146,25,32.638878,9.406332,64.497375,49.974174,402.515533,399.881805,399.681671,6339.762695,12.078481,11.477817,11.591459,1.797723,1.757814,1.695135,52.794659,61.730442,25.743483,-0.409286588430405,61.615009,94.07943,119.680008,0.240948304533958,424.174103,429.558233516752,1.93420152912744,0.0458902210034937,0.985708264186814,-8.42945323046911,517.53851325871,2.02433001953154,0.010375126985997,1.19939730997497,57.1086826839598,483.167953294793,94.8116044974881,0.00885305224947807,1.31957538619082
6,6.044978,36,35.968079,1.2597,1.200183,122.396477,NaN,1.000275,NaN,31.722738,400,400.387268,25,32.642982,9.443244,64.415306,49.971989,402.372131,399.639404,399.319061,6346.72168,12.081564,11.509108,11.57663,1.805063,1.7578,1.695462,52.81712,61.602573,25.737259,-0.370244085788727,61.585773,94.112656,119.671776,0.126934170722961,407.62796,429.564956736601,1.9342061820442,0.0458825654655831,0.985719143270569,-8.42369601166661,517.591329763739,2.02446432352574,0.010377453396172,1.19929268925185,57.1083165433481,483.169405995455,94.8124019758123,0.00885320049703295,1.31956319817122
6,6.046589,36,35.967815,1.2597,1.203484,122.40873,NaN,0.999722301959991,NaN,31.712387,400,400.414764,25,32.644733,9.452653,64.365166,49.971989,402.237549,399.640167,399.360352,6336.789551,12.064107,11.472876,11.586478,1.810609,1.757941,1.696942,52.783386,61.78463,25.805756,-0.414279878139496,61.672672,94.021004,119.73127,0.390131056308746,446.137299,429.5637849783,1.9341749725642,0.0458693880066085,0.985790244194447,-8.41588366987747,517.606280318779,2.02450281279144,0.010378168691285,1.19926163452668,57.1079866398369,483.157688491546,94.8032489619343,0.00885272995191518,1.31962671238663
6,6.046727,36,35.970287,1.2597,1.208272,122.42775,NaN,1.000502,NaN,31.697197,400,400.399658,25,32.641022,9.427169,64.339241,49.971989,402.237549,399.640167,399.360352,6336.789551,12.064107,11.472876,11.586478,1.810609,1.757941,1.696942,52.783386,61.78463,25.805756,-0.414279878139496,61.672672,94.021004,119.73127,0.390131056308746,446.137299,429.568125795006,1.93418848719583,0.0458694638665224,0.985772027630243,-8.41521452974087,517.626695126543,2.02454793601368,0.0103782565663765,1.19924228652772,57.1110756595174,483.164849664503,94.8112356053543,0.00885237975501645,1.3196185039888
6,6.046481,36,35.969131,1.2597,1.197079,122.483971,NaN,1.000279,NaN,31.708586,400,400.316833,25,32.626072,9.423903,64.538727,49.971989,402.237152,399.618561,399.31601,6340.783203,12.060393,11.469035,11.586909,1.798275,1.744841,1.679641,52.790844,61.537064,25.796429,-0.380153298377991,61.669628,94.005318,119.74733,0.134333789348602,401.740204,429.557767620823,1.93415484511176,0.0458686180675312,0.985818852146256,-8.41640735285569,517.695233289666,2.02472421772557,0.010381518137198,1.19910062670523,57.1096311393633,483.151447537411,94.7998826259751,0.00885207728155647,1.31967985219037
6,6.046351,36,35.969891,1.2597,1.202511,122.545006,NaN,1.000406,NaN,31.6877,400,400.298218,25,32.617615,9.421236,64.328453,49.971989,402.061798,399.358154,398.960052,6336.525879,12.041304,11.482484,11.554533,1.783713,1.728319,1.679869,52.770744,61.594482,25.83308,-0.405354589223862,61.706425,94.085167,119.70472,0.215407401323319,415.371948,429.563479654247,1.9341778389043,0.045871204581089,0.985782358568778,-8.41703772142228,517.76768073882,2.02490532659115,0.0103843431802028,1.19896731388613,57.1105808281291,483.160580967221,94.8075907500383,0.00885229109231428,1.31963767273659
6,6.045727,36,35.97171,1.2597,1.202511,122.545006,NaN,1.000571,NaN,31.6877,400,400.298218,25,32.617615,9.424678,63.704014,49.971989,402.061798,399.358154,398.960052,6336.525879,12.041304,11.482484,11.554533,1.783713,1.728319,1.679869,52.770744,61.594482,25.83308,-0.405354589223862,61.706425,94.085167,119.70472,0.215407401323319,415.371948,429.565193909619,1.93419452104953,0.0458766500924613,0.985747920392008,-8.42006363378943,517.765920704474,2.0248961051261,0.010383697760844,1.19898546466449,57.1128537671834,483.168329586193,94.815346221876,0.00885214839917452,1.31961745325299
6,6.045641,36,35.974434,1.2597,1.201687,122.601509,NaN,1.000442,NaN,31.665411,400,400.153625,25,32.619743,9.423284,63.663639,49.971989,401.887634,399.106354,398.747101,6337.286621,12.045158,11.48203,11.542715,1.777788,1.732838,1.672226,52.760063,61.549664,25.889332,-0.424956083297729,61.740387,94.067329,119.700348,0.315062791109085,447.188232,429.564617909661,1.93419385964221,0.0458771803830991,0.985747619184197,-8.42048068517897,517.831029092407,2.02505348685484,0.0103855952351832,1.19888246418369,57.116257378603,483.17049745652,94.819809658257,0.00885149721636881,1.31964113945842
6,6.045848,36,35.975845,1.2597,1.197606,122.602341,NaN,1.000584,NaN,31.665226,400,400.062683,25,32.627697,9.420414,64.131775,49.971989,401.822601,399.191589,398.904846,6341.200195,12.041892,11.449908,11.571372,1.781872,1.723995,1.660388,52.751923,61.553825,25.923494,-0.434701263904571,61.650497,94.118729,119.682388,0.317544966936112,432.653625,429.560026312005,1.9341736619661,0.0458742827049406,0.985781063063864,-8.41947685981313,517.830662061881,2.0250488566672,0.0103851368092037,1.19889461347501,57.118020327228,483.164314250139,94.8165852884553,0.00885082118935922,1.31969519791918
6,6.045983,36,35.977139,1.2597,1.190916,122.545502,NaN,1.000058,NaN,31.659666,400,400.025085,25,32.627102,9.420379,64.269997,49.971989,401.822601,399.191589,398.904846,6341.200195,12.041892,11.449908,11.571372,1.781872,1.723995,1.660388,52.751923,61.553825,25.923494,-0.434701263904571,61.650497,94.118729,119.682388,0.317544966936112,432.653625,429.553060359836,1.93414601336528,0.0458713159201567,0.985824630326691,-8.41882220514856,517.76126226771,2.02487008704734,0.0103817969629402,1.19903849822744,57.1196370430454,483.155285805188,94.8110841180442,0.00885004556237275,1.31976399801078
6,6.047205,36,35.977512,1.2597,1.175574,122.533279,NaN,1.000511,NaN,31.664085,400,400.097595,25,32.617661,9.422518,63.965729,49.967262,402.451813,399.831543,399.546967,6333.874023,12.06171,11.473385,11.567082,1.776459,1.73555,1.677224,52.771259,61.60128,25.929943,-0.427199572324753,61.625404,94.146317,119.679031,0.186406448483467,416.820129,429.534576183228,1.93405820501625,0.0458565523712659,0.985975061997855,-8.41289687312042,517.746245276983,2.02483115697213,0.0103810450544162,1.19907042984217,57.1201030582545,483.12330684091,94.7872413272312,0.00884845984164173,1.31995203489569
6,6.048702,36,35.979244,1.2597,1.156286,122.551003,NaN,0.999999701976776,NaN,31.66691,400,400.277405,25,32.610813,9.428675,64.100502,49.967262,402.451813,399.831543,399.546967,6333.874023,12.06171,11.473385,11.567082,1.776459,1.73555,1.677224,52.771259,61.60128,25.929943,-0.427199572324753,61.625404,94.146317,119.679031,0.186406448483467,416.820129,429.511440801881,1.93394884664231,0.0458383409020701,0.986162320039307,-8.40563933799109,517.765821388167,2.02487608606658,0.0103813292038587,1.19904681359299,57.1222669167122,483.08460364799,94.7597166020074,0.00884618741196126,1.32019685540908
6,6.048702,36,35.979244,1.2597,1.151141,122.556,NaN,0.999999701976776,NaN,31.679173,400,400.215942,25,32.601898,9.442426,64.663414,49.967262,402.3909,399.682831,399.365173,6340.847656,12.067718,11.487714,11.564454,1.792825,1.743106,1.674055,52.811405,61.558014,25.927658,-0.404283910989761,61.680958,94.136429,119.682747,0.319864541292191,426.728516,429.506366924972,1.93393034934658,0.045836965269967,0.986190221702327,-8.40563933799109,517.771812996292,2.0248912277272,0.0103815824875652,1.19903528601891,57.1222669167122,483.077798353621,94.7545619209236,0.00884587182303549,1.32023589414476
6,6.047492,36,35.978485,1.2597,1.151762,122.569649,NaN,0.999528765678406,NaN,31.690258,400,400.397156,25,32.59919,9.447403,64.716766,49.967262,402.122528,399.562592,399.300446,6341.592773,12.020015,11.4331,11.572263,1.804342,1.748754,1.675065,52.820732,61.556046,25.908287,-0.388099491596222,61.660007,94.170212,119.663521,0.171211823821068,413.254517,429.510307292477,1.93396493643526,0.0458476821133047,0.986119880786409,-8.41150537624259,517.788912669815,2.02493643139764,0.0103825434877361,1.19899623998944,57.1213186773521,483.089851825369,94.7629056013912,0.00884664009876941,1.32015668757109
6,6.045652,36,35.980869,1.2597,1.139817,122.57412,NaN,0.999300479888916,NaN,31.700985,400,400.607025,25,32.595924,9.444925,64.591965,49.967262,402.122528,399.562592,399.300446,6341.592773,12.020015,11.4331,11.572263,1.804342,1.748754,1.675065,52.820732,61.556046,25.908287,-0.388099491596222,61.660007,94.170212,119.663521,0.171211823821068,413.254517,429.503589106627,1.9339712032847,0.0458605393558725,0.986082789631304,-8.42042734114114,517.791967171737,2.02493789549996,0.0103819245609906,1.19900971359838,57.1242970189429,483.094266495007,94.768719473729,0.0088461873983114,1.32016299123408
6,6.044811,36,35.981758,1.2597,1.120934,122.587944,NaN,0.999857783317566,NaN,31.704798,400,400.499023,25,32.587704,9.445818,64.387115,49.967262,401.795898,399.643341,398.977997,6343.930664,11.983201,11.465704,11.617192,1.802178,1.765257,1.687717,52.808643,61.542038,25.898916,-0.37774071097374,61.685726,94.098518,119.712891,0.323757588863373,436.095245,429.487282012335,1.93392581131417,0.0458628276014478,0.986138634014248,-8.42450594758941,517.807682189905,2.02497527454471,0.010382309867392,1.19898671941361,57.1254076095796,483.078352560081,94.7575864521486,0.00884520432944292,1.32026606645256
6,6.046332,36,35.984711,1.2597,1.108533,122.579285,NaN,1.000314,NaN,31.702576,400,400.339447,25,32.579365,9.461503,64.314392,49.967262,401.890289,399.627869,398.941345,6333.302734,11.975101,11.480387,11.590213,1.803567,1.760515,1.681259,52.782898,61.665501,25.919098,-0.378642946481705,61.681068,94.094986,119.72081,0.175345957279205,414.660492,429.470866209618,1.93384052773883,0.0458462379035937,0.986290284035891,-8.41712985307839,517.794443534618,2.02493407427415,0.0103808239045212,1.19903612896026,57.1290965097648,483.049588533996,94.7388614417836,0.00884305643037875,1.32047037311671
6,6.046916,36,35.98592,1.2597,1.099219,122.53437,NaN,0.999133586883545,NaN,31.68181,400,400.180969,25,32.564804,9.472726,64.181366,49.967262,401.890289,399.627869,398.941345,6333.302734,11.975101,11.480387,11.590213,1.803567,1.760515,1.681259,52.782898,61.665501,25.919098,-0.378642946481705,61.681068,94.094986,119.72081,0.175345957279205,414.660492,429.460071901505,1.93379140716814,0.0458386521572966,0.986373331684807,-8.41429811750197,517.739416429726,2.02479184275529,0.0103781188731841,1.19915185247425,57.1306067269336,483.032586951851,94.7272395255725,0.00884193481293108,1.32058409999781
6,6.047523,36,35.986393,1.2597,1.083207,122.445801,NaN,0.999801874160767,NaN,31.664047,400,400.022766,25,32.549702,9.47511,64.123146,49.967262,401.558746,399.469482,398.83136,6339.557129,11.961456,11.453714,11.619929,1.803389,1.737611,1.683928,52.796257,61.4394,25.935598,-0.384217351675034,61.663265,94.083771,119.726494,0.243241459131241,432.486298,429.442605707092,1.93371757322568,0.0458290749500717,0.98649422254483,-8.41135507819382,517.632741486365,2.02452097606873,0.0103734609050348,1.19936156273731,57.1311975616662,483.005844018612,94.707480176208,0.00884056428973511,1.32074413816626
6,6.046241,36,35.987068,1.2597,1.077964,122.438705,NaN,1.000613,NaN,31.634348,400,399.806732,25,32.542206,9.464088,64.062141,49.967262,401.236969,399.052856,398.454742,6331.10791,11.953734,11.447915,11.594033,1.777298,1.730862,1.662004,52.801899,61.588982,25.924112,-0.370548963546753,61.641315,94.083519,119.732613,0.265320748090744,434.365417,429.440964386918,1.93373301495311,0.0458388527981837,0.986451606327837,-8.41757111823148,517.623576840718,2.02449603919506,0.0103728618206579,1.19938477174132,57.1320407081564,483.012121165863,94.7129326411484,0.00884066939056704,1.32071700038333
6,6.046421,36,35.988064,1.2597,1.077964,122.438705,NaN,0.999682188034058,NaN,31.634348,400,399.806732,25,32.542206,9.452233,63.944553,49.967262,401.236969,399.052856,398.454742,6331.10791,11.953734,11.447915,11.594033,1.777298,1.730862,1.662004,52.801899,61.588982,25.924112,-0.370548963546753,61.641315,94.083519,119.732613,0.265320748090744,434.365417,429.440468639932,1.93372819840491,0.0458372826967278,0.986461601752028,-8.41669829091683,517.622611942601,2.02449098845031,0.0103725088179954,1.1993947370647,57.1332847942335,483.01122985234,94.7132901640484,0.0088403536150261,1.32073535417338
6,6.046189,36,35.987389,1.2597,1.064156,122.460907,NaN,0.998948514461517,NaN,31.598286,400,399.693237,25,32.534931,9.443949,63.773266,49.972363,401.411438,398.998749,398.304047,6339.602539,11.953499,11.481194,11.553025,1.779724,1.742353,1.679507,52.814358,61.634861,25.923893,-0.368988573551178,61.729546,94.080376,119.732307,0.157450318336487,397.203094,429.42748619812,1.93368473333973,0.0458356113295366,0.986523997274128,-8.41782327203509,517.649894105842,2.02456172244271,0.0103738738598904,1.19933650850065,57.1324416666557,482.994644214929,94.7000329888351,0.00883977045284245,1.32082180205555
6,6.047652,36,35.988064,1.2597,1.064178,122.505302,NaN,0.999593615531921,NaN,31.585901,400,399.668243,25,32.527374,9.419706,63.875381,49.972363,401.545105,399.279327,398.714142,6341.760742,11.966246,11.454184,11.60553,1.795533,1.754138,1.680424,52.812,61.724075,25.942207,-0.397980332374573,61.726349,94.157936,119.686737,0.184149950742722,412.22522,429.423477308719,1.93364566276023,0.0458228587315179,0.986605182472355,-8.41072965063984,517.702482894509,2.02469287548272,0.0103758853871794,1.1992404642016,57.1332847942335,482.980868935128,94.6903037954192,0.00883894563585016,1.32091005506849
6,6.047818,36,35.988686,1.2597,1.076301,122.531937,NaN,0.999824404716492,NaN,31.556889,400,399.678223,25,32.519463,9.401858,64.052612,49.972363,401.545105,399.279327,398.714142,6341.760742,11.966246,11.454184,11.60553,1.795533,1.754138,1.680424,52.812,61.724075,25.942207,-0.397980332374573,61.726349,94.157936,119.686737,0.184149950742722,412.22522,429.434980277289,1.93368483672576,0.0458246551426887,0.986548258997665,-8.4099248517893,517.733821842877,2.02477044932019,0.0103770150280714,1.19918509297943,57.1340617093356,482.995828749207,94.7022743438786,0.00883946803846943,1.32083221580765
6,6.048307,36,35.990345,1.2597,1.089151,122.559486,NaN,0.998906672000885,NaN,31.545439,400,399.865143,25,32.517193,9.381716,64.14534,49.972363,401.303223,399.111572,398.531342,6341.770508,11.959518,11.449688,11.606089,1.779186,1.735278,1.679618,52.797676,61.554153,25.936615,-0.373077005147934,61.677258,94.166916,119.677025,0.183135420084,412.640533,429.446310348416,1.93371798107655,0.045823829824812,0.98650535979361,-8.40755418639418,517.765252099324,2.02484552883651,0.010377823217936,1.19913802163764,57.1361338460748,483.009487675498,94.7143354103412,0.00883964437316184,1.32077566889494
6,6.048075,36,35.990334,1.2597,1.090681,122.588058,NaN,0.999964952468872,NaN,31.552607,400,399.936371,25,32.516415,9.384859,64.219315,49.972363,401.727905,399.413513,398.793549,6341.604492,11.968749,11.472116,11.601944,1.784409,1.736394,1.664418,52.84547,61.488976,25.910591,-0.365399301052094,61.678211,94.066872,119.750999,0.19538514316082,409.658752,429.448458569785,1.93372969112401,0.0458262616594636,0.98648414239818,-8.40867890111724,517.799523569212,2.02493216221248,0.0103792749811044,1.19907198672599,57.1361201070271,483.013785684098,94.7175781942811,0.00883984670278583,1.32075080169541
6,6.049492,36,35.991627,1.2597,1.092066,122.590179,NaN,1.000766,NaN,31.545925,400,399.998566,25,32.516655,9.404632,64.25956,49.972363,401.727905,399.413513,398.793549,6341.604492,11.968749,11.472116,11.601944,1.784409,1.736394,1.664418,52.84547,61.488976,25.910591,-0.365399301052094,61.678211,94.066872,119.750999,0.19538514316082,409.658752,429.44592271551,1.9336967690796,0.04581428129041,0.986555267164809,-8.40180992603536,517.800816094903,2.02493203715059,0.0103789241353697,1.19907999231842,57.1377350463984,483.002817774405,94.7106143764044,0.0088389819190609,1.32083106772885
6,6.049492,36,35.991627,1.2597,1.088384,122.603546,NaN,1.000766,NaN,31.554291,400,400.131378,25,32.520027,9.42122,64.36631,49.972363,401.516632,399.27829,398.718536,6341.780273,11.990591,11.468616,11.616851,1.774429,1.726002,1.654037,52.829613,61.616459,25.912233,-0.376196265220642,61.692204,94.046707,119.763611,0.185130134224892,413.893677,429.442290182058,1.93368352327128,0.0458132964258126,0.986575343376129,-8.40180992603536,517.816843991179,2.02497253752544,0.0103796014078819,1.19904917576571,57.1377350463984,482.997945182507,94.7069253806624,0.00883875597668957,1.32085910519332
6,6.048391,36,35.994015,1.2597,1.091353,122.627853,NaN,0.999585092067719,NaN,31.567184,400,400.102417,25,32.529015,9.423912,64.38974,49.972363,401.516632,399.27829,398.718536,6341.780273,11.990591,11.468616,11.616851,1.774429,1.726002,1.654037,52.829613,61.616459,25.912233,-0.376196265220642,61.692204,94.046707,119.763611,0.185130134224892,413.893677,429.44825130417,1.9337236550656,0.0458236866202509,0.98649802381644,-8.40714697016864,517.843679583522,2.02503408125597,0.0103799864375722,1.19901698116703,57.14071750223,483.014818981531,94.7221757797153,0.0088388805928592,1.32079374275928
6,6.049572,36,35.992905,1.2597,1.095082,122.58522,NaN,1.000643,NaN,31.552578,400,400.057587,25,32.534737,9.417152,64.586021,49.972363,401.557739,399.305939,398.685547,6342.900391,11.968837,11.470073,11.599752,1.778091,1.737614,1.668653,52.802738,61.554089,25.898287,-0.373116791248321,61.751453,94.100754,119.739044,0.196730583906174,418.988159,429.448677840596,1.93370547889315,0.0458143908580258,0.986543268230743,-8.40142215865075,517.793633561668,2.02491053575017,0.0103782198994636,1.19910417771693,57.1393312047693,483.007151412336,94.715220076374,0.00883883082359694,1.32082310918149
6,6.051803,36,35.992302,1.2597,1.097651,122.48716,NaN,1.000303,NaN,31.552608,400,399.996246,25,32.537579,9.423266,64.918007,49.976498,401.191193,398.944824,398.292938,6343.230469,11.966897,11.459802,11.603268,1.783843,1.741709,1.672168,52.772923,61.569294,25.877457,-0.359737932682037,61.718861,94.10733,119.725227,0.175426527857781,409.99823,429.44506848031,1.93365505540141,0.0457956437759864,0.986653143302918,-8.39060986400614,517.676622201483,2.02461639938431,0.0103734637087502,1.19932481030425,57.1385780935125,482.988069761704,94.7001487808633,0.00883811211647347,1.32092491093965
6,6.051744,36,35.993389,1.2597,1.113374,122.390221,NaN,1.000419,NaN,31.568176,400,399.844971,25,32.533718,9.436666,65.009491,49.976498,401.331421,399.11792,398.37262,6349.195313,11.966899,11.471389,11.603184,1.778605,1.733467,1.663282,52.765678,61.575844,25.839125,-0.346914917230606,61.740993,94.141029,119.710777,0.313190340995789,432.824524,429.460743388702,1.93371319504088,0.0458003617598865,0.986564143773155,-8.3908957620107,517.559296329558,2.02431696417982,0.0103681631197997,1.19956065447523,57.1399356846782,483.010417730897,94.718194696207,0.00883884895465436,1.32081074654754
6,6.051353,36,35.993767,1.2597,1.124033,122.283272,NaN,0.999581038951874,NaN,31.593176,400,399.64801,25,32.530167,9.44548,64.875771,49.976498,401.331421,399.11792,398.37262,6349.195313,11.966899,11.471389,11.603184,1.778605,1.733467,1.663282,52.765678,61.575844,25.839125,-0.346914917230606,61.740993,94.141029,119.710777,0.313190340995789,432.824524,429.472335096479,1.93376198888444,0.0458066169214528,0.986484404886904,-8.39279049550532,517.430624395809,2.02399062265816,0.010362603495415,1.19981370016755,57.1404077739096,483.028701924322,94.7324301449934,0.0088395925845946,1.32071061349182
6,6.052156,36,35.99501,1.2597,1.124518,122.157394,NaN,0.999752342700958,NaN,31.620417,400,399.534088,25,32.523376,9.438515,64.661079,49.976498,401.436584,399.017212,398.228943,6338.958984,11.966383,11.497649,11.567585,1.770549,1.733145,1.663034,52.753082,61.617737,25.840992,-0.357730329036713,61.73233,94.157036,119.697189,0.170833215117455,411.26944,429.470603270806,1.93374226475455,0.0457997535432781,0.986526302492597,-8.38889936591215,517.278367950148,2.02360226753294,0.0103557736278545,1.2001209948544,57.1419601448259,483.022544516179,94.7290562393769,0.00883896471735867,1.3207625230799
6,6.05163,36,35.996998,1.2597,1.11889,122.097672,NaN,1.000069,NaN,31.650063,400,399.635132,25,32.514427,9.440742,64.417656,49.976498,401.436584,399.017212,398.228943,6338.958984,11.966383,11.497649,11.567585,1.770549,1.733145,1.663034,52.753082,61.617737,25.840992,-0.357730329036713,61.73233,94.157036,119.697189,0.170833215117455,411.26944,429.466499014654,1.9337360843568,0.0458028293719968,0.986527770915481,-8.3914481810973,517.204757274484,2.02341083486603,0.0103520369154277,1.20028144164815,57.1444428488713,483.022028006721,94.7307254773512,0.00883839323006885,1.32079189083806
6,6.050911,36,35.998127,1.2597,1.116633,122.087852,NaN,1.000273,NaN,31.660076,400,399.74765,25,32.507469,9.457813,64.159264,49.976498,401.408203,399.159729,398.413177,6345.317383,11.956373,11.473559,11.599749,1.779615,1.739343,1.677104,52.816666,61.74577,25.85638,-0.378374546766281,61.749119,94.097206,119.736252,0.364687561988831,443.22052,429.466251719893,1.9337471907737,0.0458084882765063,0.986500173591793,-8.39493248009467,517.191872587029,2.02337527853695,0.0103511384988691,1.20031594960685,57.145852745504,483.027111730306,94.7357445187236,0.00883831798455891,1.32077764519794
6,6.05173,36,35.999462,1.2597,1.121372,122.105797,NaN,1.000447,NaN,31.68671,400,399.913422,25,32.503693,9.447359,64.194229,49.976498,401.63269,399.254059,398.566681,6351.599609,11.974665,11.492559,11.603726,1.786176,1.746468,1.672091,52.86586,61.650146,25.828278,-0.351558893918991,61.736439,94.106705,119.747414,0.310073167085648,438.089935,429.468672292108,1.93374233822845,0.0458026220960938,0.986519802457525,-8.39096360252626,517.212113987207,2.02342299427489,0.010351577371788,1.20028715208101,57.1475198489547,483.026506438108,94.7366697076677,0.0088379222866913,1.32079885126261
6,6.05271,36,35.998386,1.2597,1.121222,122.184059,NaN,1.000484,NaN,31.677746,400,399.883514,25,32.499516,9.432263,64.170395,49.976498,401.63269,399.254059,398.566681,6351.599609,11.974665,11.492559,11.603726,1.786176,1.746468,1.672091,52.86586,61.650146,25.828278,-0.351558893918991,61.736439,94.106705,119.747414,0.310073167085648,438.089935,429.465826589902,1.93371559850343,0.0457940488780883,0.986574987607223,-8.38621505422543,517.307088901671,2.02366607601527,0.0103559321702894,1.20009238672891,57.1461761799799,483.015718409813,94.7273869380231,0.00883771846836335,1.32084661512316
6,6.052876,36,36.000015,1.2597,1.121222,122.184059,NaN,1.000336,NaN,31.677746,400,399.883514,25,32.499516,9.417185,63.823151,49.976498,401.42099,399.161743,398.442413,6345.850098,11.960704,11.4788,11.60426,1.775251,1.744846,1.665946,52.847206,61.698185,25.811396,-0.339534342288971,61.712273,94.090767,119.759102,0.403313547372818,446.204712,429.465369611822,1.93371116075277,0.045792603741224,0.986584198000853,-8.38541076611983,517.305506462646,2.02365780611459,0.01035535547846,1.2001087792275,57.1482104022222,483.015525489866,94.7289291577952,0.008837260955885,1.32086935761055
6,6.053147,36,35.9986,1.2597,1.109487,122.270248,NaN,1.000201,NaN,31.696444,400,399.90329,25,32.497307,9.418436,63.687584,49.976498,401.776825,399.361786,398.729401,6346.913086,11.984529,11.486986,11.606384,1.796564,1.759809,1.696668,52.841583,61.675468,25.838064,-0.374337434768677,61.727036,94.068832,119.77491,0.256988346576691,439.813812,429.453045453648,1.93366170112164,0.0457871074757531,0.986663209897508,-8.38409777754373,517.410307263199,2.02392657842009,0.0103602310333481,1.19989266993637,57.1464434178519,482.996080273164,94.7127415539891,0.00883674908824356,1.32096246706361
6,6.053147,36,35.9986,1.2597,1.111972,122.299072,NaN,1.000201,NaN,31.688799,400,400.046265,25,32.497478,9.418451,63.897106,49.976498,401.776825,399.361786,398.729401,6346.913086,11.984529,11.486986,11.606384,1.796564,1.759809,1.696668,52.841583,61.675468,25.838064,-0.374337434768677,61.727036,94.068832,119.77491,0.256988346576691,439.813812,429.455497294885,1.93367064094048,0.0457877718321354,0.986649657612565,-8.38409777754373,517.444891998651,2.02401403847096,0.010361693608573,1.19982531807359,57.1464434178519,482.999368914038,94.7152311511732,0.00883690155736609,1.32094353721189
6,6.053827,36,35.998581,1.2597,1.124305,122.298668,NaN,0.999659538269043,NaN,31.683865,400,400.196777,25,32.502274,9.420956,64.077827,49.972443,402.194733,399.826752,399.089722,6342.967773,11.969994,11.506286,11.590706,1.812534,1.743833,1.68719,52.849789,61.684998,25.804939,-0.344019055366516,61.705761,94.009682,119.796188,0.222912058234215,413.985168,429.4657933059,1.93369682893194,0.0457851502721472,0.986620166221413,-8.38080339015374,517.444425703989,2.02401290910256,0.0103616798384865,1.19982607080898,57.1464196911793,483.008985880217,94.7224919876701,0.00883735264656765,1.32088793979352
