P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.053866,36,35.999718,1.2597,1.130625,122.288643,NaN,1.000718,NaN,31.681692,400,400.137115,25,32.507149,9.424654,63.539764,49.972443,402.194733,399.826752,399.089722,6342.967773,11.969994,11.506286,11.590706,1.812534,1.743833,1.68719,52.849789,61.684998,25.804939,-0.344019055366516,61.705761,94.009682,119.796188,0.222912058234215,413.985168,429.471921287372,1.93371852016623,0.04578650016625,0.98658789652299,-8.38061445587346,517.431294024331,2.02397672252919,0.0103607685763979,1.19986090309262,57.1478395274853,483.017970400865,94.7304723539015,0.00883745607871194,1.32085134829245
6,6.053673,36,36.002853,1.2597,1.135268,122.305557,NaN,1.000289,NaN,31.691139,400,399.924255,25,32.507595,9.436074,63.071342,49.972443,401.614838,399.233765,398.496613,6341.112793,11.966422,11.491699,11.579202,1.773497,1.734577,1.676723,52.848446,61.81282,25.815331,-0.370832055807114,61.733551,94.045135,119.786171,0.231099635362625,432.382782,429.477033144693,1.93374037921739,0.0457894208902579,0.986551907508317,-8.3815494473896,517.448546521678,2.02401213671195,0.0103605167726424,1.19985286404154,57.1517541913149,483.028782550201,94.7419069864499,0.00883709409423887,1.32083078333524
6,6.055019,36,36.002888,1.2597,1.135774,122.325798,NaN,1.000571,NaN,31.69582,400,399.744476,25,32.496284,9.454282,62.705074,49.972443,401.202667,398.864014,398.080322,6334.708008,11.950894,11.487525,11.571943,1.81047,1.761499,1.69981,52.851681,61.826324,25.80262,-0.363692790269852,61.746387,94.007225,119.82859,0.282747566699982,437.08963,429.47382768378,1.93370622525355,0.0457778437315802,0.986623804481527,-8.37502920079817,517.472798314444,2.02407336965976,0.010361531221595,1.19980596060763,57.151797894137,483.016248660351,94.7324541189025,0.00883650345906265,1.32090334916582
6,6.054776,36,36.006332,1.2597,1.130897,122.363091,NaN,0.999936640262604,NaN,31.690201,400,399.656189,25,32.480492,9.457203,62.719311,49.972443,401.46344,399.219604,398.559021,6342.234375,11.954877,11.451446,11.595006,1.801305,1.74667,1.682016,52.842869,61.753128,25.794304,-0.366632491350174,61.743755,94.101067,119.756973,0.149554446339607,419.696014,429.469684763536,1.93369517642775,0.0457786544269973,0.986636897174108,-8.3762062515608,517.514201544837,2.0241690337173,0.0103622035473485,1.19975352799116,57.1560980833505,483.015227105046,94.7352498880508,0.0088355080462289,1.32095496206038
6,6.05366,36,36.004875,1.2597,1.134412,122.3629,NaN,1.000415,NaN,31.667074,400,399.752106,25,32.4599,9.4414,62.805298,49.972443,401.46344,399.219604,398.559021,6342.234375,11.954877,11.451446,11.595006,1.801305,1.74667,1.682016,52.842869,61.753128,25.794304,-0.366632491350174,61.743755,94.101067,119.756973,0.149554446339607,419.696014,429.47622443418,1.93373764780743,0.0457893052404291,0.986555847189247,-8.38161242691666,517.515385201327,2.02417584377524,0.010362709663555,1.19973936504569,57.154278909265,483.029564497428,94.7445942665382,0.00883657367006665,1.3208531313131
6,6.053777,36,36.00922,1.2597,1.141907,122.370338,NaN,0.999590218067169,NaN,31.651085,400,399.757507,25,32.446247,9.464711,63.044609,49.972443,401.329712,399.042114,398.373779,6341.151855,11.964032,11.468176,11.598987,1.792999,1.746421,1.675554,52.853294,61.536869,25.774767,-0.348476767539978,61.660061,94.133209,119.73748,0.243255704641342,426.309631,429.483296545687,1.9337614781138,0.0457902901734999,0.986521536662333,-8.38104561495169,517.520095857355,2.02417637045574,0.0103615487863215,1.1997655917583,57.1597037922228,483.042171090068,94.7586406945304,0.00883596193724192,1.32083831177027
6,6.05544,36,36.00843,1.2597,1.137133,122.388161,NaN,0.999790072441101,NaN,31.652594,400,399.708893,25,32.444214,9.470311,63.203312,49.972443,401.329712,399.042114,398.373779,6341.151855,11.964032,11.468176,11.598987,1.792999,1.746421,1.675554,52.853294,61.536869,25.774767,-0.348476767539978,61.660061,94.133209,119.73748,0.243255704641342,426.309631,429.474009730237,1.93369986281278,0.0457745445639723,0.986639753219622,-8.37299003312717,517.542244768257,2.02423443827257,0.0103627322312271,1.19971614929986,57.1587174893363,483.018804824709,94.740132462245,0.00883509642656945,1.32096223385339
6,6.054759,36,36.009426,1.2597,1.136191,122.405487,NaN,1.000037,NaN,31.636429,400,399.93103,25,32.448334,9.472381,63.276001,49.972443,401.968842,399.674988,399.028564,6337.835938,11.961946,11.460934,11.594616,1.777365,1.739903,1.677624,52.846256,61.709,25.747444,-0.327523410320282,61.678986,94.248322,119.689186,0.144994333386421,405.248047,429.47495473363,1.93371467375179,0.0457802172049114,0.986607111343779,-8.37628859802095,517.56206530909,2.02428193805103,0.0103632582007193,1.19968579172408,57.1599609771829,483.025133652322,94.7459556751564,0.00883511563411968,1.3209390432732
6,6.056861,36,36.010601,1.2597,1.140175,122.44162,NaN,1.000334,NaN,31.612679,400,400.219818,25,32.449348,9.471109,63.213692,49.971722,401.886322,399.374573,399.037598,6342.296875,12.014971,11.452108,11.590444,1.786435,1.735374,1.67609,52.822792,61.63345,25.728294,-0.335544914007187,61.814289,94.203918,119.715576,0.331296056509018,436.071167,429.473099880421,1.93367283438067,0.0457629995171547,0.98670200388981,-8.36610803161784,517.604273561842,2.02438556097123,0.0103646741645258,1.19961351992721,57.1614279074235,483.010779374937,94.7363069644167,0.00883412700701231,1.32103725335287
6,6.054507,36,36.012379,1.2597,1.139229,122.516281,NaN,0.999568223953247,NaN,31.593456,400,400.382507,25,32.451077,9.460937,63.196526,49.971722,401.886322,399.374573,399.037598,6342.296875,12.014971,11.452108,11.590444,1.786435,1.735374,1.67609,52.822792,61.63345,25.728294,-0.335544914007187,61.814289,94.203918,119.715576,0.331296056509018,436.071167,429.47864557603,1.933732336015,0.0457832217449939,0.986576590369453,-8.3775092837455,517.692110012142,2.02460291951154,0.0103678288459878,1.19945802833358,57.1636475800063,483.034240585672,94.7559097873998,0.0088347250349205,1.32092585681459
6,6.05431,36,36.014046,1.2597,1.13865,122.586212,NaN,0.999749064445496,NaN,31.568909,400,400.330872,25,32.447613,9.463935,63.396935,49.971722,402.371918,399.696808,399.313873,6340.211914,12.028208,11.486147,11.555243,1.820714,1.765122,1.6948,52.828987,61.869469,25.721165,-0.328821897506714,61.820164,94.248024,119.675606,0.283635586500168,430.313446,429.478616529837,1.93373551842053,0.0457847812065349,0.986568818516493,-8.37846357684583,517.774370837309,2.02480643734987,0.010370781696908,1.19931283447537,57.1657285984163,483.03688414571,94.7596382465392,0.00883438883844186,1.32093277957384
6,6.056028,36,36.015381,1.2597,1.143319,122.6241,NaN,1.00001,NaN,31.530653,400,400.265259,25,32.445835,9.473274,63.864231,49.971722,401.856049,399.317749,399.072632,6341.204102,12.038943,11.455088,11.594832,1.779135,1.740884,1.666138,52.839123,61.876228,25.715748,-0.329273730516434,61.808964,94.246559,119.681656,0.334644258022308,443.787506,429.478494704425,1.93370640162664,0.045771083264208,0.986638665782876,-8.37014215965132,517.818517628521,2.02491448949956,0.0103722280884693,1.19923864988312,57.1673951045463,483.027351212186,94.7538048274453,0.0088335797793952,1.32100534856376
6,6.055145,36,36.015667,1.2597,1.143319,122.6241,NaN,0.999247848987579,NaN,31.530653,400,400.265259,25,32.445835,9.463214,63.943089,49.971722,401.856049,399.317749,399.072632,6341.204102,12.038943,11.455088,11.594832,1.779135,1.740884,1.666138,52.839123,61.876228,25.715748,-0.329273730516434,61.808964,94.246559,119.681656,0.334644258022308,443.787506,429.480924846472,1.9337299970529,0.0457787638947566,0.986589698795898,-8.37441889229098,517.818241028245,2.02491304108605,0.0103721268420847,1.1992415021692,57.1677521173247,483.036284798077,94.7608639915238,0.0088339150625815,1.32095774568302
6,6.054526,36,36.015518,1.2597,1.148694,122.639763,NaN,0.999685108661652,NaN,31.517401,400,400.202881,25,32.452473,9.449407,63.724701,49.971722,401.9245,399.166077,398.804504,6344.878906,12.03753,11.488103,11.548759,1.80503,1.784863,1.717435,52.864349,61.693356,25.751614,-0.357730090618133,61.768181,94.181824,119.736526,0.29324272274971,439.858368,429.48793099812,1.93376587095568,0.045785585890073,0.986526125453568,-8.37741724657735,517.837168544598,2.02496125467498,0.0103729727925804,1.19920387901275,57.1675661214427,483.049351754631,94.77060194613,0.00883456154140849,1.32088061299865
6,6.054526,36,36.015518,1.2597,1.148281,122.675842,NaN,0.999685108661652,NaN,31.504005,400,400.075958,25,32.456959,9.45812,63.808441,49.971722,401.837097,399.314697,399.05481,6350.425781,12.026971,11.441569,11.581178,1.816008,1.786922,1.721507,52.884232,61.817852,25.737839,-0.339375853538513,61.730152,94.221863,119.727409,0.282071799039841,436.328796,429.487523562366,1.933764385582,0.0457854755218927,0.986528372631914,-8.37741724657735,517.880433120959,2.02507056170769,0.010374799665163,1.19912072708335,57.1675661214427,483.048805254778,94.7701882076,0.00883453621863536,1.32088375556768
6,6.053399,36,36.014008,1.2597,1.13568,122.683273,NaN,0.999693155288696,NaN,31.477459,400,400.109344,25,32.457054,9.475616,64.055588,49.971722,401.837097,399.314697,399.05481,6350.425781,12.026971,11.441569,11.581178,1.816008,1.786922,1.721507,52.884232,61.817852,25.737839,-0.339375853538513,61.730152,94.221863,119.727409,0.282071799039841,436.328796,429.478193708596,1.93374918474464,0.0457919158841203,0.986534470230944,-8.38287688355234,517.890803196353,2.02510071796734,0.0103757105333984,1.19908857598225,57.1656811615547,483.041878577703,94.7633799069251,0.0088346307325966,1.32090354808853
6,6.053546,36,36.014019,1.2597,1.130411,122.658882,NaN,0.999819338321686,NaN,31.465607,400,400.126587,25,32.442326,9.486685,64.186417,49.971722,401.714508,399.207458,398.907471,6344.916992,12.024958,11.464379,11.590026,1.788022,1.746837,1.689321,52.899803,61.768429,25.767429,-0.345240175724029,61.771637,94.145706,119.759163,0.310829013586044,445.281433,429.472590967006,1.93372630377149,0.0457892280238541,0.986571311968219,-8.38216471322011,517.861544907385,2.02502677116852,0.0103744716476519,1.19914486153684,57.1656948932824,483.033470143198,94.7570257517958,0.00883423806344935,1.32095206052166
6,6.054268,36,36.014141,1.2597,1.131268,122.659607,NaN,1.000291,NaN,31.456814,400,400.048004,25,32.429413,9.486642,64.252342,49.971722,401.817169,399.238068,398.904449,6344.966797,12.014259,11.454722,11.56717,1.817543,1.761382,1.703763,52.918789,61.620022,25.790163,-0.342660933732987,61.817883,94.221085,119.707718,0.348273903131485,439.651245,429.471449138977,1.93371008830515,0.0457831737039329,0.986606693580885,-8.37866703326256,517.862296340996,2.02502834987116,0.0103744651632997,1.19914440669145,57.165847190393,483.027612164105,94.752717553914,0.00883393303508688,1.32098738385549
6,6.053987,36,36.015583,1.2597,1.129714,122.675766,NaN,1.000537,NaN,31.414963,400,400.083038,25,32.421741,9.479073,63.96307,49.971722,401.817169,399.238068,398.904449,6344.966797,12.014259,11.454722,11.56717,1.817543,1.761382,1.703763,52.918789,61.620022,25.790163,-0.342660933732987,61.817883,94.221085,119.707718,0.348273903131485,439.651245,429.470689438076,1.9337120090936,0.0457852036434116,0.986599571258156,-8.3800282810156,517.880279157539,2.02507000237192,0.0103747728043516,1.1991215496476,57.167647260663,483.029592667731,94.7557109116395,0.00883362807159634,1.32099513274766
6,6.054905,36,36.016411,1.2597,1.131864,122.680832,NaN,1.000024,NaN,31.423374,400,400.165253,25,32.416798,9.481874,63.260441,49.977295,402.324615,399.77182,399.450592,6355.949707,12.039891,11.457365,11.599277,1.80508,1.747468,1.685093,52.913841,61.724842,25.790352,-0.337360978126526,61.84515,94.216301,119.714661,0.304990619421005,436.440735,429.470283747315,1.93369520721624,0.0457777905520621,0.986638784512942,-8.37558139298153,517.885553556174,2.02508115713012,0.0103747361522946,1.19911813150704,57.1686808391016,483.024142589684,94.7524431597277,0.00883314773060256,1.3210374887523
6,6.055644,36,36.01577,1.2597,1.130056,122.670609,NaN,0.999763071537018,NaN,31.438404,400,400.068451,25,32.407536,9.465435,63.125153,49.977295,401.786621,399.196625,398.964325,6352.060547,12.03091,11.444936,11.580261,1.776592,1.73395,1.668682,52.924099,61.914928,25.795731,-0.338622123003006,61.693726,94.186119,119.737221,0.139909863471985,408.220245,429.466465558614,1.93366895343608,0.0457708788730841,0.986689643088235,-8.37200197160894,517.873914489533,2.02505343266755,0.0103744454929711,1.19913529076123,57.1678806912934,483.013917662174,94.7440390342607,0.00883285025260505,1.32108783213005
6,6.056247,36,36.018166,1.2597,1.12813,122.660629,NaN,0.999690473079681,NaN,31.441685,400,400.10556,25,32.391834,9.443267,63.458672,49.977295,401.786621,399.196625,398.964325,6352.060547,12.03091,11.444936,11.580261,1.776592,1.73395,1.668682,52.924099,61.914928,25.795731,-0.338622123003006,61.693726,94.186119,119.737221,0.139909863471985,408.220245,429.462905096194,1.93364591021865,0.0457651199017261,0.986733611467093,-8.3690815257346,517.859630598273,2.02501106585472,0.0103730919751945,1.19918216268755,57.1708715123267,483.00755646357,94.7417068840745,0.00883189639243434,1.32115627798264
6,6.056093,36,36.01638,1.2597,1.134101,122.646011,NaN,0.999774992465973,NaN,31.434288,400,400.295502,25,32.382141,9.439477,63.761227,49.977295,402.519989,399.862732,399.469116,6352.166016,12.03934,11.492974,11.584341,1.779149,1.730213,1.655352,52.955368,61.696587,25.813063,-0.333142280578613,61.758774,94.22979,119.718628,0.325082838535309,443.27951,429.469220709808,1.93367150592562,0.0457680547679254,0.986692504971794,-8.36982735660439,517.8438276416,2.02497582023806,0.0103729840243132,1.19919806314733,57.1686421426695,483.015395514274,94.7457897951321,0.00883275092775187,1.32108742488628
6,6.056483,36,36.016129,1.2597,1.143184,122.646759,NaN,1.000458,NaN,31.447084,400,400.262848,25,32.383293,9.456429,63.660164,49.977295,401.539795,398.94046,398.662323,6352.320313,12.031404,11.462362,11.581481,1.779453,1.733567,1.66651,52.96471,61.495796,25.827269,-0.352802932262421,61.779385,94.20607,119.71743,0.193853870034218,404.248871,429.477109226591,1.93369375832877,0.0457670903065701,0.986664636877574,-8.36793859212452,517.84496733638,2.02497935755756,0.010373110757785,1.19919383620294,57.1683288254188,483.023360444084,94.7515588951222,0.00883318906619442,1.32103824589265
6,6.05449,36,36.01704,1.2597,1.144121,122.69223,NaN,0.999943196773529,NaN,31.463522,400,400.160919,25,32.381618,9.473126,63.511181,49.977295,401.539795,398.94046,398.662323,6352.320313,12.031404,11.462362,11.581481,1.779453,1.733567,1.66651,52.96471,61.495796,25.827269,-0.352802932262421,61.779385,94.20607,119.71743,0.193853870034218,404.248871,429.483518626002,1.93375038571588,0.0457846770539433,0.986549015864721,-8.37759163298915,517.898613049257,2.02511250065216,0.01037509051764,1.19909815529276,57.1694659963189,483.044999002046,94.7688834170007,0.00883394110550687,1.32092584570912
6,6.054016,36,36.018284,1.2597,1.141028,122.706238,NaN,0.999325275421143,NaN,31.452297,400,400.194214,25,32.380699,9.476881,63.553467,49.977295,402.391693,399.808075,399.43808,6362.657227,12.058066,11.502832,11.611543,1.779313,1.738901,1.664456,52.980316,61.567173,25.836836,-0.368094474077225,61.811497,94.272308,119.678368,0.303113132715225,428.711182,429.481771669266,1.93375192901366,0.0457879752187442,0.986539571071665,-8.37988779415718,517.914207673982,2.02514863548715,0.0103753592498154,1.19907830664287,57.1710188023505,483.046665743603,94.7714339615394,0.00883367609980136,1.3209327707519
6,6.055579,36,36.018578,1.2597,1.138828,122.67585,NaN,0.999946773052216,NaN,31.44627,400,400.215759,25,32.371983,9.477685,63.535862,49.977295,402.391693,399.808075,399.43808,6362.657227,12.058066,11.502832,11.611543,1.779313,1.738901,1.664456,52.980316,61.567173,25.836836,-0.368094474077225,61.811497,94.272308,119.678368,0.303113132715225,428.711182,429.4752994962,1.93370224536358,0.0457737884415614,0.986638228513267,-8.37231679238499,517.877484827514,2.02505509324721,0.0103737167837465,1.1991511937293,57.1713857774893,483.028646073419,94.7580974833513,0.00883276029439866,1.3210403423775
6,6.055036,36,36.020535,1.2597,1.146185,122.613838,NaN,0.999903619289398,NaN,31.446739,400,400.044281,25,32.360241,9.469232,63.411201,49.977295,401.638367,399.114197,398.787323,6344.26709,12.028161,11.468556,11.589486,1.770426,1.723203,1.649184,52.981113,61.903431,25.839893,-0.381569445133209,61.775162,94.250771,119.719162,0.209643468260765,421.076721,429.484052346978,1.93374321822592,0.0457804780465182,0.986568051971419,-8.3749468570179,517.801225689512,2.02485729153037,0.0103698840884891,1.19931375375587,57.173828471889,483.045449241668,94.7728449636277,0.00883300053284589,1.32096964431676
6,6.05434,36,36.021946,1.2597,1.146185,122.613838,NaN,1.000145,NaN,31.446739,400,400.044281,25,32.360241,9.442983,62.878609,49.979248,402.124176,399.700317,399.342407,6361.388672,12.056975,11.502895,11.636486,1.771496,1.734544,1.656353,52.999012,61.814686,25.819706,-0.368021041154862,61.762848,94.266495,119.702492,0.227024242281914,424.899963,429.485967618447,1.93376181784107,0.0457865338994395,0.986529467485582,-8.37831825151443,517.799860858077,2.024850145888,0.0103693847491864,1.19932783082474,57.175589591551,483.053538883715,94.7804307134164,0.00883298722128961,1.32094184296289
6,6.05434,36,36.021946,1.2597,1.158478,122.545837,NaN,1.000145,NaN,31.46748,400,400.086609,25,32.346607,9.436192,62.559555,49.979248,402.124176,399.700317,399.342407,6361.388672,12.056975,11.502895,11.636486,1.771496,1.734544,1.656353,52.999012,61.814686,25.819706,-0.368021041154862,61.762848,94.266495,119.702492,0.227024242281914,424.899963,429.498094614162,1.93380602816788,0.0457898189855309,0.986462606467576,-8.37831825151443,517.718300019828,2.02464404356547,0.0103659404660106,1.19948514950086,57.175589591551,483.069805497878,94.7927455554152,0.00883374080912793,1.32084831905864
6,6.053071,36,36.024338,1.2597,1.175237,122.507622,NaN,0.999346911907196,NaN,31.470667,400,400.091095,25,32.338406,9.439369,62.885662,49.979248,402.259674,399.768829,399.441345,6348.646973,12.018983,11.444451,11.604088,1.792008,1.74921,1.677085,52.970112,61.79483,25.754301,-0.335815012454987,61.756897,94.239555,119.733574,0.281573683023453,434.363007,429.518115786354,1.93390019986924,0.045805342976933,0.98630132346856,-8.38446599122472,517.670143697397,2.02451607161533,0.0103631581063831,1.19959767132683,57.1785750047072,483.106569921621,94.8230585393734,0.00883478586479336,1.32066883996898
6,6.044176,36,36.026249,1.2597,1.189789,122.463348,NaN,0.99997615814209,NaN,31.472502,400,400.140137,25,32.331726,9.442947,63.265865,49.979248,401.688385,399.209442,398.830078,6340.212402,11.994728,11.453946,11.580878,1.777705,1.741349,1.659639,52.968281,61.448795,25.675838,-0.323342233896255,61.64386,94.196587,119.773636,0.277325510978699,438.786957,429.556914497498,1.93419028130517,0.0458867882102781,0.985730946075505,-8.42758579921173,517.615179030057,2.02437213915683,0.0103602386936931,1.19971964685642,57.1809599747425,483.215013152177,94.9071673756563,0.00883928220317224,1.32007256602071
6,6.037006,36,36.027748,1.2597,1.199423,122.408577,NaN,0.999935269355774,NaN,31.463158,400,399.96405,25,32.327072,9.456471,63.479462,49.979248,401.688385,399.209442,398.830078,6340.212402,11.994728,11.453946,11.580878,1.777705,1.741349,1.659639,52.968281,61.448795,25.675838,-0.323342233896255,61.64386,94.196587,119.773636,0.277325510978699,438.786957,429.586102669159,1.93441668409642,0.0459520455244034,0.985283648928255,-8.46237850865072,517.548012600238,2.02419842424141,0.0103569325914638,1.19986218197369,57.1828306879383,483.299675125858,94.9728633604408,0.00884278922733702,1.31960858265046
6,6.030515,36,36.028763,1.2597,1.198022,122.373085,NaN,1.000849,NaN,31.433672,400,399.969055,25,32.318848,9.457225,63.395428,49.979248,402.565765,399.903748,399.526215,6344.099609,12.028649,11.488948,11.577267,1.779941,1.740434,1.668192,52.975174,61.343788,25.638365,-0.330805093050003,61.474609,94.220322,119.760567,0.217358410358429,431.213898,429.602542154742,1.93458539378555,0.0460085416066142,0.984933739171379,-8.49390341699245,517.504441335392,2.02408561064408,0.0103547744633491,1.19995515567346,57.1840973458347,483.362682884754,95.0216661330503,0.00884542618507016,1.31926275992063
6,6.028928,36,36.030323,1.2597,1.194662,122.329155,NaN,1.000452,NaN,31.376802,400,400.144104,25,32.308147,9.465084,63.356297,49.979248,401.717621,399.223267,398.855438,6336.477051,11.998144,11.456911,11.586391,1.78346,1.745128,1.669711,52.985229,61.379822,25.630442,-0.323433458805084,61.457951,94.212959,119.76973,0.25769567489624,432.931702,429.60358875257,1.93461582680174,0.0460215646010704,0.98486440054514,-8.50161493662318,517.450211551856,2.0239444102558,0.0103519955490521,1.20007347112858,57.1860440739873,483.375267545537,95.0328175814386,0.00884557914126758,1.31921168853529
6,6.027048,36,36.03014,1.2597,1.192511,122.257164,NaN,0.999975085258484,NaN,31.336983,400,400.235657,25,32.297062,9.483117,63.38274,49.979248,401.717621,399.223267,398.855438,6336.477051,11.998144,11.456911,11.586391,1.78346,1.745128,1.669711,52.985229,61.379822,25.630442,-0.323433458805084,61.457951,94.212959,119.76973,0.25769567489624,432.931702,429.606630187945,1.93465845577873,0.0460374908706235,0.984772480760561,-8.5107521911392,517.363988673398,2.02372684809015,0.0103484090522915,1.20024028116768,57.1858157113375,483.39080118464,95.0444038361687,0.00884634836690531,1.31912085020071
6,6.026864,36,36.02969,1.2597,1.195478,122.193527,NaN,1.000314,NaN,31.307087,400,400.257355,25,32.287579,9.498842,63.350742,49.979248,401.775116,399.145111,398.810577,6337.918945,12.012467,11.458059,11.564344,1.773734,1.752636,1.67982,53.020508,61.134499,25.640697,-0.334380060434341,61.530605,94.181717,119.79052,0.272543221712112,432.922089,429.610056932049,1.93467403423569,0.0460399012418868,0.98474649467811,-8.51164659190312,517.288041429366,2.02353593675531,0.0103453394996294,1.20038524253239,57.1852541598411,483.39613902368,95.0479854602386,0.00884671927052005,1.31908453731079
6,6.027357,36,36.028465,1.2597,1.199863,122.099632,NaN,1.000048,NaN,31.293083,400,400.177795,25,32.271053,9.481406,63.464741,49.979248,401.501953,399.076569,398.715149,6335.546387,12.007715,11.460786,11.60057,1.781623,1.745119,1.678241,53.014412,61.176258,25.612774,-0.307602107524872,61.41843,94.126305,119.824333,0.265944838523865,419.185547,429.613022169226,1.93467656951438,0.0460367469371663,0.984750163802012,-8.50925022780501,517.176512185725,2.02325700136472,0.0103410067530779,1.20059416092944,57.1837254630682,483.395988759256,95.0466058764252,0.00884704959523813,1.31906922686711
6,6.025508,36,36.028572,1.2597,1.203845,121.999588,NaN,1.000048,NaN,31.277588,400,400.070496,25,32.252022,9.477844,63.56477,49.979248,401.501953,399.076569,398.715149,6335.546387,12.007715,11.460786,11.60057,1.781623,1.745119,1.678241,53.014412,61.176258,25.612774,-0.307602107524872,61.41843,94.126305,119.824333,0.265944838523865,419.185547,429.622016559236,1.93474038604775,0.0460540523429515,0.98462723904846,-8.51823857627153,517.056283947349,2.02295249989794,0.0103358886586368,1.20083192381762,57.1838589917311,483.419581059737,95.0646028865656,0.00884811187989177,1.31893645805756
6,6.025553,36,36.028412,1.2597,1.199736,121.961212,NaN,1.00004,NaN,31.271072,400,400.022522,25,32.242119,9.478058,63.464008,49.985584,402.191376,400.108093,399.438873,6348.617676,12.000866,11.501937,11.662594,1.786468,1.725985,1.66448,53.033638,61.260502,25.629837,-0.31927901506424,61.425594,94.220131,119.768982,0.155741468071938,403.880554,429.617847209831,1.93472443357568,0.0460525563431953,0.984651655615736,-8.51801979766486,517.010354897657,2.02283668068818,0.0103339957547971,1.20092135240507,57.1836593225851,483.413565589284,95.0598768050068,0.00884787757503772,1.3189685505243
6,6.022642,36,36.028416,1.2597,1.183426,121.940361,NaN,1.00078,NaN,31.25968,400,400.084045,25,32.247364,9.483017,63.172359,49.985584,401.798309,399.659485,399.010437,6339.382324,11.979589,11.487592,11.642706,1.783394,1.733862,1.661265,53.04295,61.381191,25.652939,-0.330369085073471,61.379353,94.206009,119.787292,0.266501843929291,417.550812,429.609775920775,1.93474388996795,0.0460737709997675,0.984578722456335,-8.5321748999512,516.985310073839,2.02277328178322,0.0103329349885083,1.20097092154174,57.1836643143224,483.420733225071,95.0653152944943,0.00884820815236212,1.31892784994628
6,6.023861,36,36.027149,1.2597,1.169862,121.99588,NaN,1.000152,NaN,31.243864,400,399.933228,25,32.246838,9.465268,63.069107,49.985584,401.798309,399.659485,399.010437,6339.382324,11.979589,11.487592,11.642706,1.783394,1.733862,1.661265,53.04295,61.381191,25.652939,-0.330369085073471,61.379353,94.206009,119.787292,0.266501843929291,417.550812,429.593074389677,1.93466253786622,0.0460594199882391,0.984718274125504,-8.52624672750494,517.053216589163,2.02294845953855,0.0103362031032961,1.20082632681011,57.1820831590128,483.389658110085,95.0404468423264,0.00884711897852056,1.31908788129744
6,6.022369,36,36.027287,1.2597,1.169588,122.120743,NaN,1.000481,NaN,31.247578,400,399.725311,25,32.241081,9.459181,63.135605,49.985584,401.308075,399.010529,398.207458,6349.668945,11.965829,11.520459,11.594291,1.77852,1.718311,1.65297,53.003014,61.358791,25.630236,-0.317896574735641,61.433441,94.212418,119.754692,0.182957336306572,403.482056,429.596900175925,1.93470153916165,0.0460724629693842,0.984637641197611,-8.53350266312145,517.203002744383,2.02332710409145,0.0103424947791388,1.200532462122,57.1822553785913,483.404140342212,95.0515687351088,0.00884775119425828,1.31900731044861
6,6.020838,36,36.025211,1.2597,1.180959,122.21579,NaN,0.999720811843872,NaN,31.230253,400,399.794403,25,32.237869,9.476025,63.093788,49.985584,401.564636,399.387909,398.755463,6339.385254,11.987804,11.494387,11.63388,1.778129,1.72321,1.649215,53.007877,61.274952,25.63442,-0.330016791820526,61.398193,94.225212,119.771584,0.278454720973969,427.436401,429.612297442431,1.93478338442637,0.0460889767635956,0.984492713554217,-8.54094968390643,517.319115544858,2.02362625667402,0.0103480524139838,1.20028782741649,57.1796645406341,483.432439723669,95.0708806993748,0.00884963253022423,1.31881904093632
6,6.021031,36,36.026985,1.2597,1.180959,122.21579,NaN,1.000529,NaN,31.230253,400,399.794403,25,32.237869,9.4785,62.958523,49.985584,401.564636,399.387909,398.755463,6339.385254,11.987804,11.494387,11.63388,1.778129,1.72321,1.649215,53.007877,61.274952,25.63442,-0.330016791820526,61.398193,94.225212,119.771584,0.278454720973969,427.436401,429.611767843369,1.93477821147785,0.046087278809016,0.984503323067178,-8.54001082284861,517.317392449829,2.02361725543014,0.0103474252743753,1.20030567926002,57.1818784915749,483.432104816984,95.0724592162744,0.00884912844047663,1.3188443404266
6,6.020035,36,36.027481,1.2597,1.186558,122.309372,NaN,1.000496,NaN,31.248043,400,400.015259,25,32.239681,9.48887,62.803089,49.985584,401.608154,399.342499,398.570282,6343.544434,11.974806,11.515764,11.598239,1.770574,1.721164,1.645791,53.000576,61.253151,25.615049,-0.328714281320572,61.419823,94.208,119.780304,0.275188088417053,431.925323,429.620012678556,1.93482499988396,0.0460975432455,0.984418715426813,-8.5448561750548,517.429227876635,2.02389878942117,0.0103519970701677,1.20009122223929,57.1824974834702,483.449772638855,95.0863684415602,0.00884980937715831,1.31875050722135
6,6.021145,36,36.02832,1.2597,1.200499,122.360474,NaN,1.0001,NaN,31.252924,400,399.888702,25,32.237976,9.473022,62.827156,49.985584,401.129974,398.921295,398.24765,6349.685547,11.956385,11.472763,11.618191,1.780525,1.720222,1.665743,52.982273,61.244709,25.639008,-0.332937359809875,61.468254,94.229805,119.782066,0.138418331742287,397.839905,429.63069131916,1.93484527427514,0.0460915127092001,0.984405379533179,-8.53945627316517,517.489738167636,2.02404959583338,0.0103542917228905,1.19998016115,57.1835445124988,483.457980995699,95.0934593646343,0.00884995810848386,1.31871495353223
6,6.021145,36,36.02832,1.2597,1.20518,122.390877,NaN,1.0001,NaN,31.251686,400,399.838745,25,32.236015,9.461754,62.857838,49.985584,401.129974,398.921295,398.24765,6349.685547,11.956385,11.472763,11.618191,1.780525,1.720222,1.665743,52.982273,61.244709,25.639008,-0.332937359809875,61.468254,94.229805,119.782066,0.138418331742287,397.839905,429.635299262364,1.93486206995771,0.0460927671197272,0.984380438734918,-8.53945627316517,517.5262200854,2.02414183236834,0.0103558330833948,1.19990919115631,57.1835445124988,483.464165942132,95.0981495585011,0.00885024427986308,1.31867983703362
6,6.020044,36,36.028229,1.2597,1.204799,122.442474,NaN,0.999658346176147,NaN,31.254534,400,399.902374,25,32.236202,9.46438,62.953514,49.98774,402.267731,399.945801,399.20401,6336.43457,11.961061,11.508082,11.597914,1.790337,1.732202,1.668063,53.006966,61.167824,25.621943,-0.329164862632752,61.440388,94.244064,119.783661,0.377935588359833,450.397552,429.637943890556,1.93489020857308,0.046102353029111,0.984322018904879,-8.54481238902792,517.58821687999,2.0242987996983,0.0103584805743432,1.19978803890452,57.1834309501165,483.474447515072,95.1058526316285,0.00885074505166394,1.31862027702677
6,6.021372,36,36.029476,1.2597,1.207147,122.459763,NaN,0.999062418937683,NaN,31.279032,400,400.031342,25,32.229626,9.468351,63.052135,49.98774,401.353943,399.178772,398.525543,6348.889648,11.968227,11.477936,11.623672,1.777289,1.720142,1.657059,52.996704,61.444767,25.652092,-0.353008776903153,61.30608,94.276611,119.783478,0.289546340703964,435.020294,429.636612945943,1.93486304458298,0.0460912972030928,0.98438242459677,-8.53835206201887,517.607751477617,2.02434491399655,0.0103589157739319,1.19976029036582,57.1849871089117,483.465547925707,95.10039133686,0.00884998984583112,1.3186872289539
6,6.022108,36,36.029366,1.2597,1.201923,122.464653,NaN,1.000552,NaN,31.2862,400,400.121765,25,32.220627,9.46431,63.119377,49.98774,401.353943,399.178772,398.525543,6348.889648,11.968227,11.477936,11.623672,1.777289,1.720142,1.657059,52.996704,61.444767,25.652092,-0.353008776903153,61.30608,94.276611,119.783478,0.289546340703964,435.020294,429.629451593771,1.93482457836304,0.0460834235272099,0.984450682318357,-8.53477210582838,517.613724849214,2.02436030108806,0.0103592024732673,1.19974781369237,57.1848498392421,483.451285572938,95.0894624945674,0.00884936024756955,1.31876676701371
6,6.024161,36,36.029007,1.2597,1.191219,122.419312,NaN,0.999882221221924,NaN,31.290188,400,400.083099,25,32.211086,9.442772,63.025848,49.98774,401.949249,399.684784,399.070587,6351.677246,12.001829,11.513959,11.634661,1.802885,1.763657,1.708283,53.048763,61.160728,25.66048,-0.368035763502121,61.3237,94.29641,119.767288,0.328503787517548,440.962219,429.613280597033,1.9347311571984,0.0460625059351984,0.984620619714705,-8.5247879240174,517.559672664481,2.02422460488893,0.010357031528717,1.19984977891391,57.1844018385921,483.416567756343,95.0627676297428,0.00884785266117838,1.31895932896905
6,6.022598,36,36.030727,1.2597,1.196042,122.396477,NaN,1.0005,NaN,31.299717,400,399.945831,25,32.202686,9.440781,62.896255,49.98774,401.276611,399.090302,398.38446,6345.022461,11.969945,11.487866,11.621137,1.799676,1.743989,1.686066,53.055878,61.252277,25.643381,-0.369232058525086,61.36993,94.282104,119.774666,0.189288586378098,427.236572,429.622317655062,1.93479034502201,0.046077538572992,0.984508965409364,-8.53238889532105,517.530605914321,2.02414661881361,0.0103552659035869,1.19992025915959,57.1865482155228,483.439883957868,95.082222759291,0.00884845792637013,1.31884948422789
6,6.021974,36,36.031059,1.2597,1.19209,122.425034,NaN,1.000635,NaN,31.309673,400,399.636902,25,32.195854,9.452367,62.988033,49.98774,401.276611,399.090302,398.38446,6345.022461,11.969945,11.487866,11.621137,1.799676,1.743989,1.686066,53.055878,61.252277,25.643381,-0.369232058525086,61.36993,94.282104,119.774666,0.189288586378098,427.236572,429.620138877008,1.93479288416394,0.0460819671215845,0.984495759039985,-8.53542386659194,517.564549298421,2.02423156042308,0.0103565959885734,1.19985700590813,57.1869625066219,483.441112723935,95.0834973594903,0.00884842336299235,1.31884688029007
6,6.021422,36,36.032192,1.2597,1.173019,122.505226,NaN,1.000629,NaN,31.312042,400,399.818298,25,32.197376,9.450422,63.158699,49.98774,401.52066,399.31604,398.480865,6337.992188,11.94363,11.497789,11.595355,1.805387,1.75135,1.692032,53.038479,61.198475,25.632559,-0.36366793513298,61.419495,94.258614,119.804543,0.299958229064941,421.919373,429.60287760994,1.93473923559283,0.046081711129265,0.984567215544381,-8.53810884794854,517.659663500844,2.02446901492369,0.0103602589195873,1.19968178467851,57.1883763140852,483.422360315355,95.0704495010878,0.00884724375985068,1.31896840748563
6,6.021759,36,36.031322,1.2597,1.165191,122.558441,NaN,1.000194,NaN,31.321297,400,399.948853,25,32.198837,9.450705,63.359535,49.98774,401.52066,399.31604,398.480865,6337.992188,11.94363,11.497789,11.595355,1.805387,1.75135,1.692032,53.038479,61.198475,25.632559,-0.36366793513298,61.419495,94.258614,119.804543,0.299958229064941,421.919373,429.594245183223,1.93470210622452,0.0460766488627739,0.984627582930126,-8.53646962514944,517.724343364422,2.0246347575264,0.0103632622206654,1.19954962177259,57.1872906928542,483.407919032617,95.058602138843,0.00884681506719149,1.31903905555644
6,6.021873,36,36.031105,1.2597,1.150138,122.495872,NaN,1.000245,NaN,31.351744,400,399.907623,25,32.198051,9.464129,63.247612,49.98774,401.374695,399.216614,398.480591,6348.765625,11.978645,11.497436,11.626746,1.80664,1.755948,1.703785,53.023148,61.295639,25.638166,-0.362866699695587,61.386803,94.248917,119.798607,0.345328330993652,425.377869,429.579109947443,1.93464501529014,0.0460716112887175,0.984714375287943,-8.5359151263807,517.649494375728,2.02444615897199,0.0103601693847585,1.19969264110661,57.187019908155,483.386706135187,95.0422965753991,0.00884589320505411,1.31915689260677
6,6.023454,36,36.032967,1.2597,1.135803,122.412697,NaN,0.99955940246582,NaN,31.37248,400,399.801849,25,32.195915,9.46285,63.088001,49.98774,401.866241,399.577179,398.737366,6338.12793,11.974998,11.527812,11.597561,1.853626,1.790667,1.746353,53.007339,61.160568,25.665062,-0.380924671888351,61.406513,94.210388,119.84388,0.192880839109421,416.409607,429.560650791361,1.93455116791538,0.0460538688673498,0.984878274787789,-8.52822592577354,517.547896921815,2.02418446801328,0.0103552961347669,1.19990488304913,57.1893433725729,483.353800220363,95.0192780471215,0.00884385792005707,1.31936887579495
6,6.021864,36,36.031319,1.2597,1.120329,122.350754,NaN,1.000174,NaN,31.386236,400,399.712097,25,32.198986,9.472969,63.48428,49.982555,401.254761,399.092743,398.34491,6346.539551,11.989784,11.505954,11.632004,1.822149,1.776427,1.722884,53.036209,61.338917,25.654404,-0.388040095567703,61.452171,94.228065,119.829269,0.164379164576531,409.440887,429.549778944647,1.9345382303145,0.046063698755907,0.98487361248772,-8.53595890230537,517.475165288289,2.02400489887355,0.0103527386266107,1.20003296427901,57.1872869492959,483.347579541551,95.0128599549427,0.00884402361193517,1.31938256184813
6,6.023947,36,36.029488,1.2597,1.100349,122.249794,NaN,0.999971866607666,NaN,31.385212,400,399.764496,25,32.198296,9.469882,63.913113,49.982555,401.254761,399.092743,398.34491,6346.539551,11.989784,11.505954,11.632004,1.822149,1.776427,1.722884,53.036209,61.338917,25.654404,-0.388040095567703,61.452171,94.228065,119.829269,0.164379164576531,409.440887,429.524374307212,1.93441062440225,0.0460400316729275,0.98509588865339,-8.52582853152734,517.35577592523,2.02370778392665,0.0103482656532453,1.20025101741249,57.1850020837649,483.298983015331,94.9741379335617,0.00884227829803988,1.31963553067293
6,6.023358,36,36.030754,1.2597,1.088731,122.200363,NaN,1.000416,NaN,31.374554,400,399.859985,25,32.1973,9.465116,63.888611,49.982555,402.356232,399.906586,399.468781,6337.774902,12.048579,11.49559,11.610428,1.86317,1.812052,1.755273,53.030712,61.29092,25.620043,-0.349283903837204,61.421276,94.315445,119.767059,0.276804208755493,424.497925,429.514548609364,1.93438468449003,0.0460420924635443,0.985125868177577,-8.52869277848464,517.295213540478,2.02355129381983,0.0103453103266338,1.20037987750335,57.1865819079859,483.290553353668,94.9690592077562,0.00884153970629978,1.31970038505263
6,6.023042,36,36.0285,1.2597,1.088731,122.200363,NaN,1.000307,NaN,31.374554,400,399.859985,25,32.1973,9.474078,63.642868,49.982555,402.356232,399.906586,399.468781,6337.774902,12.048579,11.49559,11.610428,1.86317,1.812052,1.755273,53.030712,61.29092,25.620043,-0.349283903837204,61.421276,94.315445,119.767059,0.276804208755493,424.497925,429.515417455323,1.9343931582018,0.0460448697353698,0.985108411001905,-8.5302295419379,517.297403273054,2.02356273090382,0.0103461069763681,1.20035718584628,57.1837691407042,483.291679717896,94.9675821089172,0.00884221214524107,1.31966415907708
6,6.021914,36,36.027596,1.2597,1.084376,122.229897,NaN,1.000555,NaN,31.366558,400,399.982178,25,32.199867,9.479412,63.690067,49.982555,401.610535,399.076965,398.632202,6329.286621,12.001783,11.456292,11.561556,1.843588,1.791583,1.743094,53.007973,61.427402,25.600645,-0.347000330686569,61.36726,94.315849,119.775017,0.256645798683167,426.829681,429.514228836781,1.93440776506612,0.0460536178909821,0.985069531502534,-8.53571570333173,517.333731542104,2.02365698210733,0.0103479250359418,1.20027869296299,57.1826409987492,483.296257425462,94.9701162813002,0.00884267285640801,1.31962607949261
6,6.022564,36,36.028999,1.2597,1.078372,122.239487,NaN,1.000179,NaN,31.376076,400,400.068756,25,32.205162,9.487865,64.143776,49.982555,402.264801,399.766174,399.397583,6340.76416,12.046258,11.478554,11.611325,1.833288,1.786932,1.717463,53.002197,61.296421,25.592754,-0.366892635822296,61.440701,94.338486,119.755173,0.182757332921028,403.543457,429.506526935999,1.93436876461285,0.0460462932416991,0.985137762256133,-8.53255425619091,517.343879676699,2.0236789766902,0.0103479156263394,1.20027029067822,57.1843918552496,483.283141286848,94.9616280688287,0.00884167956618866,1.31971950578089
6,6.022564,36,36.028999,1.2597,1.066244,122.272133,NaN,1.000179,NaN,31.388987,400,399.960297,25,32.203953,9.491247,64.361053,49.982555,402.264801,399.766174,399.397583,6340.76416,12.046258,11.478554,11.611325,1.833288,1.786932,1.717463,53.002197,61.296421,25.592754,-0.366892635822296,61.440701,94.338486,119.755173,0.182757332921028,403.543457,429.494578789089,1.93432519358829,0.0460430404529862,0.985203097621549,-8.53255425619091,517.383062450212,2.02377807177823,0.0103495716798176,1.20019370439208,57.1843918552496,483.267102533423,94.9494753373169,0.00884093710135955,1.31981111567868
6,6.022648,36,36.027924,1.2597,1.050706,122.313576,NaN,1.000551,NaN,31.41782,400,400.075439,25,32.191738,9.487688,64.085434,49.982555,401.881195,399.227905,398.793518,6333.358398,12.025924,11.481969,11.55328,1.824132,1.802505,1.732472,53.00021,61.406429,25.580858,-0.387118577957153,61.458717,94.342888,119.755486,0.295301139354706,439.872772,429.479038925512,1.93426711148663,0.0460381343293989,0.985291543404124,-8.53214571885638,517.433843181368,2.02390930045772,0.0103520536493111,1.20008583247624,57.1830503272428,483.244772677444,94.9314452479895,0.0088401991569966,1.31992451614191
6,6.02047,36,36.025852,1.2597,1.044134,122.421356,NaN,1.000256,NaN,31.434866,400,400.243378,25,32.183025,9.503263,63.689152,49.982555,401.980438,399.463776,399.135864,6345.860352,12.064645,11.480038,11.613477,1.793823,1.765676,1.679904,53.022942,61.423401,25.554401,-0.37969034910202,61.362644,94.298096,119.777779,0.300101846456528,436.558746,429.478556658715,1.93430192848843,0.0460555211839272,0.98520647416206,-8.54273990719491,517.565183139665,2.02424679641903,0.0103582508504653,1.19981340523858,57.1804645184492,483.25575648207,94.9376239482676,0.00884127788652867,1.3198343258682
6,6.020246,36,36.025223,1.2597,1.047455,122.539505,NaN,0.999103605747223,NaN,31.451141,400,400.25882,25,32.182411,9.510999,63.557556,49.982555,401.980438,399.463776,399.135864,6345.860352,12.064645,11.480038,11.613477,1.793823,1.765676,1.679904,53.022942,61.423401,25.554401,-0.37969034910202,61.362644,94.298096,119.777779,0.300101846456528,436.558746,429.482444790603,1.9343198711692,0.0460583825319293,0.985176172054302,-8.54382964901924,517.707532567814,2.02460824778451,0.0103644603088908,1.19953256807501,57.1796795169241,483.261804870133,94.9415561509965,0.0088417310328085,1.3197914460319
6,6.01943,36,36.02702,1.2597,1.047544,122.604744,NaN,0.999707937240601,NaN,31.46426,400,399.874176,25,32.195538,9.517519,63.609135,49.971447,401.882111,399.478485,398.756958,6333.210449,11.990794,11.516295,11.583854,1.794885,1.772454,1.691819,53.049835,61.217854,25.552774,-0.390892624855042,61.378639,94.311684,119.78582,0.315432369709015,436.691132,429.484777452978,1.93434208625232,0.0460655850896376,0.985130552498235,-8.5477996832081,517.784045513615,2.02479689079472,0.0103671289126568,1.19939947971005,57.1819221706639,483.271571028653,94.950814488884,0.00884168858660091,1.31975941904928
6,6.017998,36,36.024342,1.2597,1.046601,122.637054,NaN,1.000237,NaN,31.460325,400,399.933624,25,32.20829,9.497436,64.075172,49.971447,402.264984,399.938477,399.258148,6346.222168,12.007406,11.524183,11.624671,1.792388,1.768548,1.684924,53.090355,61.303913,25.571505,-0.417732894420624,61.361099,94.240379,119.837502,0.212957963347435,417.851746,429.487787989038,1.93437712678687,0.046077934501296,0.98505643314122,-8.55476769208951,517.825386749073,2.02490836412104,0.0103697125116217,1.19929811509685,57.1785799969019,483.282101604527,94.9560245231484,0.00884291321372954,1.31966387259394
6,6.017535,36,36.023762,1.2597,1.047147,122.643707,NaN,0.9999138712883,NaN,31.460253,400,400.064941,25,32.202805,9.473352,64.45826,49.971447,402.264984,399.938477,399.258148,6346.222168,12.007406,11.524183,11.624671,1.792388,1.768548,1.684924,53.090355,61.303913,25.571505,-0.417732894420624,61.361099,94.240379,119.837502,0.212957963347435,417.851746,429.489599478852,1.93439151424458,0.0460821569730896,0.985027890340467,-8.55702088612787,517.833926490056,2.02493146018523,0.0103702546134933,1.19927697517687,57.1778561239202,483.286884839593,94.9590493820945,0.00884329432313443,1.31962889720438
6,6.015649,36,36.023884,1.2597,1.048231,122.587097,NaN,0.999655246734619,NaN,31.452158,400,399.946625,25,32.195305,9.466602,64.717903,49.971447,401.076141,398.86142,398.19635,6336.513672,11.985847,11.493507,11.618958,1.794676,1.764254,1.697212,53.103363,61.173588,25.567781,-0.417282700538635,61.301418,94.243759,119.83075,0.332609087228775,441.122314,429.495854875015,1.93444602996486,0.0460990573801272,0.984917795051637,-8.56620048430801,517.765913676675,2.02475928921576,0.0103673447036544,1.1994089896979,57.1780083876431,483.307060905703,94.9744653850933,0.00884419478973911,1.31951537170947
6,6.015406,36,36.024918,1.2597,1.04065,122.5569,NaN,0.999178171157837,NaN,31.451244,400,399.821838,25,32.201534,9.457601,64.843956,49.971447,402.185791,399.927429,399.361633,6341.935059,12.022569,11.489968,11.640328,1.821854,1.78964,1.699085,53.096382,61.125858,25.552794,-0.417483597993851,61.32328,94.273026,119.82888,0.323333770036697,432.09024,429.48905651081,1.93442532146393,0.0460991630726465,0.984945148138609,-8.56738338044943,517.728693288719,2.02466252362377,0.010365449374556,1.19948921386576,57.1792988683061,483.3003520962,94.9704502866648,0.00884359955772966,1.31956731495602
6,6.013936,36,36.022079,1.2597,1.043594,122.545128,NaN,0.99963504076004,NaN,31.459465,400,399.853546,25,32.205647,9.465452,64.486229,49.971447,402.185791,399.927429,399.361633,6341.935059,12.022569,11.489968,11.640328,1.821854,1.78964,1.699085,53.096382,61.125858,25.552794,-0.417483597993851,61.32328,94.273026,119.82888,0.323333770036697,432.09024,429.49599943027,1.9344753612187,0.0461129072016818,0.984848057992489,-8.57453994577446,517.717320844077,2.02464122058098,0.0103658574896629,1.19948812093517,57.1757555907316,483.31626207691,94.9795725429688,0.00884511771898936,1.3194390375765
6,6.014584,36,36.022018,1.2597,1.058177,122.517311,NaN,1.001084,NaN,31.434349,400,399.881653,25,32.195702,9.487679,63.940979,49.971447,400.953064,398.685822,397.934723,6330.82959,11.96438,11.492586,11.589541,1.805325,1.773262,1.70744,53.10244,61.101173,25.536341,-0.417050987482071,61.283997,94.263039,119.834549,0.267073661088943,422.622437,429.508579129701,1.9345103415625,0.0461111110413484,0.984805491531446,-8.57138505122049,517.684012849554,2.02455720151359,0.0103644697887511,1.19955199440062,57.1756794558304,483.329085601482,94.9892286735234,0.00884572816627117,1.31936511718716
6,6.01338,36,36.02121,1.2597,1.069342,122.507622,NaN,0.999279737472534,NaN,31.419504,400,399.840851,25,32.187012,9.528036,63.430611,49.971447,402.221954,399.968781,399.378754,6337.38916,12.010389,11.481194,11.628558,1.817975,1.779881,1.710952,53.129539,61.059814,25.517185,-0.405583411455154,61.359566,94.253113,119.837044,0.307519823312759,437.243683,429.522883917447,1.93458275727508,0.0461247210060155,0.984679089387455,-8.57724712900387,517.673172702754,2.02453192060682,0.010364264749252,1.19956639241177,57.1746709705538,483.355030581333,95.0080593856835,0.00884715172003109,1.31920661169341
6,6.014722,36,36.019871,1.2597,1.075337,122.474152,NaN,0.999714136123657,NaN,31.412731,400,399.950043,25,32.161201,9.533319,63.373512,49.971447,402.221954,399.968781,399.378754,6337.38916,12.010389,11.481194,11.628558,1.817975,1.779881,1.710952,53.129539,61.059814,25.517185,-0.405583411455154,61.359566,94.253113,119.837044,0.307519823312759,437.243683,429.525098272032,1.93456826211335,0.0461145009616242,0.984720992605615,-8.57071320887189,517.634318964395,2.02443722350547,0.01036304245459,1.19963070411326,57.1729996903451,483.34850946739,95.0017321968951,0.00884721862413599,1.31922607274569
6,6.013817,36,36.018211,1.2597,1.075337,122.474152,NaN,1.000526,NaN,31.412731,400,399.950043,25,32.161201,9.536684,63.221638,49.971447,401.372345,398.750336,398.221954,6335.436523,12.008233,11.486443,11.543952,1.794747,1.772469,1.69405,53.134228,61.212761,25.540277,-0.420961409807205,61.300713,94.158211,119.904633,0.282598048448563,433.30368,429.527585842714,1.93459255342801,0.046122477712179,0.984671053145071,-8.57511934490168,517.635926937433,2.02444563625485,0.0103636298204992,1.1996140944233,57.1709276822967,483.355983703161,95.0056821300226,0.0088480218600836,1.31916158102158
6,6.01392,36,36.01902,1.2597,1.077561,122.423004,NaN,0.99937242269516,NaN,31.409779,400,399.995392,25,32.142002,9.53006,62.894543,49.966644,401.882324,399.42276,399.069489,6340.970703,12.041001,11.480145,11.601433,1.82056,1.774301,1.692323,53.116627,61.259834,25.526312,-0.434950113296509,61.300175,94.119736,119.919601,0.229657486081123,421.591949,429.529492641924,1.93459777443896,0.0461221667064151,0.98466481113297,-8.57461784767594,517.573781979008,2.02428642622908,0.0103607510893066,1.19974112603622,57.1719374838418,483.358621661588,95.0085180364797,0.00884792114071424,1.31915724185831
6,6.01392,36,36.01902,1.2597,1.067276,122.34948,NaN,0.99937242269516,NaN,31.413317,400,400.036407,25,32.124634,9.532896,62.769363,49.966644,401.882324,399.42276,399.069489,6340.970703,12.041001,11.480145,11.601433,1.82056,1.774301,1.692323,53.116627,61.259834,25.526312,-0.434950113296509,61.300175,94.119736,119.919601,0.229657486081123,421.591949,429.519365080686,1.93456084251597,0.0461194059326058,0.984719977739445,-8.57461784767594,517.485565914363,2.02406339719728,0.0103570233132451,1.19991253302237,57.1719374838418,483.345025035081,94.9982112837851,0.00884729170339942,1.31923468296596
6,6.01338,36,36.016407,1.2597,1.060221,122.218338,NaN,1.000176,NaN,31.407942,400,400.11026,25,32.121613,9.520013,63.104305,49.966644,402.544098,399.875793,399.482605,6338.005859,12.052038,11.512317,11.574259,1.822047,1.786404,1.711874,53.112759,61.237404,25.5159,-0.433630377054214,61.302921,94.141342,119.910622,0.151336595416069,408.329773,429.513902436312,1.93455000382142,0.0461222724142031,0.984728028818299,-8.57724712900387,517.330724655982,2.02367866610723,0.0103512949823133,1.20019326429491,57.1686758460141,483.338722961725,94.9907331011617,0.00884771968310843,1.31923607361055
