P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.014825,36,36.014805,1.2597,1.07126,122.055344,NaN,1.000915,NaN,31.387863,400,400.432251,25,32.115517,9.47722,63.937729,49.966644,402.544098,399.875793,399.482605,6338.005859,12.052038,11.512317,11.574259,1.822047,1.786404,1.711874,53.112759,61.237404,25.5159,-0.433630377054214,61.302921,94.141342,119.910622,0.151336595416069,408.329773,429.520800371962,1.93455085706737,0.0461124989842467,0.984748553491104,-8.57021176894483,517.136627602589,2.02319183128743,0.0103435867919917,1.20056089761462,57.1666760788297,483.337619633331,94.9882406549819,0.00884810991260122,1.31922119868087
6,6.016076,36,36.013847,1.2597,1.08092,121.953094,NaN,0.999887645244598,NaN,31.36834,400,400.357056,25,32.11517,9.46096,64.304466,49.966644,401.589905,399.114105,398.705475,6339.391602,12.043918,11.488223,11.591126,1.811148,1.776901,1.694587,53.117249,60.982582,25.495537,-0.421129733324051,61.315247,94.173279,119.891289,0.25677901506424,422.453888,429.526874301108,1.934551972143,0.0461040693318342,0.984765760590723,-8.56412198517404,517.014790847122,2.02288601126126,0.0103387310301245,1.20079325319823,57.1654801786067,483.337182470649,94.9869189029757,0.00884835359635425,1.31921103478037
6,6.014578,36,36.013077,1.2597,1.091932,121.884102,NaN,0.99947327375412,NaN,31.367832,400,400.04071,25,32.11684,9.454103,64.1073,49.966644,400.686371,398.612823,397.818024,6338.65918,11.960936,11.499409,11.632361,1.843189,1.8044,1.725573,53.117298,61.135044,25.499882,-0.432244926691055,61.25436,94.256592,119.836914,0.317196935415268,428.36087,429.541834668588,1.93463171343514,0.0461202239263627,0.984624083198602,-8.5714142620248,516.932690476967,2.02268021304509,0.0103354967790323,1.20094933047621,57.1645189457472,483.365857665571,95.0078610139904,0.00884989341475438,1.31903757610407
6,6.015373,36,36.012348,1.2597,1.098532,121.846474,NaN,0.999774813652039,NaN,31.378923,400,399.851105,25,32.119358,9.464289,63.888279,49.966644,400.686371,398.612823,397.818024,6338.65918,11.960936,11.499409,11.632361,1.843189,1.8044,1.725573,53.117298,61.135044,25.499882,-0.432244926691055,61.25436,94.256592,119.836914,0.317196935415268,428.36087,429.546148776272,1.93463407540137,0.0461149890668273,0.984632560333223,-8.56754402346093,516.888210196286,2.02256951635895,0.010333841542939,1.20103150673791,57.1636088800646,483.366082074457,95.0072776584367,0.00885010468360169,1.31902667374266
6,6.015444,36,36.012783,1.2597,1.100302,121.874565,NaN,0.999573647975922,NaN,31.387615,400,399.739197,25,32.119125,9.478617,63.887993,49.966644,400.633209,398.518982,397.692932,6335.960449,11.953996,11.490816,11.606688,1.858409,1.798858,1.741349,53.116631,61.289307,25.534222,-0.467375785112381,61.262245,94.189079,119.885399,0.142046168446541,401.830475,429.547696493731,1.93463852500635,0.046114838406759,0.984626993774146,-8.56719839840707,516.921523461809,2.02265271342359,0.0103351159055465,1.20096903960206,57.1641519251698,483.368105215808,95.0092610841534,0.00885007848567528,1.31902090244294
6,6.016125,36,36.012379,1.2597,1.093318,121.877098,NaN,0.999310672283173,NaN,31.405952,400,399.628906,25,32.115475,9.473726,63.847038,49.966644,402.557678,399.959534,399.728302,6340.77002,12.066968,11.451517,11.584872,1.852418,1.813941,1.73299,53.13139,61.264614,25.560265,-0.484274357557297,61.328365,94.204926,119.862465,0.313523858785629,427.799896,429.538948361587,1.9345951761538,0.0461069645808587,0.984701968136407,-8.5638834760498,516.92495925546,2.02266246807129,0.0103353875040828,1.20095891923923,57.1636475800063,483.351788662337,94.9964737044903,0.00884943435085583,1.31910845367607
6,6.016125,36,36.012379,1.2597,1.079396,121.834686,NaN,0.999310672283173,NaN,31.404169,400,399.923096,25,32.116692,9.465492,63.774078,49.966644,402.557678,399.959534,399.728302,6340.77002,12.066968,11.451517,11.584872,1.852418,1.813941,1.73299,53.13139,61.264614,25.560265,-0.484274357557297,61.328365,94.204926,119.862465,0.313523858785629,427.799896,429.525238821069,1.93454518445804,0.0461032287193803,0.984776643213566,-8.5638834760498,516.874022044844,2.02253351503101,0.0103332312190323,1.20105990733391,57.1636475800063,483.333384724564,94.9825224584226,0.0088485822032066,1.31921327988764
6,6.014253,36,36.012398,1.2597,1.070588,121.882034,NaN,0.999810099601746,NaN,31.434933,400,400.078888,25,32.115345,9.47456,63.62682,49.965794,400.944214,398.398682,397.859039,6336.476563,11.990319,11.46847,11.542807,1.849299,1.803803,1.731744,53.092396,61.369064,25.5842,-0.484420418739319,61.297626,94.218605,119.86557,0.272088199853897,431.833832,429.521711051096,1.93456379719257,0.0461173597608427,0.984720587061533,-8.57299654689581,516.930868642893,2.0226773777147,0.0103356317097682,1.20094736993221,57.1636712993111,483.340253546233,94.9877489336346,0.0088488950165571,1.31917439979705
6,6.013081,36,36.010906,1.2597,1.070588,121.882034,NaN,0.999545693397522,NaN,31.434933,400,400.078888,25,32.115345,9.480755,63.583881,49.965794,401.230865,398.628143,398.097321,6343.34082,12.011982,11.486469,11.543384,1.839566,1.809737,1.73304,53.09034,61.075268,25.576132,-0.465367794036865,61.314861,94.153152,119.898285,0.267779231071472,431.803741,429.52493270808,1.93459525805781,0.0461276917584868,0.984655906886557,-8.57870304894635,516.932322691378,2.02268496232514,0.010336159226395,1.20093225362112,57.1618086787184,483.350515261906,94.9939856913871,0.00884978128059932,1.31909625157805
6,6.011909,36,36.010525,1.2597,1.080927,122.032761,NaN,1.000018,NaN,31.486099,400,399.999756,25,32.122478,9.511992,63.813828,49.965794,401.230865,398.628143,398.097321,6343.34082,12.011982,11.486469,11.543384,1.839566,1.809737,1.73304,53.09034,61.075268,25.576132,-0.465367794036865,61.314861,94.153152,119.898285,0.267779231071472,431.803741,429.538333528465,1.93466384298702,0.0461408034405236,0.984535856189688,-8.58441039574575,517.11367937243,2.02314496545925,0.0103439533855742,1.20057104495425,57.1613330263021,483.375427850587,95.0124790324372,0.00885103977465088,1.31894942390628
6,6.011695,36,36.008327,1.2597,1.082012,122.296089,NaN,1.000577,NaN,31.526114,400,400.131592,25,32.119209,9.511183,64.04525,49.965794,402.525848,399.983276,399.632477,6341.70459,12.05685,11.474464,11.594095,1.845536,1.805674,1.732559,53.09745,61.143253,25.62278,-0.466683745384216,61.301296,94.182785,119.88752,0.359615832567215,444.139008,429.539989797193,1.93467348340225,0.0461429824904493,0.984518247279189,-8.5854526134375,517.431874566627,2.02395563754997,0.0103580987836323,1.19992994312421,57.15858889412,483.377031546584,95.0114232072287,0.00885171983670945,1.31891128451389
6,6.011662,36,36.008709,1.2597,1.075317,122.526245,NaN,0.998959422111511,NaN,31.52706,400,400.293823,25,32.102493,9.500242,63.968323,49.965794,401.744415,399.246704,398.769714,6338.773438,12.000926,11.452973,11.563915,1.843339,1.808833,1.743253,53.125851,61.199169,25.658182,-0.463273793458939,61.311951,94.241966,119.855995,0.121510043740272,401.754669,429.533489019676,1.93465033298444,0.0461414761806403,0.984552280020714,-8.58561333175044,517.707614124389,2.02465172122727,0.010369633054106,1.19939826897403,57.1590658185599,483.368846641757,95.00561235188,0.00885123556059503,1.3189628955089
6,6.011762,36,36.006508,1.2597,1.076796,122.669724,NaN,0.999082505702972,NaN,31.543861,400,400.146881,25,32.086216,9.495459,63.704254,49.965794,401.744415,399.246704,398.769714,6338.773438,12.000926,11.452973,11.563915,1.843339,1.808833,1.743253,53.125851,61.199169,25.658182,-0.463273793458939,61.311951,94.241966,119.855995,0.121510043740272,401.754669,429.534670349501,1.93465295825462,0.0461409911119934,0.984549873197339,-8.58512630860878,517.881806327776,2.02509765009049,0.0103776805933493,1.19904505918574,57.1563178285496,483.367864919415,95.0025930275287,0.00885179678103516,1.31893942235596
6,6.012435,36,36.006729,1.2597,1.078622,122.720757,NaN,0.999103963375092,NaN,31.570549,400,400.106934,25,32.074825,9.511588,63.555893,49.965794,402.034637,399.444702,399.052368,6330.351563,12.016712,11.453693,11.56019,1.840065,1.812524,1.73952,53.136417,60.986691,25.67322,-0.453919798135758,61.244652,94.295677,119.829887,0.189004689455032,419.787476,429.534618631822,1.9346414465692,0.0461355452036616,0.984577208850213,-8.58184880282602,517.942780690275,2.02525110649718,0.010380186220535,1.19892991954126,57.156593757366,483.363822497135,94.9997565910228,0.0088515486733097,1.31896534317224
6,6.012804,36,36.006744,1.2597,1.080156,122.654358,NaN,0.999874293804169,NaN,31.557842,400,400.228119,25,32.069069,9.511066,63.732307,49.965794,402.442505,399.900482,399.527313,6329.913086,12.051673,11.486023,11.584159,1.830806,1.792005,1.721132,53.150204,61.074371,25.6982,-0.466981649398804,61.292816,94.273972,119.84948,0.277486175298691,432.264801,429.535114901843,1.93463704850246,0.0461327028137003,0.984589342011488,-8.58005189340162,517.863153373122,2.02504990556583,0.0103768188579644,1.19908278956675,57.1566124855186,483.362216628143,94.9985545786641,0.00885147017668505,1.31897468008823
6,6.012079,36,36.005493,1.2597,1.075816,122.530525,NaN,0.999622881412506,NaN,31.544918,400,400.309998,25,32.057484,9.514592,63.557201,49.965794,402.442505,399.900482,399.527313,6329.913086,12.051673,11.486023,11.584159,1.830806,1.792005,1.721132,53.150204,61.074371,25.6982,-0.466981649398804,61.292816,94.273972,119.84948,0.277486175298691,432.264801,429.532834289091,1.93464092920684,0.0461379317958321,0.9845726063962,-8.58358248587996,517.715860628425,2.02468099145393,0.0103709887379546,1.19935622810549,57.1550505360358,483.362537957021,94.9975050629675,0.00885182990034457,1.31895633312112
6,6.01264,36,36.004501,1.2597,1.066636,122.424507,NaN,0.999802470207214,NaN,31.534203,400,400.057098,25,32.039707,9.504044,63.254906,49.965794,400.464447,398.183197,397.481812,6332.506348,11.970622,11.470583,11.577544,1.835457,1.790119,1.718476,53.100231,61.213081,25.726503,-0.47236105799675,61.286602,94.21656,119.877144,0.333187013864517,428.106873,429.522253584971,1.93459290654145,0.0461305195182581,0.984652763430317,-8.58085050946954,517.589655548652,2.02436459149939,0.0103659661501292,1.19959222587338,57.1538119325109,483.343980799458,94.9824104860735,0.00885124398224514,1.31904886581995
6,6.013592,36,36.00246,1.2597,1.048471,122.34967,NaN,0.999383985996246,NaN,31.528538,400,399.667877,25,32.028847,9.48387,63.539886,49.963371,402.076019,399.801422,399.233459,6327.503906,11.997655,11.463708,11.605185,1.864246,1.809963,1.743907,53.117142,61.230869,25.742538,-0.458341926336289,61.219223,94.186211,119.890999,0.181590959429741,424.475067,429.501748502052,1.93450211372273,0.0461172488861305,0.984802838433476,-8.57621487124504,517.501854483642,2.02414796027123,0.0103628936708486,1.19974598723302,57.1512634687003,483.30875185442,94.9535940460859,0.00885017497301509,1.31922259557931
6,6.013363,36,35.999805,1.2597,1.033164,122.342255,NaN,1.000509,NaN,31.535162,400,399.630371,25,32.025459,9.460032,63.822113,49.963371,402.076019,399.801422,399.233459,6327.503906,11.997655,11.463708,11.605185,1.864246,1.809963,1.743907,53.117142,61.230869,25.742538,-0.458341926336289,61.219223,94.186211,119.890999,0.181590959429741,424.475067,429.487303448692,1.93445328279384,0.0461151576655495,0.984872473221607,-8.57732990556667,517.495533236238,2.02413893407475,0.0103634576647268,1.19973664798165,57.1479481678192,483.288427733717,94.9354425362234,0.00884996541655548,1.31930337862408
6,6.01204,36,35.998459,1.2597,1.017643,122.393059,NaN,0.999249339103699,NaN,31.549908,400,399.688843,25,32.017166,9.457927,64.47683,49.963371,400.989838,398.304016,397.82959,6335.251953,11.995595,11.463578,11.520632,1.825765,1.792579,1.721404,53.154205,61.04673,25.749866,-0.444963037967682,61.200771,94.089462,119.951294,0.191086247563362,413.761261,429.475656976428,1.93443305872949,0.0461226547459873,0.984882822983714,-8.58377241656228,517.557786352924,2.02429985797442,0.0103665111317203,1.19960484262903,57.1462673407071,483.27979241361,94.9275050192759,0.0088499364426357,1.31933483577754
6,6.011329,36,35.997532,1.2597,1.006413,122.478783,NaN,0.999574422836304,NaN,31.549608,400,399.861755,25,32.016121,9.472612,64.801231,49.963371,402.357361,399.755646,399.441254,6334.992676,12.040925,11.454378,11.573582,1.865953,1.829328,1.76743,53.16077,61.151165,25.74922,-0.44678983092308,61.296772,94.125366,119.917122,0.225806802511215,424.428101,429.466553113857,1.9344118142626,0.0461259092329968,0.984903943527866,-8.58723516320765,517.661510495931,2.02456449159879,0.0103711860108079,1.1993965076539,57.145109713215,483.271152488534,94.9199975020546,0.00884979173411881,1.31937186863096
6,6.01075,36,35.997047,1.2597,1.000863,122.487534,NaN,0.999871730804443,NaN,31.576744,400,400.028076,25,32.017082,9.476092,64.78701,49.963371,402.357361,399.755646,399.441254,6334.992676,12.040925,11.454378,11.573582,1.865953,1.829328,1.76743,53.16077,61.151165,25.74922,-0.44678983092308,61.296772,94.125366,119.917122,0.225806802511215,424.428101,429.462680366368,1.93440743003246,0.0461295259428777,0.984901790133252,-8.59005526684803,517.672475980113,2.02459347931476,0.0103718014358596,1.19937137873033,57.1445040408784,483.26910956997,94.9179473838148,0.00884983079641908,1.3193771113563
6,6.01075,36,35.997047,1.2597,1.006028,122.414497,NaN,0.999871730804443,NaN,31.592735,400,400.137756,25,32.013565,9.475651,64.419029,49.963371,401.530914,398.867279,398.493744,6340.812988,12.001501,11.448286,11.536847,1.84502,1.805809,1.745595,53.180698,61.132309,25.743807,-0.447436571121216,61.325237,94.140404,119.900818,0.302604079246521,435.407898,429.467767312287,1.93442598513728,0.0461309135098509,0.984873978909496,-8.59005526684803,517.584871306771,2.02437203227507,0.0103680984226002,1.19954085576657,57.1445040408784,483.275939164703,94.9231238383165,0.0088501472051601,1.3193381463086
6,6.012221,36,35.99649,1.2597,1.006028,122.414497,NaN,0.999593079090118,NaN,31.592735,400,400.137756,25,32.013565,9.496712,63.773342,49.963371,401.530914,398.867279,398.493744,6340.812988,12.001501,11.448286,11.536847,1.84502,1.805809,1.745595,53.180698,61.132309,25.743807,-0.447436571121216,61.325237,94.140404,119.900818,0.302604079246521,435.407898,429.463719059399,1.93438647057333,0.0461179388434081,0.984955381062373,-8.58289095126986,517.585411087512,2.02437485681905,0.0103682957257713,1.19953527859819,57.1438084461352,483.260902196351,94.9111506086394,0.008849604105701,1.31941658129687
6,6.012285,36,35.992424,1.2597,1.015479,122.353386,NaN,1.000247,NaN,31.574183,400,400.026642,25,32.008011,9.491351,63.506905,49.963371,402.384705,399.906006,399.472931,6328.155762,12.002725,11.454782,11.583349,1.860758,1.816534,1.749455,53.151222,60.919262,25.775097,-0.492966026067734,61.27462,94.155602,119.907494,0.288261741399765,437.756531,429.472851526397,1.93441870460304,0.0461199129638966,0.98490802399841,-8.582579277756,517.51604466453,2.02421014020547,0.0103666365909669,1.19963670288956,57.1387304651065,483.269167765706,94.9132089761113,0.00885110818227433,1.3193156420911
6,6.011017,36,35.991524,1.2597,1.017791,122.260567,NaN,1.000979,NaN,31.567829,400,400.287811,25,32.00927,9.492733,63.346581,49.963371,402.384705,399.906006,399.472931,6328.155762,12.002725,11.454782,11.583349,1.860758,1.816534,1.749455,53.151222,60.919262,25.775097,-0.492966026067734,61.27462,94.155602,119.907494,0.288261741399765,437.756531,429.478617419328,1.93446106805939,0.0461317178510821,0.984825447761637,-8.58875477891354,517.405559074583,2.02393311186205,0.0103622457204748,1.19984422777049,57.1376064025245,483.28396378476,94.9234932764331,0.00885204194909669,1.3192193525032
6,6.0106,36,35.989639,1.2597,1.020873,122.15818,NaN,0.999598443508148,NaN,31.546165,400,400.157837,25,32.015995,9.502954,63.452023,49.963371,401.946625,399.348999,398.940826,6328.651367,12.035725,11.477916,11.558083,1.855592,1.82148,1.744713,53.14616,61.043377,25.745285,-0.492446213960648,61.237347,94.061844,119.956017,0.236478880047798,427.870972,429.482799835358,1.93448333970657,0.0461362247425703,0.984785815118,-8.59078589727642,517.284529842442,2.02363192670025,0.0103577155758628,1.20006508093037,57.1352520420714,483.290492735196,94.9264926329022,0.00885286437622712,1.31915720830888
6,6.008352,36,35.986774,1.2597,1.026956,122.090424,NaN,0.999946355819702,NaN,31.521305,400,399.843201,25,32.022301,9.503499,63.474373,49.963093,402.254761,399.76712,399.357849,6331.825195,12.011257,11.441982,11.574486,1.827437,1.781841,1.716151,53.150051,61.138859,25.710062,-0.489218324422836,61.146629,94.107033,119.934151,0.355011403560638,443.736938,429.494973386892,1.93456557724743,0.0461577009570834,0.984628893739963,-8.60173727140915,517.205998410897,2.02344075744508,0.0103552890178872,1.20019543782118,57.1316734725931,483.318226561977,94.9445548143394,0.0088549398021,1.31896132531463
6,6.008535,36,35.9856,1.2597,1.037012,122.041245,NaN,1.000732,NaN,31.525694,400,399.770172,25,32.019146,9.518709,63.557896,49.963093,402.254761,399.76712,399.357849,6331.825195,12.011257,11.441982,11.574486,1.827437,1.781841,1.716151,53.150051,61.138859,25.710062,-0.489218324422836,61.146629,94.107033,119.934151,0.355011403560638,443.736938,429.504371330703,1.93459677276154,0.046158786661283,0.984585039187324,-8.60084565085668,517.148113168122,2.02329736831623,0.0103532062439823,1.20029941690741,57.1302070043086,483.328669955877,94.9512588066249,0.00885574763505388,1.3188863519969
6,6.007848,36,35.983719,1.2597,1.047175,122.026085,NaN,1.000066,NaN,31.523933,400,399.86969,25,32.009125,9.525592,63.62672,49.963093,402.144531,399.608215,399.235138,6333.887695,12.033301,11.454694,11.575932,1.837315,1.789692,1.714534,53.182304,61.067753,25.695911,-0.484510809183121,61.227276,94.082886,119.930954,0.252194285392761,426.661133,429.516266086986,1.93465172025073,0.0461675835134264,0.984492627819805,-8.60419298872057,517.131746378017,2.02326088056868,0.0103531021205214,1.20031617925648,57.1278573265026,483.347230647685,94.963387395218,0.00885712673903661,1.31875588091697
6,6.007848,36,35.983719,1.2597,1.046182,122.075844,NaN,1.000066,NaN,31.489136,400,399.824554,25,32.003723,9.516199,63.746086,49.963093,400.562012,398.039032,397.404572,6334.62207,11.95392,11.457742,11.525699,1.839867,1.781678,1.724436,53.196766,61.114502,25.695694,-0.500533819198608,61.141403,94.083954,119.93399,0.27925768494606,417.674805,429.515288483165,1.93464815491279,0.0461673167580396,0.98449794866634,-8.60419298872057,517.191469993169,2.02341200270819,0.0103556304504038,1.20019894943436,57.1278573265026,483.345918199414,94.9623921810353,0.00885706592676559,1.31876334733192
6,6.005949,36,35.983063,1.2597,1.034739,122.15477,NaN,1.000903,NaN,31.447996,400,399.537079,25,31.995543,9.507283,63.85054,49.963093,400.562012,398.039032,397.404572,6334.62207,11.95392,11.457742,11.525699,1.839867,1.781678,1.724436,53.196766,61.114502,25.695694,-0.500533819198608,61.141403,94.083954,119.93399,0.27925768494606,417.674805,429.509244115313,1.93465809000127,0.0461810188624211,0.984454451289057,-8.61344718633643,517.286826936275,2.02365496967358,0.0103598719264824,1.20000689098843,57.1270378513944,483.348994404065,94.9640465279564,0.00885738951838606,1.31873718339886
6,6.006429,36,35.982117,1.2597,1.029577,122.301971,NaN,0.999693095684052,NaN,31.403963,400,399.674225,25,31.985725,9.526189,64.114601,49.963093,402.740448,399.905548,399.963135,6331.474609,12.087124,11.416381,11.556572,1.851735,1.801426,1.743512,53.182137,60.956825,25.663853,-0.482444018125534,61.275822,94.118607,119.919281,0.277586340904236,418.516266,429.502842378618,1.93462665728304,0.046175390400253,0.984508620041966,-8.61110784282226,517.464361506689,2.0241064738546,0.0103676801304453,1.19965313660713,57.1258560870097,483.336585831814,94.9536590722125,0.00885707564660486,1.31879528469567
6,6.005971,36,35.981049,1.2597,1.030474,122.463837,NaN,0.999946713447571,NaN,31.389053,400,399.985962,25,31.98275,9.540165,64.038864,49.963093,401.402985,398.753632,398.403107,6329.990234,11.992059,11.435232,11.529347,1.861346,1.812401,1.755732,53.176155,61.155418,25.650692,-0.4876888692379,61.160618,93.99807,119.996719,0.184611782431603,414.884399,429.504984874366,1.93464218513491,0.0461796783895641,0.984478522931895,-8.61333996332354,517.659548418566,2.02460275277802,0.0103762699730224,1.19926632437073,57.1245218872313,483.341355749183,94.9561715779018,0.0088575914635013,1.31875403660051
6,6.004155,36,35.980373,1.2597,1.033041,122.587036,NaN,0.999360382556915,NaN,31.362688,400,400.117676,25,31.980709,9.552171,64.035828,49.963093,401.402985,398.753632,398.403107,6329.990234,11.992059,11.435232,11.529347,1.861346,1.812401,1.755732,53.176155,61.155418,25.650692,-0.4876888692379,61.160618,93.99807,119.996719,0.184611782431603,414.884399,429.512504974408,1.93470020449345,0.0461964207183659,0.984364532503334,-8.62219174002445,517.80793313937,2.02497954234913,0.0103827550445084,1.19897500024045,57.1236773771535,483.362114677947,94.9712146592614,0.00885873999352023,1.31862704579524
6,6.002878,36,35.978653,1.2597,1.031755,122.65313,NaN,0.999438345432281,NaN,31.3563,400,400.281982,25,31.979164,9.533088,64.494492,49.963093,402.643188,399.977692,399.83078,6332.178223,12.05477,11.437853,11.577992,1.84934,1.804424,1.732094,53.179249,61.013866,25.65926,-0.504960298538208,61.185802,94.006905,119.979446,0.262619972229004,419.960815,429.514749843466,1.93472991045207,0.0462073687974987,0.984300953004738,-8.62841747251514,517.88883566866,2.02518847351284,0.0103867141316302,1.19880580139301,57.1215285657209,483.371526374587,94.9765740277469,0.00885965096729712,1.31855083619545
6,6.001981,36,35.978592,1.2597,1.03033,122.710876,NaN,0.99917858839035,NaN,31.362215,400,400.434692,25,31.976536,9.514627,64.366463,49.963093,401.628235,399.224274,398.783234,6326.936523,11.970452,11.431174,11.570374,1.862728,1.811214,1.745636,53.163158,61.186047,25.631521,-0.515430331230164,61.187881,94.062836,119.932014,0.183843001723289,420.442322,429.515813168913,1.93474890689728,0.0462149215561302,0.984259089560268,-8.63279120007843,517.958117006533,2.02536366072739,0.0103896609096333,1.19867268917669,57.1214523563465,483.378465482694,94.9817737201627,0.0088599893488525,1.31851059840144
6,6.000494,36,35.976768,1.2597,1.037231,122.766754,NaN,0.999881029129028,NaN,31.401796,400,400.3237,25,31.969181,9.514426,63.819485,49.963093,401.628235,399.224274,398.783234,6326.936523,11.970452,11.431174,11.570374,1.862728,1.811214,1.745636,53.163158,61.186047,25.631521,-0.515430331230164,61.187881,94.062836,119.932014,0.183843001723289,420.442322,429.52669247894,1.9348136539264,0.0462299375738921,0.984140188878279,-8.64004283216633,518.026853804156,2.02554207493467,0.0103931378612798,1.1985266514409,57.1191735226931,483.400685222671,94.9967412515975,0.00886152260824741,1.31836032026566
6,6.001871,36,35.977383,1.2597,1.044373,122.836792,NaN,0.999660074710846,NaN,31.410133,400,400.237762,25,31.9662,9.50779,63.640423,49.964886,401.250305,398.845215,398.355225,6338.161621,11.997741,11.45437,11.566653,1.812455,1.782981,1.728555,53.191055,61.181774,25.61965,-0.51969051361084,61.148991,94.037468,119.9524,0.294928640127182,439.95224,429.529936900285,1.93480227231167,0.0462196697802141,0.9841779442106,-8.63332758879943,518.110197303956,2.02575094941258,0.0103964653721569,1.19837285705012,57.1199418898979,483.397040101514,94.9946121153473,0.00886118387079299,1.31838913322668
6,6.002029,36,35.977325,1.2597,1.04297,122.906693,NaN,1.000614,NaN,31.401857,400,400.172455,25,31.971004,9.492908,63.639507,49.964886,401.250305,398.845215,398.355225,6338.161621,11.997741,11.45437,11.566653,1.812455,1.782981,1.728555,53.191055,61.181774,25.61965,-0.51969051361084,61.148991,94.037468,119.9524,0.294928640127182,439.95224,429.528121855901,1.93479298945285,0.0462178945558443,0.984194152220105,-8.63255714188466,518.194015114797,2.02596275122052,0.0104000235452656,1.19821315056406,57.1198694264539,483.393571281169,94.991921073347,0.00886103915583159,1.31840806606164
6,6.002402,36,35.977081,1.2597,1.037439,122.940567,NaN,0.999762654304504,NaN,31.369886,400,400.206451,25,31.980082,9.492731,63.69239,49.964886,402.362793,399.916962,399.517975,6335.02832,12.013008,11.458082,11.581546,1.861941,1.82767,1.77117,53.200405,61.15868,25.625694,-0.534906804561615,61.082767,93.994095,119.9916,0.272385597229004,429.930634,429.521652935068,1.93476310961437,0.0462131075812011,0.984244289084658,-8.63073836311906,518.234837226471,2.02606645894339,0.0104018240340393,1.19813378522704,57.1195645792018,483.382355174192,94.9831617159642,0.0088605868116294,1.31846855266793
6,6.002501,36,35.978428,1.2597,1.032126,122.944489,NaN,1.00006,NaN,31.372265,400,400.045624,25,31.985498,9.478627,63.920071,49.964886,400.664795,398.125336,397.591766,6336.370605,11.958308,11.467737,11.528004,1.837198,1.807924,1.752994,53.191563,60.871918,25.610544,-0.520394027233124,61.180904,94.035919,119.972794,0.255604803562164,433.249512,429.516151416324,1.93474137603365,0.0462108035876878,0.984278168518717,-8.63025564536264,518.238238231284,2.02607150801101,0.0104015443106102,1.19813821267737,57.1212474650454,483.375547834746,94.9793913449649,0.00885989943552504,1.31852501215387
6,6.002952,36,35.977684,1.2597,1.02291,122.942307,NaN,0.999988377094269,NaN,31.382576,400,399.625488,25,31.993404,9.47182,64.087372,49.964886,400.664795,398.125336,397.591766,6336.370605,11.958308,11.467737,11.528004,1.837198,1.807924,1.752994,53.191563,60.871918,25.610544,-0.520394027233124,61.180904,94.035919,119.972794,0.255604803562164,433.249512,429.505840020797,1.93469616679464,0.0462043366684664,0.984352386406177,-8.62805667435254,518.236340873735,2.02606867161701,0.0104016980139672,1.19813580296912,57.1203179486662,483.358246123866,94.9655005222884,0.00885930311542817,1.3186135313606
6,6.000735,36,35.976086,1.2597,1.02291,122.942307,NaN,1.000686,NaN,31.382576,400,399.625488,25,31.993404,9.501196,63.947758,49.964886,402.215698,399.70871,399.379272,6334.585938,12.012978,11.449283,11.583492,1.838999,1.795143,1.735368,53.232315,61.007275,25.611141,-0.5203498005867,61.167732,94.070877,119.947655,0.298184663057327,424.71701,429.511935499064,1.93475576843075,0.0462239538797126,0.984230039688044,-8.63886745815813,518.237880836489,2.02607675609471,0.0104022652768779,1.19811998888879,57.1183214347483,483.37877101419,94.979414625455,0.00886069548973466,1.31847578010219
6,6.000735,36,35.976086,1.2597,1.01699,122.909142,NaN,1.000686,NaN,31.391989,400,399.555054,25,32.004597,9.519166,64.030212,49.964886,400.847382,398.26532,397.873474,6333.486816,11.960111,11.446719,11.53605,1.829005,1.804857,1.73071,53.246502,61.050507,25.571138,-0.511904954910278,61.148701,94.023552,119.981415,0.314749449491501,439.155304,429.506108763478,1.93473451615424,0.0462223621466439,0.984261714802894,-8.63886745815813,518.198143938268,2.02597642957681,0.0104005872627413,1.19819531373452,57.1183214347483,483.370947480673,94.9734809543534,0.00886033294578265,1.31852023434519
6,6.000597,36,35.975006,1.2597,1.013719,122.849678,NaN,0.99898087978363,NaN,31.409853,400,399.675903,25,32.005974,9.528132,64.343185,49.964886,400.847382,398.26532,397.873474,6333.486816,11.960111,11.446719,11.53605,1.829005,1.804857,1.73071,53.246502,61.050507,25.571138,-0.511904954910278,61.148701,94.023552,119.981415,0.314749449491501,439.155304,429.503268677307,1.93472648371989,0.0462227041653415,0.98427160548701,-8.63954048951069,518.127932186579,2.02580197629498,0.0103979612765254,1.19831991823876,57.1169720604882,483.367033639689,94.9693959507387,0.00886044981209,1.31852821731617
6,6.00127,36,35.974308,1.2597,1.010073,122.85746,NaN,0.999412417411804,NaN,31.421658,400,399.78299,25,32.001034,9.527868,64.487724,49.964886,402.308594,399.801514,399.490906,6338.070313,12.015513,11.46215,11.596519,1.838252,1.797762,1.729204,53.223835,60.944489,25.560328,-0.518850147724152,61.17577,94.00988,119.986404,0.154930338263512,407.017639,429.497829253348,1.93469529784528,0.0462157671660984,0.984328281056392,-8.63625835356493,518.137930667694,2.0258290575691,0.0103986029270535,1.19829527333273,57.1160999474393,483.354935207007,94.9594987098941,0.00886008188185569,1.31858777166016
6,6.001535,36,35.974598,1.2597,1.005962,122.904579,NaN,0.999000310897827,NaN,31.437685,400,400.086578,25,31.995712,9.512657,64.206299,49.97464,401.124847,398.589142,398.262817,6328.567871,11.97638,11.429449,11.551525,1.843946,1.802175,1.742227,53.214035,60.942818,25.554079,-0.527951657772064,61.134174,94.086929,119.942337,0.283418238162994,437.142578,429.493053808957,1.93467341223144,0.0462123166998725,0.984364938776394,-8.6349660587793,518.194111045752,2.02597015456113,0.010400884591751,1.19819094863517,57.1164622883379,483.34713589452,94.9538838046836,0.00885964033996373,1.31863594945888
6,6.001748,36,35.974655,1.2597,1.008524,122.917076,NaN,0.999571681022644,NaN,31.444284,400,400.158356,25,31.99268,9.50121,63.712624,49.97464,401.124847,398.589142,398.262817,6328.567871,11.97638,11.429449,11.551525,1.843946,1.802175,1.742227,53.214035,60.942818,25.554079,-0.527951657772064,61.134174,94.086929,119.942337,0.283418238162994,437.142578,429.49498994487,1.93467688405765,0.0462111207833294,0.984362973757476,-8.63392737775217,518.209029717479,2.02600767249755,0.0104014967132905,1.1981631161214,57.1165335067864,483.348464390768,94.9549502291438,0.00885968616967158,1.31862914751787
6,6.003813,36,35.97226,1.2597,1.004869,122.942535,NaN,0.999926269054413,NaN,31.4431,400,400.141388,25,31.990892,9.488935,63.417549,49.97464,402.033051,399.454651,399.125122,6335.980957,12.004466,11.4436,11.567755,1.820304,1.755491,1.703415,53.221306,61.099522,25.521553,-0.512620329856873,61.231266,94.031372,119.976257,0.325973182916641,442.598145,429.485712102665,1.93460824283434,0.0461918723707691,0.98449664065054,-8.62385898715934,518.241840966125,2.02609680267466,0.0104036351795057,1.19808161144288,57.1135410036423,483.321076155905,94.931704017602,0.00885907813005626,1.31875331505151
6,6.001445,36,35.974289,1.2597,0.999748468399048,122.950638,NaN,0.999646782875061,NaN,31.432562,400,400.169525,25,31.994318,9.469891,63.153919,49.97464,402.561005,400.014313,399.726196,6336.307617,12.020724,11.440372,11.588346,1.861997,1.791613,1.734945,53.264412,61.161457,25.456757,-0.473673790693283,61.156521,93.906914,120.059425,0.279284864664078,431.429352,429.487184880768,1.93465352179014,0.0462114423652294,0.984393270833774,-8.63540494647515,518.249593859701,2.02611104674463,0.0104033247228956,1.19808330401752,57.1160762077823,483.339540438419,94.9478042536867,0.00885937364619583,1.31867506705262
6,6.001103,36,35.972816,1.2597,1.004383,122.92659,NaN,0.999322772026062,NaN,31.419912,400,400.407898,25,31.988579,9.46583,63.233627,49.97464,402.561005,400.014313,399.726196,6336.307617,12.020724,11.440372,11.588346,1.861997,1.791613,1.734945,53.264412,61.161457,25.456757,-0.473673790693283,61.156521,93.906914,120.059425,0.279284864664078,431.429352,429.492687644602,1.9346793587949,0.0462157151501222,0.984349541260939,-8.63707276538292,518.222201391165,2.02604575804661,0.0104026310079938,1.19812330351735,57.1142357285762,483.347746004647,94.9525036887455,0.00886016071984365,1.31860894317795
6,6.001565,36,35.972652,1.2597,1.014611,122.92823,NaN,0.998939871788025,NaN,31.435263,400,400.251404,25,31.991852,9.468269,63.750683,49.97464,401.042725,398.376892,397.96582,6330.999023,11.971475,11.45547,11.534138,1.845797,1.788934,1.726293,53.254677,61.082355,25.471561,-0.47611865401268,61.134605,93.887711,120.075722,0.216348201036453,421.969971,429.501484885933,1.93470365890591,0.0462143767033516,0.984320264206289,-8.63481976397793,518.224324371811,2.02605154879583,0.0104027722172625,1.19811795682217,57.1140308106144,483.356545714032,94.9590077084992,0.00886061385191695,1.31855674623001
6,6.001323,36,35.972912,1.2597,1.010867,122.935669,NaN,0.999143719673157,NaN,31.43923,400,399.965057,25,32.000076,9.477946,64.025421,49.97464,401.042725,398.376892,397.96582,6330.999023,11.971475,11.45547,11.534138,1.845797,1.788934,1.726293,53.254677,61.082355,25.471561,-0.47611865401268,61.134605,93.887711,120.075722,0.216348201036453,421.969971,429.498465058537,1.93469672351507,0.0462155116162468,0.984326954649576,-8.6359998911326,518.232986542255,2.02607273555954,0.0104030562917635,1.19810364403128,57.1143556801999,483.354223111257,94.9575151042584,0.00886043440164246,1.31857338376875
6,6.001737,36,35.972786,1.2597,1.015573,122.924316,NaN,0.999343812465668,NaN,31.434393,400,399.914429,25,32.008427,9.480651,63.642548,49.97464,402.518524,399.969971,399.597992,6337.904785,12.014999,11.462635,11.591704,1.876199,1.795991,1.742164,53.281593,61.054363,25.493855,-0.482210457324982,61.126785,93.970909,120.002625,0.343739300966263,439.291351,429.50195883433,1.93470248834106,0.0462131133370151,0.984324607846385,-8.63398101787152,518.219505767765,2.02603903100599,0.0104025265989244,1.1981281697914,57.1141982436418,483.356233550567,94.9589095269081,0.00886056237635435,1.31856029043014
6,6.00183,36,35.973984,1.2597,1.027103,122.832695,NaN,0.999865651130676,NaN,31.415791,400,400.041443,25,32.01762,9.471304,63.238121,49.97464,402.629852,400.066406,399.791809,6328.099121,12.010815,11.434785,11.58603,1.869863,1.813092,1.744092,53.291512,61.005165,25.500532,-0.470577925443649,61.171642,93.968445,120.01265,0.236541345715523,431.506409,429.51305206705,1.93474138168513,0.0462153901801795,0.984268023117353,-8.6335275174136,518.108566764632,2.02575575613573,0.0103974643946744,1.19834848394637,57.115695122395,483.371612326341,94.9718118830219,0.00886094424156792,1.31848870382729
6,6.000937,36,35.974319,1.2597,1.033175,122.741104,NaN,1.000022,NaN,31.429785,400,400.016479,25,32.024948,9.461418,63.309525,49.97464,402.629852,400.066406,399.791809,6328.099121,12.010815,11.434785,11.58603,1.869863,1.813092,1.744092,53.291512,61.005165,25.500532,-0.470577925443649,61.171642,93.968445,120.01265,0.236541345715523,431.506409,429.521483104368,1.93478718550392,0.0462249256554467,0.984186291356432,-8.63788231753279,517.998475760673,2.02547682471923,0.010392708053664,1.19856098621734,57.1161136914471,483.388770890034,94.9851724996622,0.00886164687779617,1.31839565300309
6,6.000294,36,35.974174,1.2597,1.032996,122.647705,NaN,0.998677968978882,NaN,31.423813,400,399.838867,25,32.035027,9.468575,63.342663,49.97464,400.992889,398.37674,397.932343,6330.94043,11.971891,11.446143,11.539747,1.826184,1.764331,1.692822,53.286396,60.89991,25.564295,-0.506015300750732,61.216488,94.03466,119.972366,0.139577284455299,394.773834,429.523074320847,1.93480383007788,0.0462305695942165,0.984151789947163,-8.64101827347997,517.886661525119,2.02519473515361,0.0103880283625071,1.19877366362125,57.1159325201553,483.394769889638,94.9895728909068,0.00886196492056165,1.31835967303908
6,6.002216,36,35.97377,1.2597,1.02908,122.529892,NaN,0.99909234046936,NaN,31.417917,400,399.950714,25,32.043079,9.48793,63.372726,49.979095,402.520233,399.875397,399.621857,6329.90918,12.028875,11.446154,11.575784,1.824996,1.781391,1.703288,53.248779,60.995995,25.610312,-0.52649599313736,61.171036,94.105499,119.936356,0.330387264490128,428.230865,429.513936795246,1.93473810231952,0.046212506257742,0.984278742151653,-8.6316453037312,517.745805411657,2.02483986331095,0.0103822007022167,1.19904089315408,57.1154277363324,483.370215496143,94.970531204076,0.00886093860975807,1.31849381567213
6,6.002216,36,35.97377,1.2597,1.03059,122.400162,NaN,0.99909234046936,NaN,31.424122,400,399.963989,25,32.041183,9.490029,63.26585,49.979095,402.520233,399.875397,399.621857,6329.90918,12.028875,11.446154,11.575784,1.824996,1.781391,1.703288,53.248779,60.995995,25.610312,-0.52649599313736,61.171036,94.105499,119.936356,0.330387264490128,428.230865,429.515423050047,1.93474352304932,0.0462129121692079,0.984270663154737,-8.6316453037312,517.590234380593,2.02444662487736,0.0103756216598327,1.19934110572898,57.1154277363324,483.372210984333,94.9720446709936,0.00886103108730077,1.3184824767489
6,6.000685,36,35.975319,1.2597,1.027311,122.286934,NaN,0.999480843544006,NaN,31.436472,400,400.13324,25,32.032188,9.490625,63.242325,49.979095,402.581757,399.878052,399.57019,6340.710449,12.056839,11.492151,11.572373,1.829326,1.784431,1.704938,53.242947,61.039349,25.564266,-0.478144764900208,61.125412,94.152069,119.917702,0.343092054128647,436.939117,429.516404492978,1.9347729111894,0.0462255797442278,0.984203743560496,-8.63911130873555,517.45291765783,2.02409535891744,0.0103693267850574,1.19961998415269,57.1173631325184,483.384402168057,94.9828926945528,0.00886116825078027,1.31843366567556
6,6.001215,36,35.976444,1.2597,1.024116,122.308464,NaN,0.999760806560516,NaN,31.433695,400,400.428223,25,32.03706,9.490583,63.313244,49.979095,402.608826,399.91272,399.574768,6336.742188,12.047168,11.488599,11.573947,1.817616,1.770031,1.704535,53.241852,61.128502,25.550711,-0.475374698638916,61.207775,94.120522,119.933868,0.259178161621094,434.820465,429.511802856495,1.93474719248136,0.0462200296141142,0.98425007175215,-8.63652657112391,517.47765369865,2.02415496086378,0.0103700206567838,1.19958109421041,57.1187687200817,483.375931169373,94.9776308825786,0.00886046503198425,1.3184966414175
6,6.001674,36,35.976849,1.2597,1.022042,122.375885,NaN,0.999131679534912,NaN,31.431973,400,400.508392,25,32.035599,9.490479,63.350525,49.979095,402.608826,399.91272,399.574768,6336.742188,12.047168,11.488599,11.573947,1.817616,1.770031,1.704535,53.241852,61.128502,25.550711,-0.475374698638916,61.207775,94.120522,119.933868,0.259178161621094,434.820465,429.508499533552,1.93472740674492,0.0462154100102991,0.984286497967319,-8.6342882308922,517.558132791623,2.02435738975179,0.0103732981619918,1.19942830191745,57.119274722888,483.369006374687,94.9727976634914,0.00886003230366722,1.31854133982908
6,6.003093,36,35.97673,1.2597,1.020082,122.427147,NaN,0.999550044536591,NaN,31.430946,400,400.276245,25,32.022736,9.503086,63.551525,49.979095,402.194672,399.742798,399.340637,6335.500977,12.024508,11.465018,11.594302,1.837902,1.771383,1.714854,53.274628,60.883728,25.555964,-0.482627302408218,61.127151,94.120094,119.957817,0.259056270122528,429.45755,429.502668530743,1.93468222312397,0.0462023293112627,0.984375316815101,-8.62736921691743,517.619730122827,2.02451342704866,0.010375940741524,1.19930814079193,57.119126045998,483.352268094895,94.9599805260967,0.00885928949007454,1.31863492317811
6,6.001655,36,35.976128,1.2597,1.020082,122.427147,NaN,0.99960470199585,NaN,31.430946,400,400.276245,25,32.022736,9.512453,63.481369,49.979095,402.00766,399.457489,398.938141,6338.510742,12.04566,11.518865,11.604048,1.833519,1.771573,1.733525,53.287487,60.941128,25.552828,-0.458730638027191,61.116169,93.977142,120.046661,0.150359198451042,402.346924,429.506622563209,1.93472088103287,0.0462150512003731,0.984295940393821,-8.63438088291559,517.62031334279,2.02451648045564,0.0103761542279119,1.19930211780646,57.1183739097515,483.36596530542,94.9697458099388,0.00886009046912107,1.31854910402874
6,6.002357,36,35.976334,1.2597,1.025799,122.423126,NaN,0.99874085187912,NaN,31.415409,400,400.116974,25,32.016125,9.496027,63.211342,49.979095,402.00766,399.457489,398.938141,6338.510742,12.04566,11.518865,11.604048,1.833519,1.771573,1.733525,53.287487,60.941128,25.552828,-0.458730638027191,61.116169,93.977142,120.046661,0.150359198451042,402.346924,429.510319690372,1.93472253325517,0.0462103767841167,0.984304080684733,-8.63095778227341,517.615291348647,2.02450324468932,0.0103758772219975,1.19931350139515,57.1186312864263,483.366756040865,94.9705585056135,0.00886007022906407,1.31854732974043
6,6.000742,36,35.981037,1.2597,1.036202,122.392891,NaN,0.999897241592407,NaN,31.421692,400,400.076538,25,32.021091,9.499206,62.858791,49.979095,400.738586,398.198029,397.586182,6329.460938,11.970377,11.483165,11.545314,1.817129,1.78415,1.715129,53.292728,61.048996,25.563225,-0.475997865200043,61.141598,94.045471,120.008217,0.299820065498352,432.571777,429.524998172864,1.93480329318423,0.046227465529192,0.984159360448606,-8.63883331920249,517.574471066351,2.02438771345587,0.0103726760242214,1.1994307401629,57.1245068960401,483.400653671162,95.0011300342622,0.00886034234274356,1.31841683506736
6,6.001075,36,35.978905,1.2597,1.040769,122.345978,NaN,1.000101,NaN,31.428457,400,399.80304,25,32.024624,9.506905,63.165497,49.979095,400.738586,398.198029,397.586182,6329.460938,11.970377,11.483165,11.545314,1.817129,1.78415,1.715129,53.292728,61.048996,25.563225,-0.475997865200043,61.141598,94.045471,120.008217,0.299820065498352,432.571777,429.528577596179,1.93481073360372,0.0462257456870857,0.98415331770758,-8.63720931514484,517.520266895226,2.0242562587528,0.0103710518141653,1.19951843342177,57.1218433967883,483.401503766861,94.9995710838496,0.00886097040592329,1.31838387347071
6,6.000916,36,35.980583,1.2597,1.035249,122.312363,NaN,0.99982225894928,NaN,31.435383,400,399.750244,25,32.021603,9.493611,63.732105,49.988049,402.047302,399.888916,399.197601,6324.869141,11.954782,11.47559,11.61099,1.836714,1.795065,1.734114,53.293842,60.924042,25.534294,-0.457119584083557,61.134033,94.067093,119.995773,0.239261567592621,422.734344,429.523582015548,1.93479519466057,0.0462256691110955,0.984174047754132,-8.63798473197005,517.478316143042,2.02414578309448,0.0103687512275478,1.19961352599854,57.1239397263367,483.39726993897,94.9980942544721,0.0088603109176741,1.31843005912272
6,6.000916,36,35.980583,1.2597,1.028619,122.317047,NaN,0.99982225894928,NaN,31.418425,400,399.5896,25,32.018276,9.481101,63.962585,49.988049,402.130402,399.95816,399.286011,6330.449707,11.966739,11.481093,11.623382,1.840876,1.791295,1.725732,53.29739,60.93383,25.497004,-0.425239950418472,61.129562,94.004646,120.037842,0.247296452522278,417.698883,429.517056824126,1.93477139589554,0.0462238866685963,0.984209491373909,-8.63798473197005,517.483935107238,2.02415999160444,0.0103689889246389,1.19960261265841,57.1239397263367,483.388508538558,94.9914490517045,0.00885990497840746,1.31847982222792
6,6.00095,36,35.981232,1.2597,1.028961,122.344269,NaN,0.999327003955841,NaN,31.389711,400,399.569122,25,32.012436,9.487595,63.820759,49.988049,402.130402,399.95816,399.286011,6330.449707,11.966739,11.481093,11.623382,1.840876,1.791295,1.725732,53.29739,60.93383,25.497004,-0.425239950418472,61.129562,94.004646,120.037842,0.247296452522278,417.698883,429.517299959704,1.93477170946727,0.0462236776706089,0.984209538025031,-8.63781891826955,517.51596051209,2.0242392683516,0.010370140178932,1.19954573458209,57.1247505023947,483.389198983228,94.9926436115942,0.00885975778913144,1.31848446620229
6,6.000724,36,35.980728,1.2597,1.027324,122.398445,NaN,0.999508738517761,NaN,31.36043,400,399.70282,25,32.007103,9.482985,63.761398,49.988049,400.88913,398.757874,398.020081,6329.809082,11.925632,11.461301,11.592807,1.848494,1.80428,1.738896,53.300827,60.989563,25.535946,-0.439181745052338,61.16235,94.117355,119.973312,0.161360219120979,410.600128,429.516310077231,1.93477190930185,0.0462252380135101,0.984205825335203,-8.63892110515252,517.581432128541,2.02440612241472,0.0103730673023918,1.19941474841949,57.124120871477,483.388826014016,94.9918397327597,0.00885987965508731,1.31847993263431
6,6.001298,36,35.978142,1.2597,1.035017,122.482986,NaN,0.99990975856781,NaN,31.352171,400,399.955505,25,31.996433,9.479897,63.784424,49.988049,402.476563,400.004761,399.535034,6334.012695,12.02946,11.492726,11.591322,1.857917,1.809525,1.751213,53.307594,61.113613,25.56196,-0.4482441842556,61.144333,94.000771,120.046715,0.353324711322784,432.013184,429.52230371027,1.9347840924537,0.0462222256654866,0.984196353097697,-8.63612180715666,517.68532750494,2.02467553855912,0.0103782717846869,1.19919294446619,57.1208901527958,483.391019860172,94.9908304288386,0.0088606953266512,1.31843333935863
6,6.001246,36,35.980732,1.2597,1.046673,122.478516,NaN,0.999178171157837,NaN,31.355164,400,400.022308,25,31.980648,9.496052,63.66291,49.988049,402.476563,400.004761,399.535034,6334.012695,12.02946,11.492726,11.591322,1.857917,1.809525,1.751213,53.307594,61.113613,25.56196,-0.4482441842556,61.144333,94.000771,120.046715,0.353324711322784,432.013184,429.533918036786,1.93482732763698,0.046225819240679,0.984131206661932,-8.63637539373337,517.677459158276,2.0246488566828,0.0103771266973754,1.19922917259671,57.1241258685749,483.409231817115,95.0073213115726,0.00886082398703111,1.31836410643248
6,6.001487,36,35.980297,1.2597,1.051671,122.418304,NaN,0.999970078468323,NaN,31.336153,400,400.108032,25,31.965832,9.508145,63.736355,49.988049,401.79718,399.328522,398.783875,6339.787598,12.011645,11.482323,11.59527,1.860582,1.812827,1.752566,53.312183,61.174072,25.552784,-0.427862137556076,61.155445,93.937401,120.075867,0.32124850153923,433.572083,429.538174448341,1.93483878784235,0.0462250297022035,0.984117799437739,-8.6352001315858,517.605668454343,2.02446852389982,0.0103742274139296,1.19936434214361,57.1235824314325,483.413065540263,95.0097796789516,0.00886112171624174,1.3183366049366
6,6.000426,36,35.981144,1.2597,1.056115,122.418121,NaN,0.99938827753067,NaN,31.298645,400,400.223022,25,31.960827,9.519011,63.91338,49.988049,402.237732,399.779785,399.223877,6338.336914,12.035066,11.504258,11.588264,1.864429,1.818248,1.747808,53.328674,61.153008,25.584242,-0.446223050355911,61.168579,93.964607,120.072914,0.170637413859367,412.955963,429.545462850282,1.93488325635459,0.0462356161216434,0.984035629445909,-8.64037447943673,517.60462828948,2.02446367303276,0.010373917837685,1.19937324346186,57.1246405673522,483.430187947985,95.0236433540778,0.00886168109897952,1.31825061533459
6,6.000584,36,35.980862,1.2597,1.056115,122.418121,NaN,0.9990553855896,NaN,31.298645,400,400.223022,25,31.960827,9.491968,64.122231,49.988049,402.237732,399.779785,399.223877,6338.336914,12.035066,11.504258,11.588264,1.864429,1.818248,1.747808,53.328674,61.153008,25.584242,-0.446223050355911,61.168579,93.964607,120.072914,0.170637413859367,412.955963,429.545028766964,1.93487900920277,0.0462342173049661,0.984044332361133,-8.63960389161679,517.604901527495,2.0244651033399,0.0103740178160837,1.19937042118999,57.1242882740452,483.428374360034,95.0219761776966,0.00886167494871625,1.31825718470175
6,5.999422,36,35.984421,1.2597,1.062688,122.497803,NaN,0.999150931835175,NaN,31.284195,400,400.382019,25,31.972992,9.478398,64.10186,49.991577,402.338531,400.00293,399.485138,6333.351563,12.016671,11.466506,11.601739,1.876751,1.8292,1.763931,53.321228,61.069756,25.593216,-0.442445158958435,61.121166,93.9869,120.061859,0.278876274824143,429.343201,429.554688688727,1.93493383240779,0.0462462735027454,0.983945297423574,-8.64527148620925,517.697016776594,2.02468861411465,0.0103767966308497,1.1992214123078,57.1287342513911,483.451713237506,95.0433587104428,0.00886177340544632,1.3181717494208
6,5.999846,36,35.984077,1.2597,1.066764,122.591316,NaN,0.999945938587189,NaN,31.272961,400,400.157013,25,31.987339,9.469298,64.113869,49.991577,402.338531,400.00293,399.485138,6333.351563,12.016671,11.466506,11.601739,1.876751,1.8292,1.763931,53.321228,61.069756,25.593216,-0.442445158958435,61.121166,93.9869,120.061859,0.278876274824143,429.343201,429.557534636446,1.93493706039672,0.0462436142322805,0.983946918563329,-8.6432033516582,517.809482191911,2.02497373924203,0.0103816583885449,1.19900207464304,57.1283045349447,483.452596914695,95.0436736659552,0.00886190931843677,1.31816220340882
6,5.999614,36,35.983257,1.2597,1.061895,122.686401,NaN,0.99939489364624,NaN,31.256222,400,400.031128,25,31.995682,9.460955,64.305557,49.991577,401.064758,398.586823,397.964966,6335.13916,11.965345,11.487362,11.555023,1.85512,1.806624,1.741339,53.339172,61.092121,25.567589,-0.415299475193024,61.137978,94.010254,120.041374,0.130182772874832,401.565643,429.553381018812,1.93492582554573,0.0462443599213172,0.983960094058729,-8.64433495869957,517.924271243779,2.02526591663867,0.0103867664380296,1.19877523311947,57.1272801974278,483.447733654769,95.0391370069968,0.00886191045549777,1.31817896622114
