P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.006289,36,36.000481,1.2597,1.043869,123.007126,NaN,1.000116,NaN,31.107281,400,400.03894,25,31.770697,9.457992,64.388046,50.006516,402.269318,399.950348,399.426666,6335.107422,11.983956,11.467253,11.600912,1.779916,1.735253,1.663471,53.32243,61.11562,25.634867,-0.3673996925354,61.179825,94.039467,120.166557,0.289392411708832,427.303986,429.517297296285,1.93468173437984,0.046180467600948,0.984424307668279,-8.6117901366822,518.292041564007,2.02614943765126,0.0103968885404547,1.19821422298086,57.1487923084293,483.373123328027,95.0003502440851,0.00885370197070778,1.31882993722902
6,6.004036,36,36.000523,1.2597,1.037324,122.941452,NaN,1.00089,NaN,31.114328,400,400.046661,25,31.778358,9.439829,64.060165,50.006516,401.47467,399.277527,398.639343,6339.005859,11.937566,11.464915,11.591854,1.793374,1.742528,1.670372,53.341454,61.180672,25.620064,-0.365136474370956,61.176247,94.065521,120.155357,0.2511046230793,420.985229,429.517048092359,1.93471877905105,0.0461986240405132,0.984335038949066,-8.6227718558473,518.21330466372,2.02595055926203,0.0103935527418018,1.19836383655776,57.1488447546111,483.386798731422,95.010763304691,0.00885432371541175,1.31875272680428
6,6.004036,36,36.000523,1.2597,1.031563,122.772774,NaN,1.00089,NaN,31.098038,400,400.17923,25,31.779812,9.449046,63.913284,50.006516,401.47467,399.277527,398.639343,6339.005859,11.937566,11.464915,11.591854,1.793374,1.742528,1.670372,53.341454,61.180672,25.620064,-0.365136474370956,61.176247,94.065521,120.155357,0.2511046230793,420.985229,429.511377249371,1.93469809646631,0.0461970757192666,0.984365879171823,-8.6227718558473,518.011134610978,2.02544003798232,0.0103850183342562,1.19874889023269,57.1488447546111,483.379184266668,95.004989409696,0.00885397108217543,1.31879602210263
6,6.005616,36,36.000595,1.2597,1.022893,122.581528,NaN,1.000463,NaN,31.079142,400,400.119293,25,31.779715,9.457632,63.554176,50.006516,402.215088,399.909241,399.424286,6346.879883,12.010408,11.492773,11.629716,1.775532,1.745324,1.656737,53.342651,61.171192,25.601318,-0.345747083425522,61.23674,94.075455,120.152527,0.170388862490654,413.752869,429.498497679672,1.93462450384807,0.0461807783703883,0.984499564106656,-8.61507018932735,517.781767023626,2.0248603851419,0.0103753079318036,1.19918942040553,57.1489346622383,483.352155243347,94.9845698124632,0.0088526994295904,1.31895074331042
6,6.006648,36,36.000328,1.2597,1.022893,122.581528,NaN,1.000092,NaN,31.079142,400,400.119293,25,31.779715,9.454419,63.264084,50.006516,401.911163,399.587189,398.906677,6338.469727,11.969154,11.509898,11.578053,1.766449,1.738594,1.655558,53.348969,61.116936,25.602995,-0.350470066070557,61.172401,93.979095,120.192238,0.214187800884247,417.403961,429.495659499441,1.93459677110646,0.0461716594561837,0.984556564702215,-8.61004056450764,517.782025331242,2.02486173790144,0.0103754025220256,1.19918675621688,57.1486012540585,483.341709602373,94.976374280925,0.00885228925204976,1.31900667852617
6,6.005794,36,36.000893,1.2597,1.02308,122.458649,NaN,1.000139,NaN,31.071386,400,399.92218,25,31.780914,9.443251,63.376896,50.006516,401.911163,399.587189,398.906677,6338.469727,11.969154,11.509898,11.578053,1.766449,1.738594,1.655558,53.348969,61.116936,25.602995,-0.350470066070557,61.172401,93.979095,120.192238,0.214187800884247,417.403961,429.498192265,1.93462039177638,0.0461792555689571,0.984508391908726,-8.61420262967982,517.63410570219,2.02448641092028,0.0103689748094988,1.19947681894273,57.149306778358,483.350905256807,94.9839301817386,0.00885255937005577,1.31896179342456
6,6.007181,36,36.001656,1.2597,1.030293,122.449493,NaN,1.000378,NaN,31.071236,400,400.130859,25,31.783886,9.441959,63.171116,50.006516,401.644196,399.55368,398.863251,6334.390625,11.978349,11.500764,11.632907,1.778382,1.736838,1.671998,53.351135,61.056393,25.60405,-0.341168522834778,61.172531,93.998917,120.204895,0.204369634389877,413.917755,429.501479373192,1.93460902232294,0.0461689393191513,0.984546307028143,-8.60744315674975,517.622384023811,2.02445478130861,0.0103682404019139,1.19950570461279,57.150259534097,483.347395220384,94.9820578142778,0.00885218643331029,1.31899185044372
6,6.006509,36,36.003197,1.2597,1.025559,122.501572,NaN,0.999569118022919,NaN,31.073742,400,400.203979,25,31.787582,9.450552,63.198254,50.002697,401.143646,398.979736,398.336884,6339.867188,11.967362,11.477863,11.617332,1.754028,1.71057,1.632932,53.349438,60.97723,25.578026,-0.319904237985611,61.167953,94.010773,120.206497,0.136730343103409,396.397736,429.498666572805,1.93461007969858,0.0461736038990513,0.984534585476066,-8.61071796603972,517.683357850229,2.02460486241934,0.01037033455684,1.19940033296391,57.1521837261218,483.34914857773,94.9849802529598,0.00885184278800013,1.31900222151694
6,6.00675,36,36.00248,1.2597,1.012906,122.578659,NaN,1.000733,NaN,31.067444,400,400.048553,25,31.796825,9.451478,63.498985,50.002697,401.143646,398.979736,398.336884,6339.867188,11.967362,11.477863,11.617332,1.754028,1.71057,1.632932,53.349438,60.97723,25.578026,-0.319904237985611,61.167953,94.010773,120.206497,0.136730343103409,396.397736,429.485545881214,1.93455816501548,0.0461680746063822,0.984615805356551,-8.60954348606384,517.776502837896,2.0248421407507,0.0103744948159902,1.19921485531516,57.1512884419669,483.329402699745,94.9692692227092,0.00885112594241227,1.31910519135576
6,6.005831,36,36.001156,1.2597,1.017876,122.650177,NaN,1.000126,NaN,31.061499,400,399.881226,25,31.800842,9.463938,63.944599,50.002697,400.99527,398.960236,398.288757,6339.208496,11.976873,11.468603,11.642526,1.758681,1.703035,1.645423,53.392262,61.078838,25.541134,-0.301171094179153,61.222782,94.00415,120.185905,0.205625355243683,423.208649,429.492967046047,1.93460071030285,0.0461775300699111,0.984538349789969,-8.61402229670955,517.863542389003,2.02506553982735,0.0103785866751725,1.19903673806485,57.149635187493,483.343892698511,94.978885445286,0.00885216207004097,1.31900518611618
6,6.005349,36,36.003174,1.2597,1.037246,122.697708,NaN,1.000463,NaN,31.061573,400,399.813171,25,31.798758,9.445289,64.289886,50.002697,400.99527,398.960236,398.288757,6339.208496,11.976873,11.468603,11.642526,1.758681,1.703035,1.645423,53.392262,61.078838,25.541134,-0.301171094179153,61.222782,94.00415,120.185905,0.205625355243683,423.208649,429.513361704604,1.93468321393137,0.0461869952625574,0.984407905881225,-8.61637156541889,517.918581213135,2.02519929690725,0.0103802786947717,1.19894749692037,57.1521550073277,483.376052260554,95.0053546597334,0.00885309505216443,1.31884882999576
6,6.005263,36,36.001743,1.2597,1.050789,122.764771,NaN,1.000719,NaN,31.065668,400,399.744354,25,31.788862,9.450293,64.158035,50.002697,402.274597,400.127197,399.518494,6339.88623,11.995223,11.478137,11.631761,1.764922,1.709634,1.644239,53.35046,61.229485,25.551105,-0.330206573009491,61.189785,94.100708,120.137947,0.198545917868614,418.937592,429.526929420143,1.93473414481144,0.0461913945224065,0.984330670685718,-8.616790744605,518.000362888431,2.02540963112986,0.0103841808869139,1.19877935199816,57.1503681696891,483.393536087399,95.0171331295938,0.0088542992838444,1.31873052839186
6,6.005263,36,36.001743,1.2597,1.053271,122.832283,NaN,1.000719,NaN,31.074005,400,399.891388,25,31.761635,9.456285,63.889778,50.002697,402.274597,400.127197,399.518494,6339.88623,11.995223,11.478137,11.631761,1.764922,1.709634,1.644239,53.35046,61.229485,25.551105,-0.330206573009491,61.189785,94.100708,120.137947,0.198545917868614,418.937592,429.529372512391,1.93474305463697,0.0461920614158472,0.984317394129625,-8.616790744605,518.081289662221,2.02561401823732,0.0103875976472773,1.1986248487673,57.1503681696891,483.396816406972,95.0196206300295,0.00885445118891247,1.31871188313988
6,6.004591,36,36.00259,1.2597,1.056621,122.848358,NaN,1.000159,NaN,31.098551,400,400.139191,25,31.730299,9.474318,63.716457,50.002697,401.30423,399.077637,398.485687,6340.888672,11.964931,11.466507,11.591902,1.745717,1.725129,1.654926,53.362888,61.141792,25.585493,-0.353564828634262,61.148117,94.160591,120.1007,0.275975316762924,433.914001,429.534516671313,1.9347731361341,0.0461989023347112,0.984262431921217,-8.6200663482611,518.099740074054,2.02565838942437,0.0103881108310905,1.19859652793462,57.1514257947281,483.408641649115,95.0294633916799,0.00885476520327052,1.31865586048302
6,6.005548,36,36.001728,1.2597,1.056621,122.848358,NaN,0.999617755413055,NaN,31.098551,400,400.139191,25,31.730299,9.476778,63.776047,50.002697,401.042938,398.712402,397.93866,6335.646484,11.969847,11.502254,11.566008,1.742086,1.721245,1.643935,53.349171,61.044483,25.598427,-0.340711772441864,61.225986,94.07637,120.139839,0.307883948087692,441.224609,429.531886712388,1.93474742271762,0.0461904423634242,0.98431519193922,-8.61540162176607,518.100571733438,2.02566275087605,0.0103884163458377,1.198587974956,57.1503494394296,483.398411324132,95.0208145831974,0.00885452918233915,1.31870262043331
6,6.005117,36,36.003601,1.2597,1.07506,122.823196,NaN,1.000296,NaN,31.109961,400,399.973541,25,31.719994,9.469261,63.882427,50.002697,401.042938,398.712402,397.93866,6335.646484,11.969847,11.502254,11.566008,1.742086,1.721245,1.643935,53.349171,61.044483,25.598427,-0.340711772441864,61.225986,94.07637,120.139839,0.307883948087692,441.224609,429.551219616625,1.93482518591738,0.0461992060862316,0.984192911484151,-8.61750238483177,518.068604590432,2.02557710963846,0.0103864793526953,1.19866406530533,57.1526881755429,483.428701007983,95.0457205985001,0.00885541522007703,1.31855526055699
6,6.004631,36,36.002956,1.2597,1.09562,122.781097,NaN,0.999923706054688,NaN,31.115952,400,399.897278,25,31.712696,9.455026,63.793186,50.002697,402.254303,400.023376,399.457092,6343.71875,12.0191,11.491005,11.621506,1.767302,1.733019,1.65865,53.33736,61.090263,25.610914,-0.338659524917602,61.219162,94.061287,120.173286,0.151313662528992,410.317261,429.572788025071,1.93491202348003,0.0462090261461383,0.984056488784,-8.61987136405736,518.018762738023,2.02545292294989,0.0103845773892017,1.19875400309437,57.1518828023772,483.460104037574,95.0688721836306,0.00885704706640397,1.31836853193532
6,6.004506,36,36.002449,1.2597,1.105438,122.72271,NaN,0.999826908111572,NaN,31.115662,400,400.144867,25,31.704739,9.451091,63.648781,49.996387,401.688416,399.371246,398.661224,6328.542969,11.979554,11.488301,11.578708,1.748417,1.713876,1.649483,53.323627,61.027096,25.630928,-0.360643476247787,61.300861,94.057861,120.171036,0.300424933433533,427.23056,429.582792404086,1.93495060869361,0.046212768718972,0.983997314159591,-8.62048069295724,517.949256970501,2.02527868953646,0.0103818014522367,1.19888285057547,57.1512497333996,483.473862974194,95.0787851624283,0.00885782391962417,1.31828382015223
6,6.007943,36,36.00219,1.2597,1.101375,122.680206,NaN,1.000188,NaN,31.109041,400,400.154633,25,31.695234,9.456326,63.647919,49.996387,401.688416,399.371246,398.661224,6328.542969,11.979554,11.488301,11.578708,1.748417,1.713876,1.649483,53.323627,61.027096,25.630928,-0.360643476247787,61.300861,94.057861,120.171036,0.300424933433533,427.23056,429.569356843852,1.93484372404062,0.0461813014234026,0.984208066495641,-8.60373009353992,517.898547895761,2.02515126746481,0.0103797410882983,1.19897793823186,57.1509263285093,483.434277148427,95.048491824166,0.0088560625398949,1.3185049913684
6,6.008576,36,36.00214,1.2597,1.095733,122.67437,NaN,0.999813735485077,NaN,31.098864,400,400.024506,25,31.678898,9.436701,63.766697,49.996387,401.917267,399.676544,399.117157,6342.726074,11.995824,11.475121,11.622702,1.771844,1.725584,1.646813,53.322815,61.260998,25.638796,-0.335137695074081,61.276142,94.02269,120.186447,0.152996242046356,398.429749,429.562065304857,1.93480647830012,0.0461741957841831,0.984273029544883,-8.60064589169997,517.89159894793,2.02513384307283,0.0103794632694679,1.19899086338504,57.1508638949157,483.420519224319,95.0380059814815,0.00885543929064636,1.31858245218109
6,6.008576,36,36.00214,1.2597,1.090621,122.674889,NaN,0.999813735485077,NaN,31.10364,400,400.223419,25,31.661854,9.427475,63.9067,49.996387,401.917267,399.676544,399.117157,6342.726074,11.995824,11.475121,11.622702,1.771844,1.725584,1.646813,53.322815,61.260998,25.638796,-0.335137695074081,61.276142,94.02269,120.186447,0.152996242046356,398.429749,429.557033631353,1.93478813081173,0.0461728230919093,0.984300330957238,-8.60064589169997,517.892221223878,2.02513541517295,0.0103794895518981,1.1989896695333,57.1508638949157,483.413763938791,95.0328829137251,0.00885512648883378,1.31862082263907
6,6.009146,36,36.001976,1.2597,1.082556,122.643852,NaN,0.999686539173126,NaN,31.118143,400,400.128693,25,31.658195,9.422395,64.200294,49.996387,402.082001,399.81778,399.131348,6342.967773,11.983392,11.502705,11.611579,1.761061,1.709223,1.65274,53.331318,61.003124,25.670717,-0.350854218006134,61.195774,94.043869,120.178764,0.236253812909126,420.403809,429.547529081262,1.93474387633823,0.046165624337318,0.984374834296993,-8.59786885949563,517.855165634035,2.02504222541695,0.0103779758053503,1.19905947414733,57.150659112236,483.397325242157,95.0202472844864,0.00885441049929324,1.3187120659237
6,6.007408,36,36.002102,1.2597,1.076838,122.631516,NaN,0.999722361564636,NaN,31.137203,400,399.86731,25,31.664906,9.433649,64.126251,49.996387,400.358185,398.166901,397.470612,6331.28125,11.9483,11.470566,11.593657,1.738991,1.707186,1.636663,53.336285,61.17701,25.629648,-0.322470217943191,61.187035,94.081184,120.151489,0.143152356147766,391.98584,429.546675618296,1.93477002712677,0.0461794377690057,0.984309629387753,-8.60633699684007,517.84025202442,2.02500421420917,0.0103773063490891,1.19908914919267,57.1508164453367,483.40706486189,95.0277633520636,0.00885482676324151,1.31865838063226
6,6.00813,36,36.003239,1.2597,1.076838,122.631516,NaN,0.9999680519104,NaN,31.137203,400,399.86731,25,31.664906,9.44346,64.120026,49.996387,400.358185,398.166901,397.470612,6331.28125,11.9483,11.470566,11.593657,1.738991,1.707186,1.636663,53.336285,61.17701,25.629648,-0.322470217943191,61.187035,94.081184,120.151489,0.143152356147766,391.98584,429.544691935224,1.93475063585097,0.0461730604635099,0.984349415963761,-8.60281893713147,517.839152588095,2.02499845519045,0.0103769035522828,1.19910048302191,57.1522361690974,483.40093221558,95.0242877467388,0.00885422925009591,1.31870823272591
6,6.009479,36,36.003777,1.2597,1.073107,122.661148,NaN,0.999964118003845,NaN,31.143625,400,399.551392,25,31.673012,9.447101,64.278503,49.996387,401.932465,399.736237,399.143677,6345.176758,11.9952,11.489919,11.630223,1.768208,1.723135,1.655216,53.353249,61.073559,25.601755,-0.302751004695892,61.160114,94.044533,120.182671,0.307024478912354,431.819397,429.53731241487,1.93470101456733,0.0461601470860465,0.98444373312476,-8.59624658062148,517.874163251879,2.02508550084593,0.0103782137244516,1.1990375941976,57.1529079342502,483.383139569394,95.011351833603,0.00885325699431497,1.31881648301472
6,6.009802,36,36.004227,1.2597,1.077122,122.715927,NaN,1.000439,NaN,31.139591,400,399.633728,25,31.682772,9.44848,64.354492,49.996387,400.817505,398.468079,397.704498,6334.72168,11.965182,11.495615,11.569761,1.734865,1.709157,1.659703,53.330162,61.045258,25.608633,-0.311470836400986,61.273201,94.02832,120.181992,0.221944227814674,416.371094,429.540377376137,1.93470675443968,0.0461583739939886,0.984440055707414,-8.59467308405442,517.939407121784,2.02524914532595,0.010380828073412,1.19891611724223,57.1534698133558,483.38565117582,95.0137213710322,0.00885324922764962,1.31880814067118
6,6.009805,36,36.003601,1.2597,1.080219,122.757271,NaN,0.999694466590881,NaN,31.142902,400,399.897552,25,31.689123,9.446122,64.337608,49.996387,400.817505,398.468079,397.704498,6334.72168,11.965182,11.495615,11.569761,1.734865,1.709157,1.659703,53.330162,61.045258,25.608633,-0.311470836400986,61.273201,94.02832,120.181992,0.221944227814674,416.371094,429.543417918379,1.93471779155919,0.0461591791222543,0.984423651898755,-8.59465846983579,517.989577688531,2.02537751663039,0.0103831428590317,1.1988150138933,57.1526881755429,483.389160431989,95.0157353489836,0.00885358432871149,1.3187799251354
6,6.011149,36,36.003197,1.2597,1.081283,122.788475,NaN,1.000142,NaN,31.122162,400,399.948212,25,31.685928,9.463016,64.439873,49.994797,402.433746,399.993805,399.60022,6342.609375,12.033604,11.474432,11.601706,1.766051,1.724773,1.656108,53.352337,61.150288,25.60174,-0.324743777513504,61.23278,94.161308,120.090263,0.204407557845116,424.138,429.540772420916,1.93468552488892,0.046147603824781,0.984492046919884,-8.58811185726381,518.027374420472,2.02547404110106,0.0103848654044324,1.1987395012599,57.1521837261218,483.376923415916,95.0060389760627,0.00885312905276395,1.31884417876092
6,6.011435,36,36.003078,1.2597,1.095584,122.838226,NaN,0.999991238117218,NaN,31.098755,400,400.047882,25,31.686867,9.455109,64.60952,49.994797,402.433746,399.993805,399.60022,6342.609375,12.033604,11.474432,11.601706,1.766051,1.724773,1.656108,53.352337,61.150288,25.60174,-0.324743777513504,61.23278,94.161308,120.090263,0.204407557845116,424.138,429.554065434589,1.93472918460954,0.0461489197374889,0.984431299874455,-8.58671889714185,518.087124901827,2.02562525225873,0.0103874252239009,1.19862451768421,57.1520351374227,483.392891927541,95.0180243679281,0.00885390132960731,1.31875180877225
6,6.009109,36,36.003933,1.2597,1.110499,122.861008,NaN,1.000377,NaN,31.091503,400,399.954865,25,31.691885,9.462243,64.808113,49.994797,401.366333,398.871704,398.257385,6336.128906,11.990877,11.476446,11.548477,1.748519,1.72656,1.670209,53.349777,61.203987,25.579231,-0.309615224599838,61.246426,94.143517,120.108253,0.325611859560013,435.230927,429.575134978456,1.93484516011674,0.0461734537925708,0.984223561078158,-8.5980491169193,518.113606565649,2.02568988237844,0.0103882748811977,1.19858096489565,57.1531027196532,483.436349497551,95.0518643573748,0.00885567779561714,1.31851621407988
6,6.005563,36,36.003838,1.2597,1.11892,122.884338,NaN,0.999782562255859,NaN,31.070518,400,399.965149,25,31.705547,9.475687,64.845795,49.994797,402.348602,399.925629,399.489532,6337.723633,12.014642,11.460348,11.594219,1.778261,1.729021,1.674331,53.379032,60.907101,25.544502,-0.305597603321075,61.255379,94.043449,120.18206,0.159155756235123,408.881104,429.59315703163,1.93497059045148,0.0462070440665126,0.983983662516694,-8.61532851142562,518.141660461946,2.02576097070901,0.0103894888049457,1.19852678326966,57.1529841004208,483.482451278354,95.086734605682,0.00885783838718108,1.31825343715893
6,6.005563,36,36.003838,1.2597,1.119872,122.837799,NaN,0.999782562255859,NaN,31.039698,400,400.269501,25,31.710239,9.466376,64.808632,49.994797,402.348602,399.925629,399.489532,6337.723633,12.014642,11.460348,11.594219,1.778261,1.729021,1.674331,53.379032,60.907101,25.544502,-0.305597603321075,61.255379,94.043449,120.18206,0.159155756235123,408.881104,429.594093781665,1.93497400588918,0.0462072997251047,0.983978596405915,-8.61532851142562,518.085879752314,2.02562011426791,0.0103871342796722,1.19863303626904,57.1529841004208,483.483708970986,95.0876886680783,0.00885789661129257,1.31824630798421
6,6.005502,36,36.003235,1.2597,1.105598,122.749535,NaN,1.000129,NaN,31.021446,400,400.279572,25,31.712469,9.461352,64.709358,49.994797,402.101563,399.61615,399.196411,6337.473145,12.009678,11.44352,11.573646,1.760364,1.725311,1.66208,53.379169,61.063869,25.567595,-0.340154409408569,61.244713,94.031631,120.185951,0.22880882024765,425.126282,429.580215405093,1.93492443108238,0.0462040055086135,0.984051240839307,-8.61562582767436,517.980657067261,2.0253559441888,0.0103828809503912,1.19882911456162,57.1522311745322,483.464919895121,95.0728133021927,0.00885719307714394,1.31834489417705
6,6.004415,36,36.002777,1.2597,1.090949,122.628311,NaN,0.999782383441925,NaN,31.018579,400,400.271606,25,31.710564,9.453522,64.492668,49.994797,401.191956,398.819611,398.294983,6337.074219,12.009401,11.485628,11.601764,1.735555,1.701303,1.640481,53.366997,61.072193,25.541971,-0.344336986541748,61.184319,94.097466,120.132004,0.280788064002991,430.508484,429.568784605885,1.93490106497233,0.0462096813900453,0.984069498346261,-8.62092429045373,517.835756211812,2.02499108502535,0.0103769048811635,1.19910326410327,57.1516592936415,483.455910381703,95.0655063607191,0.00885690227669425,1.31838996184646
6,6.003911,36,36.002361,1.2597,1.090949,122.628311,NaN,1.000586,NaN,31.018579,400,400.271606,25,31.710564,9.43647,64.223427,49.994797,401.191956,398.819611,398.294983,6337.074219,12.009401,11.485628,11.601764,1.735555,1.701303,1.640481,53.366997,61.072193,25.541971,-0.344336986541748,61.184319,94.097466,120.132004,0.280788064002991,430.508484,429.570168630301,1.93491460454287,0.0462141385652415,0.984041763939528,-8.62338123060727,517.836158481169,2.0249931921435,0.0103770522543703,1.19909911706524,57.1511398508682,483.460527432161,95.0685787153845,0.00885723078325818,1.31835828641976
6,6.004103,36,36.001392,1.2597,1.080762,122.515709,NaN,1.00051,NaN,31.038885,400,400.247406,25,31.712322,9.440899,64.414925,49.994797,402.418579,400.218323,399.790283,6345.07959,12.026787,11.461824,11.649268,1.75945,1.696471,1.61623,53.368904,61.080868,25.515514,-0.329031616449356,61.207291,94.084694,120.142326,0.282528787851334,434.076538,429.559616570411,1.93487289107416,0.0462097037284386,0.984106643622653,-8.62244523493825,517.702060989583,2.02465686458737,0.010371690353462,1.19934955128602,57.1499298799666,483.444309772591,95.0552766617214,0.00885674717160249,1.31843752289719
6,6.004035,36,35.999226,1.2597,1.076833,122.422768,NaN,0.999849617481232,NaN,31.046867,400,400.2789,25,31.720041,9.439497,64.881058,49.994797,402.418579,400.218323,399.790283,6345.07959,12.026787,11.461824,11.649268,1.75945,1.696471,1.61623,53.368904,61.080868,25.515514,-0.329031616449356,61.207291,94.084694,120.142326,0.282528787851334,434.076538,429.555936759416,1.93486061815977,0.0462092494894945,0.984123859301134,-8.62277673080411,517.592681149642,2.02438606441049,0.0103677460237775,1.19954345294523,57.1472251436761,483.437872447089,95.0481563455628,0.00885704656283637,1.31844549327306
6,6.005925,36,35.997036,1.2597,1.07867,122.351227,NaN,0.999585807323456,NaN,31.063477,400,400.038666,25,31.730598,9.459693,64.78923,49.994797,400.410034,398.140961,397.425812,6327.066895,11.948634,11.459158,11.567155,1.754799,1.703841,1.649915,53.366665,61.241287,25.495277,-0.321566075086594,61.152515,94.007843,120.193024,0.158466428518295,415.20343,429.552552948755,1.93481643653994,0.0461930336919704,0.98421814212209,-8.61356415724549,517.508982368326,2.02418019603875,0.0103648934057296,1.19968797023387,57.1444903039032,483.419665517759,95.032084506949,0.00885680756708416,1.31851996962443
6,6.005693,36,35.995682,1.2597,1.074204,122.329376,NaN,0.99962854385376,NaN,31.08058,400,399.745483,25,31.728884,9.471142,64.344025,49.995338,402.54422,400.114716,399.681793,6336.621094,12.02024,11.46664,11.592731,1.747248,1.712192,1.63868,53.360863,61.040886,25.513645,-0.33834981918335,61.100468,94.00766,120.184517,0.328480184078217,433.604614,429.548794748089,1.93480663984621,0.0461938845220291,0.984229212018145,-8.61469489427589,517.484080722966,2.02412078046955,0.0103642644861498,1.19972532284896,57.1427993811637,483.414859344119,95.0270402171813,0.00885695851814841,1.31852940031344
6,6.005483,36,35.994301,1.2597,1.070042,122.328438,NaN,1.001278,NaN,31.080584,400,399.812531,25,31.732479,9.454361,64.214661,49.995338,402.54422,400.114716,399.681793,6336.621094,12.02024,11.46664,11.592731,1.747248,1.712192,1.63868,53.360863,61.040886,25.513645,-0.33834981918335,61.100468,94.00766,120.184517,0.328480184078217,433.604614,429.545275310412,1.93479734315518,0.0461946226193438,0.984239873536659,-8.61571843484825,517.484294859268,2.0241249411762,0.0103647060476446,1.19971365750548,57.1410746867746,483.410213372352,95.0220894825368,0.00885712434930608,1.31853756621488
6,6.003814,36,35.994659,1.2597,1.065476,122.428909,NaN,1.001405,NaN,31.076069,400,399.864075,25,31.737127,9.440268,64.088608,49.995338,401.197083,398.868317,398.227631,6331.604004,11.962954,11.455682,11.571645,1.747181,1.706383,1.6314,53.371338,61.047855,25.50948,-0.330975025892258,61.212395,94.007431,120.174255,0.29436594247818,425.625885,429.545366905101,1.93482579720643,0.0462081524724561,0.984172304442478,-8.6238541120573,517.604472663739,2.02442784376758,0.0103696751804709,1.19948347068974,57.1415217886564,483.421006586621,95.0306453602426,0.00885752545132931,1.31848099797353
6,6.003814,36,35.994659,1.2597,1.054273,122.562714,NaN,1.001405,NaN,31.076616,400,399.956573,25,31.738985,9.441423,63.498917,49.995338,402.673859,400.305115,399.849487,6331.10791,12.001138,11.440117,11.597692,1.767845,1.715623,1.651745,53.373268,61.131847,25.524462,-0.332151859998703,61.147076,93.936226,120.229485,0.133498221635819,403.950378,429.534340887598,1.9347855870662,0.0462051420726526,0.984232150078044,-8.6238541120573,517.764948801052,2.02483344932524,0.0103764578723859,1.1991736242824,57.1415217886564,483.406202200876,95.0194173533084,0.00885683980365086,1.3185650734124
6,6.00404,36,35.993572,1.2597,1.050584,122.660194,NaN,0.999904870986938,NaN,31.080288,400,400.325409,25,31.734966,9.440034,63.064888,49.995338,402.673859,400.305115,399.849487,6331.10791,12.001138,11.440117,11.597692,1.767845,1.715623,1.651745,53.373268,61.131847,25.524462,-0.332151859998703,61.147076,93.936226,120.229485,0.133498221635819,403.950378,429.530088911492,1.93476627221709,0.0462021521609578,0.984264328400119,-8.6227523560101,517.882883995849,2.02513429571899,0.0103817816604596,1.19893813729035,57.1401642363158,483.398128387644,95.0121708292208,0.00885676575115463,1.31859659737196
6,6.002742,36,35.990894,1.2597,1.054947,122.761948,NaN,1.000746,NaN,31.06213,400,400.347076,25,31.739357,9.421973,63.297092,49.995338,401.869995,399.401978,398.922607,6342.04248,11.991657,11.439198,11.570378,1.736896,1.709836,1.644503,53.370884,61.290356,25.571716,-0.35003137588501,61.161205,93.954254,120.205559,0.273700296878815,428.395813,429.537950017478,1.93481681498402,0.0462148052734602,0.984169464411919,-8.62908056985424,518.007454695092,2.02545600393459,0.0103878837222755,1.19867799379971,57.1368195451643,483.414364531852,95.0217169416518,0.00885825669838669,1.31846904162677
6,6.002965,36,35.99305,1.2597,1.054947,122.761948,NaN,1.000336,NaN,31.06213,400,400.347076,25,31.739357,9.422527,64.067276,49.995338,401.869995,399.401978,398.922607,6342.04248,11.991657,11.439198,11.570378,1.736896,1.709836,1.644503,53.370884,61.290356,25.571716,-0.35003137588501,61.161205,93.954254,120.205559,0.273700296878815,428.395813,429.537337250195,1.93481082189213,0.0462128325149542,0.984181754103395,-8.62799329123743,518.005372897306,2.02544508902502,0.0103871192857989,1.1986994198855,57.1395122996481,483.414067819543,95.0237199787651,0.00885764803130479,1.31849917103933
6,6.00314,36,35.99308,1.2597,1.058051,122.819893,NaN,0.999963641166687,NaN,31.029436,400,400.245331,25,31.739891,9.432527,64.518234,49.995338,402.477295,399.78418,399.37323,6335.617188,12.009635,11.463339,11.557029,1.724361,1.703138,1.638877,53.367844,61.144344,25.597784,-0.35836386680603,61.130264,93.9478,120.211281,0.220089688897133,411.832794,429.539911277322,1.93481725977311,0.0462121186493495,0.984174818708896,-8.62714006715959,518.074798743049,2.02562035426442,0.0103900416915896,1.19856717355214,57.1395497674794,483.416464659878,95.0255688452616,0.00885775076435245,1.31848595650663
6,6.002955,36,35.992622,1.2597,1.056677,122.849098,NaN,1.000635,NaN,31.04281,400,400.264709,25,31.727734,9.438097,64.335983,49.995338,401.92099,399.701385,399.068512,6339.979004,11.984785,11.469464,11.621449,1.74956,1.711489,1.631926,53.359039,60.992275,25.579689,-0.333601444959641,61.211582,93.950005,120.210922,0.296782463788986,428.776215,429.539067354222,1.93481729993548,0.0462133859037566,0.98417196246972,-8.62804204746897,518.110243767316,2.02571106722459,0.0103916820720288,1.19849594578478,57.1389777558188,483.416073757411,95.0247990662231,0.00885785903419442,1.31848213385713
6,6.000687,36,35.992424,1.2597,1.053241,122.913673,NaN,1.000156,NaN,31.046606,400,400.118225,25,31.715883,9.44475,63.99588,49.995338,401.92099,399.701385,399.068512,6339.979004,11.984785,11.469464,11.621449,1.74956,1.711489,1.631926,53.359039,60.992275,25.579689,-0.333601444959641,61.211582,93.950005,120.210922,0.296782463788986,428.776215,429.541917604509,1.93486592639818,0.0462325329107584,0.984065340815104,-8.6391015546925,518.187822777885,2.02590747791846,0.0103950194888262,1.19834682872157,57.1387304651065,483.433801741919,95.0380407431205,0.00885873473953882,1.31837888795187
6,6.001051,36,35.991276,1.2597,1.047197,123.006042,NaN,1.001074,NaN,31.016304,400,399.951965,25,31.709705,9.441425,64.02047,49.999916,400.561646,398.446655,397.566132,6337.737305,11.93719,11.482954,11.601675,1.733483,1.677061,1.630774,53.353287,61.042194,25.599468,-0.334387391805649,61.226921,93.920364,120.219749,0.192913398146629,415.424927,429.534969574175,1.9348344501056,0.0462276860748362,0.984117661254103,-8.63732635820026,518.299608891004,2.02619270120105,0.0104000983687035,1.19812566714027,57.1372966568339,483.421195732012,95.0272929325551,0.0088584676862519,1.31843529661207
6,6.000555,36,35.990486,1.2597,1.050768,123.09375,NaN,1.000686,NaN,31.027323,400,399.710114,25,31.712105,9.450771,64.625168,49.999916,401.99704,399.828979,399.137177,6334.097656,11.961536,11.457866,11.605024,1.766682,1.713444,1.658948,53.419643,60.922558,25.586994,-0.31623512506485,61.131779,93.924423,120.236588,0.15892581641674,414.192261,429.539846688033,1.93486059950891,0.046233036711163,0.984071266010324,-8.63974532746352,518.405445596835,2.02646190495825,0.0104048126827476,1.19791940417189,57.1363099553936,483.430123589867,95.0332482943846,0.00885909921047462,1.31837420065803
6,6.0013,36,35.989422,1.2597,1.046163,123.039146,NaN,1.000442,NaN,31.032799,400,399.578705,25,31.715425,9.444264,65.115997,49.999916,401.99704,399.828979,399.137177,6334.097656,11.961536,11.457866,11.605024,1.766682,1.713444,1.658948,53.419643,60.922558,25.586994,-0.31623512506485,61.131779,93.924423,120.236588,0.15892581641674,414.192261,429.533267734766,1.93482404561094,0.0462252042062262,0.984136906739281,-8.63611205386405,518.341055478298,2.02630218626482,0.0104024299202657,1.19803235850902,57.1349810031813,483.415722669586,95.0212258110504,0.00885872583165512,1.31844191011163
6,6.0013,36,35.989422,1.2597,1.052109,122.895554,NaN,1.000442,NaN,31.033646,400,399.57724,25,31.716938,9.437016,65.137138,49.999916,402.309692,400.044952,399.453674,6339.128906,11.971762,11.448516,11.607281,1.777403,1.7356,1.669658,53.351772,61.089592,25.604874,-0.316156059503555,61.08815,94.014191,120.20295,0.365378469228745,442.925568,429.539119318413,1.93484538624583,0.0462268024938549,0.984105156808605,-8.63611205386405,518.169004235427,2.02586784213379,0.0103951675949747,1.19835833040934,57.1349810031813,483.423579749426,95.0271852793389,0.00885908976441397,1.31839730658284
6,6.000929,36,35.990772,1.2597,1.059967,122.788475,NaN,1.000266,NaN,31.052103,400,399.812744,25,31.728813,9.423203,64.960045,49.999916,402.309692,400.044952,399.453674,6339.128906,11.971762,11.448516,11.607281,1.777403,1.7356,1.669658,53.351772,61.089592,25.604874,-0.316156059503555,61.08815,94.014191,120.20295,0.365378469228745,442.925568,429.547871484118,1.93488355929355,0.0462321985653217,0.9840427862476,-8.63792133253486,518.039368988895,2.02553693092163,0.0103892698647407,1.19861607679334,57.1366671683204,483.438830462376,95.040148179641,0.00885942354496228,1.31832856617402
6,5.999424,36,35.991669,1.2597,1.077796,122.702705,NaN,1.000676,NaN,31.065483,400,399.896271,25,31.739994,9.425828,64.170708,49.999916,401.538239,399.179321,398.407928,6336.860352,11.973469,11.506335,11.568033,1.761837,1.726694,1.666676,53.356556,61.014557,25.591558,-0.307136505842209,61.195679,93.956253,120.22435,0.254022985696793,425.465759,429.569548034387,1.93498798630943,0.0462503169223712,0.983864945504995,-8.64526173058806,517.935688613706,2.02527268932092,0.0103846092519672,1.19882151810395,57.1377875030371,483.478075869811,95.0708463167156,0.00886099350715029,1.31811786261114
6,6.00062,36,35.990757,1.2597,1.081623,122.686523,NaN,1.000679,NaN,31.073645,400,399.771454,25,31.746574,9.429614,63.67614,49.999916,401.567993,399.315063,398.68631,6337.428711,11.978971,11.463593,11.609046,1.766783,1.720764,1.660226,53.371967,60.945148,25.593863,-0.314407706260681,61.092464,93.906143,120.272163,0.30816712975502,435.15387,429.570029180262,1.93496957174678,0.0462407545989262,0.983910368634189,-8.63942831679395,517.917170274263,2.02522829996943,0.0103841130749111,1.19884959733726,57.1366484334351,483.470487176577,95.0641470848598,0.00886089380477838,1.31814884982267
6,6.001337,36,35.990643,1.2597,1.081623,122.686523,NaN,1.000266,NaN,31.073645,400,399.771454,25,31.746574,9.418483,63.61013,49.999916,401.567993,399.315063,398.68631,6337.428711,11.978971,11.463593,11.609046,1.766783,1.720764,1.660226,53.371967,60.945148,25.593863,-0.314407706260681,61.092464,93.906143,120.272163,0.30816712975502,435.15387,429.568060269024,1.93495030283196,0.0462344073115496,0.983949816967362,-8.63593161833131,517.917280435192,2.02522887732911,0.010384153491778,1.19884846263829,57.1365060480922,483.463291122611,95.0585701872141,0.00886059201034983,1.31818813832863
6,6.002045,36,35.9916,1.2597,1.070594,122.762718,NaN,1.001002,NaN,31.069748,400,399.749847,25,31.751778,9.422869,64.07972,49.999916,402.082977,399.825623,399.222076,6333.943359,11.987975,11.453675,11.600953,1.775931,1.730948,1.659689,53.400612,61.13245,25.594454,-0.298304975032806,61.086708,93.858795,120.283043,0.17743743956089,411.336823,429.555263248272,1.93489170122713,0.0462251773661048,0.984047563991571,-8.63247912280082,518.007695983859,2.02545476101204,0.010387672373244,1.19868324667709,57.1377013242467,483.442561821608,95.0438340829964,0.0088593678474742,1.31831831587416
6,6.00201,36,35.994232,1.2597,1.073407,122.87645,NaN,0.999987065792084,NaN,31.074879,400,400.143219,25,31.747732,9.422392,64.412109,49.999916,402.082977,399.825623,399.222076,6333.943359,11.987975,11.453675,11.600953,1.775931,1.730948,1.659689,53.400612,61.13245,25.594454,-0.298304975032806,61.086708,93.858795,120.283043,0.17743743956089,411.336823,429.558127486599,1.93490273618533,0.0462262430443585,0.984030638054022,-8.63264978974922,518.141471398128,2.02578569740448,0.0103924951533774,1.19844952921917,57.1409885130888,483.448956610774,95.0514041389817,0.00885893767379014,1.31831674558772
6,6.002013,36,35.993752,1.2597,1.082716,122.89209,NaN,0.999230861663818,NaN,31.068752,400,400.218567,25,31.753679,9.416072,64.504837,50.004383,401.771698,399.238129,398.718628,6330.000977,11.991734,11.454631,11.562843,1.755788,1.7177,1.667198,53.397575,61.141674,25.620071,-0.304436981678009,61.198177,93.958908,120.237816,0.200798183679581,421.288574,429.567279358383,1.93493605882741,0.0462287180469273,0.983981191527967,-8.63263516111607,518.160677737378,2.02583545370991,0.0103934566506544,1.19840912993229,57.1403890402868,483.460800961949,95.0598929505218,0.00885961863548203,1.31824324247557
6,6.003696,36,35.996708,1.2597,1.097239,122.895279,NaN,1.000437,NaN,31.064199,400,400.024994,25,31.76329,9.415515,64.441437,50.004383,402.319946,399.853119,399.391571,6339.884766,12.006137,11.449049,11.579723,1.772928,1.739695,1.673139,53.422398,60.952911,25.658438,-0.32436802983284,61.128979,93.963493,120.222908,0.247508242726326,427.377411,429.576948467021,1.93494294965395,0.0462177299591471,0.983996425614897,-8.62442937773289,518.161649026939,2.02583014902957,0.0103925698095597,1.19843116150483,57.1440806907192,483.465957088915,95.066857922052,0.00885904170942135,1.31825297384451
6,6.003696,36,35.996708,1.2597,1.109578,122.887543,NaN,1.000437,NaN,31.077923,400,400.079102,25,31.766953,9.426867,64.503319,50.004383,402.319946,399.853119,399.391571,6339.884766,12.006137,11.449049,11.579723,1.772928,1.739695,1.673139,53.422398,60.952911,25.658438,-0.32436802983284,61.128979,93.963493,120.222908,0.247508242726326,427.377411,429.589089593615,1.93498721939217,0.0462210445771761,0.983930741749462,-8.62442937773289,518.15237789529,2.02580673952897,0.0103921784457002,1.19844878993015,57.1440806907192,483.482258244356,95.0792240817813,0.00885979651396985,1.318160570026
6,6.002567,36,35.996811,1.2597,1.110113,122.872177,NaN,1.000206,NaN,31.080818,400,400.049377,25,31.771492,9.446207,64.265633,50.004383,401.315735,398.708984,398.046783,6326.071777,11.955244,11.467842,11.520325,1.771985,1.739633,1.695167,53.405254,61.120827,25.620285,-0.308832287788391,61.182499,93.993279,120.209007,0.148122519254685,396.796204,429.592714928474,1.93501946714136,0.0462311766381199,0.983865838625491,-8.62993383689292,518.133862915966,2.02575971778527,0.010391364517735,1.19848484319845,57.1442093195749,483.494224228118,95.088408480406,0.00886032213890164,1.31809412810443
6,6.00506,36,35.998623,1.2597,1.105039,122.826492,NaN,1.00058,NaN,31.068417,400,399.836182,25,31.778631,9.45635,63.833878,50.004383,402.40332,399.99054,399.53064,6344.032715,11.999613,11.444313,11.595723,1.793586,1.739608,1.682131,53.399101,61.047737,25.599052,-0.286884933710098,61.205509,93.99382,120.22084,0.311037659645081,420.834717,429.580878830154,1.9349342967986,0.0462077629798095,0.984029907414436,-8.61778022053306,518.077359200516,2.02561227722639,0.0103884104905111,1.19860711461769,57.1464721396038,483.464467411425,95.0677060681068,0.00885844436939822,1.31828666449352
6,6.005318,36,35.99995,1.2597,1.095216,122.767143,NaN,1.000242,NaN,31.067183,400,399.877808,25,31.789145,9.449281,63.727806,50.004383,402.40332,399.99054,399.53064,6344.032715,11.999613,11.444313,11.595723,1.793586,1.739608,1.682131,53.399101,61.047737,25.599052,-0.286884933710098,61.205509,93.99382,120.22084,0.311037659645081,420.834717,429.570503973298,1.93489212014115,0.0462028436024622,0.984096444663012,-8.61652266436596,518.004937705076,2.02542588904494,0.010384936380349,1.19875609564951,57.1481292345645,483.450112855549,95.0581885120433,0.00885741362895754,1.31838558053899
6,6.006094,36,36.001053,1.2597,1.095216,122.767143,NaN,1.000328,NaN,31.067183,400,399.877808,25,31.789145,9.439214,63.676674,50.004383,400.903137,398.449127,397.871033,6334.341797,11.95585,11.434055,11.562918,1.76508,1.721135,1.659379,53.407074,61.085346,25.567173,-0.278879702091217,61.185951,94.079704,120.173302,0.149517834186554,410.323273,429.568372989514,1.93487127726782,0.0461959843380742,0.984139151122865,-8.61274049469779,518.003872652581,2.02542030583275,0.0103845454767125,1.19876705830764,57.1495065712203,483.44341531481,95.0542480137337,0.00885679926111851,1.31843812870276
6,6.006598,36,36.001835,1.2597,1.097012,122.774956,NaN,1.000206,NaN,31.052069,400,399.858795,25,31.798315,9.438254,63.501354,50.004383,400.903137,398.449127,397.871033,6334.341797,11.95585,11.434055,11.562918,1.76508,1.721135,1.659379,53.407074,61.085346,25.567173,-0.278879702091217,61.185951,94.079704,120.173302,0.149517834186554,410.323273,429.568756447657,1.9348641861213,0.0461920126321245,0.984157311786368,-8.61028423275349,518.012483508693,2.02544000364886,0.0103846638166562,1.19875693012021,57.1504830484747,483.441496916869,95.053600873567,0.00885649474281646,1.3184593283524
6,6.006627,36,36.001747,1.2597,1.099082,122.80249,NaN,1.000113,NaN,31.047871,400,399.817993,25,31.803833,9.445646,63.325539,50.004383,402.394043,399.849121,399.400116,6341.442383,12.006645,11.46038,11.5749,1.761809,1.729267,1.6625,53.407379,61.128452,25.562164,-0.282848060131073,61.196964,94.075531,120.181778,0.244957879185677,426.16275,429.570714006193,1.93487083558074,0.0461923122960069,0.984147867839169,-8.61014290497684,518.045574156403,2.02552380964488,0.0103860885565794,1.19869301782908,57.1503731644243,483.443867342037,95.0553078443084,0.00885662876978233,1.3184447149262
6,6.005707,36,36.000881,1.2597,1.101625,122.853867,NaN,0.999997317790985,NaN,31.050728,400,400.053223,25,31.793514,9.433891,63.357025,50.009857,402.153229,399.695892,399.208191,6343.152344,12.005116,11.45382,11.575132,1.767687,1.72938,1.663988,53.380596,61.233624,25.564436,-0.301546066999435,61.152546,94.054016,120.198044,0.170696377754211,391.983429,429.575742850179,1.93490466941914,0.0462011262896463,0.984083687303329,-8.614626659203,518.107991855553,2.02568371052802,0.0103889952976691,1.19856699170066,57.1492917938659,483.455558268138,95.063280678452,0.00885740894778268,1.31836696251296
6,6.006272,36,36.000378,1.2597,1.100061,122.921066,NaN,1.000645,NaN,31.058384,400,400.281769,25,31.784658,9.449492,63.706074,50.009857,401.888153,399.466187,398.939697,6329.386719,11.979786,11.437722,11.570391,1.768815,1.724699,1.673153,53.378319,61.059528,25.582382,-0.327627748250961,61.212032,94.063667,120.193146,0.245441645383835,414.351105,429.572652305704,1.93488388277323,0.0461957124371106,0.984123111698567,-8.61187298747456,518.189014135625,2.02588961260489,0.0103925730771003,1.19840879503301,57.1486636902001,483.447458886227,95.0566176442183,0.00885717267903012,1.31840628227331
6,6.005826,36,35.999092,1.2597,1.096731,122.974747,NaN,1.000136,NaN,31.078081,400,400.171295,25,31.780556,9.435994,63.995586,50.009857,401.888153,399.466187,398.939697,6329.386719,11.979786,11.437722,11.570391,1.768815,1.724699,1.673153,53.378319,61.059528,25.582382,-0.327627748250961,61.212032,94.063667,120.193146,0.245441645383835,414.351105,429.570599901992,1.93488391191842,0.0461987599753521,0.984116323102204,-8.61404666597167,518.254581741715,2.02605852108425,0.0103957438650728,1.19827398668309,57.1470578103202,483.446330560715,95.0544332416067,0.0088574751806291,1.31839572740064
6,6.004327,36,35.999382,1.2597,1.092656,122.984985,NaN,1.000692,NaN,31.096762,400,400.211792,25,31.778824,9.429207,64.054817,50.009857,402.501373,400.018585,399.618774,6344.641113,12.005812,11.444098,11.577567,1.77283,1.732651,1.6756,53.338203,61.073772,25.581966,-0.318340092897415,61.183041,94.062836,120.178635,0.272567838430405,426.746613,429.570706054719,1.93490955419407,0.0462109181363104,0.984055557585858,-8.6213532687193,518.266570158078,2.026088023868,0.0103961587335499,1.19825360531309,57.1474199490365,483.456029142036,95.0620893277969,0.00885784426019549,1.31834452856938
6,6.003845,36,36.001518,1.2597,1.088761,122.983612,NaN,1.000255,NaN,31.092815,400,400.399231,25,31.775011,9.411966,63.912289,50.009857,402.501373,400.018585,399.618774,6344.641113,12.005812,11.444098,11.577567,1.77283,1.732651,1.6756,53.338203,61.073772,25.581966,-0.318340092897415,61.183041,94.062836,120.178635,0.272567838430405,426.746613,429.56819678014,1.93490852651727,0.0462141344851334,0.984049792928256,-8.62370298437764,518.262867026311,2.02607307019447,0.0103953319805226,1.19827785523368,57.1500872151371,483.457542725422,95.0654439513291,0.00885732511897308,1.31836410338756
6,6.002611,36,35.999542,1.2597,1.095433,122.96566,NaN,1.000045,NaN,31.065754,400,400.276794,25,31.769005,9.389598,63.56139,50.009857,401.535431,398.936493,398.363617,6335.881348,11.977892,11.466127,11.541946,1.762233,1.735612,1.672048,53.300564,61.019707,25.58885,-0.305580973625183,61.202614,94.052437,120.191956,0.224830731749535,412.455139,429.578150400121,1.93496561924096,0.0462268433864547,0.983946363846199,-8.629719299393,518.243259303961,2.02602875680513,0.0103951247949763,1.19829908488093,57.1476197486931,483.476815172766,95.0780220605506,0.00885876254487532,1.31822876976666
6,6.002611,36,35.999542,1.2597,1.098551,122.988304,NaN,1.000045,NaN,31.063644,400,400.088135,25,31.76623,9.377029,63.662006,50.009857,402.487305,399.954224,399.630493,6344.068848,12.013122,11.443118,11.586414,1.78233,1.743815,1.673998,53.288979,61.080116,25.626959,-0.321771830320358,61.2397,93.952309,120.253075,0.130344986915588,409.862213,429.581218319007,1.93497680594118,0.0462276811007463,0.983929766519599,-8.629719299393,518.270393006032,2.02609725429032,0.0103962698240603,1.1982476525808,57.1476197486931,483.480934451246,95.0811469468054,0.00885895326694459,1.31820542049743
6,6.003054,36,36.000343,1.2597,1.088221,123.04245,NaN,0.999845266342163,NaN,31.03216,400,400.047394,25,31.765154,9.380713,63.737007,50.009857,402.487305,399.954224,399.630493,6344.068848,12.013122,11.443118,11.586414,1.78233,1.743815,1.673998,53.288979,61.080116,25.626959,-0.321771830320358,61.2397,93.952309,120.253075,0.130344986915588,409.862213,429.569837562715,1.93492784033267,0.0462209862741237,0.984009143907021,-8.6275593634881,518.334498744129,2.02625696763849,0.010398723242771,1.19813277706682,57.1486199849099,483.463613635143,95.0688351563342,0.00885793032954942,1.31831417972758
6,6.002751,36,35.99881,1.2597,1.085089,123.081696,NaN,0.99953818321228,NaN,31.01095,400,400.035553,25,31.76313,9.402426,63.716576,50.009857,401.019012,398.662079,398.060822,6334.165039,11.954832,11.457709,11.580524,1.762614,1.722626,1.65404,53.285,60.959507,25.674267,-0.326380729675293,61.192936,93.972527,120.255066,0.293884545564651,414.674957,429.567587713672,1.93492474328025,0.0462228254379468,0.984009158866406,-8.62903668806308,518.382994390915,2.02638338974491,0.0104012505859186,1.19802880585757,57.1467056593727,483.461115295909,95.0653564769884,0.00885823756580842,1.31830813958297
6,6.001917,36,35.998146,1.2597,1.082974,123.13327,NaN,0.999145567417145,NaN,31.006496,400,399.89502,25,31.76675,9.410542,63.468121,50.009857,402.181061,399.778259,399.292511,6345.203125,11.991652,11.472669,11.601424,1.766154,1.72735,1.64895,53.319992,61.165428,25.682142,-0.304200083017349,61.111916,94.035156,120.211983,0.306688010692596,426.071259,429.567796854565,1.93493956422912,0.0462296369507521,0.983974534576448,-8.63310327988097,518.445417262018,2.0265426639829,0.0104040923731622,1.19790575025689,57.145876472421,483.465984421963,95.0683640871663,0.0088586462137598,1.31827177442799
6,6.002494,36,35.997089,1.2597,1.082974,123.13327,NaN,1.000037,NaN,31.006496,400,399.89502,25,31.76675,9.428628,63.206734,50.009857,402.181061,399.778259,399.292511,6345.203125,11.991652,11.472669,11.601424,1.766154,1.72735,1.64895,53.319992,61.165428,25.682142,-0.304200083017349,61.111916,94.035156,120.211983,0.306688010692596,426.071259,429.566212309076,1.93492405971787,0.0462245310488808,0.984006285991484,-8.63028977672548,518.446434042932,2.02654800489293,0.010404467306758,1.19789532670239,57.1445564911148,483.459339055263,95.0622312753263,0.00885863013729159,1.31829552507512
6,6.001972,36,35.996544,1.2597,1.075024,123.179657,NaN,1.000348,NaN,31.010956,400,399.816833,25,31.776289,9.426393,63.217125,50.010624,400.497192,398.073181,397.60556,6334.882813,11.956333,11.452363,11.558859,1.743067,1.713036,1.646137,53.346035,61.085327,25.711739,-0.323575913906097,61.126431,94.085442,120.177902,0.161593407392502,414.262054,429.559823027198,1.93490955980513,0.0462270138631156,0.984019925956252,-8.6328350861383,518.502522397711,2.02669096361987,0.0104070042888344,1.19778539527384,57.14387588299,483.453517246059,95.0572521355784,0.00885851092459644,1.3183213598087
6,6.002264,36,35.996582,1.2597,1.074805,123.168655,NaN,0.999988317489624,NaN,31.011261,400,399.688843,25,31.775167,9.431689,63.162674,50.010624,400.497192,398.073181,397.60556,6334.882813,11.956333,11.452363,11.558859,1.743067,1.713036,1.646137,53.346035,61.085327,25.711739,-0.323575913906097,61.126431,94.085442,120.177902,0.161593407392502,414.262054,429.558805515483,1.93490092710325,0.0462243710763857,0.984037167783957,-8.63141125250309,518.489307685946,2.02665752064875,0.0104064349919605,1.19781055035815,57.1439233385083,483.450372291474,95.0549058348541,0.00885835480744877,1.3183397007026
6,6.002673,36,35.996658,1.2597,1.08439,123.092911,NaN,1.000057,NaN,31.007912,400,399.733307,25,31.776686,9.437765,62.947033,50.010624,401.858246,399.493958,399.035034,6339.40332,11.986835,11.442078,11.594466,1.792926,1.751642,1.670713,53.349075,61.080006,25.705698,-0.321412950754166,61.163727,94.098099,120.164749,0.232503920793533,428.236908,429.567114092736,1.93492433092936,0.0462233277372882,0.984008591198747,-8.62941699859016,518.398501116426,2.0264281740638,0.0104025806670805,1.19798220973747,57.1440182494181,483.459057107723,95.0615721615856,0.00885873600003129,1.31829144204676
