P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.003777,36,35.996674,1.2597,1.096498,123.003807,NaN,0.9998419880867,NaN,31.000433,400,399.868805,25,31.781042,9.437386,62.970608,50.010624,401.829529,399.477112,399.057068,6345.908203,11.9837,11.446866,11.586461,1.774479,1.740625,1.663682,53.347267,60.929562,25.695311,-0.313501477241516,61.1852,94.001266,120.216782,0.190450116991997,415.95578,429.575996922435,1.93493811494245,0.0462168144519035,0.984004827930918,-8.62403449104994,518.291731715682,2.02615864734914,0.0103980707159936,1.19818410702065,57.1440382306416,483.464146747344,95.0654495167826,0.00885896726306639,1.3182627906218
6,6.002278,36,35.996407,1.2597,1.097687,122.975861,NaN,0.999857068061829,NaN,30.984705,400,400.048096,25,31.78503,9.415439,63.371891,50.010624,401.829529,399.477112,399.057068,6345.908203,11.9837,11.446866,11.586461,1.774479,1.740625,1.663682,53.347267,60.929562,25.695311,-0.313501477241516,61.1852,94.001266,120.216782,0.190450116991997,415.95578,429.581282423715,1.93498265295187,0.0462303956022043,0.983916053006137,-8.63134298781608,518.25850363015,2.02607546845159,0.0103967523008862,1.19824488995494,57.1437047930298,483.480310068875,95.0774352398652,0.00885978936653892,1.31816764398321
6,6.002678,36,35.995872,1.2597,1.088114,122.944382,NaN,1.00031,NaN,30.980675,400,399.875519,25,31.792137,9.400459,63.572353,50.010624,401.443298,398.999023,398.372009,6330.788086,11.959424,11.483903,11.549178,1.777832,1.73521,1.677898,53.321205,61.144527,25.678188,-0.310919284820557,61.141457,93.906937,120.283684,0.409100025892258,445.777374,429.570764773895,1.93493755882767,0.0462242841009528,0.983989025750779,-8.62939261960071,518.221298589423,2.02598294657439,0.0103953500304223,1.19831112166981,57.1430366629438,483.46323147797,95.0639267394524,0.00885914617491841,1.31825740821303
6,6.003803,36,35.99435,1.2597,1.088095,122.906776,NaN,0.999600172042847,NaN,30.986063,400,399.760956,25,31.79764,9.388629,63.296612,50.010624,402.076782,399.869904,399.38327,6341.28125,11.981942,11.455242,11.609049,1.806802,1.755542,1.696612,53.317429,61.040028,25.638838,-0.294536739587784,61.247852,93.897827,120.282745,0.126772835850716,398.965454,429.567656741289,1.93490726506357,0.0462143270297969,0.984051031325748,-8.62390773816094,518.177700759417,2.0258768664127,0.0103939875505869,1.19838160927321,57.1411358824938,483.450728691463,95.0528702530406,0.00885898717689193,1.31830824947453
6,6.003803,36,35.99435,1.2597,1.096515,122.914963,NaN,0.999600172042847,NaN,30.981926,400,399.875275,25,31.800087,9.38141,63.095757,50.010624,402.076782,399.869904,399.38327,6341.28125,11.981942,11.455242,11.609049,1.806802,1.755542,1.696612,53.317429,61.040028,25.638838,-0.294536739587784,61.247852,93.897827,120.282745,0.126772835850716,398.965454,429.575942262076,1.93493747747295,0.0462165890534032,0.984006167631603,-8.62390773816094,518.187511833356,2.02590163804427,0.0103944017042787,1.19836297210016,57.1411358824938,483.461853126928,95.0613088725225,0.00885950233541343,1.31824515981724
6,6.005349,36,35.995094,1.271641,1.09929,122.88559,NaN,1.000596,NaN,30.985777,400,399.960724,25,31.804441,9.378665,63.36972,50.010624,400.998993,398.741364,398.110321,6328.90332,11.948622,11.466139,11.570907,1.768488,1.7428,1.676527,53.373451,61.058044,25.615507,-0.287085950374603,61.150616,94.00045,120.228027,0.12157679349184,406.017273,429.574428017424,1.93490590629214,0.0462036638240104,0.984076435007667,-8.61637156541889,518.151593839097,2.0258089950773,0.0103926519223911,1.19843724188776,57.1420650500657,483.450887490997,95.0537593554566,0.00885878923332201,1.31831715852431
7,7.085388,42,41.935329,5.8526,5.273688,128.498352,NaN,1.000279,NaN,30.532423,400,400.142212,25,31.911831,9.398616,73.484039,49.989666,401.678162,399.306671,398.455933,7385.210938,13.247609,12.747632,12.927447,1.892249,1.818858,1.858123,60.692192,71.497231,29.285696,4.421259,71.943535,110.358696,125.76889,0.39875853061676,450.834503,430.816231441236,1.9228055499938,0.0390896365801897,1.01922084407808,-3.67749089740602,519.314568241074,2.01446012078818,0.00884106889362458,1.24330463648995,64.1011438398386,483.787988014233,101.258918181057,0.00747392857913984,1.39371958826953
7,7.084571,42,41.933918,5.8526,5.270039,128.495834,NaN,0.99947851896286,NaN,30.542439,400,400.180878,25,31.918264,9.390673,73.207802,49.989666,401.754059,399.359497,398.594849,7382.541016,13.267052,12.755605,12.926828,1.838501,1.799997,1.79824,60.725864,71.650192,29.25025,4.447683,71.935966,110.361374,125.768005,0.269851624965668,443.486572,430.814717003937,1.92281158172815,0.0390940604241146,1.01919892989156,-3.68100392810163,519.312779073675,2.01445877215576,0.00884132808571605,1.2432978427732,64.0995922316861,483.789191753517,101.258409106408,0.00747426063543969,1.39369314522216
7,7.082232,42,41.932236,5.8526,5.262024,128.508133,NaN,0.999808013439178,NaN,30.562702,400,400.188019,25,31.920185,9.404582,73.136688,49.982311,401.707886,399.249725,398.484161,7377.78125,13.244329,12.728016,12.908041,1.931503,1.880918,1.879279,60.710812,71.935844,29.226437,4.471725,71.978371,110.343521,125.77552,0.44797345995903,462.76651,430.812860330291,1.92283776188833,0.0391073086511138,1.01912071708468,-3.69106312575406,519.329669071608,2.01450452617876,0.00884233606541216,1.24324401318843,64.0978607941163,483.797736656894,101.262904006447,0.00747494309928394,1.39361282302308
7,7.081093,42,41.929615,5.8526,5.249395,128.512878,NaN,1.000424,NaN,30.577459,400,400.087189,25,31.911034,9.414298,73.157455,49.982311,401.707886,399.249725,398.484161,7377.78125,13.244329,12.728016,12.908041,1.931503,1.880918,1.879279,60.710812,71.935844,29.226437,4.471725,71.978371,110.343521,125.77552,0.44797345995903,462.76651,430.803063707673,1.92281857388179,0.0391116914502866,1.01913809788143,-3.69596246555898,519.338059580349,2.01453118601809,0.00884324809578198,1.2432032450179,64.0949784111682,483.788593304771,101.253793175713,0.00747510130910146,1.39364181492766
7,7.079953,42,41.928963,5.8526,5.245895,128.500961,NaN,1.000581,NaN,30.57267,400,400.105927,25,31.895653,9.395031,73.161934,49.982311,402.560516,400.026825,399.266052,7381.428711,13.260382,12.750356,12.91387,1.96939,1.898848,1.897634,60.673912,71.674973,29.209415,4.490396,71.91053,110.28537,125.814186,0.340216755867004,449.730652,430.802573750206,1.92283283100377,0.0391182501250797,1.01909737453157,-3.7008667041847,519.323863934857,2.01449727877744,0.00884287665961586,1.24323223002514,64.0942613653917,483.793443858469,101.256639358234,0.00747542790206407,1.39360012129265
7,7.080782,42,41.927628,5.8526,5.242267,128.497269,NaN,1.000344,NaN,30.571297,400,400.072662,25,31.893389,9.374609,73.05307,49.982311,401.670013,399.192444,398.423065,7380.518555,13.243848,12.732953,12.912772,1.890909,1.818139,1.827347,60.691269,71.752747,29.225853,4.488862,71.930504,110.292717,125.78157,0.432960510253906,465.596619,430.796638658268,1.92279986429567,0.0391120146619999,1.01916625274522,-3.6973003169868,519.320543051391,2.01449194987974,0.00884306216067144,1.24322971414632,64.0927931511558,483.780103132327,101.245767836209,0.0074751584287479,1.39367449924883
7,7.08065,42,41.925232,5.8526,5.232531,128.492233,NaN,0.999774158000946,NaN,30.562738,400,399.931732,25,31.895649,9.380354,73.470558,49.982311,401.670013,399.192444,398.423065,7380.518555,13.243848,12.732953,12.912772,1.890909,1.818139,1.827347,60.691269,71.752747,29.225853,4.488862,71.930504,110.292717,125.78157,0.432960510253906,465.596619,430.787072147456,1.92276735477166,0.0391105582603518,1.01922091859046,-3.69786816447208,519.316560016359,2.01448730849269,0.00884346778131538,1.24322044614347,64.0901579628666,483.766140867643,101.233418242269,0.00747507714197704,1.39373950157945
7,7.08065,42,41.925232,5.8526,5.226426,128.439941,NaN,0.999774158000946,NaN,30.549723,400,399.817719,25,31.893171,9.381051,73.885468,49.982311,401.574341,399.242828,398.448212,7378.62207,13.25521,12.728677,12.925645,1.905345,1.837143,1.885968,60.674438,71.674088,29.265657,4.45591,71.840836,110.31041,125.785149,0.500275552272797,465.200562,430.780849685087,1.92274500232527,0.0391091084152259,1.01925979508943,-3.69786816447208,519.251545444484,2.01432542610261,0.00884107828196631,1.24337686398703,64.0901579628666,483.757772549602,101.227414146475,0.00747473973588325,1.39379698536833
7,7.07986,42,41.924644,5.8526,5.221905,128.3918,NaN,1.00032,NaN,30.527172,400,399.861572,25,31.884542,9.404119,74.136719,49.982311,402.426514,399.89682,399.179779,7381.996094,13.274228,12.73503,12.899916,1.930928,1.896752,1.950362,60.679691,71.541069,29.274437,4.45735,71.865524,110.265938,125.832497,0.395117372274399,462.232025,430.778374911056,1.92274721160139,0.039113155692725,1.01924489950584,-3.70126681317737,519.192244180066,2.01417904546229,0.00883903384070575,1.2435151675932,64.0895112440453,483.758160133901,101.227119982886,0.00747487356143652,1.39378674306543
7,7.078818,42,41.923702,5.8526,5.217413,128.38678,NaN,0.999102473258972,NaN,30.511522,400,400.006622,25,31.880966,9.414888,74.31057,49.982311,402.426514,399.89682,399.179779,7381.996094,13.274228,12.73503,12.899916,1.930928,1.896752,1.950362,60.679691,71.541069,29.274437,4.45735,71.865524,110.265938,125.832497,0.395117372274399,462.232025,430.776610380478,1.92275551479308,0.0391188449095742,1.01921587759079,-3.70575002686655,519.186898262313,2.01416780551662,0.00883905425780756,1.24352064540563,64.0883568487778,483.76056451585,101.227928318072,0.00747515987431027,1.39375808345573
7,7.077549,42,41.92276,5.8526,5.200061,128.37381,NaN,1.000365,NaN,30.490005,400,399.958893,25,31.886137,9.430367,74.26339,49.982311,401.773163,399.280823,398.478424,7373.699707,13.24961,12.737822,12.893386,1.89255,1.871041,1.884437,60.713875,71.56498,29.259642,4.446246,71.851089,110.194633,125.872543,0.364265292882919,449.987061,430.762351971373,1.92272212634211,0.0391229530171792,1.01925622405899,-3.71121058466338,519.171666231553,2.01413194419262,0.00883871120990725,1.24354998245717,64.0874390514439,483.74736064687,101.217538215704,0.00747481683804972,1.39383665694102
7,7.073115,42,41.919758,5.8526,5.18645,128.356567,NaN,0.999935388565063,NaN,30.475449,400,400.036743,25,31.893166,9.43026,73.965141,49.97694,402.569122,400.070129,399.398438,7382.485352,13.277721,12.738686,12.909694,1.903207,1.883084,1.881027,60.716644,71.379784,29.214689,4.420982,71.76696,110.175896,125.875229,0.544475317001343,492.013885,430.760457213641,1.92277766216488,0.039148497531831,1.0190975623844,-3.73029608515878,519.153081325641,2.01409226568468,0.00883871930051175,1.24357119757403,64.0841370158929,483.765907602254,101.227923730798,0.00747616827774203,1.39367054954814
7,7.068251,42,41.91608,5.8526,5.18645,128.356567,NaN,1.001153,NaN,30.475449,400,400.036743,25,31.893166,9.420689,73.820999,49.97694,402.569122,400.070129,399.398438,7382.485352,13.277721,12.738686,12.909694,1.903207,1.883084,1.881027,60.716644,71.379784,29.214689,4.420982,71.76696,110.175896,125.875229,0.544475317001343,492.013885,430.773594087367,1.92289330059008,0.039180107504118,1.01882853159999,-3.75124287736338,519.156582903974,2.01410908393704,0.00883969528316483,1.24353376232591,64.0799727642207,483.80645138002,101.253439502129,0.0074785428284453,1.39334492417668
7,7.06803,42,41.915279,5.8526,5.185558,128.315353,NaN,1.001158,NaN,30.476786,400,400.18869,25,31.903278,9.417935,74.175873,49.97694,401.563507,399.152618,398.447113,7377.314941,13.254483,12.723782,12.91509,1.843953,1.802352,1.780597,60.699558,71.606743,29.177767,4.42189,71.765457,110.194847,125.861504,0.510606288909912,485.372559,430.77328209273,1.92289529062826,0.0391813326275199,1.01882198212286,-3.75219487191333,519.106092254989,2.01398508792869,0.00883802301069531,1.2436494269726,64.0790915999833,483.806597418766,101.25276496719,0.00747870984074296,1.39333360504613
7,7.064101,42,41.912624,5.8526,5.184153,128.295654,NaN,0.999581038951874,NaN,30.475822,400,400.222992,25,31.908098,9.405869,74.427246,49.97694,401.563507,399.152618,398.447113,7377.314941,13.254483,12.723782,12.91509,1.843953,1.802352,1.780597,60.699558,71.606743,29.177767,4.42189,71.765457,110.194847,125.861504,0.510606288909912,485.372559,430.782459727388,1.92298359051478,0.0392065645164122,1.01861376136465,-3.76912346062835,519.084122244364,2.01393620694082,0.00883782653619293,1.2436816207903,64.0762891881455,483.837672176732,101.272486402135,0.00748049700997679,1.39308642425991
7,7.06246,42,41.91074,5.8526,5.172668,128.310333,NaN,0.999062657356262,NaN,30.463455,400,400.088806,25,31.895275,9.39164,74.455948,49.97694,402.498291,400.06131,399.30426,7380.120117,13.274321,12.74938,12.921813,1.860168,1.778846,1.774567,60.703579,71.518837,29.096342,4.459118,71.710167,110.168053,125.865349,0.508888840675354,478.036621,430.775191843149,1.92298059608661,0.0392145183872541,1.01859596178378,-3.77619602494985,519.104172359653,2.01399029863404,0.00883899803130258,1.24361828074443,64.074216482835,483.835141649854,101.268837139283,0.00748077406808669,1.3930795035141
7,7.060197,42,41.907066,5.8526,5.175597,128.319153,NaN,0.999930441379547,NaN,30.458649,400,400.150208,25,31.886999,9.398154,74.158157,49.97694,401.815338,399.398621,398.619873,7383.223145,13.260707,12.753515,12.919139,1.797696,1.729095,1.717525,60.723129,71.411346,29.063244,4.445804,71.628174,110.180382,125.857994,0.572740316390991,485.863647,430.784285132091,1.92304515851341,0.0392299594735368,1.01845236375392,-3.78595139507695,519.118639897962,2.01403442514766,0.00884037673226769,1.24355435253761,64.0701742562337,483.856566689582,101.280643874579,0.00748237744304049,1.39288548752691
7,7.058515,42,41.902664,5.8526,5.178001,128.323898,NaN,0.999773800373077,NaN,30.442177,400,400.097046,25,31.894939,9.417172,73.963272,49.97694,401.730896,399.259918,398.50058,7374.615234,13.274563,12.75821,12.903688,1.814997,1.761186,1.752867,60.735065,71.366386,29.056589,4.443545,71.643494,110.213799,125.817513,0.598081588745117,495.87561,430.79127391432,1.92309397965331,0.039241496355539,1.01834425691655,-3.79320371643615,519.128732448972,2.01406925797878,0.00884176252082512,1.24349527510622,64.0653306632715,483.871552909056,101.287121832938,0.00748386796143002,1.3927262790725
7,7.057261,42,41.90089,5.8526,5.178297,128.335281,NaN,1.000298,NaN,30.424242,400,400.01001,25,31.897284,9.410618,73.957581,49.97694,401.730896,399.259918,398.50058,7374.615234,13.274563,12.75821,12.903688,1.814997,1.761186,1.752867,60.735065,71.366386,29.056589,4.443545,71.643494,110.213799,125.817513,0.598081588745117,495.87561,430.794960104169,1.92312490570472,0.0392497448685321,1.01827316328143,-3.79861147085825,519.144576055742,2.01411262811233,0.00884275427226917,1.24344304435735,64.0632600714358,483.881805151648,101.2927579018,0.00748463861501814,1.39263332660475
7,7.054511,42,41.897411,5.8526,5.18146,128.315506,NaN,1.000243,NaN,30.441334,400,400.085236,25,31.896189,9.392013,74.128082,49.97694,402.285858,399.79541,399.067169,7366.355469,13.242032,12.721188,12.887553,1.877359,1.816796,1.82644,60.849876,71.36097,29.030968,4.464577,71.64875,110.195427,125.823982,0.583343029022217,479.360748,430.80560220053,1.92320193066107,0.0392684420726763,1.01810143348296,-3.81047312871488,519.12329951174,2.01406729495687,0.00884277362934073,1.24346698625082,64.0595501266222,483.908042973034,101.308216396188,0.00748639739874387,1.39240922102049
7,7.054308,42,41.892838,5.8526,5.190115,128.311432,NaN,0.999759793281555,NaN,30.448608,400,400.094818,25,31.888641,9.385139,74.048805,49.97694,402.285858,399.79541,399.067169,7366.355469,13.242032,12.721188,12.887553,1.877359,1.816796,1.82644,60.849876,71.36097,29.030968,4.464577,71.64875,110.195427,125.823982,0.583343029022217,479.360748,430.814961314494,1.92323842003167,0.0392718273943684,1.0180355662474,-3.8113488734628,519.122588635061,2.0140755974777,0.00884380193196394,1.24343265312657,64.0545173705348,483.918282937366,101.311123833048,0.00748773162239737,1.39228046295179
7,7.05456,42,41.890091,5.8526,5.197555,128.310745,NaN,0.999493062496185,NaN,30.429272,400,400.001038,25,31.880413,9.362952,73.822243,49.97694,401.862915,399.31604,398.589142,7371.723633,13.243739,12.740163,12.887815,1.831818,1.78151,1.794126,60.86602,71.515862,29.020308,4.476532,71.712387,110.292664,125.729591,0.638043999671936,494.417786,430.821855544733,1.92325963328616,0.0392719531303849,1.0180024870665,-3.81026174490904,519.124350413293,2.01408603750952,0.00884450028320487,1.24340674501917,64.0514939673728,483.924169505234,101.312680669344,0.00748852255473484,1.3922049438068
7,7.052841,42,41.886215,5.8526,5.197442,128.29216,NaN,0.999743282794952,NaN,30.431416,400,400.089478,25,31.867386,9.376244,73.929451,49.973713,401.869171,399.360504,398.652679,7370.72998,13.256352,12.733488,12.89963,1.972919,1.904804,1.917686,60.894405,71.38942,29.061167,4.452676,71.66185,110.266151,125.743622,0.569938659667969,491.59375,430.82637738136,1.92330013534836,0.0392831503958752,1.01790847967362,-3.81767809847395,519.104933009778,2.0140462089317,0.00884467978350553,1.24342306778358,64.0471090403919,483.936433320413,101.317720955235,0.00748979837015714,1.39207139845729
7,7.05292,42,41.885532,5.8526,5.189678,128.25499,NaN,1.000609,NaN,30.455715,400,400.25827,25,31.875275,9.377954,74.440529,49.973713,401.869171,399.360504,398.652679,7370.72998,13.256352,12.733488,12.89963,1.972919,1.904804,1.917686,60.894405,71.38942,29.061167,4.452676,71.66185,110.266151,125.743622,0.569938659667969,491.59375,430.818261030229,1.92326986096844,0.0392807863112016,1.01796181551511,-3.81733723547165,519.059363693795,2.01393419439367,0.00884316024315464,1.24352779919492,64.0463572245106,483.92458514005,101.308545820122,0.00748945812924349,1.39214348605354
7,7.05292,42,41.885532,5.8526,5.181406,128.242859,NaN,1.000609,NaN,30.477531,400,400.330872,25,31.888882,9.394388,74.633194,49.973713,402.655304,400.075623,399.450836,7370.834961,13.290509,12.752092,12.912171,1.94671,1.911631,1.93537,60.908714,71.136948,29.063931,4.491265,71.584305,110.262489,125.769768,0.481173276901245,483.351379,430.809840234128,1.92323960685126,0.03927881711609,1.01801403658851,-3.81733723547165,519.044278236774,2.01389661218779,0.00884260500962405,1.24356428544338,64.0463572245106,483.913256350604,101.300408386831,0.00748900115384689,1.39222083677247
7,7.052875,42,41.883587,5.8526,5.183982,128.26355,NaN,0.999491393566132,NaN,30.465864,400,400.34436,25,31.892344,9.401838,74.755066,49.973713,401.624695,399.078735,398.462067,7370.924805,13.278864,12.733594,12.912731,1.922167,1.879175,1.922609,60.945988,71.396378,29.089077,4.495156,71.590378,110.165085,125.820572,0.449743539094925,466.660797,430.812584028812,1.92325009987442,0.0392797242423289,1.01799528982003,-3.81753139758337,519.071861282474,2.01396961378423,0.00884406885166223,1.24348224171873,64.0443348531284,483.915728808872,101.300292720073,0.00748949292765658,1.3921789401569
7,7.054179,42,41.881168,5.8526,5.196021,128.304138,NaN,0.999988317489624,NaN,30.463207,400,400.154053,25,31.89023,9.40271,74.841454,49.973713,401.624695,399.078735,398.462067,7370.924805,13.278864,12.733594,12.912731,1.922167,1.879175,1.922609,60.945988,71.396378,29.089077,4.495156,71.590378,110.165085,125.820572,0.449743539094925,466.660797,430.821321711722,1.92326309109085,0.0392740752905871,1.01799117156668,-3.81190539112038,519.124632933809,2.01410640178786,0.00884656914635819,1.24333572156948,64.0416719551976,483.918781591095,101.300132973981,0.00749010371551045,1.3921269892253
7,7.055025,42,41.879921,5.8526,5.214114,128.316238,NaN,0.999553084373474,NaN,30.45001,400,400.148804,25,31.884712,9.408591,74.606781,49.973713,402.390808,399.726196,399.183441,7367.692871,13.299256,12.73068,12.89882,1.967663,1.936202,1.96987,61.025276,71.431381,29.108442,4.491739,71.568329,110.250687,125.777252,0.60075056552887,478.696228,430.837457824366,1.92330912430111,0.0392728585261469,1.01792364709522,-3.80825581106529,519.140864453432,2.01414958101833,0.00884745425681826,1.24328673551216,64.0402991734563,483.935084901956,101.310631879674,0.00749101281998544,1.39199968386579
7,7.054811,42,41.878166,5.8526,5.227419,128.32193,NaN,0.999607443809509,NaN,30.438255,400,400.133667,25,31.879467,9.396995,74.028069,49.973713,401.758118,399.252716,398.557831,7368.928711,13.260874,12.725738,12.903346,1.960884,1.910447,1.963014,61.018375,71.469482,29.091352,4.512395,71.600945,110.137238,125.828255,0.297946631908417,448.933746,430.851577678948,1.9233628668071,0.0392774213853722,1.01782802903237,-3.80917895958464,519.149612161079,2.01417523803669,0.00884818121739541,1.24325181004242,64.0382483890349,483.953894901747,101.322438984334,0.00749212550967129,1.39184881991295
7,7.053823,42,41.877518,5.8526,5.234279,128.37561,NaN,1.000128,NaN,30.424007,400,400.122009,25,31.873684,9.391539,73.974884,49.973713,401.758118,399.252716,398.557831,7368.928711,13.260874,12.725738,12.903346,1.960884,1.910447,1.963014,61.018375,71.469482,29.091352,4.512395,71.600945,110.137238,125.828255,0.297946631908417,448.933746,430.861222982119,1.9234114560392,0.0392855042601969,1.01773049174733,-3.81344124726394,519.216962216399,2.01434441290819,0.00885080925724772,1.24308449142259,64.0375349816407,483.971605006618,101.33453368879,0.00749297061170394,1.39171976318494
7,7.05406,42,41.873329,5.8526,5.234279,128.37561,NaN,0.999793291091919,NaN,30.424007,400,400.122009,25,31.873684,9.387522,73.980301,49.973713,402.178375,399.635681,398.951782,7370.71582,13.265009,12.731586,12.898965,1.984589,1.933166,1.988486,61.038982,71.410164,29.074284,4.513791,71.575943,110.144402,125.819954,0.340834349393845,436.154266,430.860584163976,1.92340581683335,0.0392839567256197,1.01774352753269,-3.81241877470467,519.220948250103,2.01436357450286,0.00885192310236268,1.24304191645022,64.0329229254917,483.966354296739,101.326687997144,0.00749360372202946,1.39170172070077
7,7.054482,42,41.87141,5.8526,5.239456,128.39328,NaN,0.999488592147827,NaN,30.424191,400,400.092773,25,31.857389,9.377458,74.066772,49.977112,401.677795,399.145569,398.378021,7371.755859,13.248814,12.732558,12.883234,1.913221,1.849512,1.919302,61.02026,71.493408,29.091763,4.483174,71.588249,110.077477,125.85183,0.248172774910927,423.315796,430.864715561524,1.92341470247779,0.0392824331966114,1.01773416625564,-3.81059823393861,519.244737969551,2.01442705231986,0.00885324170120026,1.24296960644022,64.0308099886883,483.968243694719,101.326179766258,0.00749406707026093,1.39166418528895
7,7.056094,42,41.870453,5.8526,5.24721,128.389496,NaN,1.000787,NaN,30.430157,400,399.900848,25,31.845194,9.379702,74.132744,49.977112,401.677795,399.145569,398.378021,7371.755859,13.248814,12.732558,12.883234,1.913221,1.849512,1.919302,61.02026,71.493408,29.091763,4.483174,71.588249,110.077477,125.85183,0.248172774910927,423.315796,430.868262630768,1.92340470022845,0.0392737556816495,1.01777403268688,-3.80364469965713,519.240945017885,2.01441971635742,0.00885332314306699,1.24297118960976,64.0297562417425,483.963780928802,101.322042479953,0.0074940800883262,1.39168230057562
7,7.055863,42,41.869766,5.8526,5.262374,128.395264,NaN,1.000138,NaN,30.426456,400,399.851532,25,31.835499,9.381544,74.453705,49.977112,401.724518,399.229431,398.50708,7366.234375,13.241348,12.718194,12.887094,1.915473,1.858356,1.910299,61.027267,71.810928,29.088776,4.476101,71.589096,110.083977,125.871826,0.30907866358757,439.486328,430.884317799275,1.9234656275251,0.0392788702566836,1.01766599268929,-3.80464106902861,519.24876797711,2.01444071338858,0.00885376970029347,1.24294697990023,64.02899977737,483.986082086749,101.337400051716,0.00749511844023498,1.39152153967768
7,7.054934,42,41.869617,5.8526,5.271615,128.414948,NaN,0.999373435974121,NaN,30.417627,400,399.952087,25,31.833675,9.36628,74.823906,49.977112,401.772766,399.204041,398.535065,7368.822754,13.262666,12.739477,12.883718,1.80815,1.744684,1.76105,60.988918,71.372231,29.042839,4.494441,71.543228,110.120499,125.826546,0.341617703437805,439.834259,430.896224158064,1.92352149965184,0.0392871324046946,1.0175569318008,-3.80864836229284,519.273375282181,2.0145023219521,0.00885470963871249,1.24288669544862,64.028835710177,484.006894223973,101.352212363073,0.00749598813327303,1.39137793259919
7,7.054204,42,41.86834,5.8526,5.280387,128.393341,NaN,0.999501347541809,NaN,30.430216,400,400.111969,25,31.835417,9.370221,74.560074,49.977112,401.772766,399.204041,398.535065,7368.822754,13.262666,12.739477,12.883718,1.80815,1.744684,1.76105,60.988918,71.372231,29.042839,4.494441,71.543228,110.120499,125.826546,0.341617703437805,439.834259,430.90711581971,1.92357091986542,0.0392939851817058,1.01746182980261,-3.81179753825683,519.247734372477,2.01444128359639,0.00885406103715861,1.24293823871794,64.0274295566124,484.024445185066,101.363585791602,0.00749695387839944,1.39124211828343
7,7.050748,42,41.868927,5.8526,5.295043,128.380539,NaN,0.9994797706604,NaN,30.448952,400,400.201355,25,31.829124,9.395494,73.830185,49.977112,402.272552,399.784241,399.092407,7367.02832,13.258274,12.730901,12.889282,1.849204,1.79088,1.785752,60.97897,71.491066,29.023439,4.524715,71.50042,110.163826,125.799469,0.380397349596024,446.470764,430.931330127733,1.92370667307217,0.0393200502436416,1.01718052479758,-3.82670986350814,519.231263530541,2.01439896979694,0.00885331929868277,1.24298244978279,64.0280759293653,484.075729273504,101.401022844202,0.00749890411315711,1.39090108728974
7,7.051317,42,41.867741,5.8526,5.320458,128.411865,NaN,1.000488,NaN,30.463806,400,400.202789,25,31.820156,9.412742,73.530121,49.977112,402.4552,399.854218,399.264618,7361.426758,13.257281,12.701755,12.872987,1.983678,1.918511,1.935609,60.924564,71.30304,29.049936,4.51809,71.589928,110.202087,125.794968,0.322714477777481,441.868683,430.955649012072,1.92378597238168,0.0393223760250814,1.01705289579365,-3.82425429985739,519.271327774284,2.01450135988538,0.008855067650678,1.24287684921888,64.0267699620529,484.104542233307,101.420587492637,0.00750030569473199,1.39069028656737
7,7.051339,42,41.866001,5.8526,5.340909,128.427292,NaN,1.000278,NaN,30.466293,400,400.183075,25,31.82021,9.420739,73.385513,49.977112,402.4552,399.854218,399.264618,7361.426758,13.257281,12.701755,12.872987,1.983678,1.918511,1.935609,60.924564,71.30304,29.049936,4.51809,71.589928,110.202087,125.794968,0.322714477777481,441.868683,430.976388294571,1.92386013468208,0.0393270954207386,1.01692653171041,-3.82415936016099,519.292155958159,2.0145570639738,0.00885623610166797,1.24281316069637,64.0248538983291,484.131016716313,101.437935634824,0.00750172482074444,1.39048842591941
7,7.050349,42,41.868752,5.8526,5.352901,128.417084,NaN,1.000785,NaN,30.450441,400,400.127838,25,31.822941,9.403992,73.27095,49.977112,401.585846,399.11261,398.40097,7365.520508,13.236912,12.713393,12.892087,1.89473,1.810498,1.848174,60.920773,71.614433,29.044659,4.527038,71.506889,110.201408,125.782906,0.248187944293022,427.726501,430.991244369268,1.92392746009324,0.0393364186854062,1.01679772199688,-3.82843186845361,519.276852768772,2.01451288916392,0.00885503741594667,1.24287153869659,64.0278832296179,484.158300551376,101.460230178404,0.00750226963030845,1.39033878367716
7,7.050349,42,41.868752,5.8526,5.360653,128.395309,NaN,1.000785,NaN,30.455046,400,400.09964,25,31.826189,9.403519,73.376564,49.977112,401.47467,398.988342,398.358734,7365.497559,13.261793,12.72418,12.904023,1.793854,1.740401,1.753031,60.910133,71.407646,29.053036,4.537544,71.540291,110.247498,125.760841,0.489802300930023,463.349121,430.999126398227,1.92395576112435,0.0393382618255066,1.01674948570472,-3.82843186845361,519.249788533353,2.01444549078813,0.0088540414669162,1.24293654574251,64.0278832296179,484.168902514774,101.467855828588,0.00750269716653701,1.39026697673653
7,7.050341,42,41.866669,5.8526,5.3658,128.424164,NaN,1.000355,NaN,30.452166,400,400.066498,25,31.828323,9.420849,73.931656,49.977112,401.47467,398.988342,398.358734,7365.497559,13.261793,12.72418,12.904023,1.793854,1.740401,1.753031,60.910133,71.407646,29.053036,4.537544,71.540291,110.247498,125.760841,0.489802300930023,463.349121,431.004381026547,1.92397474083137,0.0393395378353461,1.01671703803485,-3.82846639563081,519.287633161126,2.01454432818691,0.00885591533221623,1.24282927030757,64.0255894987276,484.174449792247,101.469823407203,0.00750334154533345,1.39020273581634
7,7.049829,42,41.868576,5.8526,5.371684,128.48996,NaN,1.00004,NaN,30.455153,400,399.928436,25,31.837242,9.43532,74.152985,49.974808,401.695374,399.015045,398.446777,7362.117188,13.278459,12.743832,12.881574,1.828928,1.787041,1.814072,60.89431,71.352646,29.075756,4.520069,71.551529,110.269676,125.748535,0.387435972690582,447.968292,431.011739166402,1.92400839187275,0.0393442846962572,1.01665251007485,-3.83067619615741,519.367587618344,2.01473920871412,0.00885841658328998,1.24265259372278,64.0276894280277,484.18848724389,101.481772652984,0.00750352245693768,1.39013213775062
7,7.052428,42,41.867172,5.8526,5.37259,128.532562,NaN,1.000307,NaN,30.442017,400,399.714386,25,31.842361,9.439198,74.393578,49.974808,401.695374,399.015045,398.446777,7362.117188,13.278459,12.743832,12.881574,1.828928,1.787041,1.814072,60.89431,71.352646,29.075756,4.520069,71.551529,110.269676,125.748535,0.387435972690582,447.968292,431.0056757115,1.92394991589476,0.0393275099288109,1.01678877755494,-3.81946012551958,519.421858070474,2.01487742054149,0.00886073755627279,1.24251171675694,64.0261433947447,484.165527359016,101.463893903603,0.00750288014172909,1.39026959487338
7,7.05269,42,41.86784,5.8526,5.379647,128.554932,NaN,1.001019,NaN,30.433088,400,399.701263,25,31.842058,9.439054,74.690926,49.974808,401.553406,398.990845,398.318298,7363.237305,13.262675,12.738624,12.890295,1.843134,1.801914,1.824097,60.872089,71.537231,29.059465,4.552584,71.541542,110.150696,125.820786,0.314492464065552,443.677979,431.012146977388,1.92396945045623,0.0393274751977051,1.01675919520604,-3.81832962946532,519.449017931752,2.01494356032088,0.0088615822153083,1.24245206095838,64.0268789774076,484.173346536398,101.470166849656,0.00750306055469719,1.39022520353675
7,7.050938,42,41.86729,5.8526,5.379647,128.554932,NaN,0.999858915805817,NaN,30.433088,400,399.701263,25,31.842058,9.44207,75.043861,49.974808,401.62677,399.018829,398.374084,7364.702637,13.278265,12.746686,12.890155,1.864036,1.840861,1.864011,60.878586,71.405464,29.088242,4.543924,71.527039,110.165237,125.810982,0.397154837846756,444.823944,431.016854814233,1.92401109418669,0.0393389264056867,1.0166635628457,-3.82588988708358,519.449540253181,2.01494607388841,0.00886172856167922,1.24244649445234,64.0262733337356,484.188534645559,101.480558191229,0.00750378410228183,1.39011534984148
7,7.050953,42,41.868671,5.8526,5.38122,128.5849,NaN,1.000153,NaN,30.443455,400,399.765411,25,31.841681,9.45172,74.845993,49.974808,401.62677,399.018829,398.374084,7364.702637,13.278265,12.746686,12.890155,1.864036,1.840861,1.864011,60.878586,71.405464,29.088242,4.543924,71.527039,110.165237,125.810982,0.397154837846756,444.823944,431.01841371492,1.92401647920718,0.0393392022527613,1.0166546089935,-3.82582515281382,519.485461470809,2.01503244586642,0.00886273055139696,1.24237157751956,64.0277940369283,484.191588309562,101.484095671962,0.00750362831588758,1.39011236791665
7,7.050561,42,41.867397,5.8526,5.375974,128.620911,NaN,1.00027,NaN,30.463121,400,399.678558,25,31.837839,9.445644,74.488258,49.974808,401.707794,399.140991,398.535004,7363.521484,13.282925,12.72434,12.894145,1.878113,1.844788,1.865828,60.879353,71.293472,29.088266,4.562497,71.476547,110.177498,125.810341,0.407903015613556,448.623138,431.014133622012,1.9240066490841,0.0393405180931184,1.0166658083297,-3.82751690927324,519.531407632699,2.01514962087521,0.00886471486903975,1.2422520208065,64.0263911594959,484.186949666635,101.479521904247,0.00750369857693271,1.39012744657629
7,7.050007,42,41.867828,5.8526,5.368431,128.61908,NaN,1.000435,NaN,30.463329,400,399.713562,25,31.828094,9.413475,74.346985,49.974808,401.659363,399.036285,398.396545,7364.827148,13.283468,12.736794,12.881237,1.912785,1.895071,1.898177,60.858807,71.208672,29.117451,4.568309,71.520561,110.196335,125.808006,0.463652938604355,452.226044,431.007953601323,1.92399228575765,0.0393423473110321,1.01668244420593,-3.82990793141494,519.528724033704,2.01514199047979,0.00886451652422303,1.2422617968086,64.0268657634369,484.181892166763,101.476302265989,0.00750340758459598,1.39016719705681
7,7.052096,42,41.869198,5.8526,5.374313,128.590317,NaN,0.999548733234406,NaN,30.456726,400,399.884888,25,31.824423,9.361621,74.743568,49.974808,401.659363,399.036285,398.396545,7364.827148,13.283468,12.736794,12.881237,1.912785,1.895071,1.898177,60.858807,71.208672,29.117451,4.568309,71.520561,110.196335,125.808006,0.463652938604355,452.226044,431.008319874596,1.92396409739086,0.0393300891532103,1.01675993203071,-3.82089270816897,519.491691059001,2.0150467898545,0.00886283784084414,1.24236084988784,64.0283743373195,484.172360062371,101.470775875104,0.00750274652571586,1.3902492763368
7,7.050163,42,41.866955,5.8526,5.384144,128.518738,NaN,1.000156,NaN,30.445988,400,400.036743,25,31.833273,9.35456,74.608368,49.974808,402.25647,399.696472,399.059509,7361.253906,13.276164,12.715512,12.88253,1.974478,1.941584,1.946756,60.846779,71.483727,29.158215,4.558157,71.497345,110.154953,125.827515,0.377669543027878,456.652466,431.023508856825,1.9240459305818,0.0393450626495105,1.01659334430399,-3.82923463281327,519.404887462959,2.01483564968547,0.00886016341558901,1.24255059133973,64.0259044383199,484.201334191628,101.48944079927,0.00750436789873619,1.39002445751673
7,7.051123,42,41.866421,5.8526,5.37536,128.418167,NaN,0.999684154987335,NaN,30.440407,400,400.022797,25,31.838377,9.368934,74.428535,49.971008,401.617249,399.073914,398.419586,7368.464844,13.277705,12.737618,12.89018,1.846319,1.827792,1.840409,60.829212,71.339104,29.200951,4.56093,71.457016,110.213951,125.802284,0.440140664577484,455.937408,431.011999183305,1.92399104812164,0.0393366979114081,1.01670030116398,-3.82509150505285,519.280415721902,2.01452690209732,0.00885570703224354,1.24284464278867,64.0253164027547,484.180372772696,101.473843187659,0.00750363048871733,1.3901594631245
7,7.050679,42,41.869987,5.8526,5.37042,128.363022,NaN,1.000086,NaN,30.442953,400,399.99234,25,31.834158,9.377433,74.289696,49.971008,401.617249,399.073914,398.419586,7368.464844,13.277705,12.737618,12.89018,1.846319,1.827792,1.840409,60.829212,71.339104,29.200951,4.56093,71.457016,110.213951,125.802284,0.440140664577484,455.937408,431.008169847461,1.9239835702871,0.0393384262634787,1.0167067693484,-3.82700764856207,519.20848101549,2.01433989228074,0.00885223602770022,1.24304559107952,64.029243124427,484.180247049024,101.47721511845,0.00750290522799082,1.39020598244077
7,7.050679,42,41.869987,5.8526,5.371197,128.351837,NaN,1.000086,NaN,30.430872,400,399.986694,25,31.831802,9.385153,74.059814,49.971008,401.528961,398.974915,398.319244,7374.43457,13.280734,12.748005,12.898606,1.791861,1.778515,1.763224,60.831734,71.219337,29.202646,4.552161,71.567421,110.164551,125.835609,0.397724330425263,455.674957,431.008959826744,1.92398640662557,0.039338610979566,1.01670193909121,-3.82700764856207,519.19457736345,2.01430526365119,0.00885172431483877,1.24307904974857,64.029243124427,484.181309619659,101.477979446468,0.00750294807426083,1.39019878920957
7,7.052529,42,41.868805,5.8526,5.374176,128.328003,NaN,1.000248,NaN,30.422979,400,399.944031,25,31.828865,9.389265,73.816849,49.971008,401.528961,398.974915,398.319244,7374.43457,13.280734,12.748005,12.898606,1.791861,1.778515,1.763224,60.831734,71.219337,29.202646,4.552161,71.567421,110.164551,125.835609,0.397724330425263,455.674957,431.007016890297,1.92395330509809,0.0393272268986061,1.01678442780184,-3.81902431983121,519.16607422003,2.01423687609244,0.00885094815811441,1.24313837101714,64.0279415901858,484.168022208373,101.467274101387,0.00750265096461334,1.39027361702486
7,7.053,42,41.86935,5.8526,5.367372,128.370041,NaN,1.000173,NaN,30.402924,400,400.085297,25,31.830341,9.385063,73.770912,49.971008,401.696472,399.124542,398.497894,7367.448242,13.269329,12.725692,12.880187,1.930014,1.910011,1.888766,60.853218,71.361847,29.18574,4.556427,71.549965,110.115746,125.88707,0.358233898878097,444.151062,430.998832522108,1.92391726983268,0.0393225320238334,1.01685248910132,-3.81699206069692,519.217812025671,2.01436453613091,0.00885272655117619,1.24301812793396,64.0285417093174,484.154931812841,101.458387953093,0.00750201302568174,1.39036926642574
7,7.053574,42,41.869591,5.8526,5.363367,128.477448,NaN,1.000467,NaN,30.421432,400,399.983215,25,31.835775,9.409152,73.946159,49.971008,401.682068,399.0755,398.433289,7365.225098,13.267657,12.728573,12.87239,1.944437,1.913364,1.899058,60.880627,71.631302,29.164639,4.564984,71.54052,110.120506,125.882133,0.372634053230286,450.539612,430.993216921951,1.92388900360608,0.0393178300196719,1.0169087877616,-3.81451551859948,519.351074588486,2.01469585548894,0.00885757453348631,1.2427001242265,64.0288070809508,484.144523942807,101.451136505796,0.00750154464472614,1.39044287836794
7,7.0552,42,41.871719,5.8526,5.360109,128.519577,NaN,0.999712347984314,NaN,30.449526,400,399.76062,25,31.838018,9.417049,74.227478,49.971008,401.682068,399.0755,398.433289,7365.225098,13.267657,12.728573,12.87239,1.944437,1.913364,1.899058,60.880627,71.631302,29.164639,4.564984,71.54052,110.120506,125.882133,0.372634053230286,450.539612,430.985532122552,1.92383846012715,0.0393064360543161,1.01701796505825,-3.80750091565341,519.401403945636,2.01481646920758,0.00885893432985567,1.24259635420456,64.0311502222965,484.127186769329,101.440735076382,0.00750041584506322,1.39058768162858
7,7.056769,42,41.872337,5.8526,5.360109,128.519577,NaN,0.999902486801147,NaN,30.449526,400,399.76062,25,31.838018,9.409793,74.206978,49.971008,401.740173,399.146301,398.442352,7368.004883,13.250729,12.720158,12.867247,1.928244,1.882332,1.885838,60.868656,71.501785,29.159044,4.555573,71.567314,110.166611,125.861404,0.444184243679047,460.240936,430.981313286348,1.92380117166945,0.0392961932977845,1.01710375891553,-3.80073337223683,519.400816806234,2.01481364445676,0.00885876993508323,1.24260261454173,64.0318306830187,484.113682533554,101.431624515158,0.00749974649282324,1.39068719852548
7,7.054727,42,41.871151,5.8526,5.35798,128.505569,NaN,0.999749720096588,NaN,30.462179,400,399.754761,25,31.840631,9.391101,74.089516,49.971008,401.679504,398.989868,398.376801,7365.274414,13.25561,12.717787,12.858422,1.951455,1.900484,1.919641,60.880039,71.455765,29.162388,4.535161,71.501892,110.186317,125.85257,0.427400797605515,460.261414,430.98463868861,1.92384192795551,0.0393090187428258,1.01700537664376,-3.8095413227494,519.384537078707,2.01477572930684,0.00885844512065649,1.24263225365348,64.030524807395,484.128059758132,101.440811189236,0.00750056571932593,1.39057448166928
7,7.054091,42,41.874458,5.8526,5.358654,128.508072,NaN,1.000672,NaN,30.474548,400,399.867432,25,31.840714,9.36279,74.290054,49.971008,401.679504,398.989868,398.376801,7365.274414,13.25561,12.717787,12.858422,1.951455,1.900484,1.919641,60.880039,71.455765,29.162388,4.535161,71.501892,110.186317,125.85257,0.427400797605515,460.261414,430.98703415673,1.92385950609803,0.0393133326718469,1.01696640615588,-3.81228503549306,519.384505114073,2.0147683565305,0.00885767988943529,1.242658318365,64.0341659847941,484.137124840079,101.450541977881,0.00750026368610931,1.39055540056976
7,7.054265,42,41.873264,5.8526,5.364224,128.541229,NaN,0.999182283878326,NaN,30.455832,400,399.934967,25,31.830776,9.333016,74.627518,49.971008,402.084595,399.476959,398.829895,7366.265625,13.246611,12.711702,12.870569,1.976842,1.888122,1.929295,60.890385,71.289429,29.12993,4.556947,71.577644,110.163628,125.863525,0.408317506313324,460.407074,430.992230790142,1.92387570859158,0.0393135201072961,1.01694121242197,-3.81153437849667,519.426840430647,2.01487638683061,0.00885951294797535,1.24254765693087,64.0328513578671,484.142298765645,101.453103248901,0.00750071335041155,1.39050502576431
7,7.05476,42,41.873234,5.8526,5.370087,128.564682,NaN,0.998859107494354,NaN,30.458977,400,399.841797,25,31.831036,9.316826,75.05043,49.970299,401.643707,398.900116,398.317169,7366.466797,13.25969,12.72298,12.856244,1.890538,1.860893,1.876972,60.884945,71.374619,29.099079,4.573487,71.522316,110.150154,125.870186,0.437119096517563,450.283142,430.996862407972,1.92388535124396,0.03931168072577,1.016931743387,-3.80939896540156,519.456009572557,2.01494906670932,0.00886059270525625,1.24247771411785,64.0328183266238,484.145888443001,101.455655701652,0.00750086415787459,1.39048031057249
7,7.055468,42,41.875648,5.8526,5.372503,128.591217,NaN,0.999580502510071,NaN,30.459818,400,399.943146,25,31.834478,9.331913,74.989723,49.970299,401.643707,398.900116,398.317169,7366.466797,13.25969,12.72298,12.856244,1.890538,1.860893,1.876972,60.884945,71.374619,29.099079,4.573487,71.522316,110.150154,125.870186,0.437119096517563,450.283142,430.997416157566,1.9238773469222,0.0393076316690075,1.01695538170926,-3.80634487471775,519.486685931084,2.01502010319723,0.00886116299676086,1.24242341683334,64.0354761754556,484.144700616025,101.457145721073,0.00750032895507204,1.3905192932253
7,7.054154,42,41.875828,5.8526,5.374326,128.578384,NaN,0.99956750869751,NaN,30.473616,400,399.931183,25,31.833359,9.342897,74.68,49.970299,402.122864,399.56897,398.891724,7366.859863,13.27037,12.725609,12.899446,1.986445,1.942322,1.979203,60.903698,71.26017,29.078693,4.584573,71.589218,110.130157,125.87812,0.374726086854935,459.58252,431.002801958594,1.92391523032981,0.039316646060902,1.01687224386286,-3.81201324426985,519.470570758287,2.01497959222331,0.00886052878173165,1.24246330256922,64.0356743527598,484.159027220017,101.46762392256,0.00750087028717099,1.39042450984171
7,7.052667,42,41.87714,5.8526,5.38329,128.548676,NaN,0.999879539012909,NaN,30.496342,400,399.85791,25,31.824257,9.344574,74.523483,49.970299,402.122864,399.56897,398.891724,7366.859863,13.27037,12.725609,12.899446,1.986445,1.942322,1.979203,60.903698,71.26017,29.078693,4.584573,71.589218,110.130157,125.87812,0.374726086854935,459.58252,431.015912792343,1.92398329546031,0.0393284913377127,1.01673529179361,-3.81842887021025,519.432412211825,2.01488170919723,0.00885882232299402,1.24256477883476,64.0371188229319,484.185510474654,101.487945759367,0.00750167319757513,1.39026194894806
7,7.052667,42,41.87714,5.8526,5.39417,128.529114,NaN,0.999879539012909,NaN,30.499901,400,399.945099,25,31.812338,9.33674,74.604553,49.970299,401.507416,398.927521,398.292938,7368.00293,13.262467,12.711375,12.887719,1.953017,1.939677,1.957923,60.91407,71.447449,28.996784,4.647833,71.562141,110.057701,125.926666,0.385292500257492,458.093414,431.026974504519,1.92402300883223,0.0393310770752989,1.01666769126809,-3.81842887021025,519.408104591078,2.01482119564792,0.00885792832874787,1.24262291362003,64.0371188229319,484.200388822773,101.498647977796,0.00750227302783412,1.39016124375327
7,7.052624,42,41.878231,5.8526,5.401968,128.472031,NaN,1.000092,NaN,30.50041,400,399.899261,25,31.814068,9.336386,74.67276,49.970299,401.89566,399.257721,398.694031,7370.670898,13.269851,12.715604,12.89695,1.990246,1.946164,1.957304,60.907738,71.416336,29.02533,4.644976,71.572533,110.061523,125.927292,0.494784235954285,464.757568,431.035017790066,1.9240524917642,0.0393332112066926,1.01661693029926,-3.81861440791408,519.336130012521,2.01463959296731,0.00885502893709083,1.242803874025,64.0383199494372,484.21225321607,101.508241734548,0.00750253106694842,1.39009493612915
7,7.052651,42,41.879463,5.8526,5.422896,128.381973,NaN,0.999602556228638,NaN,30.527336,400,399.747314,25,31.818325,9.360885,74.861015,49.970299,401.89566,399.257721,398.694031,7370.670898,13.269851,12.715604,12.89695,1.990246,1.946164,1.957304,60.907738,71.416336,29.02533,4.644976,71.572533,110.061523,125.927292,0.494784235954285,464.757568,431.056219698468,1.92412822237199,0.0393380075391965,1.01648861105579,-3.81849790739778,519.223021226868,2.01435521549605,0.0088505832037937,1.243085228896,64.0396762761724,484.241551523596,101.530515289263,0.00750346336440098,1.38991259094859
7,7.053679,42,41.883335,5.8526,5.422896,128.381973,NaN,1.000701,NaN,30.527336,400,399.747314,25,31.818325,9.365946,75.124802,49.970299,401.586304,398.81958,398.330292,7368.137695,13.277367,12.705925,12.871917,1.939829,1.905894,1.884002,60.908337,71.380013,29.068457,4.666549,71.512848,110.113762,125.899086,0.399938017129898,451.679565,431.05345953599,1.92410379873114,0.0393312901766949,1.01654461805631,-3.81406250911601,519.219336925467,2.01433750570351,0.00884955392582464,1.24312458201979,64.0440574511803,484.235305609998,101.52977919376,0.00750242993904043,1.39000435130075
7,7.055068,42,41.884621,5.8526,5.431129,128.290833,NaN,0.999620676040649,NaN,30.564751,400,399.695679,25,31.817059,9.367264,75.480453,49.970299,401.530609,398.798706,398.205994,7372.543945,13.262801,12.725624,12.878744,1.94727,1.868837,1.864774,60.928246,71.617355,29.200468,4.625706,71.56015,110.21637,125.86042,0.353510051965714,451.121033,431.058099446476,1.92410084546745,0.0393241726137241,1.016569254517,-3.8080703211624,519.104801236306,2.01404939270172,0.00884504263679404,1.24341081719727,64.0453544199639,484.235163874955,101.530925194886,0.00750216464867115,1.3900217632978
7,7.055237,42,41.887043,5.8526,5.426278,128.207184,NaN,0.999887049198151,NaN,30.593134,400,399.73703,25,31.813198,9.366716,75.376404,49.970299,401.530609,398.798706,398.205994,7372.543945,13.262801,12.725624,12.878744,1.94727,1.868837,1.864774,60.928246,71.617355,29.200468,4.625706,71.56015,110.21637,125.86042,0.353510051965714,451.121033,431.052714210467,1.9240791288201,0.0393219165939084,1.01660854248486,-3.80734131101246,518.998471672136,2.01377915961577,0.00884057051411797,1.24368710441701,64.0480204516186,484.228844018793,101.528729108723,0.00750142110824176,1.39009548904874
7,7.055134,42,41.890305,5.8526,5.426218,128.170776,NaN,0.999812543392181,NaN,30.606489,400,399.649292,25,31.806431,9.367485,75.528755,49.978855,401.993225,399.34082,398.713348,7371.543945,13.259052,12.730365,12.871799,1.897937,1.818965,1.833162,60.941566,71.33477,29.258444,4.652496,71.491417,110.142227,125.920738,0.428316503763199,456.428528,431.05292978239,1.92408135654432,0.0393225750149548,1.0166033018129,-3.80778561739908,518.950078459951,2.01365139581578,0.00883803710980055,1.24383019506858,64.0517295061961,484.23212558229,101.534255254634,0.00750089509763353,1.39011503345151
7,7.054889,42,41.890965,5.8526,5.422461,128.222977,NaN,0.999372243881226,NaN,30.615482,400,399.750275,25,31.794121,9.360557,75.679558,49.978855,401.993225,399.34082,398.713348,7371.543945,13.259052,12.730365,12.871799,1.897937,1.818965,1.833162,60.941566,71.33477,29.258444,4.652496,71.491417,110.142227,125.920738,0.428316503763199,456.428528,431.049768260225,1.92407346597402,0.0393232826618991,1.01661325282141,-3.80884248243837,519.014374414401,2.01381014271235,0.00884025159064573,1.24367954655652,64.0524559278081,484.229664165531,101.533125072387,0.00750066272975951,1.39014012574918
7,7.056221,42,41.892879,5.8526,5.421077,128.304031,NaN,1.000321,NaN,30.640768,400,399.835266,25,31.79425,9.355709,75.73848,49.978855,401.4711,398.880981,398.203766,7374.308105,13.254295,12.742494,12.886807,1.832094,1.758263,1.802053,60.9431,71.288948,29.220335,4.670345,71.603516,110.140182,125.897583,0.375077277421951,452.966461,431.044784214355,1.92403677415154,0.0393142558530142,1.01669444679457,-3.80309692269543,519.113346859542,2.01405248661531,0.00884345243518577,1.24345529170116,64.0545624946615,484.217352029329,101.526126057093,0.00749978039226815,1.39024791249577
7,7.054181,42,41.893974,5.8526,5.422834,128.364914,NaN,0.99996030330658,NaN,30.628883,400,399.959778,25,31.804241,9.351403,75.900177,49.978855,402.205566,399.508545,398.975464,7373.606934,13.283278,12.733669,12.872651,1.839061,1.789608,1.846992,60.927448,71.523193,29.265276,4.632684,71.659752,110.148933,125.885895,0.427668958902359,460.986084,431.052048584617,1.92409164643679,0.0393279958725085,1.01657235616475,-3.81189676288085,519.188004387818,2.01423602804464,0.00884594659209405,1.24328382163672,64.0556490588008,484.238733075386,101.542568655244,0.00750042108475592,1.39011728963663
