P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.055617,42,41.895306,5.8526,5.422073,128.454514,NaN,0.999301314353943,NaN,30.61425,400,399.970062,25,31.806982,9.36376,76.135414,49.978855,401.519867,398.969849,398.283997,7366.043945,13.244957,12.713274,12.88865,1.864933,1.82554,1.834029,60.927418,71.351509,29.25094,4.636313,71.64975,110.162865,125.903999,0.439778417348862,466.651154,431.047418866325,1.9240547564574,0.0393184362021339,1.01665533935478,-3.80570216484398,519.298124036606,2.01450732298897,0.00884968963693267,1.24302937251375,64.0571150003093,484.22590982429,101.534636916511,0.0074996356418606,1.39022106760977
7,7.057691,42,41.8965,5.8526,5.432258,128.510208,NaN,1.000158,NaN,30.593616,400,399.978088,25,31.804516,9.385501,75.8144,49.978855,401.519867,398.969849,398.283997,7366.043945,13.244957,12.713274,12.88865,1.864933,1.82554,1.834029,60.927418,71.351509,29.25094,4.636313,71.64975,110.162865,125.903999,0.439778417348862,466.651154,431.052204405689,1.92404266662581,0.0393073158421161,1.01670518070354,-3.79675705525682,519.36621400299,2.01467422483034,0.00885191792596588,1.24287536793786,64.0585475751287,484.222275392065,101.533181312688,0.00749924833724347,1.39026093643588
7,7.058516,42,41.895248,5.8526,5.447258,128.521896,NaN,0.999408662319183,NaN,30.580317,400,399.992493,25,31.808376,9.369618,74.928886,49.978855,402.284851,399.590607,399.006714,7366.485352,13.273278,12.730556,12.880812,1.892984,1.859802,1.857211,60.923332,71.583221,29.251513,4.64628,71.708153,110.169525,125.906845,0.324697852134705,444.478485,431.065239607053,1.92407781660057,0.0393054940296896,1.01665708113657,-3.79319940432327,519.38193018105,2.01471611159763,0.00885278470342509,1.24282786161752,64.0571697239602,484.234506677179,101.540764569823,0.00749999375910288,1.39016217200552
7,7.058431,42,41.897442,5.8526,5.44544,128.527496,NaN,0.999060750007629,NaN,30.575626,400,399.96286,25,31.813274,9.359224,74.729286,49.978855,402.284851,399.590607,399.006714,7366.485352,13.273278,12.730556,12.880812,1.892984,1.859802,1.857211,60.923332,71.583221,29.251513,4.64628,71.708153,110.169525,125.906845,0.324697852134705,444.478485,431.063619506753,1.9240732005922,0.0393056170002465,1.01666372479691,-3.79356593562761,519.386805342308,2.01472341326787,0.00885245762811986,1.24283342127936,64.0595842416561,484.234422545521,101.542832920916,0.0074995477884173,1.39019081104226
7,7.059067,42,41.896683,5.8526,5.441152,128.539825,NaN,1.000056,NaN,30.553392,400,399.859131,25,31.819771,9.344059,74.768501,49.978855,401.573822,398.9888,398.383698,7365.228516,13.263219,12.725318,12.882864,1.790297,1.765741,1.734117,60.958057,71.581139,29.274843,4.648822,71.601624,110.236092,125.85981,0.377449750900269,467.845367,431.057552401627,1.92404245046954,0.0393004491317482,1.01672497665098,-3.79082350005564,519.402849081674,2.01476502728303,0.0088532226353766,1.2427890277082,64.0586304246159,484.22233163767,101.533399351371,0.00749921369075057,1.39026289760451
7,7.059067,42,41.896683,5.8526,5.438199,128.556793,NaN,1.000056,NaN,30.5399,400,399.90625,25,31.816751,9.335418,74.741661,49.97929,401.779022,399.215485,398.602753,7372.079102,13.273625,12.741883,12.906238,1.787198,1.731055,1.716164,60.950844,71.439133,29.290083,4.648374,71.577637,110.253906,125.862305,0.214476630091667,427.560364,431.054549985713,1.92403167327218,0.0392997479496897,1.01674330308003,-3.79082350005564,519.423936297556,2.01481752244025,0.00885399787897639,1.24273854532481,64.0586304246159,484.218293616536,101.53049487808,0.0074990509762541,1.39029022233871
7,7.059512,42,41.898308,5.8526,5.438199,128.556793,NaN,0.999289989471436,NaN,30.5399,400,399.90625,25,31.816751,9.341528,74.894165,49.97929,401.779022,399.215485,398.602753,7372.079102,13.273625,12.741883,12.906238,1.787198,1.731055,1.716164,60.950844,71.439133,29.290083,4.648374,71.577637,110.253906,125.862305,0.214476630091667,427.560364,431.053355096125,1.92402110691011,0.0392968449373622,1.01676755684079,-3.78890476877405,519.422392774113,2.0148100984607,0.00885356609958696,1.24275500281613,64.0604187241173,484.215553168482,101.530100704124,0.00749861279291052,1.39032956491069
7,7.060596,42,41.897911,5.8526,5.430015,128.541595,NaN,0.999518394470215,NaN,30.528059,400,399.745331,25,31.821049,9.359824,74.889297,49.97929,401.511292,398.963531,398.234619,7368.811523,13.257734,12.744853,12.891452,1.782021,1.725131,1.727649,60.973213,71.718925,29.311888,4.65379,71.544716,110.203369,125.901817,0.431705445051193,451.466492,431.04212234667,1.92396549699368,0.0392878316837037,1.01687749240958,-3.78423120876676,519.403882197415,2.01476489273939,0.00885297722129427,1.24279620109079,64.0599818343148,484.194419994082,101.514516053968,0.00749784127754612,1.3904675624157
7,7.058276,42,41.899628,5.8526,5.425146,128.531738,NaN,0.99924248456955,NaN,30.51967,400,399.619995,25,31.824017,9.35931,74.840759,49.97929,401.639038,399.02887,398.358246,7366.745117,13.275567,12.747491,12.889222,1.78385,1.739442,1.765277,60.96917,71.540375,29.281727,4.668377,71.577446,110.183754,125.921936,0.386788785457611,467.865845,431.043402339598,1.92400281654783,0.0393018092299265,1.01678122617343,-3.79423432484867,519.390000449299,2.0147265501013,0.0088520706698648,1.24284294279396,64.0618713295289,484.209689943972,101.527164615883,0.00749811032332823,1.39038614646077
7,7.058577,42,41.903263,5.8526,5.432795,128.543365,NaN,0.999266982078552,NaN,30.497063,400,399.699799,25,31.821722,9.361973,75.105682,49.97929,401.639038,399.02887,398.358246,7366.745117,13.275567,12.747491,12.889222,1.78385,1.739442,1.765277,60.96917,71.540375,29.281727,4.668377,71.577446,110.183754,125.921936,0.386788785457611,467.865845,431.05037124245,1.92402358595697,0.0393016616814339,1.01675014018426,-3.79293636626971,519.400997447346,2.01474591676897,0.00885163625184903,1.2428451570159,64.0659897786158,484.220197387441,101.538249282801,0.00749780067506567,1.3903615416434
7,7.058886,42,41.90456,5.8526,5.439621,128.561295,NaN,0.999051809310913,NaN,30.492363,400,399.891327,25,31.811378,9.345538,75.022293,49.97929,401.917572,399.311157,398.740875,7375.524414,13.302514,12.739606,12.900506,1.807958,1.78701,1.784674,60.974945,71.790672,29.220842,4.696149,71.57415,110.16304,125.942863,0.556071698665619,486.094818,431.056481776444,1.92404116083546,0.0393012664843399,1.01672461383279,-3.79160395402755,519.422049215769,2.01479546510101,0.00885211084650636,1.24280493049288,64.0674169170458,484.227755013409,101.5449435727,0.00749784363949273,1.3903269908693
7,7.060987,42,41.90625,5.8526,5.43753,128.539017,NaN,0.998389005661011,NaN,30.508509,400,399.848358,25,31.81147,9.342531,74.88131,49.97929,401.598236,398.931,398.410889,7380.239258,13.29073,12.732156,12.891366,1.773483,1.759045,1.769479,60.954659,71.468727,29.239664,4.678831,71.585251,110.287926,125.876389,0.453482151031494,475.89389,431.048714004017,1.92398364420321,0.0392870663108745,1.01685211890989,-3.78254558379899,519.392755609026,2.01471881716073,0.00885064422461815,1.24288837171358,64.0691579710738,484.207471232278,101.531995065526,0.00749668570891017,1.39048592288372
7,7.062428,42,41.907917,5.8526,5.433762,128.516663,NaN,0.999850630760193,NaN,30.510822,400,399.941284,25,31.821375,9.371243,74.694305,49.97929,401.598236,398.931,398.410889,7380.239258,13.29073,12.732156,12.891366,1.773483,1.759045,1.769479,60.954659,71.468727,29.239664,4.678831,71.585251,110.287926,125.876389,0.453482151031494,475.89389,431.041012251422,1.92393567950119,0.0392767775503763,1.01695412169785,-3.77633395448771,519.363387133418,2.01464202986275,0.00884918018558745,1.24297188195342,64.0711105749013,484.190749585072,101.521587624796,0.00749567597453149,1.39062052424806
7,7.062231,42,41.912006,5.8526,5.431032,128.499649,NaN,0.999592125415802,NaN,30.492645,400,400.04541,25,31.821968,9.378651,74.61306,49.97929,402.405426,399.678589,399.121399,7385.382813,13.307104,12.762644,12.89959,1.830292,1.820289,1.817696,60.983604,71.55088,29.256519,4.674185,71.695663,110.298904,125.86248,0.466420918703079,477.144592,431.03876509154,1.92393039057728,0.03927741349238,1.01696035157191,-3.77718309353634,519.338352081933,2.01457069283171,0.00884731702419088,1.24306410158622,64.0756092968544,484.191832783606,101.526334802687,0.0074948954844823,1.39066553258231
7,7.061864,42,41.910522,5.8526,5.427064,128.522049,NaN,1.000568,NaN,30.476229,400,399.965576,25,31.819132,9.369913,74.640221,49.97929,402.405426,399.678589,399.121399,7385.382813,13.307104,12.762644,12.89959,1.830292,1.820289,1.817696,60.983604,71.55088,29.256519,4.674185,71.695663,110.298904,125.86248,0.466420918703079,477.144592,431.035715579757,1.92392461841276,0.0392788637151961,1.01696500746818,-3.77876504000852,519.367606224354,2.01464679482059,0.00884873452460883,1.24298223636754,64.0739766423184,484.188557846966,101.522539690921,0.00749506262622938,1.39066872548762
7,7.063153,42,41.913177,5.8526,5.428544,128.564682,NaN,0.999566733837128,NaN,30.475729,400,399.90686,25,31.820538,9.359064,74.832008,49.97929,401.532898,398.894379,398.281403,7379.124023,13.283666,12.748333,12.893764,1.805496,1.765316,1.739867,61.045307,71.56678,29.31859,4.624312,71.681793,110.271713,125.874771,0.506520748138428,486.602844,431.033758175073,1.92389941923583,0.0392708138354083,1.01702613319224,-3.77320910473577,519.418073650522,2.01476658251537,0.00884997713365252,1.24288213182695,64.0768975625053,484.181106269849,101.5197582532,0.00749422738744964,1.39075322039894
7,7.064732,42,41.911678,5.8526,5.426735,128.583496,NaN,0.99901008605957,NaN,30.465702,400,399.92807,25,31.819921,9.345158,75.118912,49.979118,401.858307,399.227234,398.585297,7387.308594,13.297944,12.775529,12.910853,1.843785,1.774456,1.788286,61.093983,71.829979,29.39477,4.609844,71.679169,110.266098,125.884186,0.463142275810242,485.784241,431.027676337111,1.92385533151457,0.0392600971167694,1.01712357467838,-3.76640423770755,519.442880296479,2.01483163550197,0.00885123448322981,1.2428109658097,64.0752484448892,484.163464892927,101.505619055931,0.00749381872833279,1.3908536350875
7,7.058445,42,41.914642,5.8526,5.424732,128.60199,NaN,0.999604463577271,NaN,30.472256,400,399.759186,25,31.811176,9.32955,75.174286,49.979118,401.858307,399.227234,398.585297,7387.308594,13.297944,12.775529,12.910853,1.843785,1.774456,1.788286,61.093983,71.829979,29.39477,4.609844,71.679169,110.266098,125.884186,0.463142275810242,485.784241,431.04252750358,1.92399729190713,0.0393006081738783,1.0167930130539,-3.79350556554664,519.463049987032,2.01487531065586,0.00885129205322407,1.24278597552875,64.0783908385285,484.218875590384,101.548339627935,0.00749545361677462,1.39051609928004
7,7.052882,42,41.916241,5.8526,5.424365,128.598373,NaN,0.998975276947021,NaN,30.464062,400,399.650238,25,31.797729,9.336315,74.945663,49.979118,401.472778,398.990753,398.3862,7380.86084,13.283948,12.73928,12.919893,1.819796,1.767566,1.793455,61.096386,71.481979,29.374229,4.606281,71.59761,110.227516,125.91333,0.499226421117783,484.025513,431.057092715944,1.92412809430139,0.0393368469429085,1.01649209187611,-3.81750119453034,519.45703646123,2.01485681956215,0.00885070233207499,1.24281291552289,64.0801498753787,484.269088149589,101.586005654808,0.0074971537504873,1.39019682587856
7,7.052882,42,41.916241,5.8526,5.420123,128.596237,NaN,0.998975276947021,NaN,30.448601,400,399.797485,25,31.787872,9.346438,74.679367,49.979118,401.795288,399.165131,398.506378,7371.709473,13.264739,12.728145,12.871556,1.934154,1.908453,1.923764,61.111656,71.096031,29.309532,4.629277,71.555367,110.208076,125.943039,0.46169313788414,487.583954,431.052780700731,1.92411261531773,0.0393358390847866,1.0165183825979,-3.81750119453034,519.454381806058,2.01485021178871,0.00885060478820848,1.24281926771966,64.0801498753787,484.263287649647,101.58183328294,0.00749692014353711,1.39023604476388
7,7.050179,42,41.917549,5.8526,5.420123,128.596237,NaN,0.999875783920288,NaN,30.448601,400,399.797485,25,31.787872,9.331894,74.415207,49.979118,401.795288,399.165131,398.506378,7371.709473,13.264739,12.728145,12.871556,1.934154,1.908453,1.923764,61.111656,71.096031,29.309532,4.629277,71.555367,110.208076,125.943039,0.46169313788414,487.583954,431.060037899589,1.92417684354083,0.039353509415443,1.01637114399982,-3.82916557719119,519.453139737857,2.01484423860371,0.00885025753089259,1.24283250914564,64.0815887442812,484.288337272939,101.601121083745,0.00749766531202034,1.39008344581057
7,7.046847,42,41.919327,5.8526,5.410522,128.58992,NaN,1.000076,NaN,30.438541,400,399.827881,25,31.786184,9.339461,74.479614,49.979118,401.464447,398.889282,398.110016,7373.600586,13.247066,12.739126,12.884741,1.98563,1.918003,1.931179,61.152348,71.321724,29.289694,4.62753,71.512123,110.217056,125.962631,0.513009071350098,506.53772,431.059225523489,1.92422101079167,0.0393730276338102,1.01624912496133,-3.8435489729452,519.443600196031,2.01481657652164,0.00884949705575605,1.24286930272457,64.0836629227543,484.306222437399,101.615711899692,0.00749802715338883,1.38998534953214
7,7.042933,42,41.92276,5.8526,5.4051,128.577011,NaN,0.99904727935791,NaN,30.412529,400,399.670502,25,31.787374,9.339052,74.739395,49.979118,401.261505,398.746185,398.1026,7374.192383,13.27205,12.734551,12.902873,1.968304,1.889969,1.91689,61.188709,71.163025,29.255566,4.637093,71.426765,110.258118,125.9506,0.396464198827743,466.81366,431.064222880911,1.92429429081793,0.0393973716890862,1.01606958076359,-3.86045129233094,519.424295028598,2.0147609601887,0.00884799631271537,1.24294249435158,64.0874390514439,484.336260350781,101.640651691576,0.00749854466563313,1.38982642558862
7,7.043889,42,41.923733,5.8526,5.413319,128.578384,NaN,0.999842941761017,NaN,30.388651,400,399.665497,25,31.776459,9.345213,74.961349,49.979118,401.261505,398.746185,398.1026,7374.192383,13.27205,12.734551,12.902873,1.968304,1.889969,1.91689,61.188709,71.163025,29.255566,4.637093,71.426765,110.258118,125.9506,0.396464198827743,466.81366,431.070007921402,1.92430153831748,0.0393930624992241,1.01607082460148,-3.85632222085474,519.425077413413,2.01476076474359,0.00884780078198873,1.24294826155804,64.0883909456227,484.3397062631,101.644074287215,0.00749848729699652,1.38981559990008
7,7.045307,42,41.923763,5.8526,5.42117,128.583847,NaN,0.999431252479553,NaN,30.367302,400,399.75769,25,31.767563,9.36507,74.851944,49.979118,401.994598,399.49527,398.923676,7371.261719,13.296046,12.734762,12.919368,1.952309,1.906393,1.891334,61.208225,71.409531,29.238638,4.624257,71.391281,110.262939,125.945831,0.567475616931915,495.878052,431.074179438021,1.92429646272628,0.039385641431715,1.01609947517681,-3.85019850072666,519.431839102366,2.01477753004986,0.00884804229897197,1.24293229954404,64.0884239425496,484.337826460378,101.642750819062,0.00749840557134543,1.38982866741146
7,7.044748,42,41.924725,5.8526,5.4157,128.574432,NaN,0.999509871006012,NaN,30.367617,400,399.718536,25,31.765875,9.381768,74.453026,49.978233,402.191681,399.593109,398.935333,7366.190918,13.255229,12.714844,12.87956,2.037885,1.96513,1.980757,61.243713,71.459724,29.221546,4.624626,71.361084,110.308594,125.912788,0.53182578086853,478.420624,431.070121666625,1.92428979991803,0.0393880019274544,1.01610285539374,-3.85261246515023,519.419222993315,2.0147440068213,0.00884735703944048,1.24297007971162,64.0896003333294,484.336050622916,101.64240562905,0.0074981402049282,1.38985293734032
7,7.044689,42,41.925175,5.8526,5.401144,128.58873,NaN,0.999889492988586,NaN,30.370237,400,399.821167,25,31.770061,9.395864,74.214966,49.978233,402.191681,399.593109,398.935333,7366.190918,13.255229,12.714844,12.87956,2.037885,1.96513,1.980757,61.243713,71.459724,29.221546,4.624626,71.361084,110.308594,125.912788,0.53182578086853,478.420624,431.055489021496,1.92423810424539,0.0393849274882297,1.01618963375688,-3.85286725696869,519.436567299178,2.01478618962096,0.0088478905553155,1.24293206275876,64.0900952710788,484.317013218004,101.629145112592,0.00749728308606883,1.38998719759421
7,7.044421,42,41.925728,5.8526,5.390881,128.610931,NaN,0.99958610534668,NaN,30.38932,400,399.81366,25,31.770479,9.412439,73.985931,49.978233,401.903778,399.305359,398.667542,7368.569336,13.295859,12.754199,12.903079,1.959706,1.895923,1.934046,61.303001,71.203957,29.190359,4.664377,71.404289,110.290741,125.923813,0.315129727125168,442.423615,431.045779208994,1.92420703467254,0.0393842423303562,1.01623854270556,-3.85402463677877,519.463635825344,2.01485234823968,0.00884875752871865,1.24287159893408,64.0907034883033,484.305783691733,101.621602633817,0.00749671954973141,1.39007010460411
7,7.043503,42,41.924953,5.8526,5.395268,128.62262,NaN,0.999370932579041,NaN,30.39049,400,399.701508,25,31.774229,9.409242,74.028481,49.978233,401.903778,399.305359,398.667542,7368.569336,13.295859,12.754199,12.903079,1.959706,1.895923,1.934046,61.303001,71.203957,29.190359,4.664377,71.404289,110.290741,125.923813,0.315129727125168,442.423615,431.052702209958,1.9242448701072,0.0393912989606676,1.01616139593227,-3.85798934717616,519.478899320819,2.01489204615352,0.00884949689474917,1.24282899612094,64.0898511023619,484.319382485686,101.630634422269,0.00749742320798629,1.38996836355256
7,7.044127,42,41.925747,5.8526,5.402538,128.640945,NaN,0.999722361564636,NaN,30.408403,400,399.574738,25,31.786663,9.387932,74.811714,49.978233,401.277069,398.785431,398.053345,7368.773438,13.269506,12.746806,12.905705,1.94356,1.886068,1.924045,61.312626,71.258728,29.138893,4.679245,71.381638,110.318611,125.927414,0.356861174106598,434.391907,431.058414367224,1.92425655284506,0.0393889399802576,1.01615041212767,-3.85529433805902,519.50091999947,2.01494510481542,0.00885012276724653,1.24278256884429,64.0907243853364,484.324356271352,101.63498255029,0.00749746345470164,1.38994492575214
7,7.044127,42,41.925747,5.8526,5.418366,128.6754,NaN,0.999722361564636,NaN,30.425226,400,399.675659,25,31.80225,9.37534,75.147087,49.978233,401.449738,398.974701,398.382416,7370.177246,13.288101,12.723004,12.925935,2.026047,1.968101,1.941416,61.328358,71.371735,29.160738,4.67965,71.354874,110.248817,125.984261,0.18452014029026,408.621063,431.074497221695,1.9243142884438,0.0393927033707628,1.01605259886932,-3.85529433805902,519.543738310197,2.01505166887685,0.00885169552108826,1.24268027386275,64.0907243853364,484.34599515497,101.650551527301,0.00749833459121426,1.38979888772138
7,7.044911,42,41.928349,5.8526,5.444392,128.692764,NaN,0.999895334243774,NaN,30.467728,400,399.535889,25,31.81403,9.377813,74.948746,49.978233,401.449738,398.974701,398.382416,7370.177246,13.288101,12.723004,12.925935,2.026047,1.968101,1.941416,61.328358,71.371735,29.160738,4.67965,71.354874,110.248817,125.984261,0.18452014029026,408.621063,431.098835907348,1.92439056869121,0.0393937549245291,1.01593462420599,-3.85190855714296,519.562847281705,2.01509349147934,0.00885179742435534,1.2426550640612,64.0934678331215,484.376537123416,101.67505053461,0.00749903966224687,1.38962613973218
7,7.044523,42,41.928902,5.8526,5.444392,128.692764,NaN,0.999886572360992,NaN,30.467728,400,399.535889,25,31.81403,9.376057,74.693741,49.978233,401.169373,398.669983,398.059601,7373.635742,13.260967,12.706407,12.905285,2.039405,1.957432,1.955216,61.331936,71.328491,29.184914,4.670461,71.378899,110.176826,126.031136,0.254688441753388,423.657654,431.099876694685,1.92439979111063,0.0393962963488146,1.01591354130144,-3.85358413756228,519.562322652292,2.01509096778141,0.00885165066470662,1.24266065179875,64.0940760154162,484.380408630181,101.678372448553,0.00749908405115707,1.38960710185078
7,7.04646,42,41.930096,5.8526,5.461795,128.683792,NaN,1.000086,NaN,30.47069,400,399.381531,25,31.815546,9.364745,74.743042,49.978233,401.643372,399.101868,398.577301,7375.902344,13.272815,12.697455,12.901103,2.026241,1.93194,1.984898,61.291023,71.44471,29.178844,4.685704,71.350761,110.202652,126.017303,0.31718173623085,444.147461,431.112361403492,1.92441721544783,0.0393877473046095,1.01591150774211,-3.8452198871509,519.55004052205,2.01505777290003,0.0088509243500422,1.24269933151293,64.0955073912215,484.387835215998,101.684873894031,0.00749914235295937,1.3895722880462
7,7.045976,42,41.933815,5.8526,5.4675,128.607864,NaN,1.000549,NaN,30.478281,400,399.489929,25,31.818529,9.356331,74.912567,49.978233,401.643372,399.101868,398.577301,7375.902344,13.272815,12.697455,12.901103,2.026241,1.93194,1.984898,61.291023,71.44471,29.178844,4.685704,71.350761,110.202652,126.017303,0.31718173623085,444.147461,431.119454890379,1.92444951799701,0.0393922720435705,1.01585008771186,-3.84730970706784,519.452144804669,2.01480593716207,0.00884647175179798,1.24296259383189,64.0994789658261,484.402732469588,101.699198241186,0.00749899251484545,1.38951936721909
7,7.045877,42,41.935394,5.8526,5.466789,128.534714,NaN,0.999615550041199,NaN,30.491482,400,399.765686,25,31.823601,9.353148,74.997787,49.980488,402.260864,399.432465,398.980133,7376.146973,13.317824,12.721305,12.863048,2.020718,1.970539,2.018437,61.224609,71.359596,29.199278,4.647025,71.36985,110.37133,125.926964,0.383647501468659,451.118622,431.118998080101,1.92444927815387,0.0393927513709185,1.01584909110917,-3.84773718361851,519.359713536402,2.01457237266727,0.00884271258334608,1.24319665951947,64.1012153160958,484.40382663271,101.701515471835,0.00749871840309405,1.38953214040449
7,7.045625,42,41.937336,5.8526,5.469411,128.520187,NaN,0.998829245567322,NaN,30.48947,400,399.924683,25,31.825731,9.362,75.272697,49.980488,402.260864,399.432465,398.980133,7376.146973,13.317824,12.721305,12.863048,2.020718,1.970539,2.018437,61.224609,71.359596,29.199278,4.647025,71.36985,110.37133,125.926964,0.383647501468659,451.118622,431.122337290346,1.92446482608928,0.0393950246774238,1.01581926900451,-3.84882532627171,519.339807438299,2.01451854032387,0.00884153403342863,1.24325974473347,64.1034689533135,484.411111095516,101.708639299259,0.00749862028115252,1.38950784531007
7,7.04503,42,41.940536,5.8526,5.481028,128.543701,NaN,0.999376773834229,NaN,30.468418,400,400.150818,25,31.833996,9.367301,75.043648,49.980488,402.790649,399.756409,399.545502,7383.537598,13.348068,12.723593,12.853136,1.982988,1.952172,1.98036,61.232754,71.295815,29.226583,4.607419,71.356018,110.39386,125.916824,0.321379154920578,438.234406,431.135732575669,1.92452131590517,0.039401682066367,1.01571551579258,-3.85139466890826,519.365999738894,2.01457670319128,0.00884175938599841,1.24322197525694,64.1069874978066,484.434686961782,101.728706816344,0.00749892423896061,1.38938991139209
7,7.04602,42,41.9426,5.8526,5.493518,128.571594,NaN,0.99971067905426,NaN,30.449604,400,400.237,25,31.850637,9.353571,74.399208,49.980488,402.656738,399.727814,399.416534,7379.796875,13.342857,12.730532,12.867502,2.038036,1.97128,1.982876,61.235271,71.542198,29.187363,4.640061,71.432556,110.289185,126.004585,0.410195231437683,453.212006,431.145765276032,1.92454332339842,0.0393981657441891,1.01569243044261,-3.84711971893688,519.398714945243,2.01465360038867,0.00884248580594124,1.24315966086485,64.1092568360936,484.444484975987,101.737757993428,0.00749890265764028,1.38935028209253
7,7.046177,42,41.944103,5.8526,5.502877,128.594177,NaN,0.99965238571167,NaN,30.428246,400,400.222412,25,31.850693,9.336412,74.166077,49.980488,402.656738,399.727814,399.416534,7379.796875,13.342857,12.730532,12.867502,2.038036,1.97128,1.982876,61.235271,71.542198,29.187363,4.640061,71.432556,110.289185,126.004585,0.410195231437683,453.212006,431.154850192265,1.92457370707118,0.0393993609704014,1.01564344732454,-3.84644181410982,519.425360918235,2.01471661962549,0.00884311835534052,1.24310755477858,64.1109093023128,484.457002700455,101.74822354071,0.00749910348759112,1.3892852162808
7,7.046313,42,41.944225,5.8526,5.496975,128.604507,NaN,1.00061,NaN,30.42701,400,400.276611,25,31.839659,9.345991,74.104942,49.980488,402.781769,399.842133,399.557678,7380.298828,13.338595,12.736413,12.866928,1.947337,1.887341,1.876134,61.234806,71.178665,29.172657,4.642248,71.437187,110.294792,126.015038,0.368946135044098,446.970337,431.148491300097,1.92454896381004,0.039397068349231,1.01568707332675,-3.84585459368969,519.438086197423,2.01474802575152,0.00884355759637926,1.24307800754718,64.1110434323911,484.447818063352,101.741730786821,0.0074987094210763,1.38934856826316
7,7.045804,42,41.946056,5.8526,5.492019,128.614639,NaN,1.000516,NaN,30.418491,400,400.35553,25,31.829123,9.370045,74.092438,49.980488,402.049835,399.082581,398.764679,7379.677734,13.322101,12.724646,12.856149,1.977927,1.911619,1.902812,61.222054,71.155151,29.168079,4.62917,71.432243,110.29451,126.019028,0.432868182659149,452.917053,431.144821636954,1.92454299097541,0.0393992241486639,1.01568993066669,-3.84805239651666,519.44894219417,2.01477101647551,0.00884353464175859,1.24306636728282,64.1130564425488,484.446951869431,101.742880566502,0.00749830578074284,1.38937773879666
7,7.043865,42,41.946587,5.8526,5.488061,128.65477,NaN,1.001104,NaN,30.379265,400,400.237427,25,31.820528,9.385655,73.987137,49.980488,402.049835,399.082581,398.764679,7379.677734,13.322101,12.724646,12.856149,1.977927,1.911619,1.902812,61.222054,71.155151,29.168079,4.62917,71.432243,110.29451,126.019028,0.432868182659149,452.917053,431.145998183147,1.92457463465416,0.0394109854521791,1.01560912210833,-3.85642587436018,519.498321267367,2.01489274693498,0.00884522552881904,1.24295229892808,64.1135221020546,484.459213176095,101.75222006115,0.00749869207243291,1.3893020060656
7,7.043865,42,41.946587,5.8526,5.477973,128.702744,NaN,1.001104,NaN,30.345301,400,400.081665,25,31.816948,9.383071,74.074928,49.980488,402.004547,399.095154,398.748566,7376.021484,13.313962,12.713793,12.855756,2.021493,1.941918,1.962552,61.174812,71.15799,29.183287,4.587268,71.494301,110.273041,126.019867,0.526404917240143,456.912415,431.135752405714,1.92453786306999,0.0394085882301198,1.01567110667059,-3.85642587436018,519.557947240701,2.01504113346142,0.00884741463971631,1.24280975568225,64.1135221020546,484.445427610939,101.742297736893,0.0074981375172323,1.3893947663217
7,7.044136,42,41.947285,5.8526,5.477973,128.702744,NaN,1.000395,NaN,30.345301,400,400.081665,25,31.816948,9.367963,74.551567,49.980488,402.156555,399.270599,398.91864,7385.658203,13.326954,12.72188,12.881268,2.014262,1.94266,1.975047,61.139248,71.386292,29.193024,4.560759,71.377579,110.361244,125.967163,0.262566030025482,438.33194,431.135025989542,1.92453142306745,0.039406812650058,1.01568580570722,-3.85525546906086,519.557285033837,2.01503794883729,0.00884722955485281,1.24281681004244,64.1142894643181,484.443536667988,101.741612741862,0.00749792087428463,1.38941639169702
7,7.043326,42,41.947109,5.8526,5.467972,128.733688,NaN,0.999639809131622,NaN,30.326279,400,400.171234,25,31.822052,9.356285,75.063011,49.980488,402.156555,399.270599,398.91864,7385.658203,13.326954,12.72188,12.881268,2.014262,1.94266,1.975047,61.139248,71.386292,29.193024,4.560759,71.377579,110.361244,125.967163,0.262566030025482,438.33194,431.127039419453,1.92451421522728,0.0394097432910844,1.01570335693695,-3.85875382978696,519.595908256589,2.01513444551286,0.00884868791985156,1.24272322685101,64.1140959757315,484.436953674421,101.73670440614,0.00749769149830201,1.38945846073788
7,7.042808,42,41.949883,5.8526,5.453211,128.74649,NaN,0.999714374542236,NaN,30.349337,400,400.148895,25,31.821484,9.355522,75.283844,49.979301,401.823456,398.878876,398.523651,7382.350586,13.330212,12.736287,12.866478,1.896689,1.861784,1.875926,61.129955,71.375145,29.173862,4.58071,71.472717,110.314545,125.996834,0.389482498168945,449.09259,431.113435070021,1.92447271311633,0.039409629396677,1.01576606484468,-3.86099121275066,519.609186802428,2.01516137810248,0.0088485363175646,1.24271328765397,64.1172636197525,484.423474936876,101.729690832508,0.00749659068186595,1.38958459536209
7,7.04188,42,41.950058,5.8526,5.439081,128.749405,NaN,1.000699,NaN,30.364384,400,400.009552,25,31.827999,9.372232,75.283287,49.979301,402.378357,399.4646,399.134338,7377.839355,13.333722,12.724148,12.870167,1.969456,1.933629,1.919208,61.14608,71.24202,29.193058,4.574611,71.409607,110.289825,126.030128,0.400897860527039,447.362762,431.101570897331,1.92444325530493,0.0394123527549374,1.0158026774671,-3.86499980880825,519.612643351875,2.01516959337038,0.00884862287587859,1.24270641461672,64.117455996467,484.41256310164,101.722007962766,0.00749611648635972,1.38966033588291
7,7.042835,42,41.952927,5.8526,5.429188,128.752716,NaN,0.999726057052612,NaN,30.381351,400,400.021545,25,31.840023,9.384749,75.239624,49.979301,402.378357,399.4646,399.134338,7377.839355,13.333722,12.724148,12.870167,1.969456,1.933629,1.919208,61.14608,71.24202,29.193058,4.574611,71.409607,110.289825,126.030128,0.400897860527039,447.362762,431.088959104551,1.92438447499679,0.0394037414419703,1.01591555014693,-3.86087458932604,519.61403741719,2.01516674561194,0.00884801323042337,1.2427255684087,64.120491721523,484.392678786231,101.7104792328,0.00749473900629884,1.38983095716908
7,7.04241,42,41.953575,5.8526,5.425357,128.754562,NaN,0.999791324138641,NaN,30.410547,400,400.10614,25,31.842106,9.380903,75.094803,49.979301,401.84433,398.923187,398.545959,7380.611816,13.339075,12.740661,12.877354,1.947128,1.901192,1.874743,61.131229,71.328934,29.20887,4.564177,71.389366,110.297859,126.051506,0.351201802492142,450.65152,431.086207419809,1.92438060897466,0.0394056158389193,1.01591607454656,-3.86271036769011,519.615717024121,2.01516949815859,0.00884792563300982,1.24272663931276,64.1212040225903,484.391715220777,101.710413680016,0.00749456981026615,1.38984572178311
7,7.044575,42,41.958172,5.8526,5.416735,128.739105,NaN,0.999556362628937,NaN,30.440935,400,400.154144,25,31.846016,9.361712,74.928833,49.979301,401.84433,398.923187,398.545959,7380.611816,13.339075,12.740661,12.877354,1.947128,1.901192,1.874743,61.131229,71.328934,29.20887,4.564177,71.389366,110.297859,126.051506,0.351201802492142,450.65152,431.071637650771,1.9242976881987,0.0393893810878261,1.0160870473256,-3.85335957117843,519.592147986457,2.0151007342753,0.00884600209796672,1.24281890005271,64.126256910473,484.364076929136,101.694983159372,0.00749253286646099,1.39009083789949
7,7.045262,42,41.959476,5.8526,5.402351,128.712952,NaN,0.999867260456085,NaN,30.468773,400,400.196625,25,31.843653,9.353726,74.862976,49.979301,402.696747,399.743011,399.457123,7377.285645,13.359237,12.735807,12.87178,2.011343,1.944309,1.941706,61.148113,71.327118,29.229908,4.570813,71.419029,110.299278,126.04129,0.316319465637207,439.9823,431.055177184444,1.92422888335868,0.0393814619911679,1.0162133696169,-3.85039282164718,519.558406426616,2.01501390406958,0.00884446357712786,1.24290971176267,64.1278081400908,484.339263295825,101.678397484908,0.00749127232321282,1.39027503187894
7,7.046092,42,41.962952,5.8526,5.387014,128.727249,NaN,1.000069,NaN,30.487707,400,400.210785,25,31.848701,9.352542,74.803864,49.979301,401.866638,398.963928,398.62738,7384.131836,13.358901,12.743293,12.885744,1.976906,1.894624,1.925524,61.130703,71.27742,29.199715,4.583638,71.426544,110.282974,126.077721,0.381603598594666,450.454132,431.037361644458,1.92415319056754,0.0393723809132746,1.01635354817036,-3.8468088312319,519.572878774915,2.01504226661632,0.00884419459201689,1.24290238169748,64.1315104398526,484.313495726454,101.663233363035,0.00748953655424118,1.39049356190671
7,7.047043,42,41.963257,5.8526,5.375902,128.810928,NaN,1.000266,NaN,30.489983,400,400.225433,25,31.858614,9.345976,74.959084,49.979301,401.866638,398.963928,398.62738,7384.131836,13.358901,12.743293,12.885744,1.976906,1.894624,1.925524,61.130703,71.27742,29.199715,4.583638,71.426544,110.282974,126.077721,0.381603598594666,450.454132,431.023512707384,1.92409002776006,0.0393635138215211,1.01647429987611,-3.84270274833722,519.676584158786,2.01529962085169,0.00884792956245548,1.24265739468886,64.1318456370607,484.290050410376,101.646668819214,0.00748853203841339,1.39065602993278
7,7.047801,42,41.968208,5.8526,5.366374,128.84726,NaN,0.99993371963501,NaN,30.476391,400,400.111542,25,31.866966,9.346594,75.312088,49.979301,402.422363,399.416595,399.086731,7389.435547,13.349722,12.746237,12.875494,2.015688,1.944678,1.990752,61.133663,71.503319,29.200289,4.577195,71.484894,110.349426,126.030746,0.337060272693634,440.528809,431.011790614074,1.92403722898902,0.0393562879378031,1.01657480403841,-3.83943027186928,519.717039910661,2.01538936446599,0.0088482737443966,1.24259983845527,64.1372865277572,484.273968949546,101.639904826279,0.00748688963029783,1.39082814728313
7,7.047801,42,41.968208,5.8526,5.358926,128.830353,NaN,0.99993371963501,NaN,30.479038,400,400.130005,25,31.869827,9.363921,75.765038,49.979301,401.887421,398.960571,398.598541,7383.74707,13.33696,12.731867,12.87217,1.970983,1.915246,1.96847,61.15942,71.315239,29.143673,4.581175,71.511238,110.335747,126.069992,0.357903867959976,445.056305,431.004218992633,1.92401004307325,0.0393545168289618,1.01662107611436,-3.83943027186928,519.696030852533,2.01533710167211,0.00884750311701003,1.24264984202597,64.1372865277572,484.263780042982,101.63257922398,0.00748647975223526,1.39089713993653
7,7.048056,42,41.971478,5.8526,5.358926,128.830353,NaN,0.999429762363434,NaN,30.479038,400,400.130005,25,31.869827,9.37162,75.575829,49.979301,401.887421,398.960571,398.598541,7383.74707,13.33696,12.731867,12.87217,1.970983,1.915246,1.96847,61.15942,71.315239,29.143673,4.581175,71.511238,110.335747,126.069992,0.357903867959976,445.056305,431.003533649762,1.92400397913196,0.039352848431003,1.01663499935389,-3.83832943268516,519.692932241544,2.01532219645893,0.00884663675759841,1.24268281421773,64.1408797833106,484.263955344306,101.635875282294,0.00748582950853082,1.39093775635207
7,7.046644,42,41.974457,5.8526,5.346984,128.825424,NaN,0.999464333057404,NaN,30.490582,400,400.092621,25,31.868946,9.376587,75.315849,49.987938,401.945587,398.942932,398.53183,7392.706055,13.349127,12.761914,12.872399,1.918143,1.888029,1.905361,61.154194,71.397781,29.143026,4.575182,71.506195,110.312973,126.084221,0.387866526842117,448.842194,430.995188257092,1.92399396732189,0.0393592480167052,1.01663212153015,-3.84442543866021,519.683983947945,2.0152933800588,0.00884562294809699,1.24272744540453,64.1441530617028,484.2624329792,101.637668660802,0.00748516956550134,1.39098615154947
7,7.047475,42,41.975452,5.8526,5.336956,128.829239,NaN,0.99968022108078,NaN,30.487436,400,399.925537,25,31.865171,9.370652,75.27916,49.987938,401.945587,398.942932,398.53183,7392.706055,13.349127,12.761914,12.872399,1.918143,1.888029,1.905361,61.154194,71.397781,29.143026,4.575182,71.506195,110.312973,126.084221,0.387866526842117,448.842194,430.982758866568,1.92393759291737,0.0393514247820278,1.01673990650776,-3.84083766313347,519.687782036514,2.01530063905904,0.00884553328337274,1.24272618614141,64.1452463073848,484.242049657827,101.623980199692,0.00748414973025651,1.39113699519883
7,7.047222,42,41.979389,5.8526,5.328096,128.832382,NaN,1.000293,NaN,30.498075,400,399.921753,25,31.863577,9.361864,75.294487,49.987938,402.085205,399.132294,398.766663,7388.908203,13.341231,12.739295,12.870729,1.976867,1.918738,1.926153,61.122852,71.444168,29.196344,4.549553,71.498024,110.360649,126.055115,0.31783401966095,440.159271,430.974430676507,1.92391126234346,0.039350972770444,1.016781238332,-3.84192993632951,519.68795713729,2.01529241177921,0.00884463382961827,1.24275658549529,64.149571824912,484.23512795674,101.622821811927,0.00748308033736652,1.39123427059551
7,7.047787,42,41.980118,5.8526,5.317019,128.817429,NaN,0.999796688556671,NaN,30.50507,400,400.138062,25,31.861774,9.351706,75.230461,49.987938,401.898712,399.048157,398.607605,7385.380859,13.342638,12.748554,12.87245,1.95554,1.892592,1.921211,61.134117,71.519867,29.226532,4.52704,71.505943,110.402359,126.044403,0.507696568965912,458.412354,430.96164764877,1.92385737488336,0.0393446410509186,1.01688116490295,-3.8394907109701,519.668682931843,2.01524285906558,0.00884375924824984,1.24280822618941,64.150372726859,484.215478246037,101.609405424454,0.00748214354072601,1.39137687575679
7,7.048009,42,41.981564,5.8526,5.299213,128.785324,NaN,1.000573,NaN,30.49674,400,400.267029,25,31.86109,9.348531,75.027573,49.987938,401.898712,399.048157,398.607605,7385.380859,13.342638,12.748554,12.87245,1.95554,1.892592,1.921211,61.134117,71.519867,29.226532,4.52704,71.505943,110.402359,126.044403,0.507696568965912,458.412354,430.942942698709,1.9237870650707,0.0393389526685328,1.01700441450415,-3.83853233019403,519.627410070166,2.0151369966695,0.00884191290060821,1.24291800296778,64.151961311647,484.190211395839,101.592649286392,0.00748083678983577,1.39156688317581
7,7.048279,42,41.984459,5.8526,5.289637,128.674011,NaN,0.999586999416351,NaN,30.508698,400,400.337097,25,31.863771,9.340815,75.086304,49.987938,402.639038,399.789856,399.389343,7381.100586,13.34807,12.74273,12.862583,2.00842,1.958599,1.993618,61.129066,71.484802,29.251537,4.506212,71.447937,110.416412,126.040108,0.419189363718033,451.411102,430.932476888153,1.9237456639628,0.0393349081767156,1.01707902265438,-3.83736676275169,519.486290635087,2.01477948088367,0.00883607058007602,1.24327826578683,64.155141635062,484.176862315169,101.585864552684,0.00747971850461834,1.39169460818604
7,7.049299,42,41.983662,5.8526,5.286758,128.526382,NaN,0.99934047460556,NaN,30.519981,400,400.414459,25,31.867647,9.333031,75.383446,49.987938,402.114929,399.307892,398.825012,7387.195801,13.350823,12.75034,12.879601,1.99692,1.972967,1.972357,61.109943,71.546097,29.24423,4.507841,71.455315,110.449257,126.036942,0.395229816436768,452.01062,430.926803149963,1.92371087877976,0.039327552456308,1.01715291878854,-3.83296381297828,519.303471923472,2.01432617745687,0.00882954480692705,1.24371143575836,64.1542661037756,484.163231126463,101.575297152826,0.00747933022027861,1.39177703209124
7,7.049025,42,41.984192,5.8526,5.278489,128.420715,NaN,0.999886989593506,NaN,30.499622,400,400.480591,25,31.859446,9.333878,75.561676,49.987938,402.114929,399.307892,398.825012,7387.195801,13.350823,12.75034,12.879601,1.99692,1.972967,1.972357,61.109943,71.546097,29.24423,4.507841,71.455315,110.449257,126.036942,0.395229816436768,452.01062,430.919129767483,1.92368718970962,0.0393273767451707,1.01718962174926,-3.83414651875927,519.171531438186,2.01399649479359,0.00882457932007379,1.24403422020918,64.1548483281871,484.15475069158,101.569718144527,0.00747888267706894,1.39184146472485
7,7.042834,42,41.983166,5.8526,5.269001,128.40004,NaN,0.999508261680603,NaN,30.495813,400,400.296021,25,31.851694,9.333429,75.39518,49.987938,402.236115,399.591553,399.061401,7391.72998,13.336874,12.766221,12.913223,1.978803,1.921628,1.908672,61.145821,71.131332,29.231829,4.493922,71.523064,110.414757,126.054085,0.46173357963562,457.709351,430.926145876885,1.92379987955454,0.0393656377563223,1.01690958661332,-3.86087890870272,519.146787182631,2.01393712915498,0.0088239063115017,1.24408602845462,64.1537212238605,484.196211989479,101.598515011201,0.00748075644103475,1.39154664081513
7,7.038754,42,41.982224,5.8526,5.258547,128.460526,NaN,1.000333,NaN,30.505859,400,400.284332,25,31.848988,9.339345,75.38472,49.99831,401.580902,399.006592,398.492767,7390.367188,13.319153,12.750361,12.924138,1.925885,1.841045,1.852913,61.159988,71.215515,29.249514,4.486243,71.507042,110.388741,126.071365,0.252603530883789,432.211853,430.926497891422,1.92385884984462,0.039389888766729,1.01675130783968,-3.8785058461782,519.222927701975,2.01412880159694,0.0088269183264267,1.24389446691294,64.1526863761372,484.217606706964,101.612977215476,0.00748180615631808,1.39138937647532
7,7.038045,42,41.981171,5.8526,5.247368,128.535355,NaN,1.000262,NaN,30.500191,400,400.261353,25,31.858152,9.355974,75.616776,49.99831,401.580902,399.006592,398.492767,7390.367188,13.319153,12.750361,12.924138,1.925885,1.841045,1.852913,61.159988,71.215515,29.249514,4.486243,71.507042,110.388741,126.071365,0.252603530883789,432.211853,430.917039982454,1.92383490938266,0.039391875896129,1.01678222050548,-3.8815697474447,519.31699971395,2.01436533133361,0.00883061364755481,1.2436592531039,64.1515295640252,484.207846980848,101.604941929483,0.0074816250886586,1.39144213251623
7,7.038045,42,41.981171,5.8526,5.239799,128.573502,NaN,1.000262,NaN,30.483839,400,400.142426,25,31.874483,9.361986,75.462379,49.99831,402.105499,399.449066,398.910065,7396.25293,13.34012,12.773048,12.923196,1.952221,1.886932,1.924601,61.156361,71.299675,29.260744,4.479828,71.369064,110.381088,126.086769,0.484615504741669,461.742065,430.909343778992,1.92380726433651,0.0393900729399506,1.01682947983623,-3.8815697474447,519.364439404793,2.01448342734537,0.00883235489035238,1.2435450557653,64.1515295640252,484.197486966743,101.597496594823,0.00748120837158972,1.39151245458663
7,7.035392,42,41.979561,5.8526,5.239799,128.573502,NaN,0.999690234661102,NaN,30.483839,400,400.142426,25,31.874483,9.366915,74.757446,49.99831,401.924255,399.215546,398.70575,7393.723633,13.325284,12.758373,12.900922,1.96577,1.918014,1.936189,61.169838,71.275703,29.229296,4.496341,71.43399,110.306633,126.116112,0.489700168371201,462.412567,430.916486457719,1.92387046770745,0.0394074791695502,1.01668407063696,-3.89303660242473,519.365969317921,2.01449077557508,0.00883278103305556,1.24352872420802,64.1497607905142,484.21996815906,101.612092336776,0.0074824360221605,1.39133928869136
7,7.030723,42,41.979511,5.8526,5.231875,128.594559,NaN,0.999760508537292,NaN,30.469187,400,400.006592,25,31.893509,9.366491,74.665802,49.99831,401.924255,399.215546,398.70575,7393.723633,13.325284,12.758373,12.900922,1.96577,1.918014,1.936189,61.169838,71.275703,29.229296,4.496341,71.43399,110.306633,126.116112,0.489700168371201,462.412567,430.920999642776,1.92395279679979,0.0394362547198838,1.0164776901214,-3.91322500975019,519.392201141216,2.01455618200732,0.00883375528694245,1.24346526146227,64.1497058587217,484.250785474525,101.634194918635,0.0074836855865897,1.39112968746559
7,7.030535,42,41.980129,5.8526,5.228145,128.634384,NaN,0.999419152736664,NaN,30.47452,400,400.110229,25,31.89994,9.376711,74.866142,49.99831,402.002319,399.313507,398.725525,7388.904297,13.315069,12.764794,12.895639,2.020155,1.966533,1.961141,61.180111,71.092278,29.232462,4.471159,71.394592,110.292221,126.125778,0.361174255609512,452.846069,430.91771422289,1.92394365815854,0.0394366011458911,1.01649063129457,-3.9140381202655,519.441132901649,2.01467661521325,0.00883540895388296,1.24335259594352,64.1503848117069,484.247822947339,101.63266446336,0.00748344228129637,1.39115766892437
7,7.029161,42,41.978535,5.8526,5.2242,128.692017,NaN,1.001073,NaN,30.4669,400,400.127838,25,31.898865,9.378069,74.472595,49.99831,402.350494,399.642456,399.15152,7390.179688,13.318061,12.740015,12.891509,2.056183,1.981353,1.962123,61.151451,71.15802,29.249319,4.462264,71.358452,110.32132,126.114075,0.419706076383591,452.173126,430.917402969232,1.9239620070392,0.039444692337235,1.01643994681679,-3.91998124694027,519.514298873788,2.01486221035966,0.00883846011543483,1.24316468553231,64.1486335788247,484.25350690905,101.635205065406,0.00748399112682627,1.39109876512589
7,7.030357,42,41.97731,5.8526,5.225629,128.716888,NaN,1.001087,NaN,30.465485,400,400.132904,25,31.898298,9.389223,74.155731,49.99831,402.350494,399.642456,399.15152,7390.179688,13.318061,12.740015,12.891509,2.056183,1.981353,1.962123,61.151451,71.15802,29.249319,4.462264,71.358452,110.32132,126.114075,0.419706076383591,452.173126,430.915635897744,1.92393871396728,0.0394371712489009,1.01649655815744,-3.91480799540017,519.54637896739,2.01494473500043,0.00883991882066571,1.24307829642673,64.147287705252,484.243860325938,101.627083105688,0.00748384924520431,1.39114848166278
7,7.028474,42,41.975304,5.8526,5.226656,128.725952,NaN,1.000477,NaN,30.463341,400,400.25531,25,31.887991,9.405586,74.178177,49.99831,402.044495,399.256775,398.721954,7387.585938,13.316875,12.750029,12.87301,2.035536,1.965239,1.993652,61.152927,71.21254,29.248058,4.452661,71.354828,110.332283,126.09864,0.337358355522156,447.06424,430.921748543691,1.92398735266738,0.0394497949375867,1.01638702743883,-3.92295314012063,519.559549169557,2.01498191999016,0.00884086339688277,1.24303106970777,64.1450836953733,484.26058787312,101.637163275979,0.00748492514113709,1.39100947898529
7,7.028395,42,41.973606,5.8526,5.227635,128.764954,NaN,1.000906,NaN,30.456715,400,400.461578,25,31.881203,9.388381,74.234894,49.99831,402.044495,399.256775,398.721954,7387.585938,13.316875,12.750029,12.87301,2.035536,1.965239,1.993652,61.152927,71.21254,29.248058,4.452661,71.354828,110.332283,126.09864,0.337358355522156,447.06424,430.92295622088,1.92399281049166,0.0394505478257966,1.01637660671352,-3.92329490030113,519.609637784972,2.01511028666587,0.00884309162012606,1.24289808587261,64.1432180167391,484.26136242155,101.636074060836,0.00748529752423295,1.39098252416803
7,7.02885,42,41.973061,5.8526,5.22365,128.836166,NaN,0.999992907047272,NaN,30.43552,400,400.313965,25,31.870104,9.380406,74.487633,50.000389,402.535522,399.808624,399.272278,7392.099609,13.304555,12.733584,12.88962,2.031179,1.953371,2.006155,61.19138,71.216118,29.201605,4.464814,71.31855,110.336517,126.098022,0.462128341197967,467.662323,430.917681114329,1.92396741309433,0.0394466059540377,1.01642633824902,-3.92132657455255,519.698655942612,2.01533295136125,0.00884648235565285,1.24268157449004,64.142619183811,484.251435988137,101.628409594215,0.00748500776273141,1.39104280775818
7,7.029555,42,41.974018,5.8526,5.217747,128.917419,NaN,0.999581933021545,NaN,30.419241,400,400.217682,25,31.86957,9.366516,74.720245,50.000389,401.744965,399.135681,398.595795,7373.825195,13.301072,12.725584,12.899691,1.968391,1.905654,1.919471,61.162861,71.064835,29.222679,4.439882,71.328598,110.478569,126.018074,0.381362080574036,458.395538,430.909782984751,1.92392905093063,0.039440563770571,1.01650174105059,-3.91827694165374,519.798711765611,2.01557972359655,0.00884993138453836,1.24245116341613,64.1436707080015,484.237775128119,101.619517204812,0.00748426593087221,1.39114763219115
7,7.0272,42,41.974998,5.8526,5.217747,128.917419,NaN,0.999803900718689,NaN,30.419241,400,400.217682,25,31.86957,9.36838,75.322144,50.000389,401.744965,399.135681,398.595795,7373.825195,13.301072,12.725584,12.899691,1.968391,1.905654,1.919471,61.162861,71.064835,29.222679,4.439882,71.328598,110.478569,126.018074,0.381362080574036,458.395538,430.916122982169,1.92398519994078,0.0394560496725481,1.01637272672056,-3.92846491860695,519.797783958596,2.01557525895335,0.00884967175669464,1.24246102691102,64.1447474824823,484.259552021158,101.636121963439,0.00748494496736655,1.39101258442049
7,7.025446,42,41.975372,5.8526,5.221078,128.927628,NaN,1.001185,NaN,30.422035,400,400.179504,25,31.87566,9.367798,75.595215,50.000389,402.227905,399.467499,398.876862,7376.454102,13.310899,12.757601,12.880595,1.958286,1.920413,1.926264,61.170677,71.324448,29.219286,4.411356,71.250061,110.514275,125.998787,0.282234966754913,438.994019,430.924229593866,1.92403918677918,0.0394683844752446,1.01625595161562,-3.93605458624126,519.810114044775,2.01560510208092,0.00885003775738005,1.24243467975429,64.1451584090619,484.280065896275,101.65123264713,0.00748569491120551,1.39087843321366
7,7.025446,42,41.975372,5.8526,5.221746,128.889099,NaN,1.001185,NaN,30.420866,400,400.038147,25,31.870983,9.383422,75.608131,50.000389,401.902985,399.136597,398.561951,7375.316406,13.294379,12.74087,12.869821,1.960224,1.904648,1.91111,61.154594,71.199928,29.152657,4.446727,71.276947,110.419495,126.060234,0.45757657289505,456.78244,430.924908451454,1.92404162545484,0.0394685437728563,1.01625179651749,-3.93605458624126,519.762242089093,2.01548603490038,0.00884828239822487,1.24254838403677,64.1451584090619,484.280979915661,101.651889801196,0.00748573167341397,1.39087224495301
7,7.025593,42,41.972191,5.8526,5.210383,128.820389,NaN,0.999616980552673,NaN,30.417984,400,400.134125,25,31.873001,9.363399,75.744591,50.000389,401.902985,399.136597,398.561951,7375.316406,13.294379,12.74087,12.869821,1.960224,1.904648,1.91111,61.154594,71.199928,29.152657,4.446727,71.276947,110.419495,126.060234,0.45757657289505,456.78244,430.91296464513,1.9239966344574,0.0394648665413653,1.01633055786111,-3.93541845298506,519.679874291957,2.01528814290031,0.00884599369489282,1.24271949751996,64.1416632347663,484.261736398472,101.634971201177,0.00748559694700297,1.39096190111162
