P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.024582,42,41.973515,5.8526,5.202901,128.774673,NaN,0.999893069267273,NaN,30.423946,400,400.149445,25,31.889429,9.360257,75.77578,50.000389,402.015442,399.216705,398.723145,7377.567871,13.312555,12.736708,12.877589,1.969628,1.910312,1.952448,61.133114,70.980194,29.120211,4.460989,71.293602,110.366165,126.098305,0.363609373569489,451.773468,430.908082319338,1.92399342928278,0.0394697360059899,1.01632176168674,-3.93979369564283,519.621803655213,2.01514075628715,0.00884355886134856,1.24286833295439,64.1431180285887,484.261526219572,101.636103601898,0.00748532240095994,1.39098025123034
7,7.025925,42,41.972385,5.8526,5.197835,128.751541,NaN,1.00023,NaN,30.425259,400,400.000061,25,31.897861,9.347333,75.848526,50.000389,402.015442,399.216705,398.723145,7377.567871,13.312555,12.736708,12.877589,1.969628,1.910312,1.952448,61.133114,70.980194,29.120211,4.460989,71.293602,110.366165,126.098305,0.363609373569489,451.773468,430.899317227753,1.92394289871388,0.039459689212569,1.01642691621055,-3.9339817809294,519.594124527521,2.01507437415686,0.00884280341352547,1.24292556305693,64.141876401897,484.241742644079,101.620785944811,0.00748475368683393,1.39109985456152
7,7.027053,42,41.971626,5.8526,5.198566,128.724625,NaN,1.000611,NaN,30.42004,400,399.872955,25,31.897842,9.363725,75.922211,50.000389,401.972076,399.289337,398.677979,7371.451172,13.263696,12.721418,12.879157,1.930674,1.860374,1.918189,61.163971,71.304451,29.128052,4.448282,71.298134,110.267288,126.157578,0.462501347064972,458.877045,430.8970226603,1.92391866571487,0.0394524426075985,1.01648419241887,-3.92910094172657,519.561388907479,2.01499458953125,0.00884177697753158,1.2429978370124,64.1410424081202,484.23209283408,101.613113348595,0.00748451802523531,1.391155561539
7,7.027923,42,41.972698,5.8526,5.203491,128.667953,NaN,1.000062,NaN,30.440708,400,400.026093,25,31.903711,9.388148,75.347473,50.000389,401.976929,399.164185,398.698273,7376.806641,13.292021,12.727171,12.875156,1.87654,1.831797,1.853382,61.195942,71.166222,29.161415,4.438291,71.25296,110.290489,126.132233,0.424716830253601,463.587494,430.899686051965,1.92391590383172,0.0394478950290525,1.01650117485339,-3.9253368698495,519.489923369323,2.01481438823264,0.00883890801120454,1.24317727852224,64.142220324393,484.231860108704,101.613985488208,0.00748429323755249,1.39117085068581
7,7.026745,42,41.972263,5.8526,5.206807,128.635986,NaN,0.999759316444397,NaN,30.464222,400,400.190796,25,31.908278,9.390662,75.032211,50.000389,401.976929,399.164185,398.698273,7376.806641,13.292021,12.727171,12.875156,1.87654,1.831797,1.853382,61.195942,71.166222,29.161415,4.438291,71.25296,110.290489,126.132233,0.424716830253601,463.587494,430.906228584901,1.92395610426606,0.0394564340064684,1.01641594316143,-3.93043359426014,519.45059426156,2.01471746326095,0.00883756470631661,1.24326814377779,64.1417423484402,484.246600405948,101.624159734607,0.00748497361739169,1.39106537169203
7,7.028019,42,41.971886,5.8526,5.212001,128.604828,NaN,0.999449968338013,NaN,30.478451,400,400.079407,25,31.902983,9.371387,74.883034,49.99501,402.181183,399.451111,398.951843,7375.619141,13.277441,12.71817,12.882973,1.954901,1.900649,1.898193,61.171452,70.876968,29.197725,4.414934,71.225105,110.461655,126.034416,0.359294354915619,448.691772,430.908077781642,1.92394469061166,0.0394492929253064,1.01645338739491,-3.92492154560068,519.412213170303,2.01462276255786,0.00883624269460717,1.24335729447081,64.1413280991538,484.242040703,101.620516401177,0.00748486595876434,1.3910914529866
7,7.025976,42,41.970917,5.8526,5.212981,128.61499,NaN,0.999621093273163,NaN,30.49069,400,400.071503,25,31.893816,9.370066,74.906342,49.99501,401.72876,398.96463,398.476105,7375.326172,13.290996,12.733017,12.881771,1.888139,1.814381,1.831653,61.155968,71.002914,29.203947,4.441918,71.193245,110.429169,126.076599,0.444234877824783,459.875,430.914574022856,1.92399698619308,0.0394629658344294,1.01633536113569,-3.93376109187932,519.425768344837,2.01465863333797,0.00883696305647319,1.24331714262107,64.1402633428822,484.260914544848,101.63314529566,0.00748581994652289,1.39095118066581
7,7.02522,42,41.970608,5.8526,5.212981,128.61499,NaN,1.000234,NaN,30.49069,400,400.071503,25,31.893816,9.376979,74.82486,49.99501,401.72876,398.96463,398.476105,7375.326172,13.290996,12.733017,12.881771,1.888139,1.814381,1.831653,61.155968,71.002914,29.203947,4.441918,71.193245,110.429169,126.076599,0.444234877824783,459.875,430.916609136061,1.9240150155354,0.0394679408750106,1.01629395699213,-3.93703260670111,519.426061823925,2.01466004347207,0.00883704488730318,1.24331401180257,64.1399238031378,484.267440360956,101.637537448558,0.00748614456358472,1.39090303205655
7,7.02522,42,41.970608,5.8526,5.207845,128.652435,NaN,1.000234,NaN,30.491608,400,400.006531,25,31.885006,9.365122,74.91449,49.99501,402.444,399.724548,399.247894,7391.841309,13.31902,12.744258,12.908254,1.971409,1.906922,1.957321,61.173222,71.240761,29.209515,4.442894,71.28582,110.24157,126.174904,0.487422347068787,462.376465,430.911389368201,1.92399626370282,0.0394667159640367,1.01632592815553,-3.93703260670111,519.472615626053,2.01477591129037,0.0088387535312276,1.24320235292687,64.1399238031378,484.26041245562,101.632484770602,0.00748586185691353,1.390950631167
7,7.02829,42,41.969776,5.8526,5.193759,128.689438,NaN,0.99981701374054,NaN,30.496061,400,400.011749,25,31.879698,9.372069,75.021706,49.99501,402.444,399.724548,399.247894,7391.841309,13.31902,12.744258,12.908254,1.971409,1.906922,1.957321,61.173222,71.240761,29.209515,4.442894,71.28582,110.24157,126.174904,0.487422347068787,462.376465,430.888804684335,1.92387161039033,0.0394431609081802,1.01658201150963,-3.92374914302496,519.5194053825,2.01489418591443,0.00884066202970285,1.24308375693727,64.1390095624162,484.213074000631,101.597648688183,0.00748412466750955,1.39126087237659
7,7.02927,42,41.969704,5.8526,5.176893,128.691849,NaN,0.99995756149292,NaN,30.509739,400,400.074524,25,31.857168,9.361194,74.725777,49.99501,401.784424,399.059875,398.515564,7389.71582,13.290133,12.742627,12.895794,1.928247,1.866305,1.891536,61.147442,71.151398,29.204535,4.434382,71.250801,110.340813,126.125549,0.3596371114254,445.907379,430.869017563198,1.92378663361624,0.0394326957239391,1.01674114848294,-3.91950974409463,519.522470775745,2.01490197269888,0.0088407910828846,1.24307585568627,64.1389304446956,484.181176252184,101.574653410163,0.00748285575647755,1.39147643001517
7,7.025648,42,41.97052,5.8526,5.165426,128.709534,NaN,0.99946117401123,NaN,30.523064,400,400.063232,25,31.835825,9.347762,74.584007,49.99501,402.391876,399.556946,399.118713,7389.264648,13.314028,12.744193,12.884196,1.928393,1.901161,1.887244,61.196674,71.137177,29.193707,4.437687,71.255394,110.373367,126.100204,0.391580104827881,458.044037,430.867118972373,1.92383114244727,0.0394537809287275,1.0166139672317,-3.93518044653075,519.543679878849,2.01495295598918,0.00884138163107611,1.24303151189202,64.1398271053399,484.198465723921,101.587870608117,0.00748338742446077,1.39136950865236
7,7.018409,42,41.970848,5.8526,5.15228,128.702179,NaN,0.999251663684845,NaN,30.508661,400,400.038177,25,31.819855,9.342271,74.723267,49.99501,402.391876,399.556946,399.118713,7389.264648,13.314028,12.744193,12.884196,1.928393,1.901161,1.887244,61.196674,71.137177,29.193707,4.437687,71.255394,110.373367,126.100204,0.391580104827881,458.044037,430.873260893908,1.9239558910111,0.0394983218413919,1.01629875150598,-3.96651855632581,519.534226066578,2.01492870897995,0.00884095927330533,1.24305669894885,64.140187523515,484.245461343879,101.621969007269,0.00748521217555488,1.39105499650482
7,7.016052,42,41.970299,5.8526,5.143967,128.680618,NaN,1.000816,NaN,30.490963,400,399.986786,25,31.81608,9.35842,74.877121,49.99501,401.918732,399.226318,398.743347,7386.256836,13.283754,12.722259,12.891258,1.91029,1.853752,1.835193,61.218063,70.9356,29.161882,4.437542,71.180382,110.37355,126.097572,0.403822958469391,453.713959,430.871162789918,1.92398181015197,0.0395118811903336,1.01622126958317,-3.97672744635878,519.507944888137,2.0148645149151,0.0088401211519503,1.2431152944728,64.139584261235,484.254764239357,101.628124568974,0.00748569675328951,1.39098494247131
7,7.014818,42,41.968979,5.8526,5.15134,128.70369,NaN,0.998990118503571,NaN,30.496538,400,400.054382,25,31.823595,9.367049,75.010109,49.98661,401.746002,399.064423,398.480682,7384.416992,13.279121,12.734608,12.886099,1.918062,1.857392,1.847442,61.191334,70.670341,29.194231,4.427689,71.133484,110.38076,126.100319,0.473764389753342,460.844025,430.881979195316,1.92403819863498,0.0395217839547578,1.0161076729523,-3.98207331451709,519.537877754125,2.01494190812592,0.00884152325317691,1.24303330635736,64.138251681711,484.274909598109,101.641328531309,0.00748677247588789,1.3908316336931
7,7.013022,42,41.966728,5.8526,5.155986,128.748245,NaN,0.999607384204865,NaN,30.516102,400,399.8461,25,31.824846,9.376588,74.947861,49.98661,401.746002,399.064423,398.480682,7384.416992,13.279121,12.734608,12.886099,1.918062,1.857392,1.847442,61.191334,70.670341,29.194231,4.427689,71.133484,110.38076,126.100319,0.473764389753342,460.844025,430.891536872028,1.92409805035628,0.0395347489576263,1.01598033197417,-3.98985512114672,519.595393007809,2.01508997813095,0.0088441516813741,1.24287820313538,64.135778077737,484.295656467859,101.654064416281,0.00748805960430313,1.3906624547121
7,7.011426,42,41.966923,5.8526,5.147815,128.815369,NaN,0.99903416633606,NaN,30.520964,400,399.830322,25,31.817972,9.377887,74.903664,49.98661,402.003845,399.305664,398.766144,7376.850586,13.274655,12.726645,12.872209,1.903506,1.834149,1.865531,61.210529,70.974739,29.218325,4.42536,71.09919,110.340302,126.134422,0.44240665435791,452.636566,430.887533636003,1.92410634061671,0.0395433375905878,1.01594368429458,-3.99677162316101,519.678628479373,2.01529663751993,0.00884716055785952,1.24268122525834,64.1359923660411,484.298909719388,101.656592787225,0.00748815126166291,1.39064293758442
7,7.010759,42,41.96619,5.8526,5.147815,128.815369,NaN,0.999054491519928,NaN,30.520964,400,399.830322,25,31.817972,9.357929,74.597588,49.98661,401.73999,399.087799,398.509705,7378.473633,13.277238,12.728833,12.884515,1.880383,1.829222,1.863898,61.200954,70.985344,29.216032,4.441118,71.006554,110.379295,126.113304,0.467641562223435,461.49408,430.889329959973,1.92412227323024,0.0395477438890897,1.0159071361519,-3.99966251946506,519.679323155448,2.01529997905173,0.00884735478475215,1.24267383234634,64.1350689179413,484.304332498393,101.659781898308,0.00748851678458974,1.39059689176123
7,7.011201,42,41.964325,5.8526,5.146521,128.863983,NaN,0.999422550201416,NaN,30.518499,400,400.022278,25,31.813551,9.339488,74.294327,49.98661,401.73999,399.087799,398.509705,7378.473633,13.277238,12.728833,12.884515,1.880383,1.829222,1.863898,61.200954,70.985344,29.216032,4.441118,71.006554,110.379295,126.113304,0.467641562223435,461.49408,430.886824980147,1.924106991297,0.0395445147851878,1.01593940015466,-3.99774678979003,519.74149756651,2.01545875102879,0.00885006492029291,1.24251129104818,64.133019360217,484.297208118082,101.652851083025,0.00748860521742145,1.39062125317543
7,7.010984,42,41.964207,5.8526,5.14804,128.89299,NaN,0.998672246932983,NaN,30.517757,400,400.115753,25,31.811228,9.351271,74.078964,49.98661,402.411835,399.706573,399.15097,7376.606934,13.284686,12.732334,12.873534,1.911874,1.868039,1.899419,61.192291,71.094833,29.218714,4.425965,71.158257,110.350517,126.131889,0.342000395059586,449.544037,430.888952593494,1.92411771992792,0.0395463111612877,1.01591806578976,-3.99868730627452,519.77764958574,2.01554893483225,0.00885141811199558,1.2424244713034,64.1328896804603,484.301140887291,101.655564806957,0.00748878715441018,1.39059314334018
7,7.010984,42,41.964207,5.8526,5.148815,128.934448,NaN,0.998672246932983,NaN,30.518072,400,400.089966,25,31.815516,9.388399,74.04306,49.98661,401.572845,398.940491,398.305206,7374.620117,13.268799,12.724278,12.887062,1.927433,1.868612,1.871362,61.245052,70.971237,29.194368,4.436016,71.152473,110.358223,126.11927,0.520489513874054,462.197083,430.889739928129,1.92412054902991,0.0395464962859234,1.01591324829927,-3.99868730627452,519.829155485314,2.01567703865567,0.00885330708656834,1.24230225258549,64.1328896804603,484.302201251471,101.656327335464,0.00748882981061284,1.39058597136222
7,7.008828,42,41.962555,5.8526,5.154199,128.866684,NaN,0.999416828155518,NaN,30.528835,400,400.034912,25,31.818474,9.392359,74.34845,49.98661,401.572845,398.940491,398.305206,7374.620117,13.268799,12.724278,12.887062,1.927433,1.868612,1.871362,61.245052,70.971237,29.194368,4.436016,71.152473,110.358223,126.11927,0.520489513874054,462.197083,430.901014749804,1.92419170466566,0.0395620301256845,1.01576171511316,-4.00803299025677,519.746530083851,2.01547516590328,0.0088506571396825,1.24248548312114,64.1311921019479,484.327634160454,101.673016915644,0.00749018515105937,1.3903929229202
7,7.00936,42,41.961342,5.8526,5.165123,128.791458,NaN,1.000161,NaN,30.536255,400,400.009583,25,31.816498,9.396375,74.823174,49.98661,402.257629,399.500641,398.931854,7377.879883,13.29647,12.741628,12.882742,1.978641,1.897693,1.922612,61.259842,70.972679,29.122713,4.47085,71.107422,110.320145,126.134041,0.327117443084717,443.011047,430.910678488952,1.92421886528684,0.0395611231389104,1.01572304845367,-4.00572671013327,519.654204341727,2.01524815819823,0.00884754938829717,1.2426957188867,64.1297410033445,484.336906064036,101.678510195566,0.00749080211945502,1.39031478340262
7,7.009089,42,41.960243,5.8526,5.179182,128.764511,NaN,0.999604403972626,NaN,30.530689,400,399.99884,25,31.811098,9.406045,75.389267,49.98661,402.257629,399.500641,398.931854,7377.879883,13.29647,12.741628,12.882742,1.978641,1.897693,1.922612,61.259842,70.972679,29.122713,4.47085,71.107422,110.320145,126.134041,0.327117443084717,443.011047,430.925687218873,1.92427664331851,0.0395662725178629,1.01562105827937,-4.00690150919905,519.621758405947,2.01516985152925,0.00884661189116962,1.24276446923571,64.1286511282281,484.357740021714,101.692431207061,0.0074918612740759,1.39016005003882
7,7.007812,42,41.959873,5.8526,5.188331,128.80629,NaN,0.998837113380432,NaN,30.540874,400,400.015045,25,31.805798,9.396756,75.439178,49.991253,401.608643,398.908508,398.356049,7373.13916,13.277425,12.730213,12.883297,1.863981,1.808084,1.839795,61.274963,71.032227,29.077288,4.485217,71.09127,110.3116,126.148903,0.4260493516922,455.678558,430.938414631326,1.92434052599039,0.0395769007895818,1.01549459282126,-4.01243783336929,519.674027949633,2.01530071063101,0.00884861498604661,1.24263698959548,64.1282444732919,484.381409270908,101.70910002714,0.00749288779600814,1.38999559078738
7,7.003587,42,41.957752,5.8526,5.195875,128.862366,NaN,1.000384,NaN,30.537395,400,399.910248,25,31.810728,9.379081,75.425453,49.991253,401.738251,399.03775,398.473145,7375.845703,13.288036,12.744972,12.886825,1.860489,1.822602,1.82055,61.292896,70.860718,29.047747,4.480058,71.110649,110.285805,126.172211,0.381320267915726,449.509155,430.957439021088,1.92446897193945,0.0396066591041892,1.0152172014864,-4.03076040514156,519.745714402417,2.01548371173299,0.00885173350990987,1.24244985139262,64.1259132916056,484.427970935849,101.74054744248,0.00749518741584899,1.38965465576621
7,7.002468,42,41.956474,5.8526,5.209188,128.887405,NaN,1.000014,NaN,30.541971,400,399.727753,25,31.823086,9.363051,75.434525,49.991253,401.738251,399.03775,398.473145,7375.845703,13.288036,12.744972,12.886825,1.860489,1.822602,1.82055,61.292896,70.860718,29.047747,4.480058,71.110649,110.285805,126.172211,0.381320267915726,449.509155,430.973962452112,1.92454425779582,0.0396172496438997,1.01507402477733,-4.03561457797264,519.778033351278,2.01556691627134,0.00885321353316342,1.24236309400967,64.1245085983616,484.455237611092,101.75893246175,0.00749654130938319,1.38945477240071
7,7.001027,42,41.956089,5.8526,5.220767,128.917908,NaN,0.99997889995575,NaN,30.524918,400,399.628387,25,31.835758,9.372176,75.240051,49.991253,401.589996,398.916809,398.348389,7371.972656,13.267212,12.739308,12.880851,1.845316,1.786689,1.773028,61.253757,70.623016,29.030096,4.468504,71.042908,110.28862,126.17321,0.442578345537186,462.126099,430.989588447217,1.92462090439133,0.0396295618985862,1.01492415139496,-4.04186643786642,519.816292227628,2.01566292298391,0.00885470564341991,1.24226931150629,64.1240854245365,484.483685232548,101.779035098179,0.00749776289556954,1.389258493121
7,7.001058,42,41.952404,5.8526,5.222688,128.920212,NaN,0.999896347522736,NaN,30.515213,400,399.78598,25,31.826622,9.37612,74.960762,49.991253,401.444794,398.788025,398.23526,7371.20166,13.276173,12.741317,12.8873,1.821651,1.746686,1.758099,61.28582,70.640198,29.012386,4.461546,71.075783,110.319336,126.151352,0.258411407470703,434.855377,430.991454795625,1.92462716758619,0.0396298154290565,1.01491401894749,-4.0417319323667,519.822642545198,2.01568683299575,0.00885578781724599,1.24222545614872,64.1200348768931,484.483270416865,101.775168972003,0.00749848821174933,1.38921433501014
7,6.998102,42,41.951523,5.8526,5.225548,128.927719,NaN,1.000202,NaN,30.509678,400,399.869476,25,31.796555,9.364787,74.86425,49.991253,401.444794,398.788025,398.23526,7371.20166,13.276173,12.741317,12.8873,1.821651,1.746686,1.758099,61.28582,70.640198,29.012386,4.461546,71.075783,110.319336,126.151352,0.258411407470703,434.855377,431.002300226372,1.92470822038306,0.0396500932307074,1.01473542207457,-4.05455971221983,519.832801703151,2.01571404037339,0.00885636353945062,1.24219449380286,64.1189483699656,484.512999304014,101.795717531874,0.00749986126491159,1.38900332340448
7,6.998369,42,41.950851,5.8526,5.225548,128.927719,NaN,0.999619364738464,NaN,30.509678,400,399.869476,25,31.796555,9.350433,75.060211,49.991253,401.827972,399.326416,398.838135,7370.388184,13.279608,12.721234,12.913628,1.834865,1.762262,1.780496,61.271111,70.553452,28.981159,4.484027,70.99984,110.315079,126.147949,0.422679990530014,454.990021,431.001582853174,1.92470184048704,0.0396483226947335,1.01474996066838,-4.05340087750938,519.83343773842,2.01571710244032,0.00885654176870816,1.24218773552894,64.1183277291432,484.510103207481,101.792982048836,0.00749988014163299,1.38901422021413
7,6.997877,42,41.951202,5.8526,5.228734,128.937439,NaN,0.999296367168427,NaN,30.511585,400,399.794312,25,31.774757,9.352556,75.182449,49.991253,401.549225,398.972351,398.384216,7372.864258,13.283111,12.747934,12.900984,1.827616,1.80396,1.804189,61.273647,70.696205,28.982168,4.489435,70.925186,110.322952,126.152939,0.358178645372391,449.452545,431.006137622176,1.92472521009793,0.0396523466547409,1.0147036000909,-4.05553628430857,519.84517948402,2.01574553161245,0.00885689156926809,1.24216266027606,64.1187135734884,484.519128809029,101.799819776626,0.00750017242474572,1.3889580666445
7,6.997877,42,41.951202,5.8526,5.228532,128.943451,NaN,0.999296367168427,NaN,30.510742,400,399.859344,25,31.758595,9.359892,75.13382,49.991253,401.549225,398.972351,398.384216,7372.864258,13.283111,12.747934,12.900984,1.827616,1.80396,1.804189,61.273647,70.696205,28.982168,4.489435,70.925186,110.322952,126.152939,0.358178645372391,449.452545,431.005932651923,1.92472447379769,0.0396522983872801,1.0147048407906,-4.05553628430857,519.852647312763,2.01576410412228,0.00885716549572081,1.24214497285587,64.1187135734884,484.518852733482,101.799621012265,0.0075001613220603,1.38895992074967
7,6.996884,42,41.95023,5.8526,5.226849,128.978165,NaN,0.999704599380493,NaN,30.522167,400,399.991486,25,31.744766,9.358638,74.915741,49.991253,402.472137,399.604279,399.298309,7377.872559,13.319299,12.732394,12.876052,1.837476,1.836482,1.833862,61.257847,70.840157,28.940264,4.506133,70.824425,110.362274,126.115944,0.461335390806198,460.518982,431.006892669806,1.92474206787335,0.0396584826294826,1.01466112033987,-4.05984650650237,519.896684845359,2.01587576125171,0.00885900482853966,1.24203316064845,64.1176450746234,484.524720617813,101.802904949579,0.00750059309197306,1.38890814039003
7,6.998978,42,41.948624,5.8526,5.222665,129.016144,NaN,0.999914705753326,NaN,30.539948,400,399.913788,25,31.72818,9.348288,74.566551,49.991253,402.472137,399.604279,399.298309,7377.872559,13.319299,12.732394,12.876052,1.837476,1.836482,1.833862,61.257847,70.840157,28.940264,4.506133,70.824425,110.362274,126.115944,0.461335390806198,460.518982,430.997020908699,1.92467677930775,0.0396435959189195,1.01480084685421,-4.05075781797314,519.945372508112,2.01600036885262,0.00886116080836082,1.24190556253437,64.1158795862638,484.499036599388,101.782859147455,0.0074998836178074,1.38906020932355
7,6.999471,42,41.946354,5.8526,5.225115,129.056946,NaN,0.999248921871185,NaN,30.549061,400,399.940338,25,31.723589,9.342996,74.648376,49.988739,401.588379,398.919342,398.35199,7366.495605,13.266864,12.729397,12.872829,1.855832,1.836871,1.825663,61.226509,70.693451,28.966335,4.4954,70.838539,110.38858,126.099228,0.353172361850739,450.805634,430.998182473289,1.92467393134469,0.0396409130279377,1.01481263619037,-4.04861832588557,519.998187808728,2.01613669132329,0.00886362125738183,1.24176323445234,64.1133840579993,484.496266299046,101.778667198693,0.00750022945391146,1.38904991028882
7,6.998829,42,41.946472,5.8526,5.228135,129.067657,NaN,1.000115,NaN,30.5569,400,400.096954,25,31.722445,9.346445,74.682007,49.988739,402.078125,399.429077,398.843384,7377.737305,13.287989,12.747161,12.901145,1.913571,1.87404,1.854179,61.222626,70.682495,28.938429,4.505188,70.993477,110.368073,126.12899,0.397343695163727,449.645142,431.002972104455,1.92470027959704,0.0396458907648725,1.01475911174366,-4.05140446177563,520.011376651644,2.01616922202771,0.00886407767405282,1.2417330668367,64.1135137843665,484.506233614369,101.785957236282,0.00750060658986356,1.38898444653508
7,6.999302,42,41.942554,5.8526,5.227859,129.057755,NaN,1.000759,NaN,30.580265,400,399.948578,25,31.71928,9.38548,74.789818,49.988739,402.078125,399.429077,398.843384,7377.737305,13.287989,12.747161,12.901145,1.913571,1.87404,1.854179,61.222626,70.682495,28.938429,4.505188,70.993477,110.368073,126.12899,0.397343695163727,449.645142,431.001421174123,1.92468797221184,0.039642688957749,1.01478656446077,-4.0493517291888,520.002783888328,2.01615649318484,0.00886466650310908,1.24172276609602,64.1092062608046,484.498680359836,101.776726295168,0.00750109213426273,1.38898528658755
7,7.00045,42,41.940811,5.8526,5.223124,129.029373,NaN,1.000082,NaN,30.577694,400,399.783844,25,31.713154,9.390892,74.752693,49.988739,401.678284,399.04364,398.384918,7370.994629,13.269535,12.747436,12.88335,1.890576,1.842646,1.839049,61.261959,70.575638,28.94866,4.51828,70.940079,110.341568,126.144356,0.432265013456345,454.664978,430.993531196304,1.92464328272887,0.0396339485185749,1.01487820979123,-4.04437005812918,519.96918795896,2.01607680297291,0.00886383651209155,1.24178838979101,64.1072898619125,484.480618001125,101.762035190363,0.00750071672449239,1.3890844619069
7,7.000191,42,41.941719,5.8526,5.228518,129.014023,NaN,1.000178,NaN,30.564396,400,399.899536,25,31.705313,9.386409,74.85862,49.988739,401.639709,398.850159,398.345154,7369.449219,13.296465,12.735666,12.870105,1.916453,1.881255,1.895384,61.290283,71.082344,28.937084,4.541177,70.956207,110.322884,126.150627,0.429800540208816,452.084045,430.999701284855,1.92466913499833,0.0396369536862724,1.01483092833425,-4.04549391769058,519.949267605039,2.01602526988965,0.0088628963759513,1.24184248292097,64.1082882010666,484.490991510485,101.770382374418,0.00750095108094169,1.38902631204613
7,7.001275,42,41.939751,5.8526,5.243979,129.007736,NaN,0.999687254428864,NaN,30.551628,400,399.728394,25,31.70072,9.382449,75.43438,49.988739,401.639709,398.850159,398.345154,7369.449219,13.296465,12.735666,12.870105,1.916453,1.881255,1.895384,61.290283,71.082344,28.937084,4.541177,70.956207,110.322884,126.150627,0.429800540208816,452.084045,431.012479016565,1.92469960085341,0.0396334635826943,1.01479492493112,-4.04079040645644,519.943321037651,2.01601482052378,0.00886313229223417,1.24184116316701,64.1061243763061,484.500937595382,101.775637730111,0.00750174774833649,1.38893441960991
7,7.001577,42,41.940323,5.8526,5.260491,129.023117,NaN,1.000819,NaN,30.519012,400,399.675079,25,31.695196,9.379001,75.736107,49.988739,401.768524,399.164215,398.56015,7364.038574,13.269241,12.720212,12.876747,1.9584,1.899024,1.933915,61.326962,70.845398,28.988592,4.516427,70.867828,110.350319,126.153648,0.418779462575912,456.312958,431.028423479723,1.92475257278172,0.0396354062802394,1.01470996748513,-4.0394801168427,519.961880653724,2.01605970908959,0.00886368108623682,1.24180182271338,64.1066351371585,484.521227649096,101.790800506752,0.00750244867864645,1.38880545032792
7,7.00131,42,41.93969,5.8526,5.260491,129.023117,NaN,1.00045,NaN,30.519012,400,399.675079,25,31.695196,9.377913,75.529694,49.988739,401.728241,399.143005,398.507324,7366.700684,13.275309,12.721443,12.888412,2.001421,1.953509,1.988344,61.301067,70.912666,28.990868,4.535407,71.011467,110.308243,126.172531,0.379823267459869,457.869507,431.02914048462,1.92475894931536,0.0396371754022673,1.01469544524685,-4.04063854950203,519.962479122051,2.01606259228742,0.00886384908990754,1.24179547183081,64.1060573051347,484.523143563049,101.791567313232,0.00750265331831488,1.38878452880101
7,7.002989,42,41.941544,5.8526,5.275167,129.013504,NaN,1.00041,NaN,30.512589,400,399.827301,25,31.692062,9.365532,75.04142,49.988739,401.728241,399.143005,398.507324,7366.700684,13.275309,12.721443,12.888412,2.001421,1.953509,1.988344,61.301067,70.912666,28.990868,4.535407,71.011467,110.308243,126.172531,0.379823267459869,457.869507,431.039523835429,1.92477234252615,0.0396295569872836,1.01469670991428,-4.03335442980301,519.948788560515,2.01602446438784,0.00886291917782117,1.2418422481408,64.1080957913364,484.529556257149,101.797979445101,0.00750253762696724,1.38876509047055
7,7.002989,42,41.941544,5.8526,5.285903,129.012054,NaN,1.00041,NaN,30.521332,400,400.104797,25,31.684381,9.369118,74.866531,49.987007,402.197723,399.475067,398.962189,7374.637695,13.302689,12.720471,12.874276,2.016401,1.990082,1.998504,61.291824,70.567307,28.978865,4.576537,71.026405,110.297249,126.161667,0.504816651344299,464.902008,431.050417265917,1.92481146693644,0.0396321202566027,1.01463088631189,-4.03335442980301,519.946987886173,2.01601998691147,0.00886285313036412,1.24184649888651,64.1080957913364,484.544226081309,101.808543034464,0.0075031276860463,1.38866665191628
7,7.00435,42,41.942059,5.8526,5.300088,129.001312,NaN,1.000358,NaN,30.522352,400,400.018677,25,31.674849,9.387946,74.937164,49.987007,401.196075,398.621033,397.977509,7367.357422,13.275783,12.742869,12.889083,1.919383,1.869501,1.834979,61.282959,70.740456,29.01757,4.563308,70.969269,110.323143,126.169304,0.402045845985413,455.057434,431.06115678014,1.92483066643391,0.039626493381901,1.01461791203356,-4.02745088137959,519.933160777502,2.01598446958677,0.00886222714786719,1.24188316680962,64.1086620237014,484.55181156954,101.814503971406,0.00750332899146491,1.38862232299085
7,7.003444,42,41.942425,5.8526,5.316409,129.015274,NaN,1.000014,NaN,30.514542,400,399.899109,25,31.666096,9.408083,74.938545,49.987007,401.196075,398.621033,397.977509,7367.357422,13.275783,12.742869,12.889083,1.919383,1.869501,1.834979,61.282959,70.740456,29.01757,4.563308,70.969269,110.323143,126.169304,0.402045845985413,455.057434,431.080146135183,1.92491175565907,0.0396363887123282,1.01446883713044,-4.03138070013199,519.950153596339,2.01602591707587,0.00886276600070933,1.24184590064305,64.1090644298519,484.582492701395,101.836954398842,0.00750448918259592,1.38842128838661
7,7.002455,42,41.944458,5.8526,5.332417,129.030212,NaN,1.000644,NaN,30.512754,400,399.893372,25,31.662745,9.3862,75.270882,49.987007,402.053375,399.417542,398.905914,7377.091309,13.320352,12.745802,12.911878,1.980071,1.916129,1.941324,61.294296,70.880348,29.051075,4.559565,70.957535,110.367569,126.140984,0.229696020483971,427.590454,431.099037220215,1.92499367211426,0.0396467607654269,1.01431738774965,-4.03567097485319,519.966781966276,2.01606278321249,0.00886290688685796,1.24182251879784,64.1112995979174,484.614737084364,101.86214661946,0.00750537608793489,1.38823117228954
7,7.001627,42,41.945408,5.8526,5.338588,129.044083,NaN,1.000291,NaN,30.502876,400,399.803131,25,31.657158,9.357653,75.393959,49.987007,402.053375,399.417542,398.905914,7377.091309,13.320352,12.745802,12.911878,1.980071,1.916129,1.941324,61.294296,70.880348,29.051075,4.559565,70.957535,110.367569,126.140984,0.229696020483971,427.590454,431.107516547135,1.92503590902323,0.0396537200331192,1.01423485547931,-4.03926318560627,519.983108997769,2.0161012852815,0.00886328651665414,1.24179141302561,64.1122259164136,484.631289740684,101.874989527689,0.0075058501851741,1.38813245875991
7,7.002656,42,41.945446,5.8526,5.33674,129.071838,NaN,1.00069,NaN,30.470999,400,399.891327,25,31.647989,9.36676,75.043266,49.987007,401.38678,398.775482,398.197571,7371.846191,13.29631,12.740297,12.891829,1.942407,1.903251,1.934761,61.322227,70.852646,29.057955,4.588806,70.878159,110.413048,126.146873,0.47575443983078,457.450531,431.102883085345,1.92500462054189,0.0396464608137032,1.01430189363628,-4.03479900118822,520.017537880928,2.01618680124262,0.0088645403065816,1.24171054858742,64.1123858140568,484.619584432042,101.86659410854,0.00750537185707093,1.3882112830938
7,7.002956,42,41.945797,5.8526,5.341518,129.093872,NaN,1.00062,NaN,30.45013,400,399.882019,25,31.649303,9.372253,74.970695,49.987007,401.38678,398.775482,398.197571,7371.846191,13.29631,12.740297,12.891829,1.942407,1.903251,1.934761,61.322227,70.852646,29.057955,4.588806,70.878159,110.413048,126.146873,0.47575443983078,457.450531,431.106924979978,1.92501486336009,0.0396456136059656,1.01428899236518,-4.03349758321013,520.044565404831,2.01625322138272,0.00886545038118017,1.24164962906921,64.1127717013164,484.623689115388,101.869890467227,0.00750546615764421,1.38818827000059
7,7.003988,42,41.946724,5.8526,5.352046,129.136795,NaN,1.000816,NaN,30.436205,400,399.707764,25,31.655792,9.370403,74.768814,49.987007,401.796997,399.088074,398.617615,7376.266602,13.326715,12.737447,12.893296,1.980741,1.985516,1.956989,61.334881,70.928467,29.089809,4.626584,70.94146,110.367607,126.182259,0.40716141462326,460.947571,431.114836520467,1.92502858106354,0.0396412900711502,1.01428067467882,-4.02902102768701,520.096982627781,2.01638148328432,0.00886715832202671,1.24153353995927,64.113672717007,484.629529319799,101.874994222051,0.00750551413830063,1.38816096667365
7,7.001068,42,41.949818,5.8526,5.352046,129.136795,NaN,0.999864459037781,NaN,30.436205,400,399.707764,25,31.655792,9.371624,74.945763,49.987007,401.500366,398.849518,398.266754,7374.331055,13.287088,12.734842,12.882895,1.98536,1.942699,1.918997,61.345161,70.690285,29.113194,4.621511,70.939484,110.353996,126.186905,0.296791732311249,441.567719,431.122663926639,1.92509825914089,0.0396606367341642,1.01412253881561,-4.04168854358801,520.094060766283,2.01636740071105,0.0088663372934883,1.24156450973652,64.1170740832392,484.657983441122,101.898485321858,0.00750603453114523,1.38800993820204
7,7.000933,42,41.950771,5.8526,5.354782,129.184204,NaN,1.000748,NaN,30.42205,400,399.588318,25,31.66259,9.372663,75.349464,49.987007,401.500366,398.849518,398.266754,7374.331055,13.287088,12.734842,12.882895,1.98536,1.942699,1.918997,61.345161,70.690285,29.113194,4.621511,70.939484,110.353996,126.186905,0.296791732311249,441.567719,431.125800373259,1.92511144345203,0.0396621845118802,1.01409856464605,-4.04227429602315,520.152019279998,2.01650936434661,0.00886824194625475,1.24143577135065,64.1182397870204,484.663643555893,101.903484764568,0.00750606999977567,1.38798419908939
7,7.000933,42,41.950771,5.8526,5.346148,129.207901,NaN,1.000748,NaN,30.398401,400,399.674561,25,31.663431,9.386307,75.376129,49.987484,401.399384,398.778168,398.25705,7373.5,13.289983,12.715827,12.890307,1.988982,1.926777,1.959168,61.351044,70.918961,29.125639,4.62426,70.923134,110.382744,126.171097,0.382486253976822,453.179504,431.117044419193,1.92508000381308,0.0396601239618961,1.01415116701394,-4.04227429602315,520.181436765549,2.01658247923213,0.00886932015461326,1.24136675028968,64.1182397870204,484.651852144282,101.894989655823,0.00750559596464731,1.38806305097903
7,7.001557,42,41.949535,5.8526,5.345184,129.169281,NaN,1.000112,NaN,30.386936,400,399.79541,25,31.658745,9.385956,75.177933,49.987484,401.824585,399.145172,398.668671,7378.606934,13.299278,12.714847,12.877029,1.987971,1.955968,1.987917,61.30872,70.824799,29.112329,4.645937,71.004807,110.277466,126.235023,0.39159882068634,454.756439,431.114393966282,1.92506160098296,0.0396557581333926,1.01419083906792,-4.0395668896706,520.134659856838,2.01646894115711,0.00886789085898796,1.24146690614425,64.1167629782586,484.644022631583,101.888153820841,0.00750553029744571,1.38809971773079
7,7.004808,42,41.949348,5.8526,5.350647,129.072815,NaN,1.000068,NaN,30.364141,400,399.734772,25,31.650625,9.382573,74.835182,49.987484,401.824585,399.145172,398.668671,7378.606934,13.299278,12.714847,12.877029,1.987971,1.955968,1.987917,61.30872,70.824799,29.112329,4.645937,71.004807,110.277466,126.235023,0.39159882068634,454.756439,431.111219118387,1.92500392139269,0.0396355261536039,1.01433363549645,-4.02546443070895,520.015063645495,2.01617205072943,0.00886354943242899,1.24174680257524,64.1166754923482,484.62225069856,101.872289063758,0.00750469263301168,1.38824303932028
7,7.006604,42,41.948059,5.8526,5.358102,129.013763,NaN,1.00028,NaN,30.365461,400,399.86203,25,31.637409,9.372637,74.810104,49.987484,401.319214,398.731476,398.036407,7368.634277,13.254826,12.725613,12.874945,1.995702,1.96738,1.953357,61.270618,70.758797,29.101097,4.656966,70.981621,110.246437,126.252357,0.380855470895767,449.066132,431.113966080903,1.92498822803066,0.0396254155591997,1.01438544601281,-4.01767571702965,519.942949785202,2.01599558955463,0.00886120225796878,1.24190687479097,64.1151403660328,484.615398033818,101.866106075684,0.0075046768762275,1.38827252971539
7,7.005242,42,41.948555,5.8526,5.361943,129.012314,NaN,0.999972343444824,NaN,30.376839,400,399.824768,25,31.629173,9.372602,75.155113,49.987484,402.044647,399.521729,398.93811,7369.927246,13.286881,12.71603,12.909969,2.025871,1.950049,1.943977,61.289825,70.795052,29.090256,4.628074,70.994789,110.240494,126.269463,0.368362277746201,452.313995,431.121513310772,1.92503470710412,0.039635347513242,1.01428823251714,-4.02358216426899,519.940681235637,2.01598885581722,0.00886100467215837,1.24191610319901,64.1158037327174,484.6332009898,101.879410172066,0.00750529272393303,1.38815966863117
7,7.002883,42,41.949783,5.8526,5.363235,129.041336,NaN,0.999639332294464,NaN,30.416538,400,399.720581,25,31.626743,9.369168,75.086884,49.987484,402.044647,399.521729,398.93811,7369.927246,13.286881,12.71603,12.909969,2.025871,1.950049,1.943977,61.289825,70.795052,29.090256,4.628074,70.994789,110.240494,126.269463,0.368362277746201,452.313995,431.129146501423,1.92509569195271,0.0396512792410733,1.01415263306552,-4.03381425770294,519.975562029267,2.01607288005489,0.0088620006290381,1.24184334331212,64.1170356074563,484.656994351084,101.897738882067,0.00750600182151531,1.38801610765636
7,7.004039,42,41.948418,5.8526,5.370103,129.047668,NaN,0.999926447868347,NaN,30.429394,400,399.854248,25,31.62252,9.360389,74.869408,49.987484,401.446106,399.006744,398.354767,7364.88623,13.257134,12.696546,12.903337,2.026772,1.943031,1.964531,61.276024,70.738998,29.065063,4.652472,70.957756,110.245613,126.261795,0.441041618585587,453.08197,431.133013718687,1.92509312075039,0.0396452603248406,1.01417336650554,-4.02879981551195,519.984715605681,2.01609864690114,0.00886265111997509,1.24181110165611,64.1155350303167,484.655005449428,101.894985970193,0.00750619698902738,1.38801206506156
7,7.001576,42,41.948299,5.8526,5.373887,129.032913,NaN,1.000382,NaN,30.40341,400,399.930084,25,31.621059,9.339202,74.73188,49.987484,401.446106,399.006744,398.354767,7364.88623,13.257134,12.696546,12.903337,2.026772,1.943031,1.964531,61.276024,70.738998,29.065063,4.652472,70.957756,110.245613,126.261795,0.441041618585587,453.08197,431.143450870066,1.92516566044173,0.0396624815016497,1.01401706968357,-4.03948445548201,519.966504867209,2.01605363020838,0.00886201075321617,1.24185313883854,64.1155223041226,484.682122468963,101.914408776657,0.00750731115369328,1.38782928920012
7,7.000985,42,41.947807,5.8526,5.382578,129.020172,NaN,0.99958336353302,NaN,30.393917,400,399.761932,25,31.625296,9.34124,74.677299,49.987484,401.970184,399.339935,398.767761,7370.527832,13.28739,12.708532,12.888804,2.066309,2.007255,2.04143,61.311375,70.639114,28.983221,4.689066,70.935188,110.313454,126.228325,0.409745812416077,454.349579,431.153846612787,1.92521140076864,0.0396684724824636,1.01393226822297,-4.04204867186229,519.951147379785,2.01601652837378,0.00886156101812878,1.24188555130525,64.1148633297528,484.698908923332,101.926029094401,0.00750808516653665,1.3877109089639
7,7.000305,42,41.948235,5.8526,5.382578,129.020172,NaN,0.999782085418701,NaN,30.393917,400,399.761932,25,31.625296,9.357012,75.189346,49.987484,401.318939,398.777893,398.107727,7371.129883,13.257803,12.702554,12.888099,2.052315,1.992521,1.999338,61.315121,71.012444,28.89398,4.709214,70.856567,110.330215,126.231293,0.411467224359512,459.889435,431.15566810317,1.92522762544087,0.039672980606845,1.0138955103483,-4.04499924204043,519.950742692536,2.01601457905062,0.00886144746667419,1.24188984651522,64.1154519467446,484.705315798835,101.931059787015,0.00750825643000302,1.38767356064582
7,7.000882,42,41.948967,5.8526,5.39394,129.011703,NaN,1.000305,NaN,30.380013,400,399.572723,25,31.622173,9.381107,75.157143,49.987484,401.318939,398.777893,398.107727,7371.129883,13.257803,12.702554,12.888099,2.052315,1.992521,1.999338,61.315121,71.012444,28.89398,4.709214,70.856567,110.330215,126.231293,0.411467224359512,459.889435,431.165642362817,1.92525521648295,0.0396718660539486,1.01385768144252,-4.042495582502,519.93953282853,2.01598509246404,0.00886086754210349,1.24192203087763,64.1162566537463,484.716214407846,101.939621444849,0.00750854695222862,1.38761009494076
7,7.000882,42,41.948967,5.8526,5.415701,129.010834,NaN,1.000305,NaN,30.350222,400,399.709869,25,31.617926,9.374679,75.015839,49.98798,401.632935,398.991852,398.440521,7369.139648,13.281677,12.700043,12.88517,2.057256,1.96736,1.995338,61.29192,70.739525,28.914667,4.689619,70.909683,110.256981,126.267113,0.438849300146103,449.757111,431.187703482994,1.9253344149695,0.0396770571559937,1.01372566307842,-4.042495582502,519.938453597178,2.01598240888549,0.00886082796203027,1.24192457998397,64.1162566537463,484.745921783358,101.961031996559,0.0075097410551659,1.38741189318356
7,7.002151,42,41.94846,5.8526,5.428545,129.043015,NaN,0.99929815530777,NaN,30.340199,400,399.682526,25,31.617619,9.373812,75.118362,49.98798,401.561371,398.956055,398.440338,7373.960938,13.31061,12.733646,12.904558,1.931491,1.85027,1.882315,61.277378,70.783173,28.896322,4.715635,70.875458,110.307083,126.254158,0.259561091661453,436.189178,431.197327024718,1.92535088776836,0.0396717087066418,1.01371629905974,-4.03698981679537,519.978897724123,2.01608408903927,0.00886242808637074,1.24182515319813,64.1156992964965,484.751720189749,101.96472138416,0.00751007634883379,1.38736679662571
7,7.001523,42,41.948326,5.8526,5.428663,129.11879,NaN,0.999276101589203,NaN,30.336662,400,399.732269,25,31.610123,9.384206,75.332558,49.98798,401.561371,398.956055,398.440338,7373.960938,13.31061,12.733646,12.904558,1.931491,1.85027,1.882315,61.277378,70.783173,28.896322,4.715635,70.875458,110.307083,126.254158,0.259561091661453,436.189178,431.199127400949,1.92536629416016,0.0396758993719163,1.01368170643484,-4.03971440389785,520.073115191687,2.01631862161102,0.00886591364701458,1.24160214779201,64.1155519861171,484.757398747488,101.968684993435,0.00751033161137038,1.38732723856269
7,7.001238,42,41.950645,5.8526,5.425334,129.164368,NaN,0.99937641620636,NaN,30.344929,400,399.868652,25,31.602669,9.373075,75.443695,49.98798,401.720612,399.008575,398.482574,7369.472168,13.280686,12.703042,12.868255,2.007317,1.953498,1.998134,61.302464,70.897232,28.877134,4.731016,70.926308,110.280022,126.266426,0.446177959442139,453.203552,431.196515615486,1.92536097783207,0.039676994684952,1.01368649801216,-4.04095094156577,520.12751254373,2.01644872917555,0.00886737273868385,1.24149233537285,64.1181012778853,484.757146077066,101.970743861047,0.00750985384470059,1.38735833934836
7,7.001147,42,41.949078,5.8526,5.414188,129.209625,NaN,0.999964892864227,NaN,30.324526,400,399.992462,25,31.597122,9.383839,75.694542,49.98798,402.20224,399.504242,398.995575,7364.857422,13.280417,12.698558,12.854512,2.025358,1.979081,2.011364,61.340843,70.707237,28.903841,4.729517,70.930679,110.259888,126.285019,0.324302673339844,450.035187,431.185460300291,1.92532258793699,0.0396749394458296,1.01374913835956,-4.04134577390738,520.185174470831,2.01659550076002,0.00886984787375525,1.24134481179337,64.1163786779302,484.741568708256,101.958001756855,0.00750954370556022,1.38744233310372
7,6.999874,42,41.947063,5.8526,5.41048,129.280685,NaN,1.000101,NaN,30.331791,400,400.019745,25,31.590145,9.393373,75.943016,49.98798,402.20224,399.504242,398.995575,7364.857422,13.280417,12.698558,12.854512,2.025358,1.979081,2.011364,61.340843,70.707237,28.903841,4.729517,70.930679,110.259888,126.285019,0.324302673339844,450.035187,431.185109267661,1.92533946052705,0.039682495401623,1.01370290656537,-4.04686949520635,520.275277083823,2.01682385904479,0.00887361513308691,1.24111815760419,64.114045404736,484.746384531823,101.959525414789,0.00751014359421839,1.38738465081269
7,7.000481,42,41.947887,5.8526,5.41712,129.313171,NaN,1.000909,NaN,30.33532,400,400.009644,25,31.59269,9.377502,75.870453,49.98798,401.574951,398.788483,398.262665,7383.448242,13.30395,12.722512,12.866453,2.039189,2.012064,2.031157,61.33588,70.801613,28.95048,4.729594,70.932663,110.220215,126.313896,0.441233485937118,459.375427,431.19021535145,1.92534914387574,0.0396800543175191,1.01369542240409,-4.04423554423335,520.314817818043,2.01692029286951,0.00887487374748876,1.24103215208759,64.114951277934,484.750635701969,101.963385940921,0.00751014830513314,1.38736675825887
7,7.002046,42,41.949642,5.8526,5.418257,129.302277,NaN,1.000169,NaN,30.317392,400,399.907715,25,31.59127,9.356464,75.34491,49.98798,401.574951,398.788483,398.262665,7383.448242,13.30395,12.722512,12.866453,2.039189,2.012064,2.031157,61.33588,70.801613,28.95048,4.729594,70.932663,110.220215,126.313896,0.441233485937118,459.375427,431.187178672492,1.92531595331848,0.0396699509956214,1.01377299119133,-4.03744534794117,520.29964337925,2.01687871857787,0.0088739125171015,1.24108123999914,64.116998688394,484.739503545442,101.957058391527,0.00750934697867437,1.38746326382384
7,7.002462,42,41.949268,5.8526,5.426954,129.268951,NaN,1.000761,NaN,30.327984,400,399.94046,25,31.581203,9.350968,74.864334,49.98798,402.421539,399.779968,399.280029,7378.93457,13.30466,12.706173,12.890133,2.137709,2.059937,2.061826,61.341919,70.778595,29.001936,4.710792,70.897423,110.34462,126.251251,0.44418266415596,461.624115,431.19488179246,1.92533768145717,0.0396692681811021,1.01374271936134,-4.03564060729235,520.258634195547,2.01677764072967,0.00887249617761088,1.2411742264398,64.1165875475065,484.747373123953,101.962368973455,0.00750973869691681,1.38740603353397
7,7.003869,42,41.951611,5.8526,5.440581,129.233337,NaN,1.000012,NaN,30.329136,400,400.044373,25,31.582018,9.392095,75.062592,49.99506,401.723572,399.155762,398.62616,7375.025391,13.275668,12.693405,12.891261,2.053308,1.957329,1.970826,61.319431,70.900917,28.97608,4.7469,70.909378,110.28421,126.285606,0.433721721172333,452.718445,431.204930458872,1.92535371838457,0.0396631949970241,1.01373605126063,-4.02953719417621,520.212218757683,2.01665712914095,0.00887025441879617,1.24130112596035,64.1190451055608,484.755148347548,101.97023742008,0.00750957878338622,1.38738391217809
7,7.004212,42,41.955067,5.8526,5.440581,129.233337,NaN,1.000338,NaN,30.329136,400,400.044373,25,31.582018,9.421493,75.089035,49.99506,401.723572,399.155762,398.62616,7375.025391,13.275668,12.693405,12.891261,2.053308,1.957329,1.970826,61.319431,70.900917,28.97608,4.7469,70.909378,110.28421,126.285606,0.433721721172333,452.718445,431.204012564251,1.92534554042237,0.0396609228374957,1.01375455127854,-4.02804943819336,520.208958255888,2.01664140805443,0.00886933738335084,1.24133564930128,64.1229620741207,484.754675800915,101.973236498819,0.00750886305367333,1.38743090307454
7,7.004212,42,41.955067,5.8526,5.444171,129.218658,NaN,1.000338,NaN,30.326622,400,400.044739,25,31.585602,9.41052,75.351349,49.99506,401.970825,399.193512,398.759064,7377.917969,13.301866,12.712892,12.875022,1.978781,1.910973,1.969618,61.336155,70.965744,28.958359,4.76431,70.990417,110.288452,126.303406,0.399966716766357,452.319977,431.20765190405,1.92535860373678,0.0396617787580858,1.01373280321765,-4.02804943819336,520.190736376389,2.01659612235246,0.00886866963235134,1.24137836800409,64.1229620741207,484.759576176311,101.976768518389,0.00750905998707953,1.38739822889266
7,7.004949,42,41.953266,5.8526,5.448587,129.221451,NaN,1.000946,NaN,30.32378,400,399.875061,25,31.586645,9.381878,75.410431,49.99506,401.791779,399.113495,398.67334,7371.791992,13.278566,12.693153,12.87883,1.920596,1.870174,1.898628,61.347252,70.843727,28.922556,4.777011,70.946693,110.288849,126.286835,0.400675415992737,461.596436,431.210156474024,1.92535710205887,0.0396579500435155,1.01374579870497,-4.02485290128601,520.195902880072,2.01661293226532,0.00886927454947006,1.24135224196194,64.1209824137931,484.757660452941,101.973647387772,0.00750934607492169,1.38738815678724
7,7.005113,42,41.954308,5.8526,5.455732,129.199905,NaN,1.000003,NaN,30.331718,400,399.838043,25,31.574772,9.378758,75.239243,49.99506,401.791779,399.113495,398.67334,7371.791992,13.278566,12.693153,12.87883,1.920596,1.870174,1.898628,61.347252,70.843727,28.922556,4.777011,70.946693,110.288849,126.286835,0.400675415992737,461.596436,431.216960764299,1.92537919052669,0.0396585671678624,1.01371137395487,-4.02414163055789,520.168172621328,2.01654171662906,0.00886801784856205,1.2414253907124,64.1220097467659,484.766728923082,101.981190733557,0.00750950044672396,1.38734091923068
7,7.006042,42,41.95385,5.8526,5.459817,129.190277,NaN,0.999867141246796,NaN,30.300966,400,400.021973,25,31.563488,9.382233,74.992317,49.99506,401.781158,399.036591,398.543762,7371.547363,13.275423,12.712429,12.873741,1.871905,1.830022,1.86134,61.362347,70.674225,28.898016,4.764115,71.012466,110.248436,126.322739,0.335934191942215,452.618561,431.218616382518,1.92537190996121,0.0396533891873737,1.0137367204074,-4.0201127800691,520.156652333959,2.01651409322902,0.00886770130561898,1.24144886271831,64.1216243549948,484.763653831919,101.978531659108,0.00750946920141708,1.38735560843311
7,7.006641,42,41.954605,5.8526,5.469533,129.16217,NaN,1.000421,NaN,30.266544,400,400.056305,25,31.557989,9.385183,75.014702,49.99506,401.781158,399.036591,398.543762,7371.547363,13.275423,12.712429,12.873741,1.871905,1.830022,1.86134,61.362347,70.674225,28.898016,4.764115,71.012466,110.248436,126.322739,0.335934191942215,452.618561,431.226863305562,1.9253929847106,0.0396517391477702,1.01371019124496,-4.01751527502466,520.121044946339,2.01642392549662,0.00886622204614396,1.24153836536586,64.1224542504248,484.77212661451,101.985368424716,0.00750965748541423,1.38730870999186
7,7.006015,42,41.955009,5.8526,5.47425,129.130798,NaN,1.000814,NaN,30.251459,400,399.884857,25,31.557365,9.395411,74.917549,49.99506,401.887817,399.089661,398.790497,7368.155273,13.288361,12.692874,12.873086,1.831671,1.798813,1.779671,61.355305,70.73349,28.856966,4.774621,70.967674,110.241737,126.341705,0.345356404781342,447.362793,431.23331922794,1.92542506505471,0.0396570078856714,1.01364792826107,-4.02022986689593,520.081712403637,2.01632526515857,0.00886468712775934,1.24163399014549,64.1228983216269,484.784464632243,101.994652497081,0.00751007184375208,1.38723162097765
