P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.006104,42,41.95512,5.8526,5.471786,129.120193,NaN,0.999452650547028,NaN,30.252571,400,399.949066,25,31.56044,9.39086,74.807297,49.99506,401.739227,398.972687,398.499603,7369.168945,13.268635,12.728079,12.87787,1.808309,1.751675,1.743651,61.364212,70.69474,28.837811,4.791369,71.025749,110.223831,126.351082,0.502081215381622,464.397614,431.230583530991,1.92541397968529,0.0396558313620329,1.01366762622309,-4.01984391532193,520.068439863016,2.0162920269028,0.00886417499383805,1.24166608581989,64.1230203306409,484.780389391949,101.991822090943,0.00750988570272838,1.38726017971491
7,7.005953,42,41.954552,5.8526,5.473297,129.102173,NaN,1.001029,NaN,30.264473,400,400.110687,25,31.563992,9.381677,74.952065,49.99506,401.739227,398.972687,398.499603,7369.168945,13.268635,12.728079,12.87787,1.808309,1.751675,1.743651,61.364212,70.69474,28.837811,4.791369,71.025749,110.223831,126.351082,0.502081215381622,464.397614,431.232519045568,1.92542307560368,0.0396571912875146,1.01365035216489,-4.02049873423431,520.046601186084,2.01623898869848,0.00886350541510202,1.24171307303484,64.1222779523907,484.78337509038,101.993425565708,0.00751012019800417,1.38723308523161
7,7.00611,42,41.955128,5.8526,5.480882,129.0867,NaN,0.99994957447052,NaN,30.264332,400,400.032532,25,31.563953,9.358578,75.249702,49.988033,402.358185,399.604889,399.268219,7372.569336,13.297129,12.714405,12.882068,1.914722,1.838282,1.830688,61.366528,70.626534,28.85928,4.828376,70.966484,110.239067,126.340477,0.444603115320206,455.843475,431.239787556104,1.92544692786663,0.0396579593770524,1.01361294520473,-4.01981789624676,520.026843541721,2.01618860103428,0.00886264824786099,1.24176410584984,64.1230291240744,484.792755786643,102.000744341922,0.00751038102389922,1.38717790033728
7,7.007281,42,41.956215,5.8526,5.493858,129.072006,NaN,1.00099,NaN,30.291506,400,399.920227,25,31.552708,9.35425,75.509911,49.988033,401.353729,398.660217,398.2883,7366.650391,13.281946,12.713549,12.879342,1.828293,1.768658,1.768366,61.356327,70.70063,28.876345,4.85518,70.92971,110.18351,126.384689,0.42995822429657,453.34201,431.24980886382,1.9254662276237,0.0396532989861632,1.01359757031894,-4.01474016326569,520.007569461217,2.01613828795247,0.00886169096606947,1.24181801244562,64.1241058917541,484.800812553491,102.007602541924,0.00751048561018444,1.38713802429414
7,7.008045,42,41.956821,5.8526,5.503444,129.097107,NaN,1.000856,NaN,30.306896,400,399.878998,25,31.54175,9.354927,75.591995,49.988033,401.353729,398.660217,398.2883,7366.650391,13.281946,12.713549,12.879342,1.828293,1.768658,1.768366,61.356327,70.70063,28.876345,4.85518,70.92971,110.18351,126.384689,0.42995822429657,453.34201,431.257482551945,1.925482894785,0.0396505261056558,1.01358078108529,-4.01142762485574,520.03816685427,2.01621302132472,0.00886267295025628,1.24175062435991,64.1248900015125,484.807520549968,102.013023848207,0.00751063296741513,1.38710104124263
7,7.008045,42,41.956821,5.8526,5.50127,129.124969,NaN,1.000856,NaN,30.308983,400,399.786194,25,31.539547,9.351101,75.734543,49.988033,401.915375,399.239868,398.905304,7373.227051,13.307797,12.722744,12.900399,1.819247,1.799503,1.776362,61.393723,70.89431,28.960665,4.853549,70.923607,110.200401,126.386246,0.335759401321411,447.882813,431.255279013054,1.92547498694271,0.0396500081870447,1.0135939121215,-4.01142762485574,520.072763375139,2.01629902647468,0.00886394117126008,1.24166916426455,64.1248900015125,484.804553828689,102.010885070952,0.00751051376252961,1.38712079374496
7,7.00754,42,41.95702,5.8526,5.50127,129.124969,NaN,1.000266,NaN,30.308983,400,399.786194,25,31.539547,9.356104,76.190712,49.988033,401.528503,399.007385,398.589508,7371.845703,13.294581,12.719446,12.908309,1.782754,1.766499,1.706446,61.389103,70.715813,29.055069,4.826735,70.921677,110.152153,126.424629,0.407568156719208,458.487,431.256629085536,1.92548701804628,0.0396533505537379,1.01356673652985,-4.01361716475725,520.072575411673,2.01629812073756,0.00886388838696011,1.24167115710717,64.1251087300425,484.809216909636,102.014439030451,0.00751066100673845,1.3870922697864
7,7.008381,42,41.957146,5.8526,5.508285,129.109253,NaN,0.999561369419098,NaN,30.289066,400,399.725342,25,31.555801,9.367213,76.051315,49.988033,401.528503,399.007385,398.589508,7371.845703,13.294581,12.719446,12.908309,1.782754,1.766499,1.706446,61.389103,70.715813,29.055069,4.826735,70.921677,110.152153,126.424629,0.407568156719208,458.487,431.26149106386,1.92549249900497,0.0396494557447095,1.01356962558157,-4.00997088822953,520.052941914805,2.01624903599608,0.00886313963225179,1.24171835798146,64.1252472210116,484.811367809432,102.016111399909,0.00751072202664587,1.38707954770614
7,7.008863,42,41.95903,5.8526,5.52628,129.109634,NaN,0.999776363372803,NaN,30.289543,400,399.881836,25,31.573606,9.387645,75.773102,49.988033,401.650604,399.102417,398.643585,7369.804199,13.304803,12.734258,12.898929,1.796506,1.758522,1.720484,61.372791,70.725571,29.093811,4.817581,70.88591,110.207298,126.38343,0.238096311688423,430.010101,431.27844127232,1.92554646686993,0.0396505525002131,1.01348695460934,-4.00788125722562,520.051635191775,2.01624163655985,0.00886265728962266,1.24173611781185,64.1273179479134,484.833030256847,102.033549052623,0.00751121253788833,1.38695925759582
7,7.012668,42,41.959316,5.8526,5.540715,129.134918,NaN,1.000289,NaN,30.295179,400,399.784393,25,31.58497,9.375504,75.63662,49.988033,401.650604,399.102417,398.643585,7369.804199,13.304803,12.734258,12.898929,1.796506,1.758522,1.720484,61.372791,70.725571,29.093811,4.817581,70.88591,110.207298,126.38343,0.238096311688423,430.010101,431.282904258143,1.92550835942871,0.0396288248637587,1.01360442125875,-3.99138912964111,520.082760199079,2.01631837940741,0.00886373221285874,1.24166507868438,64.1276322869126,484.818947972964,102.023672282147,0.00751058910162755,1.38705659075236
7,7.010811,42,41.962208,5.8526,5.53674,129.179672,NaN,1.000335,NaN,30.29167,400,399.607208,25,31.580999,9.374607,75.488098,49.988033,401.368286,398.861206,398.239594,7373.319336,13.287364,12.717184,12.884606,1.886333,1.827303,1.881499,61.410576,70.905487,29.129391,4.838072,71.026077,110.229454,126.366852,0.392992854118347,450.515472,431.283837289057,1.92553811720129,0.0396401568341713,1.01352858096957,-3.99943713476,520.135596653279,2.01644334079879,0.00886500171683059,1.24156337197761,64.1306927696439,484.832284542489,102.036080588791,0.00751054190411325,1.38700448162838
7,7.010903,42,41.964054,5.8526,5.531475,129.228607,NaN,1.000115,NaN,30.294979,400,399.658478,25,31.563286,9.39125,75.313339,49.941879,402.205261,399.507446,399.090668,7370.609375,13.309278,12.695693,12.881298,1.971045,1.914559,1.964588,61.388107,70.851723,29.158567,4.80983,70.961197,110.255066,126.364861,0.423901081085205,456.093872,431.278255127945,1.92551677819477,0.0396382946845051,1.01356528846951,-3.9990383802961,520.194607282833,2.01658593654825,0.00886673827554569,1.24143920899464,64.1327215359026,484.825664862725,102.033090856397,0.00750990387816953,1.38707192132757
7,7.011094,42,41.966698,5.8526,5.527369,129.245132,NaN,0.999257445335388,NaN,30.293188,400,399.733276,25,31.557632,9.395169,75.356117,49.941879,402.205261,399.507446,399.090668,7370.609375,13.309278,12.695693,12.881298,1.971045,1.914559,1.964588,61.388107,70.851723,29.158567,4.80983,70.961197,110.255066,126.364861,0.423901081085205,456.093872,431.273582926506,1.92549729605493,0.039636053820226,1.01360033922344,-3.9982105440144,520.212627332869,2.01662489328109,0.00886678869073865,1.24141751811322,64.135627175267,484.820341024406,102.031806289907,0.00750915713879807,1.38714085995447
7,7.012889,42,41.967949,5.8526,5.528582,129.237091,NaN,0.999126493930817,NaN,30.267483,400,399.844238,25,31.553141,9.394823,75.099602,49.941879,401.615082,398.592865,398.382629,7381.317383,13.33016,12.704113,12.880983,2.100613,2.038149,2.050072,61.349586,70.858978,29.149817,4.830389,70.929291,110.273499,126.374001,0.343531370162964,447.191833,431.270015075649,1.92545896692883,0.0396244753673859,1.01368955791142,-3.99043145079179,520.201464697084,2.01659439601841,0.00886609124841292,1.24145342563059,64.1371198380446,484.806900142887,102.023325273527,0.00750836511644984,1.38724621069996
7,7.010365,42,41.969189,5.8526,5.525563,129.213303,NaN,0.999165654182434,NaN,30.262403,400,400.061005,25,31.547823,9.375939,74.95433,49.941879,401.837921,398.667358,398.466736,7375.033691,13.344907,12.722816,12.850526,2.044692,1.990232,1.975873,61.346592,70.987053,29.112499,4.858311,70.988556,110.235168,126.393799,0.340656578540802,448.665314,431.273700661573,1.92550808764953,0.0396404450527352,1.01357203731485,-4.00137028319256,520.170761948736,2.01651536019202,0.00886468049239413,1.2415351201295,64.1383645298018,484.826260366201,102.038479292683,0.00750889294004594,1.38713301904408
7,7.010365,42,41.969189,5.8526,5.537184,129.189499,NaN,0.999165654182434,NaN,30.272446,400,400.137756,25,31.552559,9.348256,74.877365,49.941879,401.837921,398.667358,398.466736,7375.033691,13.344907,12.722816,12.850526,2.044692,1.990232,1.975873,61.346592,70.987053,29.112499,4.858311,70.988556,110.235168,126.393799,0.340656578540802,448.665314,431.285478974812,1.92555035209332,0.0396432124229502,1.01350193226651,-4.00137028319256,520.141207620681,2.01644190617148,0.0088635976634995,1.24160453559018,64.1383645298018,484.842117738546,102.049911488,0.00750952988168979,1.38702749210415
7,7.009984,42,41.971512,5.8526,5.556012,129.132477,NaN,0.999954164028168,NaN,30.266357,400,400.277527,25,31.558084,9.358637,75.23613,49.941879,402.052673,399.000275,398.591766,7386.510254,13.33397,12.733193,12.863814,2.072751,2.011418,2.013331,61.348392,70.828598,29.124199,4.857173,71.02169,110.23745,126.413857,0.415488332509995,453.797028,431.305577714732,1.92562788902742,0.0396502158524714,1.01336802675633,-4.00302176849334,520.068209899658,2.01625534312846,0.008860387405685,1.24179434864576,64.140917143108,484.872955086689,102.07438845449,0.00751030028282794,1.38685183465023
7,7.010035,42,41.971558,5.8526,5.556012,129.132477,NaN,1.000169,NaN,30.266357,400,400.277527,25,31.558084,9.379672,75.779465,49.941879,402.052673,399.000275,398.591766,7386.510254,13.33397,12.733193,12.863814,2.072751,2.011418,2.013331,61.348392,70.828598,29.124199,4.857173,71.02169,110.23745,126.413857,0.415488332509995,453.797028,431.305441502735,1.92562667474705,0.0396498784644881,1.0133707649971,-4.0028006995957,520.068166449777,2.01625513380382,0.00886037521250181,1.24179480938396,64.1409676886747,484.872534006572,102.074129240037,0.00751027410192322,1.386855216099
7,7.010221,42,41.971687,5.8526,5.57619,129.0616,NaN,0.999841511249542,NaN,30.292341,400,400.193909,25,31.562775,9.40798,76.269798,49.941879,402.854614,399.84433,399.416534,7378.161133,13.348343,12.735405,12.850736,2.10398,2.041925,2.069334,61.323273,70.786346,29.186287,4.829232,71.01062,110.250206,126.40889,0.347190648317337,448.413666,431.325391497803,1.92569560680389,0.039653451826936,1.01325935929645,-4.00199445862245,519.980022466227,2.01603572072339,0.00885711511512395,1.24200367269342,64.1411094357692,484.898496513325,102.092975334763,0.00751129074131319,1.3866843344118
7,7.010035,42,41.973515,5.8526,5.589003,129.008621,NaN,1.000391,NaN,30.309509,400,400.161652,25,31.570122,9.411286,76.271301,49.941879,401.784515,399.04129,398.506104,7373.628906,13.319109,12.72404,12.857243,2.054694,1.996991,2.004542,61.353271,70.982368,29.20603,4.823945,70.91507,110.286263,126.381943,0.329376012086868,447.602325,431.338870344169,1.92574661067127,0.0396577323669795,1.01317240275387,-4.0028006995957,519.91248929072,2.01586378001794,0.00885421859411231,1.24217756422393,64.1431180285887,484.919008880518,102.109532613012,0.00751174601665431,1.38657125800421
7,7.01013,42,41.97229,5.8526,5.598239,129.017242,NaN,1.000044,NaN,30.354143,400,400.043091,25,31.579552,9.386927,76.289085,49.941879,401.784515,399.04129,398.506104,7373.628906,13.319109,12.72404,12.857243,2.054694,1.996991,2.004542,61.353271,70.982368,29.20603,4.823945,70.91507,110.286263,126.381943,0.329376012086868,447.602325,431.347974234244,1.92577791949237,0.0396593022049013,1.01312205086261,-4.00238890782805,519.924356510461,2.01589598563519,0.00885493576378434,1.24213992841007,64.1417720160374,484.929837686889,102.116160454949,0.0075124277399711,1.38648389009255
7,7.011157,42,41.973072,5.8526,5.616238,129.022766,NaN,1.000015,NaN,30.388771,400,399.970337,25,31.582382,9.376969,76.134041,49.941879,401.81369,399.126862,398.694336,7373.320313,13.322232,12.716347,12.857416,2.130271,2.060719,2.101565,61.323891,70.831436,29.190857,4.862079,70.966446,110.292053,126.386871,0.485597759485245,463.66452,431.363468722976,1.92581889280439,0.0396567918662991,1.01306909996229,-3.99793749180344,519.930478532251,2.01590948630413,0.0088549800575139,1.24213155308039,64.1426312704137,484.945801324115,102.128429205472,0.0075129111002598,1.38638787274837
7,7.010674,42,41.972511,5.8526,5.624468,129.02504,NaN,0.999361038208008,NaN,30.438137,400,400.042053,25,31.573048,9.381623,75.683342,49.979862,402.504608,399.475616,399.275513,7377.554688,13.337629,12.719128,12.855577,1.938508,1.902189,1.925474,61.339703,70.681702,29.127775,4.878865,71.065224,110.316383,126.35717,0.355424791574478,446.474396,431.373094383833,1.92586029321958,0.039661945245532,1.01299392395823,-4.00003093950471,519.933833640582,2.01591906395141,0.00885523226189823,1.24211924102868,64.1420148501966,484.960916725587,102.138791066957,0.00751363108642865,1.3862805467235
7,7.011986,42,41.972202,5.8526,5.618303,129.031403,NaN,0.9996138215065,NaN,30.464512,400,400.164459,25,31.56608,9.392343,75.287346,49.979862,402.504608,399.475616,399.275513,7377.554688,13.337629,12.719128,12.855577,1.938508,1.902189,1.925474,61.339703,70.681702,29.127775,4.878865,71.065224,110.316383,126.35717,0.355424791574478,446.474396,431.363349147217,1.92580667143816,0.0396518004896307,1.01310110795115,-3.9943446446058,519.942029370586,2.01594012268102,0.00885560386265173,1.24209745289095,64.1416753215848,484.940561316699,102.123810144851,0.00751287606946775,1.38641162849668
7,7.008576,42,41.971786,5.8526,5.606307,129.011948,NaN,0.999738931655884,NaN,30.527508,400,400.094666,25,31.553301,9.379134,75.28299,49.979862,401.927612,398.936676,398.656433,7378.543945,13.341787,12.733568,12.859321,1.887701,1.870968,1.860008,61.359215,70.836098,29.076704,4.883173,70.952568,110.2761,126.392929,0.370115876197815,452.691986,431.360294013489,1.92584422848706,0.0396715061095523,1.01299042974789,-4.00912548499537,519.918257251028,2.0158819292676,0.00885482826660256,1.24215042158081,64.1412182181682,484.954343122536,102.133349723922,0.00751351330070787,1.38631496428229
7,7.008411,42,41.971413,5.8526,5.601255,128.99733,NaN,1.000013,NaN,30.566074,400,400.133484,25,31.544086,9.36274,75.640968,49.979862,401.927612,398.936676,398.656433,7378.543945,13.341787,12.733568,12.859321,1.887701,1.870968,1.860008,61.359215,70.836098,29.076704,4.883173,70.952568,110.2761,126.392929,0.370115876197815,452.691986,431.355616554969,1.92582979682782,0.0396713957359778,1.01301187600571,-4.00984082505124,519.900452009844,2.01583847591665,0.0088542614507917,1.24218964013162,64.1408083600955,484.948646943085,102.128881010173,0.00751335977871991,1.38634802088309
7,7.008554,42,41.972565,5.8526,5.597496,129.019104,NaN,1.00017,NaN,30.569817,400,400.292267,25,31.544388,9.360065,75.832893,49.979862,402.952576,399.910217,399.705597,7378.62207,13.358835,12.737197,12.866318,1.927659,1.903422,1.884597,61.371376,70.811081,29.028383,4.895507,70.975533,110.215958,126.437569,0.288610816001892,435.233368,431.351427026222,1.92581273197689,0.0396695544269052,1.0130420746923,-4.00922086293298,519.926409300876,2.01590048444847,0.00885494767150841,1.24213721965796,64.1420741850725,484.943108402167,102.125997601916,0.0075129051706399,1.38639932330512
7,7.008554,42,41.972565,5.8526,5.587238,129.053696,NaN,1.00017,NaN,30.548994,400,400.39505,25,31.538597,9.361814,75.455063,49.979862,401.974976,398.934082,398.711273,7374.458008,13.347784,12.736223,12.861762,1.868444,1.846927,1.79915,61.351879,70.945587,29.052723,4.877452,71.012138,110.280693,126.395584,0.365078806877136,445.661835,431.341034925007,1.92577544987539,0.0396671125054551,1.01310361781173,-4.00922086293298,519.969375554706,2.01600731614115,0.00885652260374721,1.24203566575604,64.1420741850725,484.929117514005,102.115906411296,0.00751234339256009,1.3864921476124
7,7.009964,42,41.972691,5.8526,5.587238,129.053696,NaN,0.999182879924774,NaN,30.548994,400,400.39505,25,31.538597,9.380424,75.169868,49.979862,401.974976,398.934082,398.711273,7374.458008,13.347784,12.736223,12.861762,1.868444,1.846927,1.79915,61.351879,70.945587,29.052723,4.877452,71.012138,110.280693,126.395584,0.365078806877136,445.661835,431.337271594934,1.92574188516348,0.0396577819788448,1.01317919600316,-4.00310846251364,519.969256439382,2.01600674253304,0.00885648921163143,1.24203693002229,64.1422126328596,484.916616624731,102.107012084061,0.00751181602984601,1.38657671419264
7,7.011649,42,41.973637,5.8526,5.597947,129.063919,NaN,1.000066,NaN,30.536963,400,400.383911,25,31.537519,9.390279,75.185356,49.979862,402.889526,399.88678,399.635773,7384.098633,13.364235,12.753476,12.880604,1.938991,1.894302,1.866538,61.371922,70.765144,29.062971,4.868911,70.945442,110.223129,126.445236,0.380122184753418,454.750458,431.343624624779,1.92574070636236,0.0396491851496264,1.013205205891,-3.9958051480412,519.981059412963,2.01603400483895,0.0088567038904315,1.2420164337245,64.1432520785937,484.916884879266,102.10811852418,0.00751163614115208,1.38658690171401
7,7.011864,42,41.974762,5.8526,5.611297,129.044922,NaN,0.999433577060699,NaN,30.537195,400,400.386261,25,31.549305,9.395065,75.396454,49.979862,401.920502,398.977661,398.633545,7368.04541,13.331642,12.742742,12.865446,1.903276,1.861868,1.831335,61.375317,70.789604,29.053177,4.910814,70.988884,110.211777,126.457581,0.347580254077911,451.035553,431.356576729739,1.92578411238207,0.0396509402197081,1.01313659589195,-3.99487336671507,519.95640065683,2.01597021869288,0.00885554095826187,1.2420834603582,64.1444881795915,484.934018714597,102.121561460981,0.0075120973799633,1.38648741325203
7,7.011564,42,41.974838,5.8526,5.613722,129.044876,NaN,0.999767482280731,NaN,30.51177,400,400.348114,25,31.5527,9.40218,75.506989,49.979862,401.920502,398.977661,398.633545,7368.04541,13.331642,12.742742,12.865446,1.903276,1.861868,1.831335,61.375317,70.789604,29.053177,4.910814,70.988884,110.211777,126.457581,0.347580254077911,451.035553,431.359833968656,1.9258000643318,0.0396535012594034,1.01310598167201,-3.99617353267121,519.956271665815,2.01596973063835,0.00885551872519457,1.24208435814276,64.1445716840496,484.940062155105,102.125993671891,0.00751232471329956,1.38644827691888
7,7.010593,42,41.974018,5.8526,5.609476,129.047241,NaN,0.999669551849365,NaN,30.491749,400,400.314697,25,31.550238,9.392717,75.465652,49.976322,403.031616,399.879059,399.764099,7384.139648,13.40336,12.753229,12.867056,1.945792,1.918424,1.900133,61.38826,70.742348,29.054438,4.919378,71.033981,110.238014,126.435722,0.417078554630279,450.082123,431.358123018035,1.92580773994821,0.0396589135111334,1.01307944322535,-4.00038202527867,519.959984445101,2.01598076740774,0.00885584368523577,1.24206918719374,64.1436707080015,484.942326612126,102.126835733418,0.00751258090632867,1.38642288438862
7,7.011398,42,41.973625,5.8526,5.604394,129.085449,NaN,0.999402344226837,NaN,30.459997,400,400.467438,25,31.552094,9.396879,75.638306,49.976322,403.031616,399.879059,399.764099,7384.139648,13.40336,12.753229,12.867056,1.945792,1.918424,1.900133,61.38826,70.742348,29.054438,4.919378,71.033981,110.238014,126.435722,0.417078554630279,450.082123,431.350826420021,1.92577011262409,0.0396523793897003,1.01315305262039,-3.99689297593164,520.007810687801,2.01610053955089,0.00885768708874486,1.24195319587797,64.1432388933623,484.927910919026,102.116059082305,0.0075120812956172,1.38651356307427
7,7.013266,42,41.976349,5.8526,5.606334,129.133209,NaN,0.99915611743927,NaN,30.417866,400,400.444855,25,31.557337,9.384145,75.68766,49.976322,402.452087,399.53595,399.214264,7380.804688,13.325061,12.734904,12.872113,1.844101,1.81,1.804026,61.356258,70.859612,29.106693,4.884921,70.899788,110.230644,126.449341,0.354300260543823,444.224487,431.347807176311,1.9257327135318,0.0396404896886137,1.01324150201882,-3.98879781609327,520.064550000884,2.01623559243242,0.00885913871848036,1.24184065748945,64.1462318574305,484.915922571539,102.110041807523,0.00751105096571121,1.38662760157386
7,7.01317,42,41.976643,5.8526,5.613839,129.194138,NaN,0.999775111675262,NaN,30.389893,400,400.263153,25,31.558069,9.382703,75.541222,49.976322,402.073395,399.219299,398.870483,7374.758789,13.324925,12.736698,12.878511,1.842905,1.796539,1.795556,61.352245,70.946632,29.123341,4.886785,70.982178,110.258858,126.444237,0.350928008556366,446.74884,431.355667535208,1.92576227629783,0.039642909981297,1.01319130171457,-3.98921380165024,520.139931154673,2.01642231403979,0.00886183277571474,1.24166556249644,64.1465548765653,484.927237250397,102.118485589744,0.00751144601909933,1.38655620968207
7,7.013663,42,41.977871,5.8526,5.629367,129.271973,NaN,0.999078810214996,NaN,30.379704,400,400.220245,25,31.556097,9.396282,75.442741,49.976322,402.073395,399.219299,398.870483,7374.758789,13.324925,12.736698,12.878511,1.842905,1.796539,1.795556,61.352245,70.946632,29.123341,4.886785,70.982178,110.258858,126.444237,0.350928008556366,446.74884,431.370084601185,1.92580698192658,0.0396433452873409,1.01312455510502,-3.98707758829511,520.235409105232,2.01665689032074,0.00886504704063738,1.24145100131986,64.1479040646239,484.944936606933,102.132435962642,0.00751190916583075,1.38645429539208
7,7.012902,42,41.977585,5.8526,5.637304,129.322006,NaN,0.999177515506744,NaN,30.362362,400,400.309326,25,31.55579,9.393188,75.361389,49.976322,402.74704,399.870575,399.508087,7371.386719,13.31902,12.735645,12.872384,1.910698,1.839188,1.860012,61.35952,71.027809,29.120823,4.910977,71.015144,110.27121,126.442505,0.354633897542953,449.964172,431.380155160225,1.92585392763391,0.0396502642278626,1.01303625977433,-3.99037511745354,520.29778859814,2.01681252092218,0.00886739742296593,1.24130269418575,64.1475898430875,484.962339941314,102.144712971271,0.00751266549123534,1.38633525872426
7,7.013972,42,41.977833,5.8526,5.63868,129.350586,NaN,0.999042332172394,NaN,30.349548,400,400.383545,25,31.557571,9.395272,75.436615,49.976322,401.911255,399.138916,398.726624,7374.884766,13.318231,12.740062,12.884192,1.893497,1.822531,1.84061,61.363167,70.867989,29.117941,4.926424,70.943611,110.23674,126.483322,0.38081631064415,450.903137,431.378695467192,1.92583347513762,0.039643518179503,1.01308527176265,-3.98573872145499,520.333030122231,2.01689953406453,0.00886863068924065,1.2412222092198,64.1478623150157,484.954850590816,102.139550072722,0.00751231484121307,1.38638805663697
7,7.013972,42,41.977833,5.8526,5.621499,129.341766,NaN,0.999042332172394,NaN,30.348644,400,400.366333,25,31.561604,9.394429,75.290413,49.976322,401.911255,399.138916,398.726624,7374.884766,13.318231,12.740062,12.884192,1.893497,1.822531,1.84061,61.363167,70.867989,29.117941,4.926424,70.943611,110.23674,126.483322,0.38081631064415,450.903137,431.361288764327,1.92577103630667,0.0396394311563055,1.01318829331106,-3.98573872145499,520.322082429492,2.0168723345695,0.00886822982747205,1.24124780105434,64.1478623150157,484.931418480343,102.122649467653,0.00751137409338989,1.38654351117971
7,7.01426,42,41.978352,5.8526,5.610292,129.292068,NaN,0.999888956546783,NaN,30.344151,400,400.363373,25,31.571165,9.399427,75.025246,49.976322,402.737793,399.852325,399.623718,7371.478516,13.340482,12.718117,12.875055,1.946514,1.891736,1.904193,61.367722,70.926964,29.139801,4.918306,70.922485,110.206604,126.499214,0.380101323127747,447.283325,431.34916503867,1.925723450588,0.0396348615693103,1.01327100064309,-3.98449088577121,520.259901887549,2.01671669260642,0.00886583316443459,1.24139734907859,64.1484325239485,484.913950970419,102.110552981123,0.00751056819909493,1.38666603418868
7,7.015851,42,41.980042,5.8526,5.610292,129.292068,NaN,0.999411582946777,NaN,30.344151,400,400.363373,25,31.571165,9.389135,74.724487,49.968845,401.896484,399.088043,398.69812,7374.818359,13.318474,12.728499,12.87196,1.91724,1.864016,1.889978,61.407627,71.022209,29.138111,4.928315,70.91658,110.308746,126.438248,0.410201549530029,454.500061,431.344919108739,1.92568560086399,0.0396243495971107,1.01335627620137,-3.9775981591593,520.258308187201,2.01670900954208,0.00886538522591434,1.24141421938747,64.1502892314691,484.901016821293,102.102856836931,0.00750970839524065,1.38677332392082
7,7.017244,42,41.980328,5.8526,5.61483,129.244781,NaN,0.999749004840851,NaN,30.322496,400,400.341248,25,31.561974,9.387977,74.811081,49.968845,401.896484,399.088043,398.69812,7374.818359,13.318474,12.728499,12.87196,1.91724,1.864016,1.889978,61.407627,71.022209,29.138111,4.928315,70.91658,110.308746,126.438248,0.410201549530029,454.500061,431.34580014104,1.92566896278336,0.0396162290444075,1.01340367314241,-3.97156420421459,520.199332339451,2.01656182600756,0.00886315941562455,1.24155472489968,64.1506034371259,484.894988141711,102.098785666683,0.00750940872382401,1.3868169973613
7,7.016721,42,41.981712,5.8526,5.625031,129.225754,NaN,1.000119,NaN,30.324451,400,400.274109,25,31.556337,9.369922,75.0168,49.968845,402.740356,399.922668,399.569611,7376.488281,13.325069,12.713998,12.8793,2.032272,1.969363,2.005752,61.369793,70.864304,29.133358,4.934008,70.966507,110.315735,126.42942,0.321465671062469,446.184265,431.35753304624,1.92571848386234,0.0396221090874374,1.01331434807977,-3.97382953826354,520.174402679631,2.01649682304162,0.00886192739822718,1.24162402017091,64.1521239027223,484.914610584077,102.114271200681,0.00750991773471107,1.38670416367885
7,7.018298,42,41.979389,5.8526,5.627475,129.220383,NaN,0.999654293060303,NaN,30.331804,400,400.306671,25,31.565151,9.355428,75.098396,49.968845,402.740356,399.922668,399.569611,7376.488281,13.325069,12.713998,12.8793,2.032272,1.969363,2.005752,61.369793,70.864304,29.133358,4.934008,70.966507,110.315735,126.42942,0.321465671062469,446.184265,431.355801835516,1.92568986290928,0.0396122775113697,1.01338416391886,-3.96699927312812,520.169926190283,2.01649081413925,0.00886229873231026,1.24161645751207,64.149571824912,484.902125776969,102.103026278263,0.0075098844767727,1.38675769377257
7,7.01736,42,41.981213,5.8526,5.625934,129.202347,NaN,0.999415218830109,NaN,30.325308,400,400.260132,25,31.5877,9.362472,75.053665,49.968845,401.785492,399.079224,398.626251,7376.214355,13.295577,12.713129,12.873877,1.967525,1.915748,1.92901,61.386459,70.97982,29.136663,4.937059,70.984352,110.236649,126.498779,0.451103776693344,460.876556,431.356743089314,1.92570656860458,0.0396181040390638,1.01334316102719,-3.97106177651432,520.145810207965,2.0164268608153,0.00886099507166458,1.2416873177806,64.1515757051588,484.909764495606,102.110294995996,0.00750982370089267,1.38673003459541
7,7.018259,42,41.980892,5.8526,5.627234,129.190384,NaN,1.000021,NaN,30.348154,400,400.109406,25,31.609253,9.389176,75.043716,49.968845,401.838928,399.057281,398.66153,7377.754883,13.33571,12.74387,12.883017,1.922649,1.908201,1.877856,61.395531,71.11264,29.154339,4.952455,70.958664,110.159454,126.5271,0.36757481098175,451.419556,431.355661674391,1.92568991430208,0.0396124776595322,1.01338352218287,-3.96716817499333,520.131258732641,2.01639140120642,0.00886053599658894,1.24171903046425,64.1512230540536,484.903273777456,102.10530467744,0.0075096277729154,1.38676908664028
7,7.017874,42,41.981651,5.8526,5.630588,129.178665,NaN,0.99924099445343,NaN,30.37645,400,400.002075,25,31.625071,9.406157,75.07119,49.968845,401.838928,399.057281,398.66153,7377.754883,13.33571,12.74387,12.883017,1.922649,1.908201,1.877856,61.395531,71.11264,29.154339,4.952455,70.958664,110.159454,126.5271,0.36757481098175,451.419556,431.360087751432,1.9257112617623,0.0396158170234282,1.01334274475413,-3.9688355776911,520.115990205337,2.01635177991331,0.00885980181240182,1.24176085369057,64.1520568888935,484.911854585514,102.112224900946,0.00750981937664316,1.38672169484111
7,7.018366,42,41.983391,5.8526,5.640727,129.180603,NaN,0.999062955379486,NaN,30.370962,400,400.205353,25,31.628685,9.423473,75.386261,49.968845,402.465515,399.736328,399.331665,7375.708984,13.327371,12.727222,12.881691,1.985321,1.949447,1.92496,61.384766,70.903061,29.135015,4.954895,71.051956,110.178474,126.524689,0.506310760974884,466.736603,431.369049277563,1.9257364153107,0.0396149798555347,1.01330821770582,-3.96670477926779,520.116753904023,2.01634984648777,0.00885942894589503,1.24177260585072,64.1539683978982,484.922600593745,102.121653356373,0.00750990026822895,1.38667234892706
7,7.020521,42,41.984634,5.8526,5.652725,129.177582,NaN,0.999945878982544,NaN,30.370543,400,400.24234,25,31.619865,9.42108,75.683044,49.968845,401.773285,399.058655,398.618652,7378.995605,13.321871,12.737321,12.883246,1.976942,1.906384,1.908119,61.381084,70.955559,29.126045,4.981976,71.079613,110.206223,126.491837,0.435351341962814,455.240387,431.375458821608,1.92572878875455,0.0396036099239342,1.01335158878147,-3.9573730412522,520.11182886197,2.01633486810272,0.00885896221149912,1.24179387381021,64.1553338765222,484.920672023671,102.121462022228,0.00750957245805585,1.38670087835561
7,7.019807,42,41.987186,5.8526,5.659337,129.156357,NaN,0.999942243099213,NaN,30.366283,400,400.128021,25,31.619713,9.408169,75.975494,49.968845,401.773285,399.058655,398.618652,7378.995605,13.321871,12.737321,12.883246,1.976942,1.906384,1.908119,61.381084,70.955559,29.126045,4.981976,71.079613,110.206223,126.491837,0.435351341962814,455.240387,431.38406314139,1.92576979303912,0.039609893119981,1.01327369370864,-3.9604646158146,520.083060969731,2.01625774361556,0.00885732064984691,1.24188148087437,64.1581372276531,484.937976529873,102.136403693346,0.00750975305987061,1.38661827773867
7,7.019807,42,41.987186,5.8526,5.662752,129.044769,NaN,0.999942243099213,NaN,30.366346,400,400.104279,25,31.620703,9.381029,75.533882,49.968845,402.500854,399.732788,399.359802,7378.049805,13.333047,12.721839,12.875831,1.99778,1.937835,1.986736,61.380909,70.855453,29.110653,5.004158,71.095963,110.277817,126.465401,0.399051129817963,453.77298,431.387523436082,1.92578220393446,0.0396107049203909,1.01325321331365,-3.9604646158146,519.944463659957,2.0159131889418,0.00885224277026623,1.24220861933253,64.1581372276531,484.942634190453,102.139762737845,0.00750994001819979,1.3865873662106
7,7.019656,42,41.988022,5.8526,5.667687,128.8992,NaN,0.999505996704102,NaN,30.352158,400,400.103821,25,31.620018,9.381689,75.125732,49.963192,401.58313,398.816681,398.376648,7375.87207,13.308876,12.721324,12.866749,1.9616,1.917839,1.964534,61.395912,70.803474,29.140453,4.982673,70.959412,110.227829,126.515015,0.483476370573044,458.716919,431.392926392496,1.92580372748848,0.0396128745487449,1.01321554899495,-3.96111846669754,519.762813701593,2.01545962079452,0.0088453925566673,1.24264595093639,64.1590555348217,484.95133967309,102.146847732689,0.00751012105566361,1.3865401725923
7,7.018881,42,41.989998,5.8526,5.667687,128.8992,NaN,0.999664783477783,NaN,30.352158,400,400.103821,25,31.620018,9.380726,74.92569,49.963192,401.58313,398.816681,398.376648,7375.87207,13.308876,12.721324,12.866749,1.9616,1.917839,1.964534,61.395912,70.803474,29.140453,4.982673,70.959412,110.227829,126.515015,0.483476370573044,458.716919,431.394992787269,1.92582215024644,0.0396179898940148,1.01317409401235,-3.96447449149463,519.760942383941,2.01545061912125,0.00884486943650586,1.24266585384177,64.1613437474257,484.959737741056,102.154810873686,0.00751006012518022,1.38650944251923
7,7.017643,42,41.98941,5.8526,5.673731,128.78862,NaN,1.000288,NaN,30.334896,400,400.126923,25,31.631977,9.388615,74.803902,49.963192,402.703857,399.873444,399.479309,7379.774414,13.330061,12.723322,12.874491,1.998405,1.976236,1.981394,61.404781,70.97802,29.146038,4.962187,71.089211,110.160912,126.55143,0.363909661769867,454.376068,431.404416602727,1.92587354211586,0.0396276004105936,1.01307169950036,-3.96983605254803,519.624067806116,2.01511142332417,0.00883998611048112,1.24298744119413,64.1605801534814,484.978584072331,102.167836988556,0.00751093495377209,1.38637703379799
7,7.019352,42,41.990387,5.8526,5.674664,128.713394,NaN,0.999948561191559,NaN,30.337738,400,400.198059,25,31.645781,9.403179,74.799881,49.963192,402.703857,399.873444,399.479309,7379.774414,13.330061,12.723322,12.874491,1.998405,1.976236,1.981394,61.404781,70.97802,29.146038,4.962187,71.089211,110.160912,126.55143,0.363909661769867,454.376068,431.400805909491,1.92583630680773,0.0396165394193498,1.013157485828,-3.96243486104993,519.52962734657,2.01487429043591,0.0088362978564804,1.24322093460776,64.1617710197015,484.965342941111,102.159228831874,0.00751020674051947,1.38647718199526
7,7.021057,42,41.991879,5.8526,5.670777,128.700439,NaN,0.999994814395905,NaN,30.350969,400,400.117188,25,31.641783,9.390686,74.787514,49.963192,401.720215,398.887329,398.374878,7385.54248,13.307305,12.745063,12.866481,1.940268,1.902152,1.892675,61.42207,70.736107,29.138594,4.985934,70.905922,110.193031,126.551628,0.483259856700897,476.624573,431.392321680473,1.92578165627217,0.0396043645445551,1.01327197428601,-3.95505235178649,519.512105195902,2.01482740695073,0.00883531227150109,1.24327460860006,64.1634097803763,484.945952877104,102.14668372843,0.00750912803851783,1.38662468596614
7,7.018684,42,41.991547,5.8526,5.669019,128.744385,NaN,1.000224,NaN,30.354696,400,400.005737,25,31.643894,9.401741,74.476501,49.963192,401.751007,398.950165,398.509369,7375.95752,13.301064,12.724414,12.874163,1.999036,1.927977,1.932438,61.44104,70.651779,29.156944,4.978587,70.960724,110.200882,126.538368,0.40100234746933,451.071625,431.396867564799,1.92583167353582,0.0396196070034204,1.01315557752511,-3.96532761606733,519.567054203281,2.01496486942123,0.00883740397793851,1.24314045119379,64.1629274099498,484.964475197681,102.159721919214,0.00750993828311627,1.38649760076944
7,7.017439,42,41.991638,5.8526,5.671301,128.79187,NaN,0.999763429164886,NaN,30.352785,400,399.836853,25,31.652096,9.423739,74.225441,49.963192,401.751007,398.950165,398.509369,7375.95752,13.301064,12.724414,12.874163,1.999036,1.927977,1.932438,61.44104,70.651779,29.156944,4.978587,70.960724,110.200882,126.538368,0.40100234746933,451.071625,431.402498653769,1.92586956274548,0.0396283698702843,1.01307533944049,-3.9707196095232,519.625995097812,2.01511131831349,0.00883954457784578,1.24300029103648,64.163027361023,484.978763924504,102.170115668652,0.00751049340186535,1.38640399940402
7,7.017297,42,41.992359,5.8526,5.674752,128.86438,NaN,0.999599575996399,NaN,30.361454,400,399.985535,25,31.654694,9.42341,74.210609,49.963192,402.028717,399.282501,398.816833,7367.850586,13.285937,12.705665,12.855891,1.981687,1.920988,1.947065,61.4702,70.845146,29.122738,4.982625,70.96907,110.2136,126.537842,0.441424250602722,453.528595,431.406373261403,1.92588547729538,0.0396301280725209,1.01304709325778,-3.97133464595476,519.715434181936,2.01533222993939,0.00884265813556694,1.24279263411073,64.1639369849141,484.985278527775,102.175510041682,0.00751060962446358,1.38636992457356
7,7.019418,42,41.993141,5.8526,5.678196,128.914261,NaN,1.000228,NaN,30.363325,400,399.888,25,31.664522,9.418163,74.173019,49.963192,401.787323,398.958801,398.461731,7376.19043,13.293185,12.733001,12.862209,1.973005,1.930515,1.956461,61.460827,70.89724,29.072731,5.013391,70.975792,110.208839,126.541931,0.39600944519043,454.242432,431.404208403397,1.92584757196438,0.0396169433293965,1.01313986169933,-3.96214906123225,519.776681768076,2.01548285204666,0.00884472351374,1.24265300310174,64.1647958778282,484.971639165403,102.166426454036,0.00750990476730951,1.38647023726725
7,7.021958,42,41.993279,5.8526,5.678762,128.954071,NaN,1.000915,NaN,30.379402,400,399.837036,25,31.666447,9.416191,74.224983,49.963192,401.787323,398.958801,398.461731,7376.19043,13.293185,12.733001,12.862209,1.973005,1.930515,1.956461,61.460827,70.89724,29.072731,5.013391,70.975792,110.208839,126.541931,0.39600944519043,454.242432,431.398010328283,1.92578926132402,0.0396003188358803,1.01327229999122,-3.95115164430626,519.826018827323,2.01560525176802,0.00884650009987632,1.24253686674899,64.1648297433423,484.949858311116,102.150850826881,0.00750900285559791,1.38661647056113
7,7.021958,42,41.993279,5.8526,5.685062,128.996094,NaN,1.000915,NaN,30.384953,400,399.955872,25,31.661356,9.411989,74.587288,49.960854,401.740936,398.977539,398.418396,7375.192871,13.293692,12.739986,12.873914,1.991903,1.936838,1.93886,61.477188,70.997116,29.078957,4.998777,71.051384,110.169586,126.580757,0.370660752058029,441.697723,431.404393824829,1.92581215503264,0.0396018159516258,1.01323454308611,-3.95115164430626,519.878231350861,2.01573509326735,0.00884841357256901,1.2424130060004,64.1648297433423,484.958450409344,102.157047403261,0.0075093476839212,1.38655946106685
7,7.021523,42,41.994541,5.8526,5.685062,128.996094,NaN,1.000007,NaN,30.384953,400,399.955872,25,31.661356,9.41407,74.775093,49.960854,401.772766,398.993256,398.485901,7377.968262,13.290627,12.731966,12.884029,1.968662,1.89673,1.900717,61.48233,70.96711,29.091881,4.990118,71.081429,110.183128,126.564125,0.461632698774338,455.373993,431.405553439058,1.92582249216746,0.039604685309742,1.013211283907,-3.95303484643915,519.877037396437,2.01572934758644,0.00884807949147398,1.24242569131823,64.1663335032733,484.963277707714,102.161746251066,0.00750928727977086,1.38654339112416
7,7.020919,42,41.992851,5.8526,5.688444,129.03334,NaN,1.000472,NaN,30.379555,400,400.103394,25,31.658983,9.401149,74.563332,49.960854,401.772766,398.993256,398.485901,7377.968262,13.290627,12.731966,12.884029,1.968662,1.89673,1.900717,61.48233,70.96711,29.091881,4.990118,71.081429,110.183128,126.564125,0.461632698774338,455.373993,431.410590057286,1.92584913458726,0.0396094737264703,1.01315873937384,-3.95564982991107,519.924908984043,2.01585210100591,0.00885022247464163,1.24229909680338,64.1644773641655,484.972007855306,102.166412656911,0.00750997796706619,1.38646412687476
7,7.021608,42,41.992489,5.8526,5.697968,129.101547,NaN,0.999662339687347,NaN,30.366447,400,400.086487,25,31.665989,9.397792,74.293159,49.960854,402.713806,399.82254,399.353394,7372.929688,13.305351,12.741567,12.861376,1.975967,1.920479,1.967581,61.449802,71.07225,29.107271,4.99492,71.017296,110.201347,126.550568,0.437369585037232,454.032959,431.41840291486,1.92586736649449,0.0396071913953174,1.01313854996941,-3.9526668574722,520.009977739496,2.01606439709901,0.00885342250301944,1.24209516137607,64.1639620592647,484.97857876132,102.170802908112,0.00751031457338435,1.38641598206541
7,7.020228,42,41.992409,5.8526,5.709532,129.200867,NaN,0.999634385108948,NaN,30.347635,400,400.150848,25,31.665098,9.398701,74.061058,49.960854,402.713806,399.82254,399.353394,7372.929688,13.305351,12.741567,12.861376,1.975967,1.920479,1.967581,61.449802,71.07225,29.107271,4.99492,71.017296,110.201347,126.550568,0.437369585037232,454.032959,431.433795240469,1.92594216891636,0.0396190445012747,1.01299568370698,-3.95864168380632,520.133403706152,2.01637137309428,0.00885796179494016,1.24180364716033,64.1639919017541,485.006594329058,102.190934303407,0.00751145494669355,1.38622930884633
7,7.021686,42,41.993401,5.8526,5.720193,129.26886,NaN,1.000764,NaN,30.353436,400,400.205872,25,31.657564,9.391588,74.21225,49.960854,401.824158,399.021637,398.546783,7374.222656,13.298785,12.732059,12.878745,1.932445,1.892469,1.898315,61.467701,70.981926,29.094793,5.008787,71.109734,110.212662,126.547562,0.415698498487472,448.029633,431.440710658593,1.92594625504652,0.0396119573012656,1.01300981431908,-3.95232917644353,520.216895120503,2.01657668043083,0.00886079065889449,1.24161519104306,64.1650814401867,485.008873156185,102.193534801837,0.00751134657839912,1.38622674481764
7,7.021292,42,41.993389,5.8526,5.725816,129.276947,NaN,0.99998664855957,NaN,30.356482,400,400.165558,25,31.652798,9.400465,74.461494,49.960854,402.935486,400.064087,399.596344,7376.195801,13.315559,12.745731,12.876189,1.979951,1.938236,1.926785,61.480869,71.146294,29.09288,4.990956,71.11306,110.232491,126.524178,0.447049021720886,454.386902,431.447456162166,1.92597604026087,0.039615892504136,1.01295520121532,-3.95403492762813,520.226947286444,2.01660168596363,0.00886116146968368,1.24159151096512,64.1650682604204,485.020043948403,102.201581862542,0.0075117972424012,1.38615261070418
7,7.021484,42,41.994144,5.8526,5.722659,129.284576,NaN,1.00019,NaN,30.355305,400,400.193298,25,31.648144,9.397698,74.644989,49.960854,402.935486,400.064087,399.596344,7376.195801,13.315559,12.745731,12.876189,1.979951,1.938236,1.926785,61.480869,71.146294,29.09288,4.990956,71.11306,110.232491,126.524178,0.447049021720886,454.386902,431.443746799467,1.9259600116434,0.0396138757720242,1.01298430116614,-3.95320368957067,520.235707195072,2.01662179100074,0.00886130829194034,1.24157683247335,64.165897481127,485.014594733934,102.198378746778,0.00751142651196239,1.38619823317537
7,7.018799,42,41.993832,5.8526,5.717876,129.288834,NaN,1.000043,NaN,30.340561,400,400.037201,25,31.64476,9.377314,74.802086,49.960854,401.518738,399.015411,398.085693,7382.010254,13.226826,12.759784,12.900119,2.00475,1.92992,1.948349,61.523842,71.00248,29.044794,5.017731,71.058533,110.210411,126.552322,0.43927937746048,458.332947,431.446053857703,1.9260064332649,0.0396304597825166,1.01286958260638,-3.96482959698722,520.241288065216,2.01663634570512,0.00886158448144755,1.24156131763038,64.1655548113512,485.03178492502,102.210479405984,0.00751217911771323,1.38608047321246
7,7.021141,42,41.996986,5.8526,5.708755,129.279312,NaN,0.99995094537735,NaN,30.321978,400,399.7323,25,31.641886,9.359991,74.952881,49.968769,401.374634,398.860901,397.978088,7384.581543,13.24314,12.760528,12.912646,1.962436,1.885613,1.960379,61.518555,70.987434,29.045839,5.013737,71.022881,110.24247,126.541077,0.481765478849411,474.422821,431.430575593067,1.92591765265837,0.0396128353637327,1.01304907875026,-3.95468867381214,520.22649076559,2.01659263160494,0.00886031632432332,1.24162055271879,64.1690187501078,485.000830096911,102.191189919698,0.00751030182772366,1.38632531975652
7,7.020671,42,41.997631,5.8526,5.697823,129.267517,NaN,0.999855816364288,NaN,30.31591,400,399.503387,25,31.639799,9.367717,75.000534,49.968769,401.374634,398.860901,397.978088,7384.581543,13.24314,12.760528,12.912646,1.962436,1.885613,1.960379,61.518555,70.987434,29.045839,5.013737,71.022881,110.24247,126.541077,0.481765478849411,474.422821,431.420753116804,1.92588910481086,0.0396133388515785,1.01308935372329,-3.95672358105514,520.211237165968,2.01655330718529,0.00885960934431229,1.24166136919261,64.1697271055984,484.990599408117,102.184432407766,0.00750976143533813,1.38640127237568
7,7.020546,42,41.999664,5.8526,5.697967,129.266647,NaN,0.999959766864777,NaN,30.305653,400,399.638794,25,31.644802,9.366181,74.911163,49.968769,401.862793,399.355896,398.55365,7385.527832,13.250499,12.755728,12.904725,1.943015,1.906659,1.894196,61.504475,70.970139,29.054384,4.992667,71.046936,110.223175,126.558563,0.497107893228531,479.561829,431.421232115382,1.92589259836667,0.0396141978868063,1.01308181418749,-3.95726479715319,520.208238984526,2.01654138104822,0.0088590314613567,1.24168422016069,64.1718420903199,484.993437369206,102.188439940316,0.00750946595727365,1.38640814820727
7,7.018961,42,41.999786,5.8526,5.702664,129.26033,NaN,0.999637067317963,NaN,30.314505,400,399.792633,25,31.655846,9.363266,74.956558,49.968769,401.862793,399.355896,398.55365,7385.527832,13.250499,12.755728,12.904725,1.943015,1.906659,1.894196,61.504475,70.970139,29.054384,4.992667,71.046936,110.223175,126.558563,0.497107893228531,479.561829,431.430213764449,1.92594732814831,0.0396257753156944,1.01296907639612,-3.9641280501454,520.20028010359,2.01652133460495,0.00885871199402843,1.24170385859871,64.1719760682515,485.014071588282,102.203441528224,0.00751026928505403,1.3862729608462
7,7.018961,42,41.999786,5.8526,5.705592,129.258972,NaN,0.999637067317963,NaN,30.318871,400,399.844849,25,31.661871,9.348157,74.939537,49.968769,401.483887,398.991882,398.183136,7382.482422,13.245101,12.764591,12.910376,1.906681,1.811078,1.854602,61.474918,70.98114,29.057089,4.999591,71.036201,110.199226,126.572166,0.49310564994812,482.301666,431.433179712291,1.92595796434676,0.0396264711510602,1.01295158131205,-3.9641280501454,520.198593867061,2.01651714425681,0.00885865025959507,1.24170781889256,64.1719760682515,485.018063936784,102.206321470844,0.00751042946190506,1.38624651629317
7,7.019277,42,42.000404,5.8526,5.705592,129.258972,NaN,0.999354779720306,NaN,30.318871,400,399.844849,25,31.661871,9.367095,74.860611,49.968769,402.344635,399.791504,399.039734,7385.770508,13.266451,12.764142,12.905972,1.920501,1.885726,1.925552,61.511108,71.165916,29.064129,5.02507,71.041267,110.221413,126.568413,0.505271136760712,477.812714,431.432337804099,1.92595045482649,0.0396243851083353,1.01296845254549,-3.9627596360333,520.198010791664,2.01651433483902,0.00885848662812212,1.24171399558341,64.1727723780552,485.015709332827,102.20521880257,0.00751021055350096,1.38626991786437
7,7.018995,42,42.001907,5.8526,5.708381,129.276474,NaN,0.999366223812103,NaN,30.304619,400,399.901428,25,31.664732,9.387663,74.748634,49.968769,402.344635,399.791504,399.039734,7385.770508,13.266451,12.764142,12.905972,1.920501,1.885726,1.925552,61.511108,71.165916,29.064129,5.02507,71.041267,110.221413,126.568413,0.505271136760712,477.812714,431.435914231781,1.9259672873649,0.0396269094798589,1.01293673540219,-3.96398081347496,520.218325013666,2.01656150662221,0.00885888427423561,1.24167798523992,64.1743052538159,485.023156353366,102.212039969638,0.00751020669271469,1.38623957539177
7,7.019653,42,42.000168,5.8526,5.708931,129.280945,NaN,0.999870657920837,NaN,30.283726,400,399.949493,25,31.662928,9.384444,74.74791,49.968769,401.365479,398.824371,398.036346,7382.986328,13.250012,12.765659,12.900773,1.865266,1.825209,1.804469,61.522057,71.150864,29.066423,5.03134,71.049667,110.21991,126.567825,0.492619335651398,493.707642,431.434718354655,1.92595364895317,0.0396226966676132,1.01296857641369,-3.96113145722012,520.225516881014,2.01658320608058,0.00885954794287538,1.24164758161074,64.1725132126948,485.016731023804,102.205728265126,0.00751029906455244,1.386260169587
7,7.019503,42,41.999439,5.8526,5.699795,129.254883,NaN,0.999963760375977,NaN,30.276196,400,399.900482,25,31.655176,9.371652,75.340492,49.968769,402.432922,399.977051,399.203613,7385.280273,13.259858,12.770072,12.925928,1.929966,1.833704,1.865109,61.538628,71.039391,29.087906,5.021283,70.969788,110.277229,126.545952,0.399147778749466,483.895508,431.425863321669,1.92592402524097,0.0396215156951686,1.01301516893365,-3.96178098872764,520.193843902705,2.01650610426093,0.00885855625023495,1.24171627637081,64.1717126473371,485.005064241755,102.196609541416,0.00750997776537912,1.38632825223608
7,7.021328,42,42.002087,5.8526,5.698772,129.189743,NaN,0.999571323394775,NaN,30.276217,400,400.036011,25,31.649418,9.383479,75.583885,49.968769,402.432922,399.977051,399.203613,7385.280273,13.259858,12.770072,12.925928,1.929966,1.833704,1.865109,61.538628,71.039391,29.087906,5.021283,70.969788,110.277229,126.545952,0.399147778749466,483.895508,431.419963677362,1.92587694084629,0.0396092295874009,1.01311877765542,-3.95387906917932,520.110452110178,2.01629302535144,0.00885489336790815,1.24193302171863,64.1746205420364,484.989379968152,102.187850043266,0.0075088153419283,1.38646565978155
7,7.021606,42,42.003262,5.8526,5.706637,129.088211,NaN,1.000686,NaN,30.255051,400,400.054169,25,31.634857,9.387634,75.753975,49.968769,401.404297,398.850067,398.029663,7380.475586,13.254235,12.778116,12.897146,1.820686,1.787513,1.830306,61.563782,70.86805,29.085653,5.04679,71.039848,110.2966,126.531487,0.600567638874054,497.365906,431.427190917326,1.92589890980266,0.0396092643834648,1.01308657796161,-3.95267551600023,519.983230443775,2.01597419526791,0.00884996383342149,1.24224235836549,64.1759108146784,484.998508125121,102.195566972955,0.00750894502717746,1.38641999579725
