P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.022996,42,42.003963,5.8526,5.708235,128.997253,NaN,1.000147,NaN,30.236252,400,399.93161,25,31.627333,9.398618,75.827393,49.970142,401.808594,399.249481,398.323639,7379.53125,13.241933,12.783411,12.9002,1.910177,1.858602,1.874963,61.585457,70.902115,29.114809,5.040951,70.931732,110.287094,126.537132,0.416978120803833,464.737122,431.425105985649,1.92587169156271,0.0396004761555596,1.01315126730777,-3.94665829119333,519.869563160419,2.01569003420256,0.00884563865380207,1.24251699489588,64.1765629623759,484.988818324245,102.189254051504,0.0075084151581184,1.38649308758103
7,7.023892,42,42.003326,5.8526,5.700784,128.961884,NaN,0.999974370002747,NaN,30.276642,400,399.770233,25,31.632418,9.401609,75.952194,49.970142,401.808594,399.249481,398.323639,7379.53125,13.241933,12.783411,12.9002,1.910177,1.858602,1.874963,61.585457,70.902115,29.114809,5.040951,70.931732,110.287094,126.537132,0.416978120803833,464.737122,431.415168801104,1.92582333285675,0.0395927983057366,1.01324375165952,-3.94278004003877,519.826217647079,2.01558364537797,0.00884419693017068,1.24261490033951,64.1759810924626,484.970189480059,102.175204347901,0.00750779596389287,1.38660858450787
7,7.022778,42,42.003242,5.8526,5.691374,128.964584,NaN,0.999971747398376,NaN,30.294289,400,399.86322,25,31.644253,9.383904,75.848389,49.970142,401.648224,399.232178,398.4086,7375.877441,13.238003,12.749093,12.911449,1.89127,1.819226,1.836292,61.64053,71.146278,29.124334,5.043321,70.930031,110.331787,126.514023,0.564498960971832,482.600189,431.408603497371,1.92581560679718,0.0395979077875608,1.01324056911784,-3.94760194021961,519.829652199287,2.0155923713879,0.0088443420921797,1.242606087325,64.1758888528527,484.967226639113,102.172986593291,0.00750769399399077,1.38662717871613
7,7.023363,42,42.003632,5.8526,5.693019,128.930206,NaN,1.000068,NaN,30.303522,400,399.871094,25,31.654778,9.371203,75.378334,49.970142,401.501801,398.970917,398.155426,7378.836914,13.255467,12.766538,12.90368,1.839981,1.82846,1.814448,61.654926,71.080376,29.152681,5.023572,71.073662,110.386497,126.467888,0.48249688744545,477.286682,431.408710913963,1.92580768489856,0.0395944411942847,1.01326198979134,-3.94506972114868,519.7865628875,2.01548435226322,0.00884267347300345,1.24271152825478,64.1763171068418,484.964546171093,102.171429673362,0.00750750794542022,1.38664989260281
7,7.025698,42,42.005985,5.8526,5.697122,128.884201,NaN,1.000268,NaN,30.304844,400,399.783112,25,31.663767,9.36996,75.042366,49.970142,401.501801,398.970917,398.155426,7378.836914,13.255467,12.766538,12.90368,1.839981,1.82846,1.814448,61.654926,71.080376,29.152681,5.023572,71.073662,110.386497,126.467888,0.48249688744545,477.286682,431.406644151364,1.92576712337328,0.0395800252519073,1.01336225163488,-3.93496407824347,519.727159862853,2.01533143027704,0.00883995568962329,1.24287131021883,64.1789008330467,484.951089109425,102.163994888449,0.00750649444394496,1.38676894852703
7,7.025698,42,42.005985,5.8526,5.697122,128.884201,NaN,1.000268,NaN,30.304844,400,399.783112,25,31.663767,9.352489,75.358955,49.970142,402.068451,399.62912,398.877594,7381.635254,13.266172,12.757133,12.920944,1.892,1.835953,1.821925,61.707127,70.968895,29.115833,5.049039,71.141396,110.35289,126.49218,0.521265864372253,473.961761,431.406644151364,1.92576712337328,0.0395800252519073,1.01336225163488,-3.93496407824347,519.727159862853,2.01533143027704,0.00883995568962329,1.24287131021883,64.1789008330467,484.951089109425,102.163994888449,0.00750649444394496,1.38676894852703
7,7.02326,42,42.004913,5.8526,5.696031,128.863419,NaN,0.999908149242401,NaN,30.29954,400,399.828156,25,31.675722,9.351805,75.829445,49.970142,402.068451,399.62912,398.877594,7381.635254,13.266172,12.757133,12.920944,1.892,1.835953,1.821925,61.707127,70.968895,29.115833,5.049039,71.141396,110.35289,126.49218,0.521265864372253,473.961761,431.412037372546,1.925821076908,0.0395958359444864,1.013238438903,-3.94551555326746,519.702345586077,2.01527206396966,0.00883929256584785,1.24292205635636,64.1776061320456,484.970534225089,102.176983551673,0.00750749036644663,1.38662635582918
7,7.024367,42,42.006325,5.8526,5.698723,128.907516,NaN,1.000208,NaN,30.291039,400,399.826813,25,31.678816,9.348232,75.772072,49.970142,401.337982,398.805969,397.962341,7377.375,13.260443,12.77453,12.904032,1.818532,1.802675,1.815191,61.776447,71.085411,29.135805,5.040597,71.000648,110.263245,126.569054,0.278759032487869,434.421997,431.411814414097,1.92580455945329,0.0395891774318314,1.01328148921187,-3.94072419941949,519.755814604258,2.01540195498412,0.00884092769106209,1.24280573585159,64.1792741618132,484.965394820768,102.174639016825,0.00750699998714252,1.38667830165724
7,7.021227,42,42.008263,5.8526,5.703523,128.950104,NaN,1.000459,NaN,30.302414,400,399.82077,25,31.685591,9.352533,75.581459,49.970142,402.429169,399.988495,399.254333,7382.535645,13.281956,12.764481,12.936205,1.922913,1.878063,1.847849,61.822014,70.944008,29.155003,5.014883,70.967873,110.24733,126.589821,0.298586666584015,435.159943,431.425046073834,1.92589660172561,0.0396110248193123,1.01308495906794,-3.95431634023754,519.806905957361,2.01552476136413,0.00884235444303626,1.24269936408036,64.1814020859294,485.00139678698,102.202472640912,0.00750805427209523,1.38646402727631
7,7.02156,42,42.010597,5.8526,5.711904,129.001129,NaN,1.000671,NaN,30.302044,400,399.76297,25,31.681536,9.347677,75.46492,49.970142,402.429169,399.988495,399.254333,7382.535645,13.281956,12.764481,12.936205,1.922913,1.878063,1.847849,61.822014,70.944008,29.155003,5.014883,70.967873,110.24733,126.589821,0.298586666584015,435.159943,431.432649320131,1.92591913724207,0.039610819238703,1.01305262702323,-3.95287466259646,519.868102571025,2.01567181145693,0.00884406001012122,1.24257226893138,64.1839647055043,485.011608026813,102.212088047869,0.00750799414835811,1.38642583261662
7,7.020738,42,42.01017,5.8526,5.723719,128.999176,NaN,0.999746799468994,NaN,30.315487,400,399.62738,25,31.683283,9.35955,75.511986,49.96888,400.858307,398.471039,397.63089,7379.84668,13.256448,12.763574,12.936876,1.830362,1.780214,1.799068,61.784744,70.952003,29.17729,4.992136,70.910164,110.229721,126.609444,0.269991457462311,432.016815,431.446807616233,1.92598158490723,0.0396190497558742,1.01293816152576,-3.95643349223405,519.866079832494,2.01566772070465,0.00884408406132758,1.24257373376338,64.1834958892659,485.034728405016,102.228353600912,0.00750900746836824,1.38626727968777
7,7.018348,42,42.01062,5.8526,5.734871,128.993378,NaN,1.000769,NaN,30.328793,400,399.637878,25,31.691679,9.368922,75.704193,49.96888,401.93158,399.323944,398.608643,7378.17041,13.265251,12.759854,12.897275,1.931746,1.898097,1.908068,61.750698,70.8274,29.177319,4.993515,71.006096,110.24044,126.602837,0.3286152780056,440.274841,431.464467555393,1.9260788710602,0.0396374758689434,1.01274417474941,-3.96678273331645,519.858449541717,2.01564775715804,0.00884370110157509,1.24259535616923,64.1839899577853,485.071586766751,102.255377824727,0.00751039519675231,1.38602901649384
7,7.019927,42,42.011013,5.8526,5.752971,128.961487,NaN,1.000661,NaN,30.330597,400,399.681488,25,31.688593,9.385139,76.000992,49.96888,401.93158,399.323944,398.608643,7378.17041,13.265251,12.759854,12.897275,1.931746,1.898097,1.908068,61.750698,70.8274,29.177319,4.993515,71.006096,110.24044,126.602837,0.3286152780056,440.274841,431.47859435749,1.92610708439738,0.0396313512277839,1.01272049400029,-3.95994500679916,519.818448441454,2.01554741924541,0.00884214532176448,1.24269342356962,64.1843038938965,485.082473484936,102.263611353829,0.00751075269499912,1.38596197440506
7,7.020142,42,42.013226,5.8526,5.770674,128.964447,NaN,0.998972296714783,NaN,30.335829,400,399.703522,25,31.685152,9.395313,75.981209,49.96888,401.167664,398.645111,397.934967,7385.310547,13.26031,12.758815,12.907979,1.87606,1.809293,1.809333,61.745747,70.845078,29.152109,5.025155,71.009705,110.188919,126.648773,0.267925709486008,430.254456,431.495949513136,1.92616625382058,0.0396341368702911,1.01262658600871,-3.95901405748708,519.820032147882,2.01554649161932,0.00884169478754105,1.24270695297941,64.1867335463864,485.106349245652,102.282971369896,0.00751126466858119,1.38583206145848
7,7.020218,42,42.013424,5.8526,5.789482,128.925751,NaN,0.999080717563629,NaN,30.322845,400,399.752106,25,31.672083,9.38515,75.790253,49.96888,401.167664,398.645111,397.934967,7385.310547,13.26031,12.758815,12.907979,1.87606,1.809293,1.809333,61.745747,70.845078,29.152109,5.025155,71.009705,110.188919,126.648773,0.267925709486008,430.254456,431.514791785235,1.92623272581149,0.0396381017640685,1.01251884619519,-3.95868498289224,519.77175465742,2.01542599142359,0.00883988053390905,1.24282330885959,64.1869509251791,485.131454360131,102.30127874166,0.00751223148006391,1.3856687226645
7,7.019732,42,42.013542,5.8526,5.789482,128.925751,NaN,1.000082,NaN,30.322845,400,399.752106,25,31.672083,9.360972,75.602524,49.96888,401.95813,399.107666,398.670898,7389.003418,13.32377,12.761628,12.886241,1.883984,1.843281,1.875013,61.708294,70.85244,29.124193,5.049327,71.037407,110.1483,126.672974,0.379849404096603,439.666901,431.516084512121,1.92624426672555,0.039641310015289,1.01249300034748,-3.9607893748526,519.771642920771,2.01542545409436,0.00883984932931035,1.24282449737523,64.1870804737359,485.135876074664,102.304583474619,0.00751238501915378,1.38564101500205
7,7.021058,42,42.016174,5.8526,5.803488,128.891663,NaN,0.999873518943787,NaN,30.32863,400,399.84436,25,31.65988,9.343803,75.496086,49.96888,401.816833,398.918427,398.379364,7384.164063,13.32453,12.777177,12.8621,1.892039,1.877676,1.900899,61.693584,70.892975,29.095232,5.055077,70.992615,110.201691,126.641457,0.347985357046127,444.360504,431.526738736668,1.92626361863335,0.0396358831680071,1.01248035341629,-3.95504802227163,519.726782576244,2.01530809139027,0.00883760100840362,1.242951917458,64.1899699835765,485.145119161444,102.313789388473,0.00751222574701449,1.38561317126995
7,7.021058,42,42.016174,5.8526,5.819499,128.913315,NaN,0.999873518943787,NaN,30.304434,400,399.873047,25,31.645437,9.339422,75.502846,49.96888,401.921967,399.076569,398.633728,7394.255371,13.335055,12.777351,12.884118,1.853539,1.798495,1.789865,61.661095,70.756912,29.107342,5.046693,70.974266,110.22245,126.632332,0.368077516555786,438.238007,431.542948799197,1.92632172723586,0.0396396842742731,1.01238538703073,-3.95504802227163,519.753694276996,2.01537502717975,0.00883858705968577,1.24288780635809,64.1899699835765,485.166937291945,102.329536398285,0.0075131004766033,1.38546920020319
7,7.022572,42,42.015266,5.8526,5.82956,128.981445,NaN,1.000328,NaN,30.277725,400,400.102478,25,31.634129,9.33116,75.20018,49.96888,401.921967,399.076569,398.633728,7394.255371,13.335055,12.777351,12.884118,1.853539,1.798495,1.789865,61.661095,70.756912,29.107342,5.046693,70.974266,110.22245,126.632332,0.368077516555786,438.238007,431.549109756599,1.92632230106861,0.0396320821535097,1.01240615805421,-3.94849366562801,519.839224668955,2.01558973409432,0.00884192911047009,1.24267729412492,64.1889731642631,485.166470557934,102.328325068603,0.00751326457479079,1.38546083884962
7,7.021358,42,42.014839,5.8526,5.831005,129.050476,NaN,1.000691,NaN,30.266428,400,400.139221,25,31.619692,9.345116,74.860588,49.96888,402.624054,399.763367,399.380035,7386.070801,13.350939,12.758283,12.874529,1.883669,1.824587,1.852032,61.652378,71.020744,29.10145,5.066627,71.08844,110.25415,126.631775,0.324077308177948,439.439392,431.553799537162,1.92635635946972,0.0396404356176339,1.01233313912038,-3.95374918760132,519.925404702857,2.01580496278767,0.00884518384966263,1.24246952498597,64.1885043892756,485.178938065264,102.33691296045,0.00751385038468483,1.38537323511524
7,7.02248,42,42.013966,5.8526,5.82993,129.126312,NaN,0.999943196773529,NaN,30.252792,400,400.142944,25,31.61323,9.337815,74.774849,49.96888,402.624054,399.763367,399.380035,7386.070801,13.350939,12.758283,12.874529,1.883669,1.824587,1.852032,61.652378,71.020744,29.10145,5.066627,71.08844,110.25415,126.631775,0.324077308177948,439.439392,431.549728899484,1.92632582735055,0.0396327769306524,1.01239907978478,-3.94889191832561,520.020445073278,2.01604316162113,0.00884886494940161,1.24223787163517,64.1875459676507,485.166817857368,102.327323763857,0.00751354024561457,1.38544216884293
7,7.020389,42,42.013435,5.8526,5.822451,129.190033,NaN,0.999872386455536,NaN,30.241615,400,400.204346,25,31.619812,9.35788,75.103447,49.968182,401.897156,398.985413,398.618896,7386.805664,13.352543,12.770148,12.872918,1.863948,1.857319,1.86102,61.622894,70.850204,29.071075,5.073793,71.046455,110.261063,126.613747,0.337262243032455,446.621246,431.547715736354,1.92634832141175,0.0396448008182678,1.01233236466264,-3.95794457491479,520.100097166093,2.01624231752704,0.00885190334653708,1.24204578688635,64.186963001753,485.174864945766,102.332620831064,0.00751396979341328,1.38538240687302
7,7.0218,42,42.011047,5.8526,5.806384,129.214798,NaN,1.000188,NaN,30.227737,400,400.278687,25,31.635593,9.392666,75.450951,49.968182,401.774689,398.841309,398.375061,7384.301758,13.326477,12.754152,12.85091,1.928912,1.910704,1.904465,61.622726,70.91275,29.091476,5.057959,71.014221,110.230354,126.635551,0.328823864459992,436.219269,431.527697681883,1.9262565139691,0.039631674290482,1.01250260590975,-3.95183564774123,520.133109829692,2.01632962086282,0.00885366121709746,1.24194943108016,64.184458769685,485.138599941343,102.304145915185,0.00751299658581487,1.38559158249629
7,7.022471,42,42.008904,5.8526,5.79987,129.259186,NaN,0.999595582485199,NaN,30.226446,400,400.25354,25,31.651476,9.417455,75.640732,49.968182,401.774689,398.841309,398.375061,7384.301758,13.326477,12.754152,12.85091,1.928912,1.910704,1.904465,61.622726,70.91275,29.091476,5.057959,71.014221,110.230354,126.635551,0.328823864459992,436.219269,431.519317441409,1.92621693984593,0.0396257008453378,1.01257696034931,-3.94893087804303,520.190256632902,2.01647635627202,0.00885624624295256,1.24179833460518,64.182105885305,485.122131942185,102.290196645177,0.00751276773159828,1.38567329847397
7,7.022433,42,42.008583,5.8526,5.79905,129.303329,NaN,0.999842524528503,NaN,30.22599,400,400.276733,25,31.661608,9.416179,75.587296,49.968182,402.75116,399.929657,399.471527,7386.273438,13.326842,12.744245,12.874885,2.034781,1.945177,1.981796,61.599224,70.819824,29.109619,5.064395,71.009254,110.261444,126.61734,0.346311271190643,445.511353,431.518588199245,1.92621486540423,0.0396257568593929,1.01257981068205,-3.9490953750356,520.245373230855,2.0166140218139,0.00885833750626506,1.24166641546155,64.181753437793,485.12111195465,102.289151295301,0.00751279146583289,1.38567598727595
7,7.021327,42,42.008404,5.8526,5.796636,129.339249,NaN,0.999759554862976,NaN,30.224907,400,400.173309,25,31.658997,9.414661,75.253738,49.968182,401.705292,398.779877,398.353241,7384.689453,13.312873,12.738967,12.848225,1.969828,1.922934,1.953307,61.58075,71.143135,29.108505,5.069315,70.999313,110.255249,126.62632,0.196881532669067,417.344971,431.519085610883,1.92623236112001,0.039632481118989,1.01253533443858,-3.95388339857124,520.290140760776,2.01672564743908,0.00886001710107765,1.24156005910899,64.1815569006308,485.127546088116,102.293622239675,0.00751308553179683,1.38563124213941
7,7.021375,42,42.006405,5.8526,5.783871,129.398849,NaN,1.000142,NaN,30.262135,400,399.957184,25,31.652195,9.40991,74.861969,49.968182,401.705292,398.779877,398.353241,7384.689453,13.312873,12.738967,12.848225,1.969828,1.922934,1.953307,61.58075,71.143135,29.108505,5.069315,70.999313,110.255249,126.62632,0.196881532669067,417.344971,431.50603241184,1.92618488347288,0.0396291334391038,1.01261373448411,-3.95367558822426,520.366015915986,2.01691854910831,0.00886325387884647,1.24136695706277,64.1793620034949,485.108219460864,102.27774893361,0.00751271301223478,1.38573368171624
7,7.021593,42,42.008381,5.8526,5.773557,129.391296,NaN,1.000158,NaN,30.293455,400,400.120361,25,31.643848,9.39504,74.839012,49.968182,402.757355,399.829834,399.431976,7381.263672,13.325818,12.741933,12.860834,2.052314,2.010912,2.011375,61.607262,70.994331,29.122704,5.071685,70.97551,110.203506,126.664352,0.418265223503113,452.281464,431.495007895644,1.92614226186981,0.0396252458223701,1.01268667870161,-3.95273179645699,520.354777970721,2.01688628132133,0.00886238765262879,1.24140857327583,64.181531647197,485.093702726604,102.269177538764,0.00751173292767643,1.38585453260278
7,7.022924,42,42.007088,5.8526,5.766823,129.324707,NaN,0.999757528305054,NaN,30.305653,400,400.202271,25,31.629656,9.37494,75.153442,49.968182,402.34317,399.44577,399.033051,7379.874023,13.335826,12.737012,12.869004,2.029655,1.976642,1.95976,61.592102,70.741371,29.116928,5.079293,71.019279,110.201332,126.669258,0.369032979011536,446.982391,431.484645873728,1.92608620479002,0.0396148663973776,1.01279764814701,-3.94696995264729,520.27332651952,2.01668676797511,0.0088597047094923,1.24158923930266,64.1801119459808,485.071687081184,102.252046273306,0.00751111027929501,1.38598378399321
7,7.023281,42,42.007538,5.8526,5.763267,129.277985,NaN,1.00018,NaN,30.324524,400,400.036346,25,31.605268,9.387837,75.39814,49.968182,402.34317,399.44577,399.033051,7379.874023,13.335826,12.737012,12.869004,2.029655,1.976642,1.95976,61.592102,70.741371,29.116928,5.079293,71.019279,110.201332,126.669258,0.369032979011536,446.982391,431.480094057249,1.926064814728,0.0396116675230896,1.01283785336309,-3.94542465505384,520.21488930284,2.01654057427082,0.00885746227450447,1.24172984327997,64.1806060458135,485.063995254481,102.246930363549,0.00751071116932115,1.3860403426185
7,7.021614,42,42.008209,5.8526,5.76148,129.234238,NaN,1.00123,NaN,30.324644,400,399.909637,25,31.583158,9.383043,75.673553,49.968498,401.767334,399.044739,398.548706,7389.152344,13.319169,12.739269,12.907498,2.007042,1.937237,1.981173,61.563057,71.010628,29.167068,5.06284,70.898178,110.265862,126.619461,0.348139494657516,443.919922,431.482721349297,1.92609791271499,0.0396222392196503,1.01275968948612,-3.9526408819126,520.159931274593,2.01640252395345,0.00885529608077818,1.24186422552673,64.1813427950755,485.076924281584,102.256905334255,0.00751109463767956,1.38596329245456
7,7.02063,42,42.007206,5.8526,5.76148,129.234238,NaN,1.000352,NaN,30.324644,400,399.909637,25,31.583158,9.378182,75.851761,49.968498,401.767334,399.044739,398.548706,7389.152344,13.319169,12.739269,12.907498,2.007042,1.937237,1.981173,61.563057,71.010628,29.167068,5.06284,70.898178,110.265862,126.619461,0.348139494657516,443.919922,431.485340367178,1.92612128273069,0.0396287323723739,1.01270727722884,-3.95690109913494,520.160877891698,2.0164070838155,0.00885556154377052,1.24185419360576,64.1802415103782,485.084944213889,102.261725431388,0.00751161823739235,1.38589760824078
7,7.02063,42,42.007206,5.8526,5.76298,129.222656,NaN,1.000352,NaN,30.331757,400,399.993835,25,31.575413,9.37939,75.791847,49.968498,402.431183,399.606018,399.20105,7383.112305,13.33379,12.720626,12.886741,2.068807,2.029803,2.057314,61.578247,70.865944,29.131065,5.082355,70.975647,110.250275,126.622963,0.336894392967224,437.603607,431.486859421397,1.92612672908283,0.0396290886337391,1.01269834811687,-3.95690109913494,520.146494540495,2.01637133798639,0.00885503498064832,1.2418880301615,64.1802415103782,485.086988842085,102.26320074829,0.00751170024148127,1.38588409100741
7,7.018077,42,42.004829,5.8526,5.770964,129.227631,NaN,0.999714970588684,NaN,30.332127,400,400.063965,25,31.566286,9.390824,75.500694,49.968498,402.550171,399.67099,399.19162,7387.049805,13.339252,12.766979,12.880075,2.03145,1.966634,1.985402,61.621994,70.842392,29.067329,5.106904,70.960358,110.227219,126.630798,0.422130316495895,449.328552,431.501737685863,1.9262163541923,0.0396478401035271,1.01251496153778,-3.96795639309124,520.154916406296,2.01639749966522,0.0088558903281424,1.24184971683299,64.1776314957217,485.118850476738,102.283902475517,0.00751345676262821,1.38564358783749
7,7.018853,42,42.005482,5.8526,5.777349,129.213547,NaN,0.999283730983734,NaN,30.331673,400,400.085419,25,31.565144,9.401332,75.026657,49.968498,402.550171,399.67099,399.19162,7387.049805,13.339252,12.766979,12.880075,2.03145,1.966634,1.985402,61.621994,70.842392,29.067329,5.106904,70.960358,110.227219,126.630798,0.422130316495895,449.328552,431.506138049981,1.92622110039908,0.0396442321168606,1.01251831149664,-3.9645957466775,520.136809488985,2.01635106192619,0.00885507712738328,1.24189740199727,64.1783485212911,485.121122995609,102.28617166228,0.00751341638945769,1.38563681438206
7,7.018853,42,42.005482,5.8526,5.77394,129.189255,NaN,0.999283730983734,NaN,30.342825,400,400.02655,25,31.575281,9.40821,74.676811,49.968498,401.728638,398.967133,398.559998,7384.774902,13.334386,12.735982,12.903771,2.007633,1.94781,1.992999,61.606361,70.748703,29.053392,5.117978,71.039825,110.243614,126.629379,0.238337472081184,425.424866,431.502686340532,1.92620872538259,0.0396434224317766,1.01253856776876,-3.9645957466775,520.106640454649,2.01627608012104,0.00885397253385203,1.24196843633029,64.1783485212911,485.116476988171,102.282818723074,0.007513230060837,1.38566749705146
7,7.018657,42,42.003841,5.8526,5.774595,129.177414,NaN,0.999916195869446,NaN,30.330877,400,400.136444,25,31.578453,9.397202,74.655159,49.968498,402.34433,399.536224,399.17807,7385.525391,13.344229,12.744356,12.903136,1.989084,1.95098,1.957935,61.578514,70.698219,29.065903,5.099111,71.012199,110.271202,126.62059,0.426815688610077,461.535034,431.503871016098,1.92621575847753,0.0396448722540275,1.0125242467136,-3.96544454319121,520.093483753521,2.01624699037933,0.00885386839076224,1.24198665339701,64.1764289959518,485.117884488982,102.282253420917,0.00751361700894221,1.3856375089676
7,7.018665,42,42.004322,5.8526,5.775878,129.147705,NaN,1.000896,NaN,30.290079,400,400.133179,25,31.591307,9.408342,74.993599,49.968498,402.34433,399.536224,399.17807,7385.525391,13.344229,12.744356,12.903136,1.989084,1.95098,1.957935,61.578514,70.698219,29.065903,5.099111,71.012199,110.271202,126.62059,0.426815688610077,461.535034,431.505148796233,1.92622022585435,0.0396451241619126,1.01251704916566,-3.96540989807698,520.056129914026,2.01615308410136,0.00885238985998955,1.24207846902931,64.177074778566,485.119923094823,102.284188095952,0.00751360189253986,1.38563011157121
7,7.017565,42,42.003208,5.8526,5.780429,129.117035,NaN,0.999399304389954,NaN,30.284798,400,400.11792,25,31.596445,9.413786,75.195923,49.968498,401.620941,398.844025,398.357788,7381.37207,13.314657,12.746338,12.890035,1.978096,1.927929,1.904626,61.573719,70.66674,29.075075,5.08466,71.096474,110.218903,126.642349,0.342951685190201,439.026489,431.512682831297,1.92626287288578,0.0396534701312752,1.01243151001009,-3.97017388086141,520.019086644244,2.01606345259485,0.00885128953633506,1.24215721819647,64.1758515177241,485.135097396307,102.294066489707,0.00751443484879579,1.38551588603792
7,7.017273,42,42.004734,5.8526,5.784197,129.113861,NaN,1.000522,NaN,30.267092,400,400.052856,25,31.592339,9.418601,75.259583,49.968498,401.620941,398.844025,398.357788,7381.37207,13.314657,12.746338,12.890035,1.978096,1.927929,1.904626,61.573719,70.66674,29.075075,5.08466,71.096474,110.218903,126.642349,0.342951685190201,439.026489,431.517274295386,1.92628348500699,0.0396562940568566,1.01239361912672,-3.97143859670336,520.013702003836,2.0160467091599,0.00885074127288176,1.24218183166226,64.1774095784764,485.14398287992,102.301949759053,0.00751448381612977,1.38547648118576
7,7.016642,42,42.002323,5.8526,5.782782,129.11644,NaN,1.000424,NaN,30.274082,400,399.985321,25,31.584635,9.417677,75.57225,49.968498,401.816101,398.855957,398.521484,7381.446289,13.323646,12.725334,12.85298,2.000352,1.947592,1.941656,61.558792,70.853363,29.038994,5.098693,71.13694,110.20105,126.648941,0.376005202531815,443.533508,431.517520093591,1.92629333764708,0.03966012682027,1.01236846684434,-3.97417173175933,520.01918382535,2.01606564151408,0.00885149670276277,1.24215008969383,64.1748796971712,485.145870260409,102.300989506147,0.00751504517092099,1.3854336386054
7,7.014803,42,42.000561,5.8526,5.786946,129.14328,NaN,1.000955,NaN,30.263577,400,399.927673,25,31.578423,9.409577,75.863579,49.976513,401.850952,398.950897,398.584625,7378.378906,13.329205,12.731821,12.855394,1.961151,1.914357,1.934535,61.539509,70.814949,29.056086,5.102865,70.989189,110.221825,126.659103,0.327515929937363,441.461792,431.526626172373,1.9263521355481,0.0396732700618499,1.01224603072258,-3.9821383010904,520.054186558828,2.01615652977253,0.00885318408262512,1.24205374710495,64.1729447882167,485.166622124088,102.31427172017,0.00751623240236276,1.38527456053425
7,7.015147,42,42.000168,5.8526,5.798943,129.204605,NaN,0.999600887298584,NaN,30.270054,400,399.87442,25,31.575638,9.401119,75.646759,49.976513,401.850952,398.950897,398.584625,7378.378906,13.329205,12.731821,12.855394,1.961151,1.914357,1.934535,61.539509,70.814949,29.056086,5.102865,70.989189,110.221825,126.659103,0.327515929937363,441.461792,431.537855089495,1.92638749814437,0.0396738459184686,1.0121932338051,-3.98064796888576,520.130721005293,2.0163476256175,0.00885607723454494,1.24187036314701,64.1725132126948,485.179604273376,102.323265042863,0.00751683222243262,1.38518402987729
7,7.016061,42,41.999386,5.8526,5.798943,129.204605,NaN,1.000758,NaN,30.270054,400,399.87442,25,31.575638,9.383801,75.292313,49.976513,402.285492,399.413696,398.919739,7375.764648,13.296698,12.726251,12.848983,2.02331,1.98028,1.988174,61.545403,70.851631,29.115862,5.083378,70.952766,110.200005,126.665504,0.323459476232529,439.459869,431.535425001882,1.92636578807452,0.0396678048013566,1.01224177964031,-3.9766884596558,520.131459236191,2.01635118164548,0.00885628427142362,1.24186253795545,64.171654443901,485.170864992352,102.316202861452,0.00751663931505006,1.38523178316479
7,7.016791,42,41.998455,5.8526,5.802005,129.254211,NaN,0.999979197978973,NaN,30.261108,400,399.939331,25,31.573729,9.382499,74.944267,49.976513,402.342072,399.470184,399.029785,7381.960938,13.316047,12.740387,12.859984,2.029375,1.955551,1.964607,61.554428,70.940277,29.122507,5.100848,71.001976,110.143646,126.690125,0.367726862430573,446.911346,431.536583602925,1.92635956116567,0.0396637081785372,1.01226241505564,-3.97352633126366,520.1939378999,2.01650850406096,0.0088587862514518,1.24170840093755,64.1706320297947,485.167827207169,102.313113158249,0.00751670508358065,1.38524007966622
7,7.016961,42,41.997307,5.8526,5.792029,129.279053,NaN,0.999993205070496,NaN,30.243263,400,400.064331,25,31.568726,9.383871,74.753777,49.976513,402.342072,399.470184,399.029785,7381.960938,13.316047,12.740387,12.859984,2.029375,1.955551,1.964607,61.554428,70.940277,29.122507,5.100848,71.001976,110.143646,126.690125,0.367726862430573,446.911346,431.526032895963,1.92631932069119,0.0396602155722488,1.01233057637834,-3.97278998095629,520.225866396932,2.01659037336101,0.00886021954313037,1.24162451392631,64.1692536146321,485.15185575622,102.300477976283,0.00751629584004263,1.38533093304924
7,7.016961,42,41.997307,5.8526,5.788502,129.311813,NaN,0.999993205070496,NaN,30.224268,400,400.06076,25,31.572462,9.368806,75.03138,49.976513,401.774567,398.838898,398.432404,7380.436035,13.320466,12.734026,12.858056,2.017626,1.965757,1.98563,61.554024,70.581184,29.12488,5.112258,70.995667,110.097786,126.702774,0.40201523900032,444.917847,431.522462369135,1.92630652036342,0.0396593778385994,1.01235149300177,-3.97278998095629,520.266540453261,2.01669144061892,0.008861708555789,1.24152912850746,64.1692536146321,485.147049889892,102.297008905299,0.0075161030817437,1.38536263376096
7,7.017478,42,41.996292,5.8526,5.784985,129.342743,NaN,0.999879240989685,NaN,30.20825,400,400.121857,25,31.570759,9.355925,75.274086,49.976513,402.478821,399.591431,399.231628,7376.424805,13.352268,12.750952,12.883054,2.017928,1.983553,1.961379,61.523968,70.87693,29.116896,5.136114,71.01226,110.134445,126.694107,0.533337533473969,472.265594,431.517526808819,1.92628147583118,0.0396551269905565,1.01239984249707,-3.97055069270834,520.305896326683,2.01679145973568,0.00886338297769791,1.2414290585146,64.1681388951076,485.136884227367,102.288693301229,0.00751589985915599,1.38541690913702
7,7.016251,42,41.993118,5.8526,5.777641,129.390732,NaN,0.999909341335297,NaN,30.201149,400,400.141663,25,31.566946,9.337726,75.413689,49.976513,402.478821,399.591431,399.231628,7376.424805,13.352268,12.750952,12.883054,2.017928,1.983553,1.961379,61.523968,70.87693,29.116896,5.136114,71.01226,110.134445,126.694107,0.533337533473969,472.265594,431.513355490552,1.92628396660967,0.0396614891744875,1.01237818239282,-3.97586541595871,520.368458264399,2.01695387696959,0.00886640417455844,1.24125810498283,64.1647706164699,485.13543372103,102.284588326124,0.00751648129251758,1.38538646724498
7,7.015299,42,41.991852,5.8526,5.77528,129.42659,NaN,0.999622166156769,NaN,30.214142,400,400.084961,25,31.567387,9.333975,75.422371,49.976513,402.635468,399.691498,399.341217,7373.86084,13.318903,12.723907,12.860596,1.991656,1.93942,1.929842,61.518829,70.635139,29.080498,5.146784,71.056526,110.115395,126.696098,0.375353902578354,447.850311,431.513497591724,1.92629801385245,0.0396672198710452,1.01234157077913,-3.97998946763221,520.414157708698,2.01707018810636,0.00886836849684293,1.24114158959011,64.1633801249658,485.139755941998,102.286488504323,0.00751690982708358,1.38534199098785
7,7.016096,42,41.990292,5.8526,5.77656,129.440063,NaN,0.999838471412659,NaN,30.227768,400,400.11441,25,31.569035,9.344521,75.262177,49.978989,401.689331,398.790985,398.335663,7372.60498,13.300529,12.731734,12.856706,1.913174,1.850895,1.864347,61.519112,70.787575,29.086712,5.136481,70.971085,110.14254,126.678421,0.335841834545135,446.252899,431.512673409155,1.9262837252478,0.0396622566277022,1.01237635527107,-3.97653684507566,520.43234827634,2.01711880937758,0.00886939381466159,1.24108706223195,64.1616666733178,485.133218883027,102.280266784152,0.00751696201306437,1.3853654538043
7,7.014128,42,41.991077,5.8526,5.773109,129.455338,NaN,0.999927580356598,NaN,30.26144,400,400.001526,25,31.568878,9.358268,75.053444,49.978989,401.689331,398.790985,398.335663,7372.60498,13.300529,12.731734,12.856706,1.913174,1.850895,1.864347,61.519112,70.787575,29.086712,5.136481,70.971085,110.14254,126.678421,0.335841834545135,446.252899,431.514414610844,1.92631795645227,0.0396744452227447,1.01229218840694,-3.98506280564658,520.450566492041,2.01716233160635,0.00886987955619308,1.24105068452947,64.1624111761503,485.146660586089,102.290726016605,0.00751734301104146,1.38528667647787
7,7.016491,42,41.988461,5.8526,5.762099,129.470001,NaN,1.000046,NaN,30.297045,400,399.811859,25,31.564468,9.381403,74.966263,49.978989,401.693695,398.849854,398.313995,7379.37207,13.317072,12.751348,12.862829,1.969106,1.949407,1.968344,61.515209,70.604752,29.080713,5.159935,70.995499,110.132118,126.682327,0.423310965299606,458.625458,431.496981795237,1.92622185017554,0.0396562110415384,1.01248324126808,-3.97482580593282,520.471226187849,2.01721940937817,0.00887123872124066,1.24098227171081,64.1595377496081,485.108613417503,102.260742338404,0.00751634392204995,1.38550477232831
7,7.015217,42,41.987301,5.8526,5.755562,129.483994,NaN,1.001165,NaN,30.30654,400,399.815796,25,31.558077,9.386408,75.002403,49.978989,401.693695,398.849854,398.313995,7379.37207,13.317072,12.751348,12.862829,1.969106,1.949407,1.968344,61.515209,70.604752,29.080713,5.159935,70.995499,110.132118,126.682327,0.423310965299606,458.625458,431.493753287942,1.92622839041781,0.0396630768935802,1.01245428176308,-3.98034471039028,520.489682719604,2.01726780566123,0.00887218161054231,1.24093031168988,64.1582635507479,485.110196782378,102.260767279626,0.00751664126208543,1.38547968806528
7,7.015686,42,41.985718,5.8526,5.752219,129.486176,NaN,1.000026,NaN,30.315113,400,399.972778,25,31.555172,9.398062,75.026787,49.978989,402.221497,399.357147,398.927063,7383.773438,13.31394,12.728634,12.859447,1.969591,1.942183,1.944987,61.51733,70.763451,29.070887,5.148393,70.974869,110.141647,126.680885,0.395799577236175,452.326019,431.48912051748,1.92620511043616,0.0396591829173675,1.01249911387947,-3.97831293753063,520.493880235856,2.01728171906288,0.00887270028085416,1.24090827310981,64.1565246596338,485.10026745229,102.252075108957,0.00751656195768701,1.38552528542477
7,7.012919,42,41.983429,5.8526,5.746237,129.496704,NaN,1.000287,NaN,30.315655,400,399.825256,25,31.557833,9.406572,75.247215,49.978989,401.722321,398.926727,398.517639,7381.755859,13.305079,12.724271,12.872236,1.96907,1.90276,1.891552,61.505058,70.61377,29.064672,5.130546,70.899437,110.1436,126.677956,0.43470111489296,459.054016,431.49042755887,1.92624915168795,0.0396760540468352,1.01238737515682,-3.99030145090194,520.50909834226,2.01732455914327,0.00887378513343764,1.24085513082568,64.1540101427338,485.115080154525,102.260560659938,0.00751761776027597,1.38539861898437
7,7.009761,42,41.983189,5.8526,5.746237,129.496704,NaN,0.999745011329651,NaN,30.315655,400,399.825256,25,31.557833,9.391136,75.368172,49.978989,401.722321,398.926727,398.517639,7381.755859,13.305079,12.724271,12.872236,1.96907,1.90276,1.891552,61.505058,70.61377,29.064672,5.130546,70.899437,110.1436,126.677956,0.43470111489296,459.054016,431.498830579269,1.92632421909395,0.0396969487348479,1.01221934414973,-4.00398841740184,520.509324183936,2.01732564896539,0.00887384875795995,1.24085274564092,64.1537464905927,485.143081561161,102.280542570932,0.00751878965928265,1.38521085139523
7,7.009961,42,41.982449,5.8526,5.750106,129.496735,NaN,0.999648451805115,NaN,30.285976,400,399.835083,25,31.548058,9.370034,75.216103,49.978989,402.380219,399.538818,399.159515,7381.487305,13.316873,12.728229,12.866465,1.962599,1.884525,1.913004,61.536411,70.577881,28.98844,5.163402,70.897919,110.113113,126.707146,0.382970303297043,454.933441,431.502214725885,1.92633350639644,0.0396965446687602,1.01220703367934,-4.00312146663629,520.510058992912,2.01732910480155,0.00887404634579024,1.24084530195308,64.152933554964,485.146011904599,102.28194505019,0.00751905644782603,1.3851821996633
7,7.009961,42,41.982449,5.8526,5.75461,129.478668,NaN,0.999648451805115,NaN,30.281948,400,399.991089,25,31.531399,9.367414,75.129257,49.978989,401.595184,398.753418,398.373138,7384.835938,13.316059,12.731916,12.877002,1.915108,1.876923,1.902257,61.561584,70.494179,28.951172,5.183031,70.988289,110.031197,126.740662,0.30005219578743,440.073822,431.506773646217,1.92634985233329,0.0396976153540447,1.01218032656746,-4.00312146663629,520.487640169785,2.01727342491104,0.00887322588895337,1.24089745358947,64.152933554964,485.152148726875,102.286375450692,0.00751930266891762,1.38514173737531
7,7.011452,42,41.981236,5.8526,5.755792,129.451065,NaN,1.000078,NaN,30.275917,400,400.023651,25,31.527176,9.37031,75.304955,49.978989,401.595184,398.753418,398.373138,7384.835938,13.316059,12.731916,12.877002,1.915108,1.876923,1.902257,61.561584,70.494179,28.951172,5.183031,70.988289,110.031197,126.740662,0.30005219578743,440.073822,431.504003592491,1.92631870105519,0.03968802923689,1.01225260637009,-3.99665893876045,520.454528557072,2.01719385669429,0.00887229379231672,1.24096513584358,64.1516009729056,485.139541490948,102.276105178148,0.00751904143974732,1.38520957803798
7,7.0088,42,41.982109,5.8526,5.74445,129.453094,NaN,1.000244,NaN,30.279404,400,399.973999,25,31.54191,9.349625,75.567024,49.97823,401.802856,398.860321,398.454773,7376.147461,13.315496,12.725541,12.840584,2.024265,1.980413,1.964694,61.567768,70.735504,28.948826,5.163305,70.950432,110.114174,126.697357,0.413979768753052,453.344421,431.499578606231,1.92634058074756,0.0397028859051743,1.01217882723519,-4.00815437708934,520.456224601194,2.0171961455522,0.00887215451894049,1.24096795552191,64.152560039851,485.148412196211,102.283350310676,0.00751922131479884,1.38516208717433
7,7.009709,42,41.9818,5.8526,5.745237,129.454712,NaN,1.000113,NaN,30.276859,400,399.986572,25,31.548897,9.332137,75.45784,49.97823,401.802856,398.860321,398.454773,7376.147461,13.315496,12.725541,12.840584,2.024265,1.980413,1.964694,61.567768,70.735504,28.948826,5.163305,70.950432,110.114174,126.697357,0.413979768753052,453.344421,431.497956711655,1.92632182593007,0.0396970552070029,1.01222251016265,-4.00421382768445,520.458523380965,2.01720253627948,0.00887230992455289,1.24096020531735,64.1522205782618,485.14113872508,102.277801680665,0.00751899179368412,1.38520615433988
7,7.010142,42,41.982216,5.8526,5.760323,129.460648,NaN,1.000216,NaN,30.272976,400,399.991974,25,31.556721,9.3309,74.936554,49.97823,402.576172,399.596832,399.233856,7377.953613,13.328929,12.738997,12.85097,2.052353,1.994947,2.030342,61.572193,70.812241,28.961306,5.15285,70.882355,110.069633,126.739365,0.451525241136551,463.239624,431.51207469107,1.92636628257313,0.0396977753362078,1.01215608561453,-4.00233689232584,520.465498065378,2.01721894330134,0.00887246925367991,1.24094718885883,64.1526775875362,485.158142066576,102.290477914311,0.00751959011646524,1.38509929203585
7,7.007622,42,41.982513,5.8526,5.77397,129.471985,NaN,1.000072,NaN,30.286839,400,400.063416,25,31.565872,9.358975,74.776138,49.97823,402.541931,399.664215,399.278259,7384.671387,13.32889,12.746856,12.874761,1.95638,1.884092,1.941275,61.563339,70.732231,28.981739,5.148217,70.861122,110.04985,126.749077,0.115437015891075,412.437134,431.532587726783,1.92647570354771,0.0397177051335791,1.01194140625352,-4.01326162736774,520.479286947791,2.0172525369811,0.00887290541437357,1.24091739024929,64.1530038633986,485.199448126695,102.320588631104,0.00752118736896092,1.38483093689486
7,7.008229,42,41.983284,5.8526,5.7834,129.49263,NaN,1.000769,NaN,30.302505,400,400.12558,25,31.566906,9.366265,74.980949,49.97823,402.541931,399.664215,399.278259,7384.671387,13.32889,12.746856,12.874761,1.95638,1.884092,1.941275,61.563339,70.732231,28.981739,5.148217,70.861122,110.04985,126.749077,0.115437015891075,412.437134,431.540516450647,1.9264954860708,0.0397159263473384,1.01191787851168,-4.01062988159401,520.504179526436,2.01731266243286,0.00887363857376474,1.24086544720032,64.1538508530538,485.207455835042,102.327113727321,0.00752135309730453,1.38478793617385
7,7.007324,42,41.983368,5.8526,5.787374,129.461884,NaN,1.001667,NaN,30.301218,400,400.068787,25,31.569559,9.399787,75.107094,49.97823,401.834015,399.026978,398.584167,7369.586914,13.287663,12.713169,12.858707,1.948772,1.910899,1.90875,61.565746,70.836487,28.985464,5.179596,70.912292,110.012726,126.778152,0.456459850072861,457.077362,431.546943363631,1.92653141381165,0.0397228654012164,1.01184636596939,-4.01455371731038,520.46594743899,2.01721752078653,0.00887222000569584,1.2409550749996,64.1539431312709,485.221009236428,102.336982282139,0.0075218798389019,1.38469980745267
7,7.006923,42,41.983032,5.8526,5.794659,129.429947,NaN,0.999294877052307,NaN,30.291885,400,399.891479,25,31.575584,9.402692,74.991188,49.97823,401.894989,398.984894,398.533264,7373.499023,13.30077,12.737435,12.860234,1.952944,1.899014,1.892008,61.566833,70.886826,29.005659,5.175845,70.871925,110.069366,126.747772,0.436349183320999,457.375916,431.555380217308,1.92656737061961,0.039727253649263,1.01178207644505,-4.01629246775065,520.426629983633,2.01712060134405,0.00887085843434773,1.24104407637785,64.1535740174457,485.234257969191,102.34622699134,0.00752247905997816,1.38460843219471
7,7.006374,42,41.984398,5.8526,5.797216,129.429871,NaN,0.999481379985809,NaN,30.28236,400,399.944885,25,31.580141,9.401258,74.887009,49.97823,401.894989,398.984894,398.533264,7373.499023,13.30077,12.737435,12.860234,1.952944,1.899014,1.892008,61.566833,70.886826,29.005659,5.175845,70.871925,110.069366,126.747772,0.436349183320999,457.375916,431.559426248111,1.92658969456389,0.039731499098189,1.01173787121213,-4.018673073701,520.425249337092,2.01711416192474,0.00887049290442881,1.2410578921479,64.1550746250188,485.243668191734,102.354338693269,0.00752258096955365,1.38456374888018
7,7.008245,42,41.983627,5.8526,5.806621,129.452271,NaN,1.000031,NaN,30.271723,400,399.960114,25,31.575167,9.395393,75.010078,49.97823,402.178101,399.318359,398.840881,7374.854492,13.302137,12.738368,12.864861,1.944146,1.874397,1.891183,61.565781,70.719994,29.040274,5.180354,70.953308,110.200005,126.653481,0.407661586999893,456.321411,431.563970088259,1.92657933803786,0.0397213392839725,1.01178158918933,-4.01056051335598,520.453774168761,2.01718671394066,0.0088717147375736,1.24098543532895,64.1542276547712,485.239199303025,102.350368703654,0.0075225572427905,1.38458342807998
7,7.006379,42,41.982094,5.8526,5.806621,129.452271,NaN,1.000479,NaN,30.271723,400,399.960114,25,31.575167,9.388054,75.182564,49.97823,401.679321,398.860413,398.421967,7370.5625,13.308894,12.728951,12.872428,1.892068,1.863522,1.876687,61.562138,70.74472,29.033396,5.187096,70.82605,110.214813,126.658203,0.429224222898483,456.262421,431.568928097523,1.92662368602437,0.0397337014327147,1.01168266690475,-4.01865139176317,520.4552174052,2.01719367689556,0.00887212111411772,1.24097018514523,64.1525435611823,485.254698923587,102.36008760429,0.00752348820796338,1.38446224576572
7,7.00632,42,41.981701,5.8526,5.819265,129.497192,NaN,1.000928,NaN,30.289789,400,399.952087,25,31.575575,9.374285,75.198631,49.97823,401.679321,398.860413,398.421967,7370.5625,13.308894,12.728951,12.872428,1.892068,1.863522,1.876687,61.562138,70.74472,29.033396,5.187096,70.82605,110.214813,126.658203,0.429224222898483,456.262421,431.581876058067,1.92667094104421,0.0397370975003496,1.01160503212946,-4.01890723928716,520.51132992241,2.01733390979583,0.00887426540609909,1.24083654973683,64.152111818267,485.272148258605,102.372313487089,0.00752426739601827,1.38434265610533
7,7.007885,42,41.980888,5.8526,5.822206,129.502686,NaN,0.999732971191406,NaN,30.295292,400,399.879822,25,31.580015,9.356354,75.287857,49.981777,402.378967,399.596466,399.186676,7367.477051,13.322651,12.725146,12.875362,1.958489,1.935501,1.905358,61.537281,70.695221,29.02549,5.19228,70.820305,110.176346,126.692451,0.420866340398789,458.710907,431.580694262438,1.92664441534204,0.0397274273556934,1.01167061155692,-4.01212132754085,520.518912014399,2.01735453214758,0.00887473043541568,1.24081262105198,64.1512186596322,485.261575667019,102.363893699382,0.00752400736102591,1.38440188274981
7,7.009002,42,41.981724,5.8526,5.81607,129.457382,NaN,1.00071,NaN,30.290905,400,399.99646,25,31.574471,9.351656,75.22641,49.981777,401.571564,398.766571,398.293823,7369.979492,13.313208,12.744434,12.866306,1.923615,1.869149,1.860849,61.505424,70.686493,29.059656,5.174595,70.854202,110.111153,126.740387,0.377860695123672,444.259369,431.571519003898,1.92659562027588,0.0397185713385107,1.01176597744242,-4.00727866600278,520.461908279878,2.01721111123515,0.00887245134381493,1.2409517330765,64.1521370857611,485.243881705938,102.35191824804,0.00752312895604271,1.38452869122296
7,7.009435,42,41.980247,5.8526,5.818557,129.430832,NaN,1.000766,NaN,30.292244,400,399.994751,25,31.579357,9.352027,75.436882,49.981777,401.571564,398.766571,398.293823,7369.979492,13.313208,12.744434,12.866306,1.923615,1.869149,1.860849,61.505424,70.686493,29.059656,5.174595,70.854202,110.111153,126.740387,0.377860695123672,444.259369,431.572884899728,1.9265943517795,0.0397162951080368,1.01177425942769,-4.00540158731906,520.4303508047,2.0171359807905,0.0088716369130201,1.24101379856847,64.1505144489981,485.24229420275,102.349349480033,0.00752336325928985,1.38452053828241
7,7.00968,42,41.980366,5.8526,5.821705,129.448669,NaN,0.999980807304382,NaN,30.301052,400,399.939484,25,31.58246,9.359101,75.779999,49.981777,402.339264,399.756714,399.379333,7377.740723,13.334095,12.720777,12.923518,1.933007,1.855966,1.869898,61.519333,70.913986,29.097517,5.171946,70.863075,110.187492,126.693733,0.422301054000854,453.209595,431.575419073984,1.92659994784719,0.0397154209064547,1.01176867825826,-4.00433953780413,520.452374273489,2.01719042304009,0.00887241560701216,1.24096340668501,64.1506451845913,485.244485055278,102.351046460531,0.00752342713368621,1.38450763358034
7,7.00968,42,41.980366,5.8526,5.802706,129.470413,NaN,0.999980807304382,NaN,30.301363,400,400.03598,25,31.57918,9.366733,76.063423,49.981777,401.31546,398.516418,398.140442,7368.152344,13.336731,12.730371,12.868297,1.85232,1.846426,1.835596,61.566517,70.784615,29.112335,5.166781,70.839722,110.201767,126.685669,0.496886134147644,461.085968,431.556195415983,1.9265310365121,0.0397109065558126,1.01188080442535,-4.00433953780413,520.479357098676,2.01725744287557,0.00887340321701436,1.24090058194501,64.1506451845913,485.218609424285,102.332358198684,0.00752238913332676,1.38467779916
7,7.008297,42,41.980854,5.8526,5.800622,129.513,NaN,1.000594,NaN,30.296711,400,399.96109,25,31.572378,9.36897,75.934967,49.981777,401.31546,398.516418,398.140442,7368.152344,13.336731,12.730371,12.868297,1.85232,1.846426,1.835596,61.566517,70.784615,29.112335,5.166781,70.839722,110.201767,126.685669,0.496886134147644,461.085968,431.557762114606,1.92655634310422,0.0397195692089404,1.01181975260627,-4.01033506743522,520.531741590551,2.01738646931525,0.00887520778524336,1.24078253819615,64.1511813070395,485.228478797416,102.339955855405,0.00752268660229009,1.38461902272671
7,7.009095,42,41.979805,5.8526,5.80459,129.558701,NaN,0.999575793743134,NaN,30.290337,400,399.894928,25,31.566902,9.377669,75.938278,49.981777,401.798401,399.084198,398.662598,7381.325195,13.31824,12.743381,12.890505,1.862286,1.82505,1.798201,61.571045,70.834625,29.105032,5.187004,70.803627,110.106239,126.741837,0.310171633958816,435.052765,431.559656402905,1.92655177186144,0.0397152275763207,1.01183865084078,-4.00687549851193,520.589430033878,2.01753204079758,0.00887756081105704,1.240640472971,64.1500288568498,485.225973213673,102.33713610509,0.00752279771667416,1.38462229640891
7,7.009535,42,41.980408,5.8526,5.812476,129.605515,NaN,0.999743163585663,NaN,30.302107,400,399.824371,25,31.576656,9.39187,76.039299,49.981777,401.883636,399.131775,398.664398,7376.793945,13.314394,12.740967,12.867579,1.840005,1.784935,1.76128,61.591797,70.509872,29.089273,5.20096,70.871536,110.087723,126.760574,0.348461806774139,447.338715,431.566466485692,1.92656992020625,0.0397141881090395,1.01181543653702,-4.00496809433128,520.646939462074,2.01767350965746,0.0088795257821719,1.24051184407972,64.1506913264891,485.233241364927,102.342966045902,0.00752296762868321,1.38458208741486
7,7.008057,42,41.978474,5.8526,5.830494,129.622955,NaN,0.999959468841553,NaN,30.309139,400,399.940582,25,31.589209,9.400434,76.117958,49.981777,401.883636,399.131775,398.664398,7376.793945,13.314394,12.740967,12.867579,1.840005,1.784935,1.76128,61.591797,70.509872,29.089273,5.20096,70.871536,110.087723,126.760574,0.348461806774139,447.338715,431.588621977511,1.92667038312098,0.0397282573572596,1.01163089850749,-4.01137559763367,520.670390986895,2.01773600018929,0.00888083016111178,1.24044259318086,64.1485665606171,485.269510581402,102.367301477793,0.00752481274674068,1.38431938429824
7,7.008981,42,41.977757,5.8526,5.83671,129.621033,NaN,1.000916,NaN,30.325293,400,399.826508,25,31.598137,9.39656,76.207573,49.973396,401.395233,398.565521,398.153107,7374.400391,13.323855,12.742167,12.863122,1.878345,1.836803,1.840577,61.586201,70.441711,29.081375,5.205896,70.780182,110.115463,126.742409,0.405834585428238,456.947357,431.592456367594,1.92667096994263,0.0397236143742813,1.01164322327404,-4.00736970438498,520.668680643719,2.01773333470118,0.0088809331080661,1.24044100509628,64.1477788157015,485.269191409661,102.366380639919,0.00752494463491097,1.38431246026792
7,7.008799,42,41.979118,5.8526,5.843984,129.590546,NaN,0.99929267168045,NaN,30.341145,400,399.649475,25,31.600948,9.383419,75.83947,49.973396,401.639771,398.873291,398.330292,7373.37207,13.307491,12.742384,12.866326,1.95751,1.900331,1.927074,61.59763,70.596161,29.083424,5.202946,70.785698,110.120193,126.73941,0.424948900938034,455.217529,431.600298168186,1.92670166920216,0.0397265477855527,1.01159076647945,-4.00815871234181,520.629582585396,2.01763325759318,0.00887918850216932,1.24054206767518,64.1492740928688,485.281743801435,102.376758666322,0.00752517348282878,1.3842471488351
