P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.009338,42,41.980652,5.8526,5.852283,129.559433,NaN,0.999109387397766,NaN,30.360031,400,399.748596,25,31.601095,9.393399,75.585716,49.973396,401.639771,398.873291,398.330292,7373.37207,13.307491,12.742384,12.866326,1.95751,1.900331,1.927074,61.59763,70.596161,29.083424,5.202946,70.785698,110.120193,126.73941,0.424948900938034,455.217529,431.607262175376,1.92671895530108,0.0397249497310841,1.01157046222398,-4.00582207999332,520.58954169389,2.01753045091214,0.00887736944029282,1.24064677176883,64.1509593881543,485.289389613648,102.383758806791,0.00752517059729522,1.38421624556606
7,7.010422,42,41.979515,5.8526,5.867674,129.572433,NaN,0.999225258827209,NaN,30.371569,400,399.939941,25,31.602394,9.397226,75.576225,49.973396,402.606171,399.760223,399.35321,7377.670898,13.328147,12.732489,12.859892,2.03695,2.00023,1.97993,61.606564,70.474617,29.076784,5.218036,70.8741,110.082977,126.76416,0.39691424369812,450.135101,431.619953411132,1.92674900885736,0.0397214279784526,1.01153729908486,-4.00112321643036,520.60673890453,2.01757566049226,0.00887826106523164,1.240598086029,64.1497102532678,485.299820186179,102.390199984464,0.00752581840199159,1.3841334857185
7,7.012657,42,41.980751,5.8526,5.877283,129.58873,NaN,1.000133,NaN,30.377617,400,399.977661,25,31.601654,9.378301,75.473457,49.973396,402.606171,399.760223,399.35321,7377.670898,13.328147,12.732489,12.859892,2.03695,2.00023,1.97993,61.606564,70.474617,29.076784,5.218036,70.8741,110.082977,126.76416,0.39691424369812,450.135101,431.623741426878,1.92673077260172,0.0397089177483233,1.01159900441973,-3.99143679750358,520.625794620141,2.01762025193356,0.00887867302191219,1.24056348247467,64.1510681504954,485.293901928072,102.387113966742,0.0075253316009849,1.38418787067627
7,7.012511,42,41.980408,5.8526,5.885036,129.568222,NaN,1.000802,NaN,30.392769,400,400.090942,25,31.606245,9.364517,75.099869,49.973396,401.770599,398.92395,398.456848,7374.908203,13.308089,12.725512,12.848425,1.985646,1.914891,1.924608,61.568848,70.718826,29.128181,5.177484,70.865646,110.064941,126.779167,0.405795365571976,458.548401,431.631971617824,1.92676234599895,0.0397117245365094,1.01154571335961,-3.99206948549471,520.600675055163,2.0175586346346,0.00887783311030846,1.24061905962919,64.1506913264891,485.305500908241,102.395163699652,0.00752586602591541,1.3841074381302
7,7.013749,42,41.981789,5.8526,5.885036,129.568222,NaN,1.001043,NaN,30.392769,400,400.090942,25,31.606245,9.340778,74.832497,49.973396,402.62674,399.754272,399.390625,7380.829102,13.332111,12.72534,12.85841,2.032594,1.974548,2.001842,61.560535,70.779572,29.085672,5.224382,70.855232,110.11174,126.765335,0.339142858982086,449.311707,431.6286862283,1.92673295472917,0.0397035343699091,1.01161116448398,-3.98670495420345,520.599376525432,2.01755236590113,0.00887746691729922,1.24063276200713,64.1522084938297,485.295502521032,102.389269413781,0.00752518633779866,1.38419041823814
7,7.015007,42,41.982204,5.8526,5.896974,129.537903,NaN,1.000722,NaN,30.399498,400,400.098816,25,31.609768,9.338541,74.831314,49.973396,401.705231,398.878235,398.216736,7378.568359,13.283282,12.755194,12.848887,1.957396,1.916383,1.933404,61.590481,70.742401,29.048601,5.256123,70.875778,110.090965,126.773651,0.398581057786941,448.992676,431.637424506011,1.92674637181879,0.0396980484315081,1.01160749650983,-3.98125449276893,520.561370113247,2.01745707286805,0.00887598052011724,1.24072417261982,64.1526644046307,485.300853490514,102.393534669228,0.00752531720495691,1.38416051738167
7,7.01435,42,41.982899,5.8526,5.896646,129.496506,NaN,1.000375,NaN,30.387682,400,400.043152,25,31.606384,9.358484,74.935974,49.973396,401.705231,398.878235,398.216736,7378.568359,13.283282,12.755194,12.848887,1.957396,1.916383,1.933404,61.590481,70.742401,29.048601,5.256123,70.875778,110.090965,126.773651,0.398581057786941,448.992676,431.638835993422,1.92676077724903,0.0397023153232295,1.01157469928556,-3.98410094508085,520.509351387123,2.01732635565404,0.00887391664747161,1.24085043492167,64.1534279091853,485.306786403896,102.398489915234,0.00752541490566224,1.38413032335371
7,7.012042,42,41.983814,5.8526,5.900935,129.466385,NaN,1.000051,NaN,30.374466,400,400.083588,25,31.598009,9.384559,74.860107,49.973396,402.490784,399.798523,399.419342,7376.927246,13.317608,12.70577,12.892354,2.026289,1.945783,1.957888,61.602547,70.841461,29.057953,5.247688,70.850456,110.081551,126.784714,0.407607883214951,449.193726,431.649297610554,1.92683111186985,0.0397186026541384,1.01142757556224,-3.99410195482733,520.471113124135,2.01722936831448,0.00887230620149799,1.24094650513569,64.1544330819919,485.333889796213,102.418953167982,0.00752631719195142,1.38396405407691
7,7.012042,42,41.983814,5.8526,5.913018,129.486893,NaN,1.000051,NaN,30.365938,400,400.204956,25,31.592737,9.395202,74.506142,49.973396,402.490784,399.798523,399.419342,7376.927246,13.317608,12.70577,12.892354,2.026289,1.945783,1.957888,61.602547,70.841461,29.057953,5.247688,70.850456,110.081551,126.784714,0.407607883214951,449.193726,431.661518261749,1.92687490454385,0.0397214710065145,1.01135670988126,-3.99410195482733,520.496561847642,2.01729257506995,0.00887323755096991,1.24088727561818,64.1544330819919,485.350337222781,102.430837918326,0.00752697673779736,1.38385624589983
7,7.011489,42,41.985596,5.8526,5.929337,129.526703,NaN,1.000657,NaN,30.367046,400,400.010925,25,31.60183,9.400388,74.39798,49.9646,401.685791,399.061981,398.670441,7375.898438,13.292511,12.691584,12.900992,1.989048,1.930846,1.953084,61.631798,70.806458,29.048172,5.278456,70.930481,110.105927,126.779205,0.499234616756439,458.383484,431.679487944607,1.92694716742929,0.0397290047775564,1.0112319382679,-3.99649858074423,520.544282923838,2.01740716334111,0.00887457277680915,1.24079013398696,64.156390642934,485.378819954669,102.453135642603,0.00752775917451447,1.38369205780429
7,7.010316,42,41.985298,5.8526,5.937801,129.529602,NaN,1.000447,NaN,30.350372,400,399.83429,25,31.604261,9.40526,74.918953,49.9646,402.237427,399.308746,398.912476,7375.176758,13.304488,12.738217,12.857924,2.039576,1.996876,2.011371,61.65918,70.739403,29.066935,5.276411,70.877708,110.102798,126.781929,0.422451972961426,450.0737,431.691156019089,1.9270056762841,0.0397387797670279,1.01112057922633,-4.00158267512739,520.548160289213,2.01741744905132,0.0088747833898201,1.2407788174487,64.1560632892541,485.400572171422,102.468570253252,0.00752869144879793,1.38354593716077
7,7.011336,42,41.985447,5.8526,5.940458,129.532761,NaN,0.999975919723511,NaN,30.335266,400,399.874786,25,31.613899,9.400186,75.215118,49.9646,402.237427,399.308746,398.912476,7375.176758,13.304488,12.738217,12.857924,2.039576,1.996876,2.011371,61.65918,70.739403,29.066935,5.276411,70.877708,110.102798,126.781929,0.422451972961426,450.0737,431.691139033931,1.92699109302738,0.0397326571184521,1.01115880517479,-3.99716168697245,520.551939736418,2.01742650637092,0.00887488730862979,1.24077119198737,64.1562269663449,485.395206632962,102.464835509195,0.00752844625436589,1.38358291898878
7,7.011783,42,41.987633,5.8526,5.944495,129.566238,NaN,0.999940991401672,NaN,30.308741,400,399.995026,25,31.642673,9.400394,75.216736,49.9646,401.925568,399.12384,398.791718,7376.667969,13.327707,12.737193,12.896262,1.934156,1.898247,1.873528,61.654694,70.675064,29.086113,5.275152,70.843246,110.116798,126.783936,0.333704650402069,438.500458,431.694036303939,1.92699511056655,0.0397306562655739,1.01115875783017,-3.99522440736831,520.591419840949,2.01751972712605,0.00887582750242233,1.24069646287701,64.1586282383546,485.398361370588,102.46921814754,0.0075281315416831,1.38358971874917
7,7.012388,42,41.987442,5.8526,5.954402,129.587402,NaN,1.001384,NaN,30.284193,400,400.008209,25,31.664057,9.388151,75.136208,49.9646,402.06546,399.089081,398.756226,7367.575195,13.322334,12.738762,12.849441,1.920209,1.893664,1.903627,61.659039,70.775398,29.0613,5.296977,70.881371,110.036186,126.844604,0.413663595914841,456.430939,431.70245033878,1.9270166454717,0.039729002926351,1.0111327220606,-3.99260251120631,520.617856861988,2.0175857931482,0.00887683871353996,1.24063366541574,64.1584184334392,485.406306562928,102.474777011176,0.00752848861722948,1.38353533266656
7,7.01226,42,41.986446,5.8526,5.961251,129.576279,NaN,1.000479,NaN,30.282412,400,399.937958,25,31.676189,9.358774,75.37117,49.9646,402.06546,399.089081,398.756226,7367.575195,13.322334,12.738762,12.849441,1.920209,1.893664,1.903627,61.659039,70.775398,29.0613,5.296977,70.881371,110.036186,126.844604,0.413663595914841,456.430939,431.70971460369,1.92704449424996,0.039731475260791,1.0110859623921,-3.99315721214657,520.60499359559,2.01755604842963,0.00887659791846373,1.24065578494927,64.1573243588513,485.416017471016,102.480838245066,0.00752907895702277,1.38345930705268
7,7.010513,42,41.989067,5.8526,5.968386,129.574615,NaN,1.000045,NaN,30.297007,400,400.017822,25,31.687653,9.354341,75.59626,49.9646,402.627533,399.704346,399.378662,7387.868652,13.33309,12.728746,12.881405,2.063253,2.030791,2.06696,61.640778,70.778168,29.032763,5.325025,70.814453,110.033676,126.85038,0.594184458255768,478.196655,431.721556563086,1.92711179345782,0.0397447339884544,1.0109523367874,-4.00072877966829,520.600464711968,2.01753902606605,0.00887582760387522,1.24068657930408,64.1602033965791,485.443271315465,102.503059376318,0.00752964246656605,1.38331401260831
7,7.013275,42,41.98872,5.8526,5.976636,129.547668,NaN,1.000818,NaN,30.301327,400,400.103851,25,31.702038,9.354673,75.657646,49.9646,401.571289,398.707825,398.253082,7383.564453,13.30369,12.73243,12.877832,2.008894,1.945913,1.93393,61.632694,70.738586,29.052561,5.330279,70.849693,110.064682,126.823769,0.300751835107803,426.832062,431.722580837297,1.92707614256595,0.039728408365659,1.01104957125643,-3.98875881766992,520.567357251899,2.01745757937854,0.00887469644071311,1.24076073457142,64.1598222433055,485.429617862857,102.492855924431,0.00752916519417254,1.38339890865953
7,7.016912,42,41.990009,5.8526,5.980935,129.532761,NaN,0.999701738357544,NaN,30.272436,400,399.992767,25,31.702383,9.354409,75.668076,49.9646,401.571289,398.707825,398.253082,7383.564453,13.30369,12.73243,12.877832,2.008894,1.945913,1.93393,61.632694,70.738586,29.052561,5.330279,70.849693,110.064682,126.823769,0.300751835107803,426.832062,431.717292742184,1.92700544714239,0.039705373948477,1.01121594570354,-3.9730022217189,520.547648363655,2.01740579572391,0.00887367808244336,1.24081649892192,64.1613558297246,485.404032671465,102.475602281751,0.00752787940787121,1.38358243495411
7,7.015754,42,41.987778,5.8526,5.981582,129.520477,NaN,0.999445676803589,NaN,30.256645,400,399.982117,25,31.702301,9.386062,75.60392,49.971634,401.690704,398.953033,398.48111,7386.424805,13.306234,12.735147,12.898676,1.921688,1.836175,1.829396,61.632431,70.962181,29.0548,5.329249,70.887917,110.098038,126.804893,0.431088328361511,450.169983,431.721014765545,1.92703525518989,0.0397131835041018,1.01115119218858,-3.97801836066219,520.534504898082,2.01737807187874,0.00887371172040971,1.24082976048002,64.1587875137867,485.413549845448,102.480335572921,0.00752871118472362,1.38349216573493
7,7.015415,42,41.988113,5.8526,5.979104,129.519379,NaN,1.000865,NaN,30.241108,400,400.001495,25,31.705109,9.393459,75.669502,49.971634,402.148865,399.288849,398.874512,7396.183594,13.34019,12.772875,12.896231,1.890697,1.837811,1.878209,61.635826,70.759163,29.018602,5.347545,70.919495,110.035797,126.85746,0.258553594350815,423.802124,431.719407196733,1.92703431919758,0.0397148375170623,1.01114781805738,-3.97948693445795,520.532827293147,2.01737316743513,0.00887357307614061,1.24083625523697,64.159155493142,485.413450468559,102.480585908682,0.00752863958881128,1.38349702057183
7,7.015853,42,41.988228,5.8526,5.972846,129.530869,NaN,0.999811112880707,NaN,30.254438,400,399.831726,25,31.708366,9.378054,75.635178,49.971634,402.148865,399.288849,398.874512,7396.183594,13.34019,12.772875,12.896231,1.890697,1.837811,1.878209,61.635826,70.759163,29.018602,5.347545,70.919495,110.035797,126.85746,0.258553594350815,423.802124,431.711918818122,1.92700125959947,0.0397104568148471,1.01120744938983,-3.97758949526934,520.546976130899,2.01740805111182,0.00887406423889301,1.24080426494465,64.1592818138282,485.401118996001,102.471783509153,0.00752812201648085,1.38357914278686
7,7.017062,42,41.988503,5.8526,5.972846,129.530869,NaN,1.000226,NaN,30.254438,400,399.831726,25,31.708366,9.38682,75.327362,49.971634,401.500702,398.808746,398.256531,7383.621094,13.301362,12.757272,12.889926,1.823886,1.787049,1.777102,61.634064,70.668503,29.008415,5.342762,70.921928,109.991982,126.888145,0.492988258600235,463.774048,431.708715361586,1.92697258416968,0.039702463982617,1.01127113546578,-3.97235250863883,520.546717438141,2.01740680265787,0.00887399134848087,1.24080699622758,64.1595838838238,485.390555003717,102.46441294074,0.00752764300280428,1.38365173500137
7,7.017062,42,41.988503,5.8526,5.971945,129.557114,NaN,1.000226,NaN,30.269176,400,399.860657,25,31.715954,9.394829,74.89827,49.971634,401.500702,398.808746,398.256531,7383.621094,13.301362,12.757272,12.889926,1.823886,1.787049,1.777102,61.634064,70.668503,29.008415,5.342762,70.921928,109.991982,126.888145,0.492988258600235,463.774048,431.70780420392,1.92696931980365,0.0397022502897844,1.01127640478272,-3.97235250863883,520.579281425182,2.01748766799917,0.00887518274082355,1.24073136994449,64.1595838838238,485.389328862417,102.463526780074,0.00752759384545544,1.38365976137438
7,7.01906,42,41.989323,5.8526,5.980839,129.579895,NaN,1.00099,NaN,30.285145,400,400.045959,25,31.710527,9.393308,74.89695,49.971634,402.402863,399.572479,399.179413,7375.730469,13.304462,12.712956,12.8607,1.991031,1.915824,1.939148,61.666286,70.701553,29.034029,5.33064,70.89489,110.030525,126.865005,0.301715016365051,433.397552,431.711504556519,1.92695416162179,0.0396911562409463,1.01132964411304,-3.96369933310882,520.606774800735,2.01755413024712,0.00887599938692176,1.24067392371549,64.1604845914868,485.384252513689,102.460646775801,0.00752722485822124,1.38370329162307
7,7.016175,42,41.990074,5.8526,5.9937,129.622864,NaN,1.000574,NaN,30.267002,400,400.152618,25,31.698715,9.387717,75.31266,49.971634,401.986755,399.238251,398.743073,7377.65332,13.294456,12.720671,12.882883,1.975768,1.899116,1.932474,61.676216,70.791168,29.00547,5.332063,70.904221,110.101547,126.817574,0.447462946176529,458.531555,431.732152448575,1.92706916590174,0.0397132736863147,1.01110259811983,-3.97619463142269,520.659376875957,2.01768308181539,0.00887775026182297,1.24055782015213,64.1614272250546,485.428016553672,102.493000391772,0.00752882773207084,1.3834263693761
7,7.01637,42,41.98991,5.8526,5.990211,129.637497,NaN,0.999653339385986,NaN,30.256207,400,400.010162,25,31.6908,9.400445,75.648003,49.971634,401.986755,399.238251,398.743073,7377.65332,13.294456,12.720671,12.882883,1.975768,1.899116,1.932474,61.676216,70.791168,29.00547,5.332063,70.904221,110.101547,126.817574,0.447462946176529,458.531555,431.728108173467,1.92705190349022,0.0397111569685021,1.01113322740467,-3.97534993929014,520.677683754238,2.01772889459388,0.00887845767967076,1.2405141661856,64.1612470889567,485.421408622494,102.488066264365,0.00752859594359809,1.38346752297647
7,7.01493,42,41.991562,5.8526,5.987937,129.599472,NaN,0.999439001083374,NaN,30.259127,400,400.054657,25,31.685738,9.415716,75.769112,49.971634,401.870392,399.060425,398.493347,7383.705078,13.31558,12.775425,12.877267,1.910675,1.868237,1.902116,61.674816,70.666054,29.012375,5.331645,70.910446,110.155701,126.787292,0.354294866323471,443.618958,431.729623047189,1.92707781862626,0.0397201402109301,1.01107071740907,-3.9815880847998,520.628958187225,2.01760427682575,0.00887629437839781,1.2406398137982,64.1629438854141,485.432387186887,102.497590476492,0.0075287026313029,1.3834164639507
7,7.015979,42,41.990822,5.8526,5.99797,129.568619,NaN,1.000055,NaN,30.236506,400,400.212708,25,31.685898,9.423899,75.851517,49.971634,402.660828,399.994293,399.571503,7380.046875,13.327841,12.73197,12.913688,1.905487,1.850884,1.824867,61.690922,70.640427,29.006132,5.310666,70.942436,110.180786,126.77565,0.390125811100006,450.368622,431.736988868821,1.92708928020161,0.0397155822984683,1.01106736892173,-3.97704367320625,520.591375212815,2.01751258809563,0.00887509028624625,1.24072125582842,64.1622488136979,485.436135576785,102.499588498675,0.00752900222294796,1.38338267310937
7,7.015931,42,41.991737,5.8526,6.009388,129.553711,NaN,0.999624907970428,NaN,30.214405,400,400.284515,25,31.687805,9.408417,76.140373,49.971634,402.660828,399.994293,399.571503,7380.046875,13.327841,12.73197,12.913688,1.905487,1.850884,1.824867,61.690922,70.640427,29.006132,5.310666,70.942436,110.180786,126.77565,0.390125811100006,450.368622,431.748659944161,1.92713177191242,0.0397186072989014,1.01099826055463,-3.97725160453984,520.572017668901,2.01746250363217,0.008874171114085,1.24077327647428,64.1632538147015,485.452786767243,102.512505230316,0.00752948498558505,1.38328532544493
7,7.016354,42,41.991096,5.8526,6.007466,129.491486,NaN,1.000486,NaN,30.208271,400,400.235291,25,31.676805,9.405539,76.379471,49.972027,401.798279,399.125427,398.692078,7378.913086,13.318313,12.738356,12.909127,1.855141,1.793449,1.791202,61.714821,70.760338,28.974857,5.360175,70.89077,110.147461,126.794167,0.461223006248474,458.353394,431.745596773918,1.92711478084901,0.039715354533987,1.01103170825874,-3.97541924669252,520.495408222445,2.01727366362232,0.00887151604404253,1.24094640282039,64.1625497668023,485.445921275545,102.506925846156,0.00752933916965703,1.38332214855107
7,7.017134,42,41.994164,5.8526,5.999179,129.479263,NaN,1.000232,NaN,30.208237,400,400.237152,25,31.66683,9.420763,76.263329,49.972027,402.638,399.737976,399.324768,7375.596191,13.344743,12.756776,12.874257,1.892544,1.856944,1.884474,61.696312,70.673721,28.969877,5.365375,70.874245,110.146317,126.811363,0.437046378850937,455.955444,431.735152454204,1.92706627044801,0.0397082328321062,1.01112108125355,-3.97204065009015,520.477352188416,2.01722205959888,0.00887014806886034,1.24101222078487,64.1659194470635,485.430008022974,102.498372628938,0.00752808220308648,1.38346466994872
7,7.018043,42,41.994335,5.8526,5.997677,129.488602,NaN,0.999533653259277,NaN,30.197521,400,400.127991,25,31.654314,9.425354,76.175095,49.972027,402.638,399.737976,399.324768,7375.596191,13.344743,12.756776,12.874257,1.892544,1.856944,1.884474,61.696312,70.673721,28.969877,5.365375,70.874245,110.146317,126.811363,0.437046378850937,455.955444,431.731226217651,1.92703927611489,0.0397018686565454,1.0111776837958,-3.96810364434299,520.4887809372,2.01725006783441,0.0088705268167727,1.24098693527844,64.1661072554504,485.419996468997,102.491300650997,0.00752764641289977,1.38353229292161
7,7.017968,42,41.994831,5.8526,6.001047,129.501968,NaN,0.99944531917572,NaN,30.206074,400,400.069977,25,31.639383,9.428791,76.130875,49.972027,401.784485,399.059784,398.536499,7381.15332,13.326375,12.753342,12.905239,1.878846,1.836605,1.828717,61.714539,70.747368,28.966734,5.355087,70.950111,110.156197,126.80085,0.477512031793594,460.622528,431.73483248563,1.92705326159142,0.0397031633562777,1.01115406085653,-3.96842846518092,520.504900960097,2.01728901038152,0.00887100226643964,1.24095326003402,64.1665343170881,485.425623396147,102.495844706597,0.00752777187632399,1.38350171362915
7,7.016395,42,41.993763,5.8526,6.010467,129.494354,NaN,1.000008,NaN,30.214848,400,400.130951,25,31.626043,9.421977,76.247192,49.972027,402.308807,399.467163,399.039246,7376.105469,13.342918,12.758432,12.891342,1.966647,1.899643,1.904832,61.750595,70.675926,28.993624,5.348178,70.978584,110.134811,126.824898,0.421277105808258,450.212128,431.748522298871,1.9271246773289,0.0397157950318454,1.01101636783195,-3.97524164671978,520.496457356209,2.01727039317444,0.00887093954812384,1.2409646327545,64.1654790283138,485.451647020143,102.513629077241,0.00752903043249998,1.38331818653117
7,7.016634,42,41.994247,5.8526,6.016588,129.478882,NaN,0.999321103096008,NaN,30.222927,400,400.073303,25,31.615505,9.423561,76.375244,49.972027,402.308807,399.467163,399.039246,7376.105469,13.342918,12.758432,12.891342,1.966647,1.899643,1.904832,61.750595,70.675926,28.993624,5.348178,70.978584,110.134811,126.824898,0.421277105808258,450.212128,431.75407789665,1.92714117802245,0.0397156661472112,1.01099325676742,-3.97420638442986,520.476801238287,2.01722050836417,0.00887010877683806,1.24101414733096,64.1660106056033,485.458210181139,102.51883894535,0.0075291958081882,1.3832813729678
7,7.019298,42,41.995514,5.8526,6.02043,129.507431,NaN,0.999949336051941,NaN,30.250704,400,399.980469,25,31.614855,9.411133,76.15461,49.972027,401.810059,398.841431,398.462128,7379.047852,13.34633,12.753574,12.858872,1.920831,1.888045,1.917751,61.748013,70.900291,29.006697,5.331751,70.909554,110.182938,126.799507,0.432988047599792,463.209503,431.750909401158,1.92709193706464,0.0396989701572276,1.01111091863591,-3.96266869877678,520.511037556186,2.01730274598265,0.00887106932786626,1.24094427443243,64.1672844440931,485.440666059636,102.507374651103,0.00752823698750807,1.38341192393731
7,7.019468,42,41.993916,5.8526,6.03289,129.56076,NaN,1.000026,NaN,30.28446,400,399.909119,25,31.625942,9.396988,75.797951,49.972027,401.810059,398.841431,398.462128,7379.047852,13.34633,12.753574,12.858872,1.920831,1.888045,1.917751,61.748013,70.900291,29.006697,5.331751,70.909554,110.182938,126.799507,0.432988047599792,463.209503,431.763057405496,1.9271330332877,0.0397008003942173,1.01104721469623,-3.96193254758128,520.578714603402,2.01747433177989,0.00887391360110548,1.24077459959634,64.1656470688133,485.454901254669,102.516128668449,0.00752912998568768,1.38329884117666
7,7.017119,42,41.994556,5.8526,6.043327,129.606476,NaN,0.999961376190186,NaN,30.287605,400,400.001923,25,31.640121,9.404651,75.677147,49.972027,402.046265,399.134583,398.81192,7384.630859,13.356035,12.747809,12.888288,1.967665,1.949765,1.957488,61.736366,70.721024,28.998613,5.353343,70.910797,110.128464,126.83136,0.360783696174622,446.086731,431.779825437402,1.9272265038289,0.0397187985878098,1.01086305996275,-3.9721056204271,520.634833253232,2.017612265779,0.00887581869811584,1.24064936307251,64.1663499775925,485.490498102068,102.542479254982,0.00753042745111558,1.38307439771782
7,7.014649,42,41.991947,5.8526,6.043327,129.606476,NaN,1.000112,NaN,30.287605,400,400.001923,25,31.640121,9.42489,75.614616,49.973209,401.777618,398.843201,398.432526,7377.176758,13.32669,12.737584,12.854587,1.992821,1.960734,1.927562,61.729862,70.575722,29.00906,5.352789,70.904205,110.103912,126.845032,0.339031547307968,445.143005,431.786360758655,1.92728505781315,0.0397351337883396,1.01073340321955,-3.98280550264002,520.637285668361,2.01762410471074,0.00887651016803093,1.24062349093881,64.163484468003,485.510531881562,102.554457639866,0.00753175693345344,1.38291097898752
7,7.015868,42,41.991264,5.8526,6.044504,129.612793,NaN,1.000559,NaN,30.29215,400,399.860535,25,31.645756,9.440103,75.646233,49.973209,402.291138,399.487061,399.110382,7380.106445,13.312951,12.711403,12.878155,2.020691,1.929163,1.94119,61.741661,70.77095,29.037348,5.352424,70.952293,110.089294,126.860321,0.448445349931717,463.756042,431.784325255051,1.92726041994835,0.0397273496197559,1.01079054215949,-3.97752451606215,520.645764587663,2.01764666208775,0.00887697784882983,1.24059855832185,64.1627342919536,485.500761012934,102.546735946614,0.00753150323203399,1.38296615901344
7,7.015868,42,41.991264,5.8526,6.044321,129.619339,NaN,1.000559,NaN,30.290844,400,399.853943,25,31.653099,9.433731,75.415123,49.973209,402.291138,399.487061,399.110382,7380.106445,13.312951,12.711403,12.878155,2.020691,1.929163,1.94119,61.741661,70.77095,29.037348,5.352424,70.952293,110.089294,126.860321,0.448445349931717,463.756042,431.784140280284,1.92725975741802,0.039727306237975,1.01079160595554,-3.97752451606215,520.653885484246,2.01766682490003,0.00887727487947087,1.24057974482078,64.1627342919536,485.500512102551,102.546555963731,0.00753149325646332,1.38296778301061
7,7.013951,42,41.989952,5.8526,6.047441,129.621063,NaN,1.00048,NaN,30.286655,400,399.969818,25,31.658934,9.415561,75.020691,49.973209,402.517242,399.667847,399.319336,7379.129883,13.339361,12.737637,12.878844,1.962493,1.907211,1.950754,61.756927,70.617485,28.999886,5.381153,70.764771,110.06044,126.887276,0.289200842380524,447.271332,431.792365367854,1.92731649929554,0.0397407274010642,1.01067288055168,-3.98582971099262,520.657257284321,2.01767808821215,0.00887770088115559,1.24056178531382,64.1612932214301,485.520842007051,102.559996088057,0.00753257287939998,1.38281874321293
7,7.012695,42,41.988663,5.8526,6.043793,129.622528,NaN,1.000091,NaN,30.290813,400,400.138123,25,31.658487,9.399576,74.883675,49.973209,402.517242,399.667847,399.319336,7379.129883,13.339361,12.737637,12.878844,1.962493,1.907211,1.950754,61.756927,70.617485,28.999886,5.381153,70.764771,110.06044,126.887276,0.289200842380524,447.271332,431.792001088289,1.92733307413837,0.0397481749057897,1.0106281685638,-3.99127212691275,520.660286103493,2.01768844936745,0.00887810905627684,1.24054479953816,64.1597596328535,485.526098383538,102.56255868883,0.00753304379536615,1.38276832352643
7,7.013535,42,41.98917,5.8526,6.039155,129.656693,NaN,1.000469,NaN,30.285624,400,400.103668,25,31.655773,9.402558,75.279366,49.973209,401.618866,398.756256,398.312775,7369.412109,13.307021,12.735943,12.853963,1.911252,1.881961,1.882969,61.752579,70.718018,28.957369,5.41503,70.884842,110.042984,126.880119,0.468266487121582,454.709473,431.785091371391,1.92729636712958,0.0397415156250589,1.01069917904742,-3.98763221288539,520.702191336207,2.01779136929304,0.00887952475845465,1.24045173912924,64.1603165337709,485.512689179153,102.55334887635,0.00753240402673135,1.38286210740945
7,7.013257,42,41.989071,5.8526,6.033868,129.660263,NaN,0.999317467212677,NaN,30.300884,400,400.01532,25,31.648529,9.420257,75.48333,49.973209,401.540924,398.805847,398.34671,7374.404785,13.286467,12.708443,12.876303,1.987084,1.913504,1.902439,61.757187,70.643364,28.966967,5.390797,70.858582,110.048676,126.884094,0.387478113174438,447.634796,431.780483308568,1.92728381910022,0.0397421017546082,1.01071530733722,-3.98883681455385,520.706712733471,2.01780281221378,0.00887971296282195,1.24044051694479,64.160207790261,485.507900295738,102.549790747408,0.00753223208685388,1.3828921001425
7,7.011924,42,41.989773,5.8526,6.030898,129.660416,NaN,1.000257,NaN,30.299313,400,399.962402,25,31.646727,9.420844,75.477745,49.973209,401.540924,398.805847,398.34671,7374.404785,13.286467,12.708443,12.876303,1.987084,1.913504,1.902439,61.757187,70.643364,28.966967,5.390797,70.858582,110.048676,126.884094,0.387478113174438,447.634796,431.781008602796,1.92730467807221,0.0397502209814675,1.01066259597277,-3.99461333857909,520.706243045845,2.01780009868566,0.00887953379874658,1.24044703052995,64.1610966089464,485.516265845026,102.556514805065,0.00753242562375157,1.3828463393938
7,7.012568,42,41.989792,5.8526,6.032095,129.674088,NaN,0.999830842018127,NaN,30.316893,400,399.846069,25,31.658417,9.405121,75.411362,49.973209,402.027649,399.270844,398.82254,7380.833008,13.302811,12.721372,12.890126,1.975465,1.903642,1.945937,61.754044,70.727646,28.974657,5.390552,70.79998,110.08078,126.864998,0.349556893110275,455.441467,431.780514399979,1.92729373899155,0.039746241616934,1.01068944387892,-3.99182247599055,520.723184323066,2.01784211378168,0.00888014897891842,1.24040800770492,64.1611174784615,485.512170289344,102.553571407856,0.00753225765095346,1.38287328632603
7,7.013018,42,41.990875,5.8526,6.035892,129.672562,NaN,0.999794661998749,NaN,30.354658,400,399.953491,25,31.662346,9.383856,75.397087,49.973209,401.827881,399.059235,398.57019,7375.704102,13.286698,12.722412,12.867637,1.929944,1.887421,1.878749,61.767212,70.627464,28.98176,5.406766,70.778084,110.07077,126.878464,0.372930735349655,449.775208,431.78316134083,1.92729681369052,0.0397441634825606,1.01069100243844,-3.98987245424649,520.720274185704,2.01783250202894,0.00887979265062756,1.24042310638996,64.1621893039207,485.514141202849,102.556037416915,0.00753211799203772,1.38287400442502
7,7.014003,42,41.990192,5.8526,6.040032,129.664032,NaN,0.999640941619873,NaN,30.364656,400,400.027527,25,31.66003,9.377363,75.55851,49.973209,401.827881,399.059235,398.57019,7375.704102,13.286698,12.722412,12.867637,1.929944,1.887421,1.878749,61.767212,70.627464,28.98176,5.406766,70.778084,110.07077,126.878464,0.372930735349655,449.775208,431.784739553774,1.92728844544125,0.0397386266862998,1.01071864523596,-3.9856044039467,520.710334878751,2.0178093332101,0.00887958676196925,1.24044080731968,64.1615568347978,485.510482773033,102.552735529643,0.00753210926402345,1.38288930522207
7,7.014101,42,41.990334,5.8526,6.046777,129.649384,NaN,0.999314665794373,NaN,30.369797,400,399.972473,25,31.659962,9.382879,76.021866,49.971519,401.955475,398.921997,398.578308,7371.054199,13.320856,12.740039,12.834967,1.894151,1.860489,1.850095,61.771099,70.599152,29.054882,5.402962,70.83744,110.094604,126.863167,0.531975269317627,462.154938,431.791297468371,1.9273105393421,0.0397395774356921,1.01068460636162,-3.98517979025922,520.69203117964,2.01776357979067,0.00887888459155276,1.24048424277874,64.1615950772204,485.51889053708,102.558951962254,0.00753241754783107,1.38283625412758
7,7.013563,42,41.991154,5.8526,6.050282,129.623856,NaN,1.00118,NaN,30.38279,400,399.787292,25,31.663637,9.379155,76.448845,49.971519,402.123444,399.478333,398.901886,7372.128418,13.282415,12.716274,12.873877,1.852643,1.784986,1.818145,61.744961,70.608063,29.070919,5.407375,70.851807,110.056091,126.880898,0.341130137443542,445.319916,431.796262997376,1.92733598229985,0.0397439685436477,1.01063603247435,-3.98751088809519,520.659592531315,2.01768123678612,0.00887750899358672,1.24056567522075,64.1626134719839,485.529067453737,102.567099533828,0.00753265983354956,1.38278017835806
7,7.014952,42,41.990417,5.8526,6.054781,129.630936,NaN,0.999772310256958,NaN,30.392368,400,399.938843,25,31.664289,9.382783,76.456352,49.971519,402.123444,399.478333,398.901886,7372.128418,13.282415,12.716274,12.873877,1.852643,1.784986,1.818145,61.744961,70.608063,29.070919,5.407375,70.851807,110.056091,126.880898,0.341130137443542,445.319916,431.797135849759,1.92731933839414,0.0397358446745234,1.01068277231654,-3.98149277250445,520.669068240947,2.01770638715747,0.00887802559615448,1.2405380320676,64.1616862436685,485.522258949701,102.561467613186,0.0075325357817237,1.38281533119363
7,7.014556,42,41.990597,5.8526,6.05735,129.617004,NaN,1.000531,NaN,30.38484,400,400.086975,25,31.655151,9.371461,76.261124,49.971519,401.967712,399.16272,398.756836,7372.251953,13.312466,12.720984,12.860935,1.821589,1.80188,1.772697,61.741867,70.785797,29.08692,5.411191,70.79528,110.096184,126.868546,0.432440608739853,455.648468,431.80077968189,1.92733802507811,0.039739073512204,1.01064708894411,-3.98320842841935,520.651615611423,2.01766265933695,0.008877345727428,1.24057984275602,64.1620016794047,485.529415387973,102.566815930435,0.00753278623382952,1.38277093190618
7,7.01458,42,41.991253,5.8526,6.050014,129.595871,NaN,0.999907314777374,NaN,30.384214,400,400.124481,25,31.649437,9.387006,75.94561,49.971519,402.352386,399.817993,399.362427,7371.185059,13.299813,12.694781,12.903839,1.85203,1.785831,1.755698,61.753201,70.612991,29.07592,5.398372,70.776428,110.161354,126.837555,0.443323343992233,453.94751,431.79330193087,1.92731090107148,0.0397371756176969,1.01069093837237,-3.98310444718294,520.624781108041,2.01759458638376,0.00887621286454089,1.24064710613332,64.1627222099686,485.519718663752,102.560433953293,0.00753226519842153,1.38284236977963
7,7.014357,42,41.991199,5.8526,6.050014,129.595871,NaN,1.000366,NaN,30.384214,400,400.124481,25,31.649437,9.404551,75.63829,49.971519,402.352386,399.817993,399.362427,7371.185059,13.299813,12.694781,12.903839,1.85203,1.785831,1.755698,61.753201,70.612991,29.07592,5.398372,70.776428,110.161354,126.837555,0.443323343992233,453.94751,431.793891834617,1.92731618781625,0.0397386510230742,1.01067923929646,-3.98407061651773,520.624831872072,2.01759483144057,0.00887622717737806,1.24064657054246,64.1626628983688,485.521664277771,102.561789035737,0.00753235407052588,1.38282900694481
7,7.014284,42,41.99398,5.8526,6.060149,129.57579,NaN,1.000236,NaN,30.396891,400,400.029327,25,31.644392,9.382294,75.561859,49.971519,401.827362,398.975769,398.37027,7376.87207,13.303395,12.740887,12.848495,1.871268,1.799888,1.83587,61.768513,70.685699,29.044865,5.406477,70.784111,110.135872,126.873497,0.472616016864777,458.716919,431.804327837576,1.9273546044009,0.0397415367031518,1.01061658256151,-3.98438690121958,520.59730294163,2.01752034792618,0.00887457879752914,1.24073194826431,64.1657173601085,485.538192878795,102.576414312496,0.00753245498483929,1.38275610093531
7,7.014284,42,41.99398,5.8526,6.067157,129.585983,NaN,1.000236,NaN,30.402605,400,400.098206,25,31.63842,9.373505,75.553062,49.971519,402.24588,399.537903,399.06366,7382.821289,13.321117,12.725627,12.901474,1.914784,1.849582,1.892425,61.760487,70.9505,29.028971,5.419754,70.865005,110.120583,126.867828,0.405654102563858,456.684937,431.811410096135,1.92737996941613,0.0397431979599579,1.01057593235584,-3.98438690121958,520.60994957283,2.01755175011465,0.00887504138869046,1.24070260673357,64.1657173601085,485.547723270865,102.583306783339,0.00753283686870318,1.38269399603261
7,7.016093,42,41.993576,5.8526,6.052694,129.598999,NaN,1.000787,NaN,30.408579,400,400.074554,25,31.62854,9.380103,75.591919,49.971519,402.24588,399.537903,399.06366,7382.821289,13.321117,12.725627,12.901474,1.914784,1.849582,1.892425,61.760487,70.9505,29.028971,5.419754,70.865005,110.120583,126.867828,0.405654102563858,456.684937,431.792008219124,1.92728473630822,0.0397278030452477,1.0107547539106,-3.97654984058556,520.626478098618,2.01759368036025,0.00887573912847857,1.24066114894684,64.1652736447632,485.511637988653,102.556822953909,0.00753147242535874,1.38292417893661
7,7.016937,42,41.99435,5.8526,6.034076,129.617493,NaN,1.000782,NaN,30.416027,400,399.929718,25,31.610415,9.385302,75.425453,49.960293,401.940491,399.014526,398.51886,7374.572266,13.307657,12.74767,12.856042,1.893381,1.861804,1.845552,61.731918,70.741318,29.047144,5.416449,70.857437,109.980881,126.956093,0.419874101877213,457.158051,431.770955365031,1.92719732213494,0.039717808898989,1.01090732976287,-3.97289393547663,520.648694928346,2.01764713630609,0.00887637319227778,1.24061564436596,64.1661237298399,485.479379758622,102.534242597719,0.00753002344961626,1.38314439778161
7,7.017118,42,41.993603,5.8526,6.043707,129.652161,NaN,1.001503,NaN,30.397961,400,400.061615,25,31.608351,9.396755,75.438568,49.960293,402.027802,399.282623,398.796783,7383.186523,13.317592,12.741488,12.903522,1.918041,1.836825,1.811643,61.719536,70.73008,29.055061,5.41894,70.930443,109.930084,126.997108,0.42187049984932,452.049103,431.780212210996,1.92722790337959,0.0397188952734007,1.01086079713163,-3.97210995178244,520.692404697326,2.01775730157867,0.00887814406044164,1.24050865633263,64.1651855995721,485.490306244125,102.54142458007,0.00753061210795494,1.38306370311703
7,7.019093,42,41.992546,5.8526,6.062976,129.648514,NaN,1.000493,NaN,30.390398,400,400.151276,25,31.61968,9.408014,75.546478,49.960293,402.027802,399.282623,398.796783,7383.186523,13.317592,12.741488,12.903522,1.918041,1.836825,1.811643,61.719536,70.73008,29.055061,5.41894,70.930443,109.930084,126.997108,0.42187049984932,452.049103,431.794465152414,1.92725085904242,0.0397104082203117,1.01085241720649,-3.9635564284485,520.68887366333,2.01775086511905,0.00887825877322478,1.24050865383333,64.1641423736076,485.498134529559,102.546068919771,0.00753113918521104,1.38299936534019
7,7.017304,42,41.993702,5.8526,6.070407,129.63382,NaN,1.000245,NaN,30.405239,400,399.89093,25,31.631107,9.410301,75.420197,49.960293,401.91217,399.252106,398.810791,7384.730957,13.311442,12.717031,12.913643,1.881838,1.827564,1.856333,61.74511,70.717339,29.055065,5.435822,70.918304,109.910881,126.999435,0.416047245264053,452.815918,431.806708214843,1.9273201545759,0.0397239937697015,1.01071540678963,-3.97130432703614,520.669559013415,2.01770036520232,0.00887728572473385,1.2405623042691,64.1652943329468,485.525039944456,102.566635361516,0.00753198404774596,1.38283835882791
7,7.018477,42,41.993248,5.8526,6.074214,129.652344,NaN,0.99995756149292,NaN,30.426193,400,399.882843,25,31.629654,9.406559,75.210403,49.960293,402.112885,399.378876,398.987732,7382.756836,13.334822,12.732132,12.900254,1.88241,1.870685,1.864833,61.748135,70.725639,29.08506,5.437878,70.944992,109.989555,126.958336,0.388474375009537,454.469971,431.80745388559,1.92730613867638,0.0397171420597257,1.01075481465487,-3.96622406600312,520.692965243272,2.0177594756526,0.0088782464562305,1.24050461422405,64.1647956952462,485.519432021612,102.56214377521,0.00753185096981007,1.38286923703209
7,7.019744,42,41.993217,5.8526,6.081732,129.686981,NaN,1.000437,NaN,30.4188,400,400.013519,25,31.620005,9.390682,74.927536,49.960293,402.112885,399.378876,398.987732,7382.756836,13.334822,12.732132,12.900254,1.88241,1.870685,1.864833,61.748135,70.725639,29.08506,5.437878,70.944992,109.989555,126.958336,0.388474375009537,454.469971,431.811702165548,1.92730333285304,0.0397105508438283,1.01077759891822,-3.96073741322601,520.735959995265,2.01786627847546,0.00887982586787068,1.24040495240766,64.1648793500615,485.518354492638,102.561334789605,0.00753181404747217,1.38287587533444
7,7.021863,42,41.993748,5.8526,6.080186,129.710617,NaN,1.000869,NaN,30.403339,400,400.169342,25,31.62195,9.399714,74.747963,49.960293,401.927979,399.220398,398.79126,7384.770508,13.333207,12.74284,12.907721,1.89157,1.863091,1.816283,61.735001,70.595566,29.161953,5.43815,70.885368,110.023438,126.93219,0.381300091743469,452.488556,431.804535358342,1.92724753692289,0.0396961884284721,1.01089771009833,-3.95156291079746,520.764778822332,2.01793664553048,0.00888075711082071,1.24034248436846,64.1653448554492,485.497791646977,102.54697622238,0.00753088282302073,1.38301666936341
7,7.019907,42,41.993988,5.8526,6.065648,129.649139,NaN,1.000212,NaN,30.402733,400,400.081879,25,31.632292,9.397936,74.779106,49.960293,401.927979,399.220398,398.79126,7384.770508,13.333207,12.74284,12.907721,1.89157,1.863091,1.816283,61.735001,70.595566,29.161953,5.43815,70.885368,110.023438,126.93219,0.381300091743469,452.488556,431.795012880195,1.92724124454129,0.0397056631266809,1.01087959773433,-3.96003160783704,520.688294135108,2.01774624805589,0.0088779049206379,1.24052114581282,64.1657261465125,485.495608362427,102.545628254389,0.00753074688620071,1.38303392524054
7,7.018949,42,41.994408,5.8526,6.062641,129.51535,NaN,1.000679,NaN,30.394287,400,399.996582,25,31.637444,9.390031,75.063042,49.960293,402.332458,399.619843,399.382477,7375.049805,13.34703,12.700233,12.903627,2.002262,1.925572,1.915767,61.711052,70.476387,29.156771,5.453103,70.903961,110.02813,126.941666,0.375491440296173,449.863068,431.794507447305,1.92725305855128,0.0397112803920986,1.01084680835252,-3.96418001616047,520.521905137283,2.01733217209037,0.00887172189991235,1.24091042395929,64.1661874307597,485.500363149454,102.549469878798,0.00753085266121646,1.38300816221887
7,7.019007,42,41.993492,5.8526,6.064091,129.371979,NaN,0.999669969081879,NaN,30.376646,400,400.002411,25,31.642513,9.382595,75.133736,49.960293,401.390564,398.576233,398.11853,7383.646973,13.327719,12.751264,12.874205,1.931391,1.893809,1.923031,61.708977,70.798981,29.127745,5.44805,70.957596,110.014091,126.955383,0.336875468492508,446.388916,431.795819743415,1.92725693361935,0.0397112407234742,1.01084142356614,-3.96392884772098,520.344828015469,2.01689434909843,0.00886545309230367,1.24131623458222,64.165181386654,485.501129174608,102.549143432267,0.00753106824668794,1.38299168279526
7,7.01967,42,41.994759,5.8526,6.062821,129.245743,NaN,1.000969,NaN,30.366619,400,400.098602,25,31.663595,9.387678,75.466614,49.963634,402.594879,399.897369,399.501312,7383.414063,13.333943,12.724437,12.901965,2.014931,1.975142,1.95377,61.75573,70.835831,29.096073,5.464926,70.933876,109.997864,126.967743,0.276584506034851,440.643219,431.792782074914,1.92723662525514,0.0397065590414156,1.01088359731539,-3.96105784431307,520.186910541917,2.01649917741814,0.00885938001968328,1.24169615471343,64.1665729295365,485.494453529288,102.54553426468,0.0075305449933398,1.38305112644987
7,7.019777,42,41.995697,5.8526,6.063818,129.235367,NaN,0.999927878379822,NaN,30.351122,400,400.135315,25,31.671976,9.385343,75.831367,49.963634,402.594879,399.897369,399.501312,7383.414063,13.333943,12.724437,12.901965,2.014931,1.975142,1.95377,61.75573,70.835831,29.096073,5.464926,70.933876,109.997864,126.967743,0.276584506034851,440.643219,431.793506865178,1.92723769946106,0.0397060883623748,1.01088341557703,-3.96059451911071,520.173141363216,2.01646289387572,0.00885865984805194,1.24173580377815,64.1676031091989,485.49556346183,102.547238288678,0.00753040016182702,1.3830556405692
7,7.018706,42,41.994347,5.8526,6.063818,129.235367,NaN,1.000584,NaN,30.351122,400,400.135315,25,31.671976,9.379425,76.431503,49.963634,401.910675,399.108215,398.510223,7379.960938,13.294624,12.763227,12.864541,1.963755,1.883993,1.925631,61.768993,70.837532,29.087948,5.451038,70.893097,110.015137,126.958221,0.45044755935669,465.694122,431.796340008349,1.92726307801942,0.0397131651443826,1.01082721708774,-3.9652323423706,520.174415344514,2.0164690320823,0.00885901736497703,1.24172230554056,64.1661204349634,485.504081532265,102.55209989872,0.00753101398418456,1.38298313623944
7,7.020417,42,41.996147,5.8526,6.079315,129.268036,NaN,1.000743,NaN,30.335236,400,400.125977,25,31.666073,9.383842,76.639931,49.963634,401.910675,399.108215,398.510223,7379.960938,13.294624,12.763227,12.864541,1.963755,1.883993,1.925631,61.768993,70.837532,29.087948,5.451038,70.893097,110.015137,126.958221,0.45044755935669,465.694122,431.807479254813,1.92727863905583,0.0397055321131583,1.01082692731561,-3.95782333982396,520.213281557452,2.01656165470028,0.00886002593064518,1.24164502841838,64.1680973247973,485.51128347321,102.559037294308,0.00753093928279722,1.38295871081497
7,7.020417,42,41.996147,5.8526,6.093052,129.301025,NaN,1.000743,NaN,30.327053,400,400.07254,25,31.66161,9.390599,76.41832,49.963634,401.681671,398.955261,398.480652,7378.716309,13.321745,12.751741,12.90172,1.902476,1.861424,1.875712,61.785877,70.778458,29.054842,5.476467,70.881119,110.048615,126.93264,0.407186806201935,450.401123,431.821364436408,1.92732836463733,0.0397087863814915,1.0107471704512,-3.95782333982396,520.254240600085,2.01666343285194,0.00886152545995516,1.24154894374925,64.1680973247973,485.529966156402,102.572547102038,0.00753168790906958,1.38283687359894
7,7.019144,42,41.995628,5.8526,6.099407,129.345978,NaN,1.000743,NaN,30.330917,400,399.936157,25,31.663393,9.387643,76.125053,49.963634,401.949799,399.120636,398.807526,7381.78125,13.345394,12.732313,12.892941,1.935525,1.90965,1.862021,61.774952,70.604134,29.056133,5.460481,70.837067,110.055229,126.942558,0.441374361515045,451.596497,431.831152847422,1.92738152191969,0.0397187028336999,1.01064361138523,-3.96333557679833,520.310538215219,2.01680445476964,0.00886370585158949,1.24141303506687,64.1675273290687,485.54954798865,102.586209762904,0.00753257729292788,1.38270274738367
7,7.021418,42,41.99649,5.8526,6.099638,129.381332,NaN,1.001007,NaN,30.320343,400,400.11554,25,31.65629,9.396229,76.235191,49.963634,401.734406,398.816254,398.467224,7378.340332,13.298675,12.732838,12.856714,1.934058,1.877104,1.893098,61.758194,70.784813,29.077753,5.450771,70.860863,110.046295,126.936279,0.48691526055336,463.977509,431.825374740913,1.92732849250951,0.0397037346514667,1.01076141292226,-3.95348942571241,520.353613106121,2.01690957115411,0.00886508386638864,1.24131897544437,64.1684740238352,485.530272536436,102.57309823179,0.00753163095317114,1.38283917327531
7,7.020891,42,41.99609,5.8526,6.097309,129.459396,NaN,1.000481,NaN,30.306089,400,399.869202,25,31.650707,9.384094,76.220253,49.963634,401.734406,398.816254,398.467224,7378.340332,13.298675,12.732838,12.856714,1.934058,1.877104,1.893098,61.758194,70.784813,29.077753,5.450771,70.860863,110.046295,126.936279,0.48691526055336,463.977509,431.824413979015,1.92733254518018,0.0397066637058001,1.01074730989342,-3.95577105843904,520.45088318367,2.01715207473429,0.00886873562773576,1.24108882282801,64.1679170466718,485.531493951505,102.573597164788,0.00753176063236633,1.38282619923617
7,7.020232,42,41.995819,5.8526,6.098373,129.546387,NaN,0.999642610549927,NaN,30.300234,400,399.737122,25,31.65983,9.374258,75.961975,49.963634,401.726379,398.918823,398.537933,7380.035156,13.316286,12.717943,12.892122,1.993075,1.961065,1.99357,61.734879,70.825165,29.095243,5.446747,70.892563,110.09269,126.908653,0.335563123226166,443.787506,431.827231620987,1.927352006254,0.0397112689817816,1.01070660602875,-3.95862436417917,520.559090710205,2.01742140826417,0.00887275694878852,1.24083491452039,64.1677370969904,485.538601867704,102.578477012298,0.00753210014291725,1.38277647157518
7,7.022262,42,41.996975,5.8526,6.106168,129.573822,NaN,1.000103,NaN,30.299526,400,399.924255,25,31.674042,9.371743,75.843513,49.963634,401.726379,398.918823,398.537933,7380.035156,13.316286,12.717943,12.892122,1.993075,1.961065,1.99357,61.734879,70.825165,29.095243,5.446747,70.892563,110.09269,126.908653,0.335563123226166,443.787506,431.829743768808,1.92733213867619,0.0396997078051015,1.0107677497856,-3.9498356198435,520.592044912984,2.01750069223909,0.00887369583934257,1.24076733754799,64.1688889995753,485.532007771001,102.57481907506,0.00753160258965964,1.382833936574
7,7.022249,42,41.998947,5.8526,6.111348,129.585617,NaN,1.000016,NaN,30.318821,400,400.08905,25,31.68335,9.383772,75.530937,49.969238,401.842194,398.888,398.461273,7382.289551,13.340752,12.763327,12.864448,1.934274,1.897249,1.900979,61.769161,70.815063,29.143154,5.436067,70.919739,110.063614,126.930038,0.397335231304169,448.697754,431.835013830833,1.92735119509733,0.0397010203830364,1.01073702167225,-3.9498918963244,520.604825448159,2.01752808192643,0.00887370861219962,1.24075294169224,64.1711723412991,485.54065304289,102.582965679914,0.00753155096918733,1.38280228411117
7,7.021618,42,41.998505,5.8526,6.116729,129.572647,NaN,0.999243497848511,NaN,30.341171,400,400.025177,25,31.6791,9.392867,75.554649,49.969238,401.614471,398.815887,398.476563,7384.31543,13.315739,12.711012,12.8877,1.983761,1.9069,1.934211,61.809235,70.852501,29.121065,5.46427,70.934364,110.007332,126.97271,0.377890944480896,456.975067,431.842120236201,1.92738561310357,0.0397064615771941,1.01067277892274,-3.95262356486933,520.589148276975,2.01749012846721,0.00887323712492713,1.24078590683973,64.1706869397504,485.553252262598,102.591652699854,0.00753214497469435,1.38271464349514
7,7.020241,42,41.998055,5.8526,6.122923,129.564758,NaN,0.999667346477509,NaN,30.328125,400,400.047699,25,31.679899,9.40399,75.149162,49.969238,401.614471,398.815887,398.476563,7384.31543,13.315739,12.711012,12.8877,1.983761,1.9069,1.934211,61.809235,70.852501,29.121065,5.46427,70.934364,110.007332,126.97271,0.377890944480896,456.975067,431.852018939951,1.92744063877867,0.0397170243220057,1.01056481803809,-3.95858539506003,520.579782820737,2.01746786437596,0.0088729983178417,1.24080416767377,64.1701927481198,485.573589123615,102.605929082499,0.0075330505886832,1.38257654922494
7,7.020782,42,41.99984,5.8526,6.114512,129.559097,NaN,1.000335,NaN,30.32,400,400.043182,25,31.68955,9.409805,75.092239,49.969238,402.501221,399.736572,399.305756,7388.245117,13.324869,12.724134,12.895411,1.955212,1.924108,1.92943,61.790424,70.737541,29.129633,5.437584,70.977905,109.956917,127.006584,0.419652283191681,447.30014,431.842089084551,1.92739738869337,0.0397114582916547,1.01064185235605,-3.95624298727449,520.571079806739,2.01744232061042,0.00887226847375057,1.2408382023672,64.1720353698513,485.558682408247,102.596862360155,0.00753209307644345,1.38269598438186
