P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.021247,42,41.999794,5.8526,6.107637,129.595718,NaN,0.999355852603912,NaN,30.340439,400,400.021576,25,31.689274,9.413302,75.640137,49.969238,401.580933,398.944153,398.542755,7387.758789,13.309879,12.702871,12.918413,1.933278,1.843013,1.81927,61.775803,70.976585,29.116455,5.455859,70.923752,109.957039,127.011284,0.403488397598267,457.613068,431.833911649059,1.92736149429222,0.0397067585771888,1.01070605527928,-3.95422975153025,520.616561856829,2.01755535703553,0.00887394256546101,1.24073226757953,64.1719848536777,485.545160731836,102.58703926724,0.00753156062679592,1.38278351386616
7,7.020511,42,42.000587,5.8526,6.104789,129.62236,NaN,1.000124,NaN,30.331932,400,400.02301,25,31.685427,9.416553,75.836098,49.969238,401.580933,398.944153,398.542755,7387.758789,13.309879,12.702871,12.918413,1.933278,1.843013,1.81927,61.775803,70.976585,29.116455,5.455859,70.923752,109.957039,127.011284,0.403488397598267,457.613068,431.8329786999,1.9273686190123,0.0397109455964016,1.01068401580828,-3.95741633897194,520.648871107111,2.01763382953147,0.00887494129539571,1.24066348876442,64.1728557018952,485.548435014511,102.590169006975,0.00753153176613594,1.3827721074503
7,7.019711,42,42.000046,5.8526,6.104262,129.607742,NaN,1.000001,NaN,30.328524,400,400.079407,25,31.684736,9.406192,75.589821,49.969238,402.52121,399.70578,399.291321,7379.868164,13.317568,12.729205,12.883631,1.939878,1.876587,1.927281,61.797108,70.71563,29.087976,5.479167,70.860893,109.994789,126.986763,0.440367847681045,453.673035,431.834560740311,1.9273856612517,0.0397161061898358,1.01064516797533,-3.96088030785921,520.631243330023,2.01759125469339,0.00887442138957423,1.2407001674997,64.1723792368867,485.554431035426,102.593985587767,0.00753188117460781,1.38272626164424
7,7.019304,42,41.99918,5.8526,6.10449,129.608658,NaN,0.999363899230957,NaN,30.329248,400,400.010101,25,31.684944,9.411496,75.367607,49.969238,401.891907,399.13739,398.73703,7386.587402,13.311247,12.728086,12.899716,1.909355,1.866886,1.847821,61.80928,70.589211,29.04426,5.491349,70.944099,110.045494,126.959526,0.371691793203354,446.783752,431.835866963575,1.92739612742471,0.0397188496078959,1.01062253065931,-3.96264271674301,520.6331938528,2.01759800578972,0.00887469240218751,1.24068894376353,64.1714282186204,485.557711371178,102.595526062728,0.00753218738477282,1.38269404550391
7,7.019907,42,41.999756,5.8526,6.10449,129.608658,NaN,0.999475419521332,NaN,30.329248,400,400.010101,25,31.684944,9.419142,75.586349,49.969238,401.891907,399.13739,398.73703,7386.587402,13.311247,12.728086,12.899716,1.909355,1.866886,1.847821,61.80928,70.589211,29.04426,5.491349,70.944099,110.045494,126.959526,0.371691793203354,446.783752,431.834273084204,1.92738184365843,0.0397148651603591,1.01065411212001,-3.96003160783704,520.6326524116,2.01759539226654,0.00887453978742419,1.24069465621424,64.1719431228893,485.552778176367,102.592511636675,0.00753187348482153,1.38273339919849
7,7.019636,42,41.99826,5.8526,6.10502,129.639999,NaN,0.999539494514465,NaN,30.3232,400,399.899445,25,31.680071,9.420617,75.711052,49.969238,401.741028,398.729156,398.414063,7389.874512,13.348093,12.764688,12.862967,1.857593,1.820145,1.807937,61.793991,70.568321,28.998022,5.520319,70.920898,110.033417,126.968323,0.361047059297562,451.889038,431.835525050094,1.92739018108029,0.0397167813113849,1.01063684660433,-3.96120507026029,520.67294138431,2.01769871747119,0.00887635812434259,1.24058972553169,64.1703002217358,485.55478410451,102.592525191418,0.00753225579979859,1.38270159508211
7,7.019159,42,41.998077,5.8526,6.107822,129.693832,NaN,0.999615728855133,NaN,30.315226,400,399.924591,25,31.680849,9.398015,75.852737,49.97348,402.631927,399.7901,399.386993,7375.945313,13.299026,12.708376,12.868017,2.018728,1.959171,1.975533,61.781132,70.921982,28.991276,5.520277,70.963173,110.004898,127.000801,0.451143532991409,451.862518,431.839617563141,1.92741162049607,0.0397205971204107,1.0105956314982,-3.96327062065114,520.739893755505,2.01786533120797,0.0088788484830929,1.24043342059568,64.1702169087053,485.562702019849,102.598075914573,0.00753260996802312,1.38264772469589
7,7.018089,42,41.998058,5.8526,6.104454,129.737793,NaN,1.000749,NaN,30.303158,400,400.032104,25,31.692221,9.375723,75.871681,49.97348,402.631927,399.7901,399.386993,7375.945313,13.299026,12.708376,12.868017,2.018728,1.959171,1.975533,61.781132,70.921982,28.991276,5.520277,70.963173,110.004898,127.000801,0.451143532991409,451.862518,431.83904196039,1.92742477987309,0.0397268714733588,1.01055911537954,-3.96790442218946,520.794439516109,2.01800076745182,0.0088808470624321,1.24030731321356,64.1701960427457,485.567632340827,102.60162355961,0.00753281133269838,1.38261537616639
7,7.018089,42,41.998058,5.8526,6.100671,129.756622,NaN,1.000749,NaN,30.278111,400,400.176788,25,31.708729,9.351243,75.818062,49.97348,401.816284,398.980743,398.599915,7380.166992,13.30105,12.71552,12.883366,1.964245,1.912275,1.895332,61.816669,70.934814,28.951485,5.5217,70.873871,110.031166,126.986412,0.433620721101761,458.292023,431.835218973807,1.92741108980504,0.039725975244817,1.01058102976248,-3.96790442218946,520.81779275532,2.01805873072083,0.00888170077506123,1.24025344668578,64.1701960427457,485.562488301859,102.597903091333,0.00753260524075302,1.38264887881705
7,7.018404,42,41.997692,5.8526,6.103124,129.783173,NaN,1.000231,NaN,30.276199,400,400.096649,25,31.718002,9.342997,75.443352,49.97348,401.54184,398.713043,398.180359,7371.131836,13.296178,12.749144,12.872774,1.840464,1.76914,1.792867,61.824623,70.707176,28.985491,5.47628,70.837288,110.013191,126.982994,0.385217040777206,456.625977,431.836865331858,1.9274125043468,0.0397244741800441,1.01058331395049,-3.96654021011767,520.851065121638,2.01814211568295,0.00888300147058465,1.2401739404735,64.1697940968721,485.562744118266,102.597736523609,0.00753268936930618,1.38264262969615
7,7.01792,42,41.996849,5.8526,6.109401,129.808197,NaN,1.000026,NaN,30.270454,400,400.007111,25,31.721186,9.353697,75.291351,49.97348,401.54184,398.713043,398.180359,7371.131836,13.296178,12.749144,12.872774,1.840464,1.76914,1.792867,61.824623,70.707176,28.985491,5.47628,70.837288,110.013191,126.982994,0.385217040777206,456.625977,431.844487749261,1.92744668512141,0.0397291606389211,1.01052162114678,-3.96863635191119,520.882889085258,2.01822295252799,0.00888435923785368,1.24009416535119,64.1687506209196,485.574952569024,102.605756832415,0.0075333486693459,1.3825525736283
7,7.01699,42,41.995415,5.8526,6.122951,129.801651,NaN,1.000055,NaN,30.251303,400,400.075439,25,31.723036,9.356968,75.171852,49.97348,402.533386,399.805237,399.428528,7370.933594,13.329063,12.721818,12.902346,1.914045,1.874091,1.878961,61.82951,70.898468,28.95941,5.495797,70.853355,110.043343,126.963661,0.316416561603546,440.291687,431.860636799699,1.92751774384342,0.0397385196135325,1.01039456976901,-3.97266436960365,520.876116560574,2.0182093070772,0.00888444267270508,1.24009868825831,64.1671757147703,485.600573522934,102.622912384202,0.00753466465249038,1.38236788346904
7,7.019116,42,41.995983,5.8526,6.128054,129.763443,NaN,0.999962508678436,NaN,30.278868,400,400.173584,25,31.729914,9.36851,75.220886,49.97348,401.814148,398.992218,398.536804,7378.92627,13.325053,12.745102,12.882252,1.868529,1.85095,1.805287,61.858524,70.695374,28.983412,5.479968,70.869919,110.072609,126.957375,0.336760818958283,446.376862,431.860176352462,1.92748584884816,0.0397256734841702,1.01047626444606,-3.96345682853058,520.82819974879,2.01808913461882,0.00888256002613365,1.24021343533793,64.1679172111973,485.589016326519,102.615097722683,0.00753408695247898,1.38245018925122
7,7.019715,42,41.996429,5.8526,6.124734,129.715652,NaN,1.00036,NaN,30.288246,400,400.295013,25,31.722351,9.39128,75.495796,49.97348,401.814148,398.992218,398.536804,7378.92627,13.325053,12.745102,12.882252,1.868529,1.85095,1.805287,61.858524,70.695374,28.983412,5.479968,70.869919,110.072609,126.957375,0.336760818958283,446.376862,431.8552388854,1.92745964938071,0.039720928709256,1.0105268106723,-3.96086298726817,520.768506683327,2.01793998908453,0.00888027481638046,1.24035458894009,64.1684070309072,485.579507576498,102.608648084685,0.00753361595208936,1.38251766173854
7,7.019766,42,41.996113,5.8526,6.12517,129.66922,NaN,0.999413013458252,NaN,30.292299,400,400.20636,25,31.703302,9.391657,75.811783,49.97348,402.392334,399.425781,399.031342,7380.611328,13.353679,12.770306,12.878371,1.9426,1.881442,1.910786,61.840195,70.709427,28.97216,5.499492,70.868073,110.035027,126.968468,0.345403075218201,441.91922,431.855544722967,1.92746001912896,0.0397206949711073,1.01052695601227,-3.96064215042264,520.711208294241,2.01779845036027,0.0088782526615263,1.24048456162962,64.1680599842218,485.57940844965,102.608272858367,0.00753367577692863,1.38251435123023
7,7.018284,42,41.996761,5.8526,6.137115,129.648773,NaN,0.999685108661652,NaN,30.285004,400,400.068481,25,31.689758,9.388878,75.979095,49.97348,402.318481,399.423676,399.065063,7377.77002,13.344792,12.728793,12.875478,2.011746,1.954127,2.005033,61.8232,70.767052,28.928818,5.533114,70.812454,109.988388,126.998466,0.517549812793732,468.710815,431.871529687012,1.92753833629077,0.0397333189315324,1.01038037265543,-3.96705990448788,520.685234655731,2.01773254092451,0.00887715339658874,1.24054967071773,64.1687716471461,485.609325853985,102.630536525708,0.00753474351369613,1.38232779623527
7,7.01769,42,41.996513,5.8526,6.149758,129.581329,NaN,1.000807,NaN,30.289322,400,400.117188,25,31.685978,9.378334,75.932434,49.97348,402.318481,399.423676,399.065063,7377.77002,13.344792,12.728793,12.875478,2.011746,1.954127,2.005033,61.8232,70.767052,28.928818,5.533114,70.812454,109.988388,126.998466,0.517549812793732,468.710815,431.885871999305,1.92759813961884,0.0397402403981055,1.01027632249052,-3.96963249071081,520.601793670168,2.01752591706413,0.00887415894537441,1.24074113586495,64.1684992834432,485.631612378776,102.646421706258,0.00753568637854498,1.38217979589308
7,7.017954,42,41.995834,5.8526,6.149758,129.581329,NaN,0.999823093414307,NaN,30.289322,400,400.117188,25,31.685978,9.375917,75.791794,49.978214,401.965363,399.415527,398.995422,7380.702637,13.33648,12.72354,12.933807,1.902078,1.874946,1.843664,61.848274,70.770607,28.927151,5.529806,70.810226,110.053513,126.973419,0.340038895606995,441.783203,431.885174879413,1.92759188741436,0.0397384948811976,1.01029011474219,-3.96848909869777,520.602432100931,2.01752899850373,0.00887433886931299,1.24073439836827,64.1677535708756,485.628751158514,102.643699663878,0.00753570887285213,1.38218989942599
7,7.017497,42,41.995895,5.8526,6.166847,129.518402,NaN,1.000643,NaN,30.301132,400,400.074707,25,31.686909,9.384751,75.571671,49.978214,402.047302,399.129089,398.799408,7375.030273,13.350129,12.737551,12.855452,1.888186,1.883427,1.839023,61.864555,70.93911,28.957733,5.498924,70.79541,110.032242,126.990959,0.444150298833847,451.655487,431.903645226936,1.9276645188331,0.0397455635038796,1.01016769219216,-3.97046840016924,520.524293309387,2.017334826806,0.00887146645356293,1.24091639137689,64.1678205646248,485.656092274931,102.663540509975,0.00753679178268756,1.38201302518012
7,7.016821,42,41.996475,5.8526,6.180248,129.483093,NaN,0.999618709087372,NaN,30.308449,400,400.138733,25,31.68445,9.399182,75.005577,49.978214,402.047302,399.129089,398.799408,7375.030273,13.350129,12.737551,12.855452,1.888186,1.883427,1.839023,61.864555,70.93911,28.957733,5.498924,70.79541,110.032242,126.990959,0.444150298833847,451.655487,431.918965871214,1.92772898780789,0.0397532074709823,1.0100552414113,-3.97339638611078,520.479930080748,2.01722337110131,0.00886970969068521,1.24102413322401,64.1684575501709,485.680758336165,102.681946187025,0.0075376626394612,1.38186014448257
7,7.017998,42,41.996185,5.8526,6.169848,129.503601,NaN,1.000049,NaN,30.308928,400,400.040924,25,31.679916,9.39881,74.936417,49.978214,401.908844,399.230957,398.740631,7384.376953,13.327298,12.745715,12.90614,1.899288,1.830721,1.872225,61.878372,70.63102,28.958221,5.525338,70.888748,109.961266,127.029701,0.417352825403214,460.407074,431.905354302137,1.92766350883018,0.0397429613655381,1.01017654789958,-3.96829853653406,520.505653293156,2.0172878958198,0.00887071766084541,1.2409620027932,64.1680213814467,485.655931267547,102.663702415683,0.00753672676615685,1.38201769676484
7,7.018817,42,41.996021,5.8526,6.155296,129.52774,NaN,1.000326,NaN,30.328968,400,400.115448,25,31.682587,9.396297,75.151154,49.978214,401.641388,399.207336,398.752533,7381.448242,13.296021,12.684545,12.934024,1.92161,1.859008,1.908618,61.885952,70.863075,28.98629,5.512352,70.92025,109.975105,127.019318,0.34315887093544,443.563599,431.888491109482,1.92759148279058,0.0397341011997665,1.01030323679255,-3.96475164672893,520.535762322287,2.01736303139871,0.00887185698139493,1.24089069802066,64.1679589448903,485.628740020627,102.643871164206,0.00753567066516506,1.38219231093177
7,7.016317,42,41.99707,5.8526,6.15659,129.552704,NaN,1.000447,NaN,30.356384,400,400.209198,25,31.678143,9.397876,75.128166,49.978214,401.641388,399.207336,398.752533,7381.448242,13.296021,12.684545,12.934024,1.92161,1.859008,1.908618,61.885952,70.863075,28.98629,5.512352,70.92025,109.975105,127.019318,0.34315887093544,443.563599,431.896398960623,1.92765536786472,0.0397509386133052,1.0101652093537,-3.9755795205175,520.565752394549,2.01743519448596,0.00887271220494655,1.24082912678091,64.1691110015871,485.653538772745,102.66282089734,0.00753645220787063,1.38204430102872
7,7.017713,42,41.996914,5.8526,6.169811,129.589203,NaN,0.999630331993103,NaN,30.375643,400,400.097565,25,31.669092,9.403651,75.244408,49.978214,402.68399,399.89975,399.496582,7377.738281,13.321609,12.71973,12.869452,1.955339,1.936536,1.924166,61.889099,70.901657,28.969198,5.541186,70.805336,109.936607,127.047394,0.360061168670654,449.072174,431.906069201251,1.92767012347063,0.0397448370554858,1.01016188597331,-3.96953287571506,520.611186165682,2.01754835522009,0.00887441001716063,1.24072244766083,64.1688220067786,485.658966574825,102.666598559727,0.00753670112474718,1.38200709945729
7,7.01807,42,41.994389,5.8526,6.179451,129.637421,NaN,1.000067,NaN,30.403677,400,400.129456,25,31.657061,9.39832,75.203041,49.978214,402.68399,399.89975,399.496582,7377.738281,13.321609,12.71973,12.869452,1.955339,1.936536,1.924166,61.889099,70.901657,28.969198,5.541186,70.805336,109.936607,127.047394,0.360061168670654,449.072174,431.914864747523,1.92769653237326,0.0397447590666191,1.01012498338474,-3.96798670947982,520.673380698622,2.01770833921172,0.00887726702059752,1.24055876892736,64.1661665632238,485.666988402875,102.669979252191,0.00753753240998111,1.38192344695741
7,7.01807,42,41.994389,5.8526,6.178146,129.697662,NaN,1.000067,NaN,30.410957,400,400.095795,25,31.65605,9.394288,75.25663,49.978214,401.548096,398.853546,398.350037,7384.125977,13.301409,12.72665,12.88931,1.904508,1.81981,1.837017,61.913994,70.684319,29.029449,5.519535,70.883324,109.975189,127.027878,0.452882885932922,453.89093,431.913546529516,1.9276918131391,0.0397444500854948,1.01013249906283,-3.96798670947982,520.748107991699,2.01789385072908,0.00887999965425839,1.24038594048241,64.1661665632238,485.665214823728,102.668695844082,0.00753746136625296,1.38193496115782
7,7.016984,42,41.995617,5.8526,6.141789,129.754211,NaN,0.99950110912323,NaN,30.421846,400,400.033264,25,31.659649,9.417744,75.544212,49.973991,402.344757,399.494202,399.085968,7382.336914,13.318448,12.726868,12.880241,2.021309,1.964966,1.990114,61.917557,70.732635,29.052145,5.522809,70.870338,109.955688,127.033417,0.436456710100174,450.805603,431.87968543269,1.92758603486183,0.0397430215168698,1.01028543081567,-3.97269035812195,520.817093481014,2.01806237627737,0.00888223847830999,1.2402362124895,64.1675152481685,485.626388288047,102.641781792806,0.00753565803687551,1.38220254364994
7,7.02096,42,41.995773,5.8526,6.140798,129.789917,NaN,1.000288,NaN,30.417866,400,399.995789,25,31.665377,9.421806,76.144073,49.973991,401.791687,398.99292,398.466492,7379.709961,13.284346,12.732842,12.873157,1.997017,1.949802,1.942366,61.904411,70.816589,29.050457,5.539637,70.92746,110.002617,127.024612,0.464790165424347,455.900024,431.868182620799,1.92748828972661,0.0397165072999386,1.01049900402445,-3.95547231737009,520.861229176637,2.01817157139073,0.00888381587025715,1.24013572275446,64.1675688965271,485.58977530708,102.615445037926,0.00753415975883406,1.38244262164782
7,7.022491,42,41.996193,5.8526,6.15884,129.777374,NaN,1.000011,NaN,30.400183,400,400.062073,25,31.672947,9.424165,76.456177,49.973991,401.791687,398.99292,398.466492,7379.709961,13.284346,12.732842,12.873157,1.997017,1.949802,1.942366,61.904411,70.816589,29.050457,5.539637,70.92746,110.002617,127.024612,0.464790165424347,455.900024,431.882370139414,1.92751731720135,0.0397106671385,1.01047474287693,-3.94884430095175,520.845279839756,2.01813106238124,0.00888313592979175,1.24017569833444,64.1681478443556,485.60099939308,102.62396763973,0.00753452462773904,1.38237484904161
7,7.021172,42,41.993622,5.8526,6.169721,129.783325,NaN,1.000017,NaN,30.369125,400,400.006042,25,31.67462,9.425329,76.233902,49.973991,401.900665,399.114166,398.67569,7380.914063,13.295904,12.72312,12.8868,1.998877,1.915711,1.950805,61.880093,70.997673,29.057291,5.55444,70.915207,109.903481,127.067421,0.388324052095413,444.197968,431.896847172866,1.92758790297585,0.0397219545570825,1.0103429945927,-3.95455446014694,520.855072298349,2.0181610339015,0.00888408727780056,1.24013330093413,64.1653241669919,485.625586908968,102.639286334075,0.00753602881133685,1.38218279677215
7,7.022459,42,41.996365,5.8526,6.186771,129.761017,NaN,1.000323,NaN,30.353256,400,399.868713,25,31.686308,9.432642,75.871613,49.973991,401.900665,399.114166,398.67569,7380.914063,13.295904,12.72312,12.8868,1.998877,1.915711,1.950805,61.880093,70.997673,29.057291,5.55444,70.915207,109.903481,127.067421,0.388324052095413,444.197968,431.91067591735,1.92761910933034,0.0397174896809505,1.01031183151028,-3.94898282437964,520.824832486264,2.01807993516542,0.00888234877925485,1.24022414600574,64.1683367431521,485.639381246893,102.651900445753,0.00753602747136767,1.38212745837082
7,7.022739,42,41.996101,5.8526,6.198463,129.742889,NaN,0.998965084552765,NaN,30.315136,400,399.910522,25,31.698483,9.437085,75.725235,49.973991,402.072449,399.299072,398.813873,7373.829102,13.279874,12.708451,12.869581,2.004719,1.938586,1.947037,61.834751,70.725296,29.043186,5.55799,70.957802,109.957848,127.047455,0.359248876571655,446.539368,431.921749225289,1.92765476878498,0.0397184076343268,1.01025904522985,-3.94777076049587,520.80259703711,2.01802532891465,0.00888159683269733,1.24027338051829,64.1680468051886,485.65258334268,102.661199300145,0.00753660962429372,1.38203839046646
7,7.025273,42,41.996334,5.8526,6.191003,129.742661,NaN,0.999026536941528,NaN,30.309036,400,400.017761,25,31.701284,9.423642,75.585823,49.973991,401.731415,398.842285,398.381897,7377.77832,13.294787,12.727812,12.864136,1.95677,1.895612,1.892483,61.843376,70.876999,29.04003,5.57545,70.892204,110.002701,127.024902,0.494026601314545,463.904053,431.907524277612,1.92756782514154,0.0396999147752101,1.01043431437506,-3.93680324578196,520.802095548374,2.01802357055822,0.00888152473496119,1.24027633657561,64.1683026974889,485.620085552865,102.637910446653,0.00753526076780234,1.38225248660117
7,7.025745,42,41.99844,5.8526,6.183722,129.722519,NaN,0.998891055583954,NaN,30.307816,400,399.845093,25,31.694527,9.421821,75.490669,49.973991,401.731415,398.842285,398.381897,7377.77832,13.294787,12.727812,12.864136,1.95677,1.895612,1.892483,61.843376,70.876999,29.04003,5.57545,70.892204,110.002701,127.024902,0.494026601314545,463.904053,431.898921063844,1.92753031875323,0.0396950775396815,1.01050100336701,-3.93476069313215,520.775136081383,2.01795201184142,0.00888005323008431,1.24035481748986,64.1706155567958,485.607578065764,102.630884542643,0.00753433450929838,1.38236017269791
7,7.025246,42,41.999088,5.8526,6.183722,129.722519,NaN,0.999397218227386,NaN,30.307816,400,399.845093,25,31.694527,9.410303,75.548073,49.973991,402.431793,399.570496,399.094574,7378.305664,13.299671,12.723852,12.86804,1.979289,1.942618,1.952808,61.82782,70.76741,29.021513,5.564354,70.893135,110.071663,127.00663,0.392787545919418,445.283813,431.900238431798,1.92754212625877,0.0396983701074294,1.01047494015117,-3.93692008986483,520.774527693834,2.01794907341951,0.00887988149628919,1.24036122777169,64.1713271856615,485.612503350893,102.635069802763,0.00753440098687417,1.38233624611186
7,7.026128,42,42.00198,5.8526,6.188688,129.722488,NaN,1.000007,NaN,30.29978,400,399.793121,25,31.685659,9.3914,75.345833,49.97683,401.767029,398.872803,398.472504,7385.094727,13.321175,12.736498,12.879907,1.921424,1.878075,1.8621,61.848995,70.839935,29.019205,5.560356,70.935799,110.077179,126.993042,0.524563848972321,458.775879,431.902928087782,1.92753922103053,0.0396937256797774,1.01049232564659,-3.93310335917204,520.771773997089,2.01793586416,0.00887911371281435,1.24038992659393,64.1745030433176,485.613590471887,102.63863332119,0.0075338607165849,1.38236535885136
7,7.025705,42,42.002682,5.8526,6.199182,129.749054,NaN,0.999469339847565,NaN,30.285282,400,399.975159,25,31.684544,9.380669,75.335632,49.97683,401.767029,398.872803,398.472504,7385.094727,13.321175,12.736498,12.879907,1.921424,1.878075,1.8621,61.848995,70.839935,29.019205,5.560356,70.935799,110.077179,126.993042,0.524563848972321,458.775879,431.914648289108,1.92758718827014,0.039698999371227,1.01040966883255,-3.93493378678124,520.804066266737,2.01801446936876,0.00888013222340231,1.24032081013271,64.1752739180367,485.632145247612,102.652730397464,0.007534462208634,1.38225349298184
7,7.027925,42,42.004101,5.8526,6.207519,129.719025,NaN,1.00017,NaN,30.285517,400,400.005493,25,31.686945,9.395697,75.594757,49.97683,402.434723,399.676056,399.216766,7388.436523,13.313536,12.740005,12.89738,1.904253,1.867594,1.858689,61.87674,70.904259,29.03919,5.550033,70.890182,110.149231,126.950058,0.345339328050613,452.376587,431.917213345005,1.92756482693002,0.0396863278778081,1.01047743406503,-3.92532821721841,520.765487034227,2.0179155843395,0.00887839469007535,1.24042083235017,64.1767144977618,485.624810937612,102.64878690694,0.00753388201234013,1.38231892498609
7,7.028935,42,42.006588,5.8526,6.211465,129.614944,NaN,1.00038,NaN,30.286253,400,399.927917,25,31.696928,9.396418,75.775604,49.97683,401.808502,398.958191,398.515076,7388.968262,13.32044,12.735968,12.873552,1.961839,1.932793,1.906534,61.891891,70.813309,29.076496,5.529283,70.922043,110.164246,126.936707,0.259940326213837,428.233307,431.918535233799,1.92755521157339,0.0396806018379929,1.01050737575875,-3.92095887603438,520.634029526485,2.01758375896411,0.00887301511375046,1.24074432770983,64.1795629408024,485.623071096277,102.649916180442,0.00753331036745116,1.38236134858433
7,7.02874,42,42.007198,5.8526,6.209,129.513687,NaN,1.000457,NaN,30.283175,400,400.03183,25,31.710897,9.403198,75.636604,49.97683,401.808502,398.958191,398.515076,7388.968262,13.32044,12.735968,12.873552,1.961839,1.932793,1.906534,61.891891,70.813309,29.076496,5.529283,70.922043,110.164246,126.936707,0.259940326213837,428.233307,431.916558961825,1.92755090711897,0.0396813044069479,1.01051142599409,-3.92180242468277,520.507806700674,2.01726898511303,0.00886825842387075,1.24104233818741,64.1802327263623,485.621913009556,102.649664114024,0.00753314087703172,1.38237651052821
7,7.022933,42,42.009544,5.8526,6.205232,129.487915,NaN,0.999857783317566,NaN,30.287071,400,400.022186,25,31.701086,9.408108,75.609703,49.97683,402.276764,399.451111,399.035248,7384.822266,13.325726,12.742161,12.87639,1.946282,1.90008,1.965717,61.88501,70.676857,29.061113,5.543409,70.966415,110.114708,126.972534,0.42923578619957,450.265076,431.928075671022,1.92767465734331,0.039718728348062,1.01023016882817,-3.94693099483277,520.473613401794,2.01717889816389,0.00886646727941343,1.24114016623708,64.1828085774549,485.670188037686,102.686841580571,0.00753460065618258,1.3820921158156
7,7.022933,42,42.009544,5.8526,6.205053,129.492569,NaN,0.999857783317566,NaN,30.303099,400,399.949249,25,31.695971,9.41803,75.682762,49.97683,402.61499,400.07666,399.626526,7381.862305,13.340739,12.730762,12.939524,1.914014,1.889039,1.853325,61.88942,70.800491,29.02359,5.545765,70.819641,110.114166,126.994255,0.478324145078659,463.331055,431.92789483973,1.92767401002646,0.0397186859913376,1.01023119981306,-3.94693099483277,520.479389636805,2.01719324405982,0.00886667856121224,1.24112670575786,64.1828085774549,485.669944752264,102.686665553749,0.00753459091427217,1.38209369577666
7,7.016717,42,42.010563,5.8526,6.204843,129.47142,NaN,1.000822,NaN,30.298246,400,400.169617,25,31.70302,9.422138,75.987625,49.97683,402.61499,400.07666,399.626526,7381.862305,13.340739,12.730762,12.939524,1.914014,1.889039,1.853325,61.88942,70.800491,29.02359,5.545765,70.819641,110.114166,126.994255,0.478324145078659,463.331055,431.944080747447,1.92782037504519,0.0397597186189576,1.00990840269008,-3.97384686444229,520.452181078675,2.01712342345339,0.00886544861103267,1.2411980325196,64.1839273760266,485.725724985121,102.728007737799,0.00753661865492338,1.38174447762027
7,7.013,42,42.008575,5.8526,6.215849,129.478119,NaN,1.000369,NaN,30.282389,400,400.084381,25,31.717657,9.42164,76.295372,49.97683,401.740601,399.045013,398.648132,7382.644043,13.309026,12.722483,12.899486,1.943591,1.856726,1.87793,61.905167,70.691292,28.995703,5.550577,70.739876,110.033844,127.035919,0.443003505468368,456.709015,431.964996075422,1.92794816365712,0.0397869249236433,1.00965173554476,-3.98995045329571,520.462367233698,2.01715310043718,0.00886627910853816,1.24115886669007,64.1817446540243,485.772261432781,102.759784130318,0.00753888310701039,1.38141816745002
7,7.011992,42,42.009903,5.8526,6.225256,129.428406,NaN,0.999498963356018,NaN,30.268702,400,399.933105,25,31.727461,9.409788,76.187462,49.97683,401.740601,399.045013,398.648132,7382.644043,13.309026,12.722483,12.899486,1.943591,1.856726,1.87793,61.905167,70.691292,28.995703,5.550577,70.739876,110.033844,127.035919,0.443003505468368,456.709015,431.977150552941,1.92800602748035,0.0397958282971268,1.00954542945363,-3.99431864205928,520.399411137848,2.01699380375326,0.00886367018281928,1.24131607196331,64.1832027397824,485.795014724117,102.777529519686,0.00753952578489955,1.381287485383
7,7.011474,42,42.011883,5.8526,6.219198,129.391235,NaN,1.000122,NaN,30.265495,400,399.807922,25,31.728073,9.398584,76.047661,49.97683,401.654388,398.873016,398.474579,7380.669922,13.321433,12.742585,12.881095,1.826983,1.79506,1.810099,61.90316,70.439041,28.98451,5.545221,70.686615,110.069794,127.028557,0.308071941137314,440.67569,431.972400094664,1.92799640239098,0.0397978251615954,1.00955316859192,-3.99656359066739,520.351402540301,2.01687018638569,0.00886145784590961,1.2414436573303,64.1853766190065,485.792889162682,102.777889508952,0.00753904088852467,1.38132593882779
7,7.011621,42,42.011803,5.8526,6.213474,129.424393,NaN,1.000955,NaN,30.269646,400,399.990723,25,31.73737,9.394641,75.875679,49.97541,402.459656,399.648438,399.312958,7385.043945,13.339835,12.735711,12.882359,1.872546,1.863891,1.823606,61.909592,70.541122,28.968031,5.55947,70.731766,110.060211,127.045143,0.345344364643097,443.19162,431.966233779856,1.9279722358224,0.0397954958160023,1.00959359333617,-3.99592649789884,520.392640086609,2.0169728013212,0.00886298496376852,1.24134663292964,64.1851712475109,485.783744047069,102.771192392975,0.00753869097512491,1.38138412121938
7,7.009088,42,42.013195,5.8526,6.208792,129.47554,NaN,1.000437,NaN,30.272749,400,400.141296,25,31.741781,9.40562,75.859314,49.97541,401.850952,399.012512,398.587067,7384.825195,13.324701,12.761162,12.884155,1.875947,1.824174,1.817143,61.899857,70.529442,28.958866,5.531915,70.760323,109.98999,127.079849,0.420484870672226,449.683685,431.968184744807,1.92801530963551,0.0398111722776337,1.00948863474499,-4.00690584430947,520.454817008615,2.01712417505125,0.00886493888026416,1.24121229495335,64.1866995122527,485.800986113291,102.785009454157,0.0075391000779818,1.38128992072868
7,7.008928,42,42.012657,5.8526,6.215535,129.465393,NaN,1.000217,NaN,30.262733,400,400.175079,25,31.727135,9.410814,75.842262,49.97541,401.850952,399.012512,398.587067,7384.825195,13.324701,12.761162,12.884155,1.875947,1.824174,1.817143,61.899857,70.529442,28.958866,5.531915,70.760323,109.98999,127.079849,0.420484870672226,449.683685,431.975413327816,1.92804346514136,0.0398138301600878,1.00944173092677,-4.00759946883574,520.442728813056,2.01709533580592,0.0088646206147824,1.24123631916967,64.1862263840943,485.81116523161,102.791863049884,0.00753961613584088,1.38121737213592
7,7.008631,42,42.010963,5.8526,6.219738,129.492203,NaN,1.001079,NaN,30.26228,400,400.005737,25,31.709766,9.415155,75.872513,49.97541,402.518799,399.861053,399.323029,7380.363281,13.312874,12.751887,12.903503,1.92713,1.858904,1.905964,61.878086,70.64254,28.921347,5.564277,70.829941,110.012314,127.079758,0.513950347900391,456.814911,431.980438724194,1.92806568643812,0.0398167947211572,1.00940225329316,-4.00888704114055,520.477599779152,2.01718567403836,0.00886628624507219,1.24114187689031,64.184248997624,485.818241922431,102.795362411322,0.00754024146309173,1.38115048774804
7,7.006547,42,42.012936,5.8526,6.20893,129.507996,NaN,0.999976396560669,NaN,30.257126,400,400.143707,25,31.708328,9.41491,75.928299,49.97541,402.518799,399.861053,399.323029,7380.363281,13.312874,12.751887,12.903503,1.92713,1.858904,1.905964,61.878086,70.64254,28.921347,5.564277,70.829941,110.012314,127.079758,0.513950347900391,456.814911,431.97502208172,1.92807600397126,0.039828055161187,1.00935570881362,-4.01792288572437,520.495344013531,2.01722539809885,0.00886648081056855,1.24111582882474,64.1865326914507,485.823608449621,102.80113968809,0.00754005783445098,1.38114039725778
7,7.007682,42,42.011261,5.8526,6.20893,129.507996,NaN,0.999769032001495,NaN,30.257126,400,400.143707,25,31.708328,9.396873,75.661026,49.97541,401.539063,399.075531,398.623688,7375.126953,13.299482,12.704546,12.924989,1.883971,1.827376,1.801656,61.898575,70.666008,28.895304,5.564053,70.779205,110.091179,127.034927,0.400090336799622,452.470459,431.972030365896,1.92804911464703,0.0398205271340331,1.0094147231509,-4.01300148007823,520.496920330816,2.01723300130055,0.00886692426557022,1.2410991752174,64.1845761785737,485.812236563627,102.791300129977,0.00753994091157312,1.38119303358792
7,7.007035,42,42.011246,5.8526,6.188496,129.543579,NaN,0.999880194664001,NaN,30.289833,400,400.240082,25,31.708469,9.403127,75.547752,49.97541,402.546051,399.709778,399.265808,7382.643555,13.333061,12.756624,12.877404,1.915665,1.850995,1.875178,61.952679,70.383774,28.890577,5.555832,70.773697,110.057739,127.073524,0.374728053808212,456.262451,431.953108912455,1.92799060325108,0.0398199767050481,1.00949802301654,-4.01580682413896,520.54109464453,2.01734273627032,0.00886854328805883,1.2409962411564,64.1846772543873,485.790228875197,102.775352740608,0.00753906302213016,1.38133520535462
7,7.00574,42,42.009254,5.8526,6.177587,129.616592,NaN,0.999867796897888,NaN,30.314148,400,400.213776,25,31.706684,9.414384,75.516174,49.97541,402.546051,399.709778,399.265808,7382.643555,13.333061,12.756624,12.877404,1.915665,1.850995,1.875178,61.952679,70.383774,28.890577,5.555832,70.773697,110.057739,127.073524,0.374728053808212,456.262451,431.945511380321,1.92798186652477,0.0398259819546812,1.0094931035051,-4.02142243736506,520.633568285121,2.01757674073351,0.00887238377780441,1.24076602618149,64.182372609097,485.785442742167,102.769977494951,0.0075392736710936,1.3813413233692
7,7.006296,42,42.010368,5.8526,6.177101,129.623474,NaN,1.000311,NaN,30.31094,400,400.291138,25,31.707638,9.434418,75.579109,49.97541,401.892731,399.167908,398.497253,7372.185059,13.282098,12.760519,12.876575,1.831576,1.793195,1.820917,61.97752,70.472572,28.899723,5.532971,70.693245,110.099373,127.035431,0.353267848491669,438.583496,431.943554393555,1.92796693348758,0.0398221782330933,1.00952483529962,-4.01901131331852,520.641060094296,2.01759288747764,0.0088724009609117,1.24075727005197,64.1837132799758,485.780668984913,102.767590067506,0.00753885762643487,1.38138611865368
7,7.007348,42,42.010422,5.8526,6.17827,129.542114,NaN,0.9997878074646,NaN,30.316744,400,400.169922,25,31.713755,9.434198,75.797348,49.97541,401.726593,398.955322,398.364563,7377.063965,13.299002,12.764278,12.878666,1.864008,1.832994,1.817584,61.963593,70.759155,28.911114,5.530865,70.748642,110.093025,127.040642,0.501151561737061,464.669678,431.941959954847,1.92794622884677,0.0398154777670573,1.00957291263317,-4.01444965483773,520.54005174965,2.01734196118662,0.00886869498062256,1.24099228396618,64.1836550163467,485.772926513783,102.762037105523,0.00753853678344577,1.38143691156848
7,7.006946,42,42.009514,5.8526,6.170978,129.476639,NaN,0.999378859996796,NaN,30.305809,400,399.94339,25,31.715191,9.42411,75.823158,49.97541,401.726593,398.955322,398.364563,7377.063965,13.299002,12.764278,12.878666,1.864008,1.832994,1.817584,61.963593,70.759155,28.911114,5.530865,70.748642,110.093025,127.040642,0.501151561737061,464.669678,431.935658413665,1.92792939918079,0.0398164157938816,1.00959378661539,-4.01619273688277,520.459646362759,2.01714427490791,0.00886596329354522,1.24117249081634,64.182775638967,485.765915597667,102.75609116498,0.00753843945834797,1.3814709727254
7,7.006946,42,42.009514,5.8526,6.169592,129.390503,NaN,0.999378859996796,NaN,30.30179,400,400.036987,25,31.710798,9.414976,75.569389,49.977566,402.086884,399.357513,398.924561,7382.607422,13.328739,12.742081,12.897828,1.877376,1.833203,1.821519,61.919662,70.725838,28.862793,5.562816,70.696518,110.041054,127.076172,0.255214869976044,433.218231,431.934259111169,1.92792438951063,0.0398160873320948,1.00960173550975,-4.01619273688277,520.352725981993,2.01687868935187,0.00886205169249204,1.2414221688422,64.182775638967,485.764032435906,102.754728014044,0.00753836406953759,1.38148316701306
7,7.007009,42,42.010021,5.8526,6.170119,129.253693,NaN,1.001164,NaN,30.295036,400,400.003784,25,31.707672,9.402676,75.030487,49.977566,401.622498,398.945251,398.394165,7381.144531,13.314505,12.751594,12.905584,1.878287,1.847099,1.825355,61.926182,70.725853,28.887375,5.522405,70.724983,110.03299,127.090172,0.393533110618591,447.947784,431.934624984567,1.92792480134305,0.039815794397231,1.00960199467927,-4.01591956231044,520.182381386178,2.01645432765094,0.00885570093086818,1.24182553456942,64.183332296681,485.764569438206,102.75560303789,0.00753828319834335,1.38148601756328
7,7.00658,42,42.009655,5.8526,6.162863,129.124893,NaN,0.999773979187012,NaN,30.284973,400,400.041077,25,31.703362,9.382992,74.717583,49.977566,401.622498,398.945251,398.394165,7381.144531,13.314505,12.751594,12.905584,1.878287,1.847099,1.825355,61.926182,70.725853,28.887375,5.522405,70.724983,110.03299,127.090172,0.393533110618591,447.947784,431.928430958547,1.92790874105145,0.0398169200765428,1.00962126828615,-4.01777978787743,520.022755834082,2.01605838933658,0.00884994094087414,1.24219880876916,64.1829304496825,485.758256427797,102.750682302876,0.00753810436665993,1.3815223335667
7,7.006855,42,42.01009,5.8526,6.158175,129.094513,NaN,0.999355912208557,NaN,30.287117,400,399.982666,25,31.705786,9.390515,74.935844,49.977566,401.633606,398.945557,398.359253,7383.952637,13.299348,12.7374,12.894913,1.992814,1.921,1.897617,61.941185,70.554878,28.872623,5.52546,70.70092,110.062645,127.076538,0.462085276842117,457.731018,431.922972216127,1.92788527731872,0.0398139850537178,1.00966250269863,-4.01658732566983,519.984605317854,2.01596259188074,0.00884844379597633,1.24229235757225,64.1834080543827,485.74976436123,102.744952823792,0.00753767656861863,1.38158277262035
7,7.005986,42,42.010487,5.8526,6.150258,129.129761,NaN,1.000051,NaN,30.309305,400,400.174347,25,31.712229,9.400174,75.470001,49.977566,401.725525,399.051575,398.405579,7383.157715,13.305439,12.76347,12.902938,1.935137,1.861646,1.905941,61.915146,70.408974,28.85141,5.52094,70.73822,110.046577,127.075165,0.471863001585007,457.024384,431.917271673582,1.92787725546224,0.0398178725237599,1.00966265686373,-4.02035562719897,520.028016709791,2.01606963670317,0.00884994223849166,1.24219286939795,64.1837263822839,485.747048234014,102.743367724791,0.00753748767947826,1.38160532631838
7,7.003913,42,42.011906,5.8526,6.154605,129.213013,NaN,0.999868929386139,NaN,30.315649,400,400.155243,25,31.724415,9.400773,75.565475,49.977566,401.725525,399.051575,398.405579,7383.157715,13.305439,12.76347,12.902938,1.935137,1.861646,1.905941,61.915146,70.408974,28.85141,5.52094,70.73822,110.046577,127.075165,0.471863001585007,457.024384,431.927129959385,1.92794211011857,0.0398326585904182,1.0095296790589,-4.02934634193178,520.130082029328,2.0163202057126,0.00885335275947886,1.24196324686154,64.1854018706181,485.772496926131,102.763149475306,0.00753821996052502,1.38145821236309
7,7.004584,42,42.010651,5.8526,6.153431,129.358002,NaN,0.999743282794952,NaN,30.320576,400,400.192505,25,31.73786,9.39143,75.599998,49.977566,402.63678,399.942413,399.383728,7386.118652,13.326461,12.754699,12.910675,1.999676,1.959641,1.946118,61.966591,70.391167,28.84704,5.520972,70.611366,110.007813,127.112053,0.385940402746201,447.840698,431.924174454174,1.92792195961057,0.0398279269027009,1.00957137479376,-4.02643595761162,520.311305289116,2.01677328400822,0.00886027431820059,1.24152793817974,64.1840239934482,485.763976121322,102.755777849662,0.00753813224597006,1.38149772286944
7,7.004068,42,42.011383,5.8526,6.159359,129.504074,NaN,0.99866396188736,NaN,30.331005,400,400.214905,25,31.744616,9.384051,75.670319,49.977566,402.63678,399.942413,399.383728,7386.118652,13.326461,12.754699,12.910675,1.999676,1.959641,1.946118,61.966591,70.391167,28.84704,5.520972,70.611366,110.007813,127.112053,0.385940402746201,447.840698,431.931520312951,1.92795561836162,0.0398327567883664,1.00951049622517,-4.02867402873892,520.491937901123,2.01722035873607,0.00886671393329848,1.24111172611911,64.1848276679598,485.77718061494,102.766038303472,0.00753851304402365,1.38142136410308
7,7.004943,42,42.01226,5.8526,6.168367,129.627121,NaN,0.999484956264496,NaN,30.331472,400,400.184387,25,31.744055,9.399416,75.81707,49.977566,401.619324,398.878021,398.313019,7380.204102,13.305458,12.744676,12.884364,1.957553,1.87678,1.897566,61.953445,70.447525,28.872648,5.491568,70.7034,110.032448,127.102394,0.235246732831001,427.43399,431.938305866193,1.92796743427234,0.0398290850155179,1.00950443577062,-4.02487892362257,520.6438068319,2.01759553935599,0.00887206536873551,1.24076553827501,64.1857905243635,485.782283558959,102.770573419397,0.00753854024282657,1.38139927619403
7,7.003955,42,42.012192,5.8526,6.168367,129.627121,NaN,0.999828934669495,NaN,30.331472,400,400.184387,25,31.744055,9.402447,75.868698,49.984066,401.773193,399.139282,398.579254,7380.277344,13.282628,12.71912,12.881249,1.946355,1.876722,1.925937,61.966133,70.356949,28.868088,5.507265,70.651955,109.992912,127.139656,0.370230346918106,451.387054,431.940911789211,1.92799085328555,0.0398356421849728,1.00945298982678,-4.02916416562965,520.6438707453,2.01759584782313,0.00887208337557664,1.24076486396345,64.1857158679298,485.791036056361,102.776844302689,0.00753890432137725,1.38134178448684
7,7.004158,42,42.011757,5.8526,6.166997,129.714981,NaN,1.000099,NaN,30.323231,400,400.105713,25,31.736441,9.401938,75.810799,49.984066,401.773193,399.139282,398.579254,7380.277344,13.282628,12.71912,12.881249,1.946355,1.876722,1.925937,61.966133,70.356949,28.868088,5.507265,70.651955,109.992912,127.139656,0.370230346918106,451.387054,431.938993403513,1.92798109009318,0.0398339700185469,1.00947140863372,-4.02828365850939,520.753281731585,2.01786841801693,0.00887618321544949,1.24050818551257,64.1851207437632,485.787037886582,102.773532744929,0.00753883211197376,1.3813622300918
7,7.004883,42,42.012402,5.8526,6.167686,129.770096,NaN,1.000008,NaN,30.32029,400,399.916901,25,31.729252,9.414075,75.808784,49.984066,402.080933,399.57431,398.865204,7389.174316,13.27103,12.747929,12.922194,1.970408,1.914773,1.917013,61.971775,70.713943,28.838427,5.518473,70.676262,109.901085,127.193481,0.288357436656952,448.165741,431.937776653189,1.92796639517799,0.0398293217571278,1.00950521406252,-4.02513914793099,520.821042664474,2.01803518294249,0.00887851098892724,1.2403566935181,64.185946424222,485.781999988937,102.770504327516,0.00753850022192889,1.38140288344003
7,7.004676,42,42.013721,5.8526,6.169596,129.789093,NaN,1.000936,NaN,30.279362,400,399.909607,25,31.731697,9.410011,75.442596,49.984066,401.404877,398.939941,398.271759,7381.919922,13.27979,12.744038,12.917225,1.859141,1.795943,1.80792,61.919846,70.437935,28.841822,5.501945,70.730797,109.973183,127.144226,0.545636653900146,488.41571,431.94025077277,1.92797820464919,0.0398311481750121,1.0094834897288,-4.0260369347846,520.843367579949,2.01808768294851,0.00887902266117281,1.24031538910683,64.1872769917092,485.787433764196,102.775702830788,0.00753845142432165,1.38138417203904
7,7.004676,42,42.013721,5.8526,6.171978,129.812347,NaN,1.000936,NaN,30.264151,400,399.725311,25,31.734774,9.403941,74.941208,49.984066,401.404877,398.939941,398.271759,7381.919922,13.27979,12.744038,12.917225,1.859141,1.795943,1.80792,61.919846,70.437935,28.841822,5.501945,70.730797,109.973183,127.144226,0.545636653900146,488.41571,431.942655346189,1.92798681329391,0.0398317127706867,1.00946984262522,-4.0260369347846,520.872209101092,2.01815925875103,0.00888007651909455,1.24024892321663,64.1872769917092,485.790669984479,102.77804558589,0.00753858096020907,1.3813632288644
7,7.005689,42,42.012157,5.8526,6.176909,129.843109,NaN,1.00117,NaN,30.26936,400,399.664551,25,31.735447,9.413177,75.103531,49.984066,402.144043,399.571747,398.919098,7377.931641,13.288022,12.745266,12.893823,1.892071,1.866541,1.853453,61.951935,70.431847,28.835991,5.497355,70.637566,109.95446,127.165764,0.420027077198029,469.677521,431.944961446196,1.92798062489451,0.0398261596384142,1.00949433269002,-4.02164360886894,520.911826960904,2.0182610183332,0.00888188474222786,1.24014565454769,64.1856774417866,485.787164558966,102.774008054621,0.00753875641893791,1.38136640097169
7,7.00474,42,42.011852,5.8526,6.179727,129.836517,NaN,0.999936163425446,NaN,30.247046,400,399.806213,25,31.734072,9.417523,75.81826,49.984066,402.516083,400.102142,399.439484,7380.62793,13.267013,12.717085,12.921496,1.9901,1.90288,1.930681,62.008957,70.426224,28.807661,5.505587,70.633461,109.978447,127.15873,0.391232311725617,478.970795,431.950308786605,1.92801330032642,0.0398331246726427,1.00942879461712,-4.02575935603352,520.903937896855,2.01824211420798,0.0088816668530311,1.24016145462278,64.1852250449293,485.799218233439,102.782441730389,0.0075393004865679,1.3812846046492
7,7.003913,42,42.011456,5.8526,6.170078,129.829758,NaN,0.999625325202942,NaN,30.223579,400,400.058807,25,31.721239,9.427817,76.093391,49.984066,402.516083,400.102142,399.439484,7380.62793,13.267013,12.717085,12.921496,1.9901,1.90288,1.930681,62.008957,70.426224,28.807661,5.505587,70.633461,109.978447,127.15873,0.391232311725617,478.970795,431.942749725926,1.9279980323398,0.0398363265511803,1.00944100236556,-4.02934634193178,520.895926986523,2.01822310795288,0.00888146549235842,1.24017683704909,64.1849078151626,485.793179987009,102.777690562551,0.00753913874825078,1.38131873008557
7,7.003543,42,42.010723,5.8526,6.159695,129.789902,NaN,1.00077,NaN,30.218998,400,399.963745,25,31.712112,9.442489,75.600945,49.984066,401.481781,399.081726,398.269257,7376.642578,13.239849,12.724828,12.905594,1.892585,1.836608,1.849664,62.020077,70.728508,28.78718,5.52537,70.722801,109.99955,127.116966,0.491977870464325,479.33432,431.933244419571,1.927969278547,0.0398363213076371,1.00948122472433,-4.03095126411409,520.847183992453,2.01810376096536,0.00887985345816838,1.24028345308049,64.1841030439369,485.781818163765,102.768762442108,0.00753883194771438,1.38138311032371
7,7.004186,42,42.011353,5.8526,6.14726,129.75618,NaN,0.999666154384613,NaN,30.218651,400,399.947296,25,31.711596,9.420045,74.864288,49.984066,401.481781,399.081726,398.269257,7376.642578,13.239849,12.724828,12.905594,1.892585,1.836608,1.849664,62.020077,70.728508,28.78718,5.52537,70.722801,109.99955,127.116966,0.491977870464325,479.33432,431.91899446811,1.92790908883837,0.0398291053149542,1.00958603904548,-4.02816221076449,520.804766198819,2.01799709749201,0.00887815803994136,1.24038615088879,64.1847947307169,485.759667105336,102.753332156474,0.00753781801538244,1.38153439166833
7,7.004793,42,42.01371,5.8526,6.146339,129.791718,NaN,1.000504,NaN,30.22691,400,399.863251,25,31.710421,9.395027,74.754799,49.984066,402.317627,399.874786,399.238312,7377.160156,13.271173,12.710997,12.914058,1.940016,1.85062,1.877802,62.070309,70.595535,28.860535,5.495576,70.760612,110.052147,127.108994,0.559857130050659,486.434296,431.916462929182,1.92789136920556,0.0398248587097665,1.00962296475752,-4.02552948757972,520.846633719112,2.01809581295015,0.0088791445448661,1.24030777447066,64.1872649152068,485.754782830286,102.752057698461,0.00753714666687706,1.38159545100316
7,7.006799,42,42.012993,5.8526,6.140138,129.819687,NaN,1.000877,NaN,30.212135,400,399.923431,25,31.71196,9.386481,75.157784,49.981033,402.483948,399.831879,399.181976,7377.148438,13.287642,12.741095,12.881583,1.988568,1.946622,1.97066,62.076031,70.615974,28.929478,5.478398,70.658691,110.051498,127.106453,0.426486134529114,475.77594,431.904907806431,1.92782139791948,0.0398100811931384,1.00976318915233,-4.01683015146477,520.881995318758,2.01818514854303,0.00888060197437143,1.24022076745114,64.1865952701544,485.727940809619,102.731942756302,0.00753621684980782,1.38176045844344
7,7.006552,42,42.0131,5.8526,6.123616,129.809891,NaN,1.000422,NaN,30.205555,400,400.046631,25,31.723423,9.390554,75.440254,49.981033,402.324707,399.735443,399.022278,7376.976074,13.261779,12.748214,12.894275,1.96783,1.888237,1.918405,62.103718,70.661659,28.950296,5.484333,70.630989,110.021667,127.128845,0.499783635139465,477.262604,431.888875855949,1.92776751447459,0.0398078025652808,1.00984532319575,-4.01790120420605,520.869745602418,2.01815451376651,0.00888012971265702,1.2402498067868,64.186712742264,485.707768022925,102.717446780055,0.00753538763497648,1.38189262488331
7,7.007333,42,42.013775,5.8526,6.115731,129.819305,NaN,1.000266,NaN,30.213594,400,399.951843,25,31.728605,9.386114,75.788887,49.981033,402.324707,399.735443,399.022278,7376.976074,13.261779,12.748214,12.894275,1.96783,1.888237,1.918405,62.103718,70.661659,28.950296,5.484333,70.630989,110.021667,127.128845,0.499783635139465,477.262604,431.878850657524,1.92772048497657,0.0398007541336989,1.00993150041138,-4.01451469385535,520.880788031345,2.01818042922375,0.00888037752223255,1.24022958044693,64.187453798677,485.690600055785,102.705671519945,0.00753456405972577,1.3820124654871
7,7.007446,42,42.015938,5.8526,6.115731,129.819305,NaN,0.999668598175049,NaN,30.213594,400,399.951843,25,31.728605,9.38831,76.020294,49.981033,401.524078,399.118439,398.359955,7373.53125,13.236109,12.720852,12.911988,1.896163,1.830886,1.846465,62.141102,70.562111,29.016356,5.441854,70.700111,109.991013,127.158417,0.539276540279388,476.937531,431.878552250273,1.92771780598142,0.0398000048966947,1.00993740238747,-4.01402473586444,520.878759097523,2.01817062773895,0.00887980461100994,1.24025094011768,64.1898284034962,485.691222816193,102.708197802158,0.00753415250738983,1.38203545055607
7,7.006882,42,42.014088,5.8526,6.109614,129.868576,NaN,1.000473,NaN,30.1982,400,399.828125,25,31.725292,9.392287,75.945427,49.981033,401.524078,399.118439,398.359955,7373.53125,13.236109,12.720852,12.911988,1.896163,1.830886,1.846465,62.141102,70.562111,29.016356,5.441854,70.700111,109.991013,127.158417,0.539276540279388,476.937531,431.87386391145,1.92770905596136,0.039802294381132,1.00994318156242,-4.016470249468,520.941598472671,2.01833063607782,0.00888252701737718,1.24009207587852,64.1876799061858,485.686540239107,102.703034309791,0.00753433835083248,1.3820427308284
