P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.006167,42,42.015594,5.8526,6.099856,129.90686,NaN,0.999862194061279,NaN,30.181496,400,399.717682,25,31.722254,9.394924,75.735367,49.981033,402.015656,399.458801,398.801178,7380.243164,13.266126,12.74197,12.908348,1.9275,1.86219,1.867627,62.175308,70.596848,28.979893,5.46729,70.696434,110.016472,127.164009,0.446018099784851,460.474487,431.865897261053,1.92769071894175,0.039804722354484,1.00996205755672,-4.01957071588424,520.987660714883,2.01844160443428,0.00888386224561284,1.23999786194909,64.1893332509202,485.680782870181,102.700313820359,0.00753380394650416,1.38209893138891
7,7.007333,42,42.014172,5.8526,6.093722,129.917358,NaN,1.000082,NaN,30.175982,400,399.836456,25,31.7222,9.386988,75.693497,49.981033,402.16806,399.58902,399.065948,7383.888184,13.291579,12.710121,12.909501,2.006509,1.943587,1.996774,62.198437,70.446243,28.950348,5.467332,70.724541,109.96402,127.196602,0.40196430683136,445.821899,431.856621679273,1.92764088389493,0.0397955357814273,1.01005838030325,-4.01451469385535,521.00201054261,2.01848034083043,0.00888471442494527,1.23995397004004,64.1877721259655,485.660981477315,102.684622578474,0.00753329805933493,1.38220977054812
7,7.007333,42,42.014172,5.8526,6.097731,129.898254,NaN,1.000082,NaN,30.1677,400,399.861267,25,31.72234,9.397709,76.059242,49.981033,402.16806,399.58902,399.065948,7383.888184,13.291579,12.710121,12.909501,2.006509,1.943587,1.996774,62.198437,70.446243,28.950348,5.467332,70.724541,109.96402,127.196602,0.40196430683136,445.821899,431.860670956959,1.92765538466362,0.0397964863862002,1.01003525287199,-4.01451469385535,520.978321942613,2.0184215686155,0.00888384914779804,1.24000834796743,64.1877721259655,485.666431395841,102.688565531595,0.00753351627294575,1.38217436544836
7,7.00762,42,42.015495,5.8526,6.097197,129.889236,NaN,0.999885678291321,NaN,30.173805,400,399.966278,25,31.723497,9.413233,76.098656,49.981033,401.429047,398.769226,398.327911,7385.736816,13.300827,12.707378,12.903776,1.976952,1.964043,1.932733,62.272434,70.544228,28.920746,5.478367,70.705078,109.987152,127.188896,0.144806653261185,411.051544,431.859373413902,1.92764664806469,0.0397944569806905,1.01005333657592,-4.01327029898715,520.965899346296,2.01838783064158,0.00888309019703576,1.24004707561076,64.1892245664841,485.66414450624,102.688180796051,0.00753315776065133,1.38220575975521
7,7.006987,42,42.017727,5.8526,6.073808,129.889877,NaN,1.000986,NaN,30.167183,400,400.019592,25,31.733326,9.418182,76.041847,49.977074,402.113464,399.610046,399.008881,7382.144531,13.276755,12.713264,12.923841,2.030693,1.93748,1.986452,62.274639,70.362,28.924746,5.446265,70.712105,110.000458,127.184814,0.364133775234222,441.54361,431.837420685295,1.92757705167727,0.0397931073803646,1.01015525975905,-4.01601495639318,520.964602087536,2.01837969272633,0.00888252801584153,1.24006725730769,64.1917923403456,485.639669311806,102.672617063373,0.00753172750571568,1.38239273737737
7,7.007537,42,42.018101,5.8526,6.074783,129.879974,NaN,1.000582,NaN,30.167324,400,399.981689,25,31.726549,9.411531,75.94223,49.977074,402.113464,399.610046,399.008881,7382.144531,13.276755,12.713264,12.923841,2.030693,1.93748,1.986452,62.274639,70.362,28.924746,5.446265,70.712105,110.000458,127.184814,0.364133775234222,441.54361,431.836951992667,1.92756753524315,0.0397896921670985,1.01017840894413,-4.0136301722797,520.951970959333,2.01834752845547,0.00888198038351717,1.2400991668088,64.1920854151703,485.636374512904,102.670592701329,0.00753152014123331,1.38241883823591
7,7.007396,42,42.019417,5.8526,6.097509,129.900925,NaN,1.000215,NaN,30.178175,400,399.882019,25,31.716087,9.412112,75.89135,49.977074,401.319672,398.663116,397.96875,7387.458496,13.268929,12.74799,12.899426,1.944867,1.906346,1.898487,62.229332,70.648567,28.940302,5.43363,70.703102,109.964653,127.205391,0.301953434944153,437.437469,431.860280300604,1.92765308787506,0.0397960160486518,1.01003982671965,-4.01424153070064,520.976718245615,2.01840602972549,0.00888258080833713,1.24005244660863,64.1936475301484,485.669519244219,102.695833469117,0.00753258168652374,1.38221986789689
7,7.009052,42,42.019554,5.8526,6.117105,129.912186,NaN,1.000389,NaN,30.210552,400,399.901855,25,31.697586,9.409495,76.065804,49.977074,402.485748,399.690277,399.217377,7393.042969,13.315143,12.745265,12.894238,1.98813,1.946166,2.0043,62.202278,70.338448,28.952871,5.447036,70.738632,109.952438,127.216049,0.375239789485931,444.484497,431.875698720863,1.92768470289122,0.0397896847012168,1.01001337680974,-4.00706190878685,520.99055390852,2.01844005464858,0.0088830545413583,1.24002172901189,64.1937979184502,485.681504952592,102.704636531649,0.0075330338837315,1.3821437312205
7,7.007172,42,42.020187,5.8526,6.124103,129.923553,NaN,0.999439239501953,NaN,30.220423,400,400.029724,25,31.695196,9.409576,76.225769,49.977074,402.485748,399.690277,399.217377,7393.042969,13.315143,12.745265,12.894238,1.98813,1.946166,2.0043,62.202278,70.338448,28.952871,5.447036,70.738632,109.952438,127.216049,0.375239789485931,444.484497,431.887730692749,1.92775457691186,0.0398038064662497,1.00987488718887,-4.0152127859206,521.004055916179,2.01847215767713,0.0088834016732758,1.23999561056207,64.1944927727654,485.708244989641,102.724591872549,0.00753397662164884,1.38197806053351
7,7.006843,42,42.020504,5.8526,6.136976,129.941589,NaN,1.000459,NaN,30.235424,400,399.991882,25,31.703493,9.414304,75.798309,49.977074,402.009308,399.546265,399.069733,7395.367188,13.30576,12.728519,12.964872,1.953708,1.900882,1.880004,62.196884,70.666496,28.981543,5.427669,70.747688,109.979645,127.192802,0.372190862894058,443.297577,431.901598765172,1.92780892263813,0.0398090398479942,1.009783662036,-4.01663935963575,521.026123033348,2.01852620492029,0.00888413445360359,1.23994742114693,64.1948407453833,485.728911416896,102.739850940941,0.00753473991090673,1.38184796154974
7,7.006271,42,42.020706,5.8526,6.146198,129.960297,NaN,0.9996617436409,NaN,30.253031,400,399.797241,25,31.711437,9.403564,75.152763,49.977074,402.197876,399.514832,398.918701,7389.064453,13.286575,12.747397,12.909105,1.982788,1.919666,1.976423,62.159534,70.567123,28.969692,5.41414,70.701065,110.031853,127.170769,0.303084760904312,435.920685,431.912420284389,1.92785582260908,0.039815019633991,1.00970083147542,-4.01911972406401,521.049130265672,2.01858283531324,0.00888492803562061,1.23989622330679,64.1949449660153,485.746693150929,102.752913320328,0.00753541088978145,1.38173520471778
7,7.004918,42,42.020447,5.8526,6.150881,129.960541,NaN,1.000113,NaN,30.243658,400,399.832916,25,31.720598,9.395025,74.797821,49.977074,402.197876,399.514832,398.918701,7389.064453,13.286575,12.747397,12.909105,1.982788,1.919666,1.976423,62.159534,70.567123,28.969692,5.41414,70.701065,110.031853,127.170769,0.303084760904312,435.920685,431.920718759059,1.92790482440177,0.0398251059920185,1.00960341177422,-4.02498735021157,521.049675396,2.01858475848604,0.00888500768388251,1.23989297982919,64.1947781763415,485.764918204497,102.765855455895,0.00753619260307,1.38161388393541
7,7.004536,42,42.021179,5.8526,6.159017,129.944397,NaN,1.001129,NaN,30.243582,400,399.818024,25,31.71973,9.397568,74.935638,49.977074,401.377991,398.715027,398.122955,7385.125488,13.274029,12.731894,12.900655,1.940365,1.888221,1.858273,62.133369,70.411415,28.948063,5.412376,70.760239,110.017212,127.186203,0.374482989311218,443.545532,431.929940458127,1.92794328810752,0.0398295696392956,1.00953683622921,-4.02664414501169,521.02897243845,2.01853178608346,0.00888408282535145,1.23994608378723,64.1954641693766,485.779929205696,102.777422647792,0.00753664565852567,1.38152580466798
7,7.006817,42,42.020615,5.8526,6.162341,129.946091,NaN,1.000962,NaN,30.233896,400,399.602234,25,31.71888,9.406421,75.203972,49.977074,401.377991,398.715027,398.122955,7385.125488,13.274029,12.731894,12.900655,1.940365,1.888221,1.858273,62.133369,70.411415,28.948063,5.412376,70.760239,110.017212,127.186203,0.374482989311218,443.545532,431.927278674002,1.92790123718144,0.0398152244467342,1.00963661265831,-4.01675210015622,521.031601262436,2.01853955073135,0.00888430890930189,1.23993571166519,64.1949625901475,485.763696320188,102.76513219743,0.00753610979597168,1.38162389572205
7,7.004879,42,42.021664,5.8526,6.162341,129.946091,NaN,1.000627,NaN,30.233896,400,399.602234,25,31.71888,9.403699,75.346107,49.988323,401.398285,398.939606,398.231689,7385.883789,13.260627,12.719127,12.925082,1.984367,1.924942,1.940327,62.123093,70.479088,28.937426,5.414382,70.736717,109.998024,127.2015,0.346096634864807,435.21286,431.932391317759,1.92794717170739,0.0398280813600026,1.0095356448725,-4.02515649627844,521.030618549769,2.01853480084133,0.00888403107808128,1.23994604320969,64.1961140643268,485.781754687001,102.779209105378,0.00753662083938059,1.38152003686628
7,7.004101,42,42.02026,5.8526,6.15507,129.931,NaN,1.00048,NaN,30.225159,400,399.593353,25,31.716969,9.402591,75.189232,49.988323,402.387207,399.785248,399.146576,7378.86377,13.271887,12.720756,12.896857,2.020222,1.94558,1.968941,62.122944,70.551872,28.960114,5.415139,70.73175,109.982353,127.209244,0.478061467409134,455.65686,431.927103408756,1.92793933396216,0.0398315209991656,1.00953680733946,-4.02853089254717,521.013221687108,2.01849473627798,0.00888371957788685,1.23997513892263,64.1944553954304,485.777750118054,102.774964027543,0.00753674391378137,1.38152844693788
7,7.002778,42,42.019371,5.8526,6.146456,129.917923,NaN,1.000228,NaN,30.234962,400,399.789032,25,31.716322,9.388319,74.996109,49.988323,402.387207,399.785248,399.146576,7378.86377,13.271887,12.720756,12.896857,2.020222,1.94558,1.968941,62.122944,70.551872,28.960114,5.415139,70.73175,109.982353,127.209244,0.478061467409134,455.65686,431.921897860668,1.92793956528263,0.0398382612892361,1.00951727312358,-4.03426975278552,520.997839351166,2.01845853306859,0.00888336283117017,1.24000359365587,64.1935970347127,485.777167054966,102.773689422124,0.00753689999709847,1.38152112923197
7,7.002154,42,42.021202,5.8526,6.143239,129.950043,NaN,1.000183,NaN,30.244637,400,399.819733,25,31.721329,9.383645,75.219887,49.988323,401.70224,399.255554,398.572327,7380.298828,13.271478,12.739555,12.918161,1.909726,1.84698,1.877877,62.102283,70.563751,28.970943,5.42097,70.691322,110.02536,127.179108,0.278302133083344,427.297974,431.920296686362,1.92794273339933,0.0398416418836496,1.00950320591958,-4.03697680170376,521.035951582995,2.01854904919152,0.0088843323838746,1.23993025560423,64.1954894159232,485.779738009991,102.777306309916,0.00753663336498461,1.38152732960301
7,7.002154,42,42.021202,5.8526,6.134117,129.975891,NaN,1.000183,NaN,30.244705,400,399.758606,25,31.73287,9.376108,75.397461,49.988323,401.453644,398.779877,398.222626,7380.032715,13.292078,12.742974,12.894722,1.84687,1.818164,1.789283,62.078102,70.331955,29.021614,5.379079,70.768578,109.983444,127.210693,0.368755161762238,436.192749,431.911087759453,1.92790976060939,0.0398394787671634,1.00955553922742,-4.03697680170376,521.068000350749,2.01862855238393,0.00888550267839948,1.23985680058317,64.1954894159232,485.767342788186,102.768334455743,0.00753613728259512,1.38160760147771
7,7.001831,42,42.019291,5.8526,6.119033,129.969635,NaN,1.000457,NaN,30.261074,400,399.89743,25,31.74276,9.380882,75.471352,49.988323,401.453644,398.779877,398.222626,7380.032715,13.292078,12.742974,12.894722,1.84687,1.818164,1.789283,62.078102,70.331955,29.021614,5.379079,70.768578,109.983444,127.210693,0.368755161762238,436.192749,431.896711615235,1.92786289182997,0.0398380463974665,1.00962530574531,-4.03837811831301,521.062033538954,2.01861796312596,0.0088857256249935,1.23985576090845,64.1935092164489,485.748284207111,102.752707545555,0.00753576011101457,1.38170722831178
7,7.000055,42,42.016693,5.8526,6.105914,129.97052,NaN,1.000514,NaN,30.279152,400,399.774689,25,31.748547,9.397323,75.67926,49.988323,402.084778,399.4711,398.935699,7380.548828,13.306407,12.744702,12.908732,1.889586,1.87679,1.848708,62.075428,70.484077,29.007208,5.390655,70.675003,109.914398,127.249329,0.420421093702316,448.22467,431.888155000405,1.92785758998394,0.0398467312234337,1.00960801467466,-4.04608406503382,521.06556396196,2.01863244771616,0.00888645391596851,1.23982767500284,64.1906572397651,485.744333408514,102.747356090681,0.00753612627893518,1.3817003983838
7,7.000781,42,42.013287,5.8526,6.085794,129.972214,NaN,1.001158,NaN,30.289886,400,399.821869,25,31.747026,9.409864,75.599945,49.988323,401.415222,398.848511,398.240234,7378.113281,13.284802,12.741855,12.908009,1.841623,1.80368,1.792643,62.057056,70.434181,29.012842,5.397445,70.74807,109.835495,127.285484,0.298218041658401,439.368408,431.865922969467,1.92776761709821,0.0398371351023803,1.00976164218805,-4.042933820119,521.07085398528,2.01865307901219,0.00888743300942022,1.23978934271281,64.186800516715,485.707947506749,102.717756094498,0.00753535707899736,1.38189379651406
7,7.000915,42,42.01268,5.8526,6.079379,129.968262,NaN,1.000604,NaN,30.322803,400,399.951477,25,31.743967,9.411861,75.607529,49.988323,401.415222,398.848511,398.240234,7378.113281,13.284802,12.741855,12.908009,1.841623,1.80368,1.792643,62.057056,70.434181,29.012842,5.397445,70.74807,109.835495,127.285484,0.298218041658401,439.368408,431.859091247538,1.92774123936246,0.0398347230603046,1.00980558410038,-4.04235239699949,521.066522794002,2.01864367307251,0.00888741490442845,1.23979458930333,64.1862516353044,485.697575688623,102.709668290954,0.00753506433380894,1.38195351022305
7,7.000282,42,42.010296,5.8526,6.076614,129.974915,NaN,0.999984502792358,NaN,30.357466,400,400.030212,25,31.744215,9.40663,75.661346,49.988323,402.060394,399.408783,398.966522,7378.118164,13.321205,12.737984,12.910099,1.890003,1.902234,1.844814,62.043976,70.425903,28.945768,5.429046,70.678276,109.861115,127.279739,0.355685293674469,449.03125,431.857971351299,1.92774625946809,0.0398382715678081,1.00978842938161,-4.04509904452556,521.077003611149,2.01867492837718,0.00888834787096416,1.23975224159836,64.1836342289112,485.697666123635,102.70744601789,0.00753554913184333,1.38192313711341
7,7.001157,42,42.008209,5.8526,6.062212,129.955734,NaN,1.000107,NaN,30.376976,400,399.911377,25,31.744381,9.376231,75.568901,49.98642,401.44223,399.012268,398.204132,7373.577637,13.259815,12.767815,12.909364,1.834055,1.755684,1.781907,62.044559,70.538757,28.923038,5.425498,70.692322,109.821419,127.297043,0.412522912025452,448.927673,431.841115559848,1.92767340910205,0.0398290424834224,1.0099171885464,-4.0413023855462,521.055178162063,2.01862538800352,0.00888803240690079,1.23978615526808,64.1813427950755,485.668713022508,102.684492984682,0.00753481104466367,1.38208500755242
7,7.002096,42,42.009476,5.8526,6.050443,129.93512,NaN,1.000536,NaN,30.390787,400,399.802307,25,31.745586,9.369845,75.922089,49.98642,401.44223,399.012268,398.204132,7373.577637,13.259815,12.767815,12.909364,1.834055,1.755684,1.781907,62.044559,70.538757,28.923038,5.425498,70.692322,109.821419,127.297043,0.412522912025452,448.927673,431.826747391428,1.92760855494271,0.0398200148022752,1.01003425106526,-4.03722842770151,521.028433634192,2.01855624665555,0.00888676310956106,1.23985719655426,64.1827339168517,485.645293690256,102.66876528071,0.00753361749913657,1.3822529970964
7,7.001732,42,42.008434,5.8526,6.048338,129.924835,NaN,1.00019,NaN,30.403908,400,399.909119,25,31.743427,9.389872,76.281158,49.98642,401.55899,399.140015,398.457947,7378.373047,13.286813,12.74418,12.936749,1.879053,1.849095,1.833611,62.041733,70.519302,28.943041,5.387089,70.667313,109.835686,127.288597,0.370728194713592,444.185944,431.825583472007,1.92760957773867,0.0398219319957036,1.0100273556779,-4.03880763382347,521.016657843094,2.01852932941612,0.00888657342738005,1.2398761716148,64.1815898398682,485.644893063587,102.667475145982,0.00753381174782917,1.382242570899
7,7.00081,42,42.008034,5.8526,6.03246,129.929764,NaN,1.000175,NaN,30.405939,400,399.970001,25,31.738703,9.408828,76.07476,49.98642,401.753326,399.185699,398.617523,7376.4375,13.301517,12.73968,12.903749,1.880787,1.85539,1.80928,62.026012,70.528046,28.905542,5.390784,70.632324,109.84938,127.289268,0.424872130155563,450.238617,431.811983464074,1.92757401664015,0.0398242860514349,1.01007082373211,-4.04280798903829,521.023143912542,2.01854630268397,0.00888690266942961,1.23985821862242,64.1811506483356,485.63122742362,102.657204861786,0.00753334519780245,1.3823264002343
7,6.999828,42,42.008308,5.8526,6.016712,129.964981,NaN,1.000186,NaN,30.421047,400,399.812897,25,31.726246,9.417703,75.600365,49.98642,401.753326,399.185699,398.617523,7376.4375,13.301517,12.73968,12.903749,1.880787,1.85539,1.80928,62.026012,70.528046,28.905542,5.390784,70.632324,109.84938,127.289268,0.424872130155563,450.238617,431.798673402593,1.9275403488911,0.0398270700892117,1.01011044130774,-4.04706910974323,521.066549625858,2.01865337902414,0.00888842490242322,1.23976087474291,64.1814514949256,485.618781396072,102.648464526475,0.0075327914506381,1.38241076366078
7,6.998759,42,42.008419,5.8526,6.013156,129.979324,NaN,1.000213,NaN,30.412373,400,399.927185,25,31.720526,9.407605,75.400383,49.98642,401.556824,399.129791,398.499878,7375.500977,13.293817,12.735459,12.928432,1.866765,1.853483,1.839645,62.064384,70.338966,28.888922,5.393175,70.622009,109.851479,127.284996,0.225016742944717,424.548492,431.797908796006,1.92755286207323,0.0398333278007492,1.01007498859614,-4.05170825776275,521.084227283872,2.01869698613665,0.0088890449376887,1.23972126144039,64.1815733702525,485.623567467003,102.652033258579,0.00753296072966849,1.38238102474674
7,6.998785,42,42.005989,5.8526,6.013156,129.979324,NaN,1.00116,NaN,30.412373,400,399.927185,25,31.720526,9.408972,75.461327,49.98642,401.556824,399.129791,398.499878,7375.500977,13.293817,12.735459,12.928432,1.866765,1.853483,1.839645,62.064384,70.338966,28.888922,5.393175,70.622009,109.851479,127.284996,0.225016742944717,424.548492,431.797840031084,1.92755224475914,0.0398331550440072,1.01007635113961,-4.05159541897882,521.086502714646,2.01870798892579,0.00888968899321156,1.23969735365961,64.1789052251652,485.621504924109,102.648208081532,0.00753336853271252,1.38236404050217
7,6.999891,42,42.00618,5.8526,6.024053,129.994781,NaN,1.000329,NaN,30.411564,400,400.108826,25,31.719009,9.408844,75.55645,49.98642,402.564301,400.00943,399.362701,7386.929199,13.290647,12.762589,12.908315,1.880904,1.86067,1.84649,62.046391,70.467697,28.920139,5.373007,70.616501,109.921654,127.246346,0.379224300384521,450.580505,431.805921870143,1.92756541441838,0.0398283943223674,1.01007128636369,-4.04679572487231,521.105485557537,2.01875465554578,0.00889033822296037,1.23965539848023,64.1791149483922,485.626597971757,102.652075812508,0.0075335339655091,1.38233331096338
