P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.066371,26,25.949068,-10.044,-10.241303,114.383331,NaN,0.987873136997223,NaN,29.585007,400,400.673615,25,30.496449,9.461969,46.909092,50.028278,403.321228,400.822845,399.922424,4677.698242,10.194232,9.822964,9.618279,1.754117,1.735542,1.715505,28.146093,41.34996,18.93276,-13.702604,41.713394,67.370193,109.697479,0.128380388021469,670.344238,424.320508696442,1.95537305400083,0.0672951986897897,0.925117955672189,-19.5148422912474,518.017708581321,2.05714421166203,0.0147866239774584,1.116956867029,42.9216800234047,480.294672205838,81.5042885438295,0.012546317001073,1.19702472291478
4,4.066371,26,25.949068,-10.044,-10.256969,114.35498,NaN,0.987873136997223,NaN,29.593731,400,400.811127,25,30.497591,9.443734,46.94104,50.028278,402.436279,399.746857,398.894806,4674.464844,10.156294,9.747135,9.520324,1.733829,1.726873,1.708827,28.155828,41.527218,18.936697,-13.7036,41.704014,67.409576,109.668144,0.084960900247097,666.954346,424.306015281566,1.95531792517902,0.0672893877592075,0.925183971103117,-19.5148422912474,517.986041331476,2.0570624937665,0.0147848348639501,1.11698549476992,42.9216800234047,480.275120979892,81.4879558813263,0.0125450947707645,1.19710128323604
4,4.066782,26,25.94788,-10.044,-10.254933,114.235596,NaN,0.987854361534119,NaN,29.59206,400,400.932343,25,30.500973,9.454494,46.918167,50.028278,403.496796,400.77359,399.927216,4680.28418,10.235401,9.829453,9.575208,1.738397,1.716608,1.706331,28.133682,41.517395,18.926071,-13.682807,41.720821,67.316902,109.733307,0,665.728882,424.306656550778,1.9553098451753,0.0672825883787748,0.925200995448124,-19.5121452327182,517.853834024283,2.0567257977867,0.0147780885876357,1.11709576685984,42.9197621301351,480.27076514452,81.4829283074716,0.0125454561209316,1.19710178353184
4,4.065556,26,25.944443,-10.044,-10.254933,114.235596,NaN,0.98825204372406,NaN,29.59206,400,400.932343,25,30.500973,9.461301,46.79052,50.028278,403.496796,400.77359,399.927216,4680.28418,10.235401,9.829453,9.575208,1.738397,1.716608,1.706331,28.133682,41.517395,18.926071,-13.682807,41.720821,67.316902,109.733307,0,665.728882,424.310362463986,1.95535532392933,0.0673051280315767,0.925124612724732,-19.5201910908877,517.857161329759,2.0567474994897,0.0147803734075,1.11706462978142,42.9142130983751,480.282581227083,81.4887810137004,0.0125480285055447,1.19700759165141
4,4.065431,26,25.942745,-10.044,-10.24989,114.129913,NaN,0.986814439296722,NaN,29.605474,400,401.171356,25,30.511707,9.463215,46.719604,50.014652,403.285675,400.678223,399.742828,4680.060547,10.209297,9.833115,9.593953,1.740386,1.706581,1.703478,28.128479,41.449959,18.905876,-13.662004,41.701584,67.271049,109.752022,0,662.229431,424.315405600834,1.95537770708257,0.0673092977842791,0.925095584138408,-19.5210115316121,517.74074630101,2.05645342213185,0.014774827585516,1.11715693793012,42.9114714716657,480.288388430877,81.4916474747561,0.0125492976942361,1.19696119050729
4,4.065763,26,25.939466,-10.044,-10.256659,114.031517,NaN,0.987034559249878,NaN,29.5931,400,401.11853,25,30.517185,9.456638,46.612755,50.014652,403.285675,400.678223,399.742828,4680.060547,10.209297,9.833115,9.593953,1.740386,1.706581,1.703478,28.128479,41.449959,18.905876,-13.662004,41.701584,67.271049,109.752022,0,662.229431,424.308139982067,1.95534157067046,0.0673006811446089,0.925144781799236,-19.5188324835677,517.633997859074,2.0561902600568,0.0147707902643271,1.11722794492981,42.9061767394402,480.271458247498,81.4736696637284,0.0125499890590377,1.19698175680585
4,4.065198,26,25.937757,-10.044,-10.263147,113.925507,NaN,0.986880958080292,NaN,29.573042,400,400.896484,25,30.52482,9.448737,46.196529,50.014652,402.031677,399.568085,398.700195,4680.834961,10.14161,9.755381,9.596252,1.743136,1.714938,1.708497,28.09495,41.513126,18.907118,-13.649197,41.647003,67.346901,109.71299,0.357878595590591,674.309509,424.303845616123,1.95533970048996,0.0673086647214576,0.925136925857818,-19.5225408847079,517.517213909828,2.05589511233693,0.0147652251324799,1.11732154320697,42.9034169454367,480.268650184376,81.4693254138964,0.0125507257035639,1.19696892375371
4,4.064578,26,25.937643,-10.044,-10.25943,113.845718,NaN,0.987444162368774,NaN,29.565306,400,400.679504,25,30.533159,9.441847,45.855682,50.014652,402.925751,400.48642,399.566345,4677.504883,10.172866,9.766482,9.599851,1.764774,1.736072,1.718433,28.063768,41.420326,18.897963,-13.634338,41.687962,67.33886,109.709412,NaN,707.605347,424.309158425286,1.95537578550337,0.0673214492748421,0.925082636326689,-19.5266107352054,517.428171407945,2.05566548435388,0.0147602553429811,1.11740305860072,42.9032328465515,480.281303734662,81.4797636743366,0.0125515779193639,1.19691780069015
4,4.063324,26,25.939186,-10.044,-10.263289,113.769005,NaN,0.98700624704361,NaN,29.578751,400,400.806274,25,30.536898,9.433306,45.776695,50.014652,402.925751,400.48642,399.566345,4677.504883,10.172866,9.766482,9.599851,1.764774,1.736072,1.718433,28.063768,41.420326,18.897963,-13.634338,41.687962,67.33886,109.709412,NaN,707.605347,424.309379054416,1.95540874278887,0.0673430959875615,0.925020778148018,-19.534843790432,517.340948804811,2.05543419360612,0.0147543776104054,1.11749686281894,42.9057245884781,480.294928299495,81.4929507844822,0.0125516062308167,1.19688599537814
4,4.060839,26,25.936123,-10.044,-10.263363,113.791473,NaN,0.987370491027832,NaN,29.572235,400,400.51001,25,30.533669,9.435126,45.905376,50.014652,401.508545,399.049438,398.02713,4666.202148,10.109659,9.767895,9.561753,1.739943,1.707975,1.689237,28.089903,41.508709,18.875248,-13.623328,41.680408,67.373199,109.693512,0,669.77002,424.316821115498,1.95550073110888,0.0673888441223882,0.924866365067717,-19.5511646500704,517.369033866114,2.05551845907126,0.0147578343781774,1.1174455060193,42.900778135448,480.323707170797,81.5134167914067,0.0125550412986309,1.19673079582849
4,4.060664,26,25.93281,-10.044,-10.26275,113.839371,NaN,0.986900925636292,NaN,29.570526,400,400.259277,25,30.534346,9.432112,46.429409,50.014652,401.508545,399.049438,398.02713,4666.202148,10.109659,9.767895,9.561753,1.739943,1.707975,1.689237,28.089903,41.508709,18.875248,-13.623328,41.680408,67.373199,109.693512,0,669.77002,424.31791690617,1.95550938549708,0.067392297454296,0.924852897292962,-19.5523142948254,517.425774963323,2.05567772713773,0.0147630665523644,1.11736554712325,42.8954274519177,480.322616777082,81.5086333868574,0.0125567425285781,1.19668890521156
4,4.058257,26,25.931725,-10.044,-10.271557,113.926598,NaN,0.988025605678558,NaN,29.56905,400,400.194305,25,30.543442,9.446632,46.83897,50.014652,401.482391,399.066803,398.084229,4673.510742,10.11981,9.746028,9.561892,1.752437,1.721786,1.695451,28.078787,41.538532,18.852329,-13.612711,41.624222,67.268486,109.766129,0.0925312712788582,668.012512,424.317046090324,1.95556779729027,0.0674334214106924,0.924740082286942,-19.568130691281,517.524288766382,2.05593640259644,0.0147693047001925,1.11726547382689,42.8936750012283,480.341970958264,81.5235390265528,0.0125585325767731,1.19659820685557
4,4.058257,26,25.931725,-10.044,-10.282768,113.963196,NaN,0.988025605678558,NaN,29.574829,400,400.303772,25,30.545784,9.442053,47.097115,50.014652,401.504822,399.108948,398.045044,4669.131836,10.100762,9.755156,9.555727,1.743915,1.705491,1.685559,28.090097,41.510872,18.843168,-13.604321,41.630157,67.278252,109.740242,0.103364199399948,667.504517,424.306678565429,1.9555283579743,0.0674292566461192,0.924787156455714,-19.568130691281,517.565177757937,2.05604203300365,0.0147716188418752,1.11722776530064,42.8936750012283,480.327983104817,81.5118496105496,0.0125576577417544,1.19665282845042
4,4.058403,26,25.930492,-10.044,-10.289443,113.964828,NaN,0.987140774726868,NaN,29.585688,400,400.287384,25,30.542629,9.431795,47.081333,50.014652,401.504822,399.108948,398.045044,4669.131836,10.100762,9.755156,9.555727,1.743915,1.705491,1.685559,28.090097,41.510872,18.843168,-13.604321,41.630157,67.278252,109.740242,0.103364199399948,667.504517,424.300064146739,1.95549945005569,0.067424082702515,0.924824299463645,-19.567171120527,517.56819760193,2.05605453898733,0.0147725421301235,1.11721486367056,42.8916834383155,480.316182375861,81.5005470862205,0.0125575783493969,1.1966817525074
4,4.057382,26,25.92746,-10.044,-10.292369,113.933281,NaN,0.987981677055359,NaN,29.617632,400,400.569214,25,30.539516,9.439647,46.918282,50.009762,402.853821,400.430969,399.448212,4670.241211,10.131297,9.756321,9.598598,1.731628,1.69487,1.666443,28.136711,41.467968,18.80047,-13.5585,41.629639,67.288025,109.734291,0.0609063729643822,672.218567,424.30044474726,1.95552709036168,0.0674418398204992,0.924773006752892,-19.5738820977824,517.535895448514,2.05598266302952,0.0147725641924419,1.1172197444776,42.8867857906468,480.322177285823,81.5020127096234,0.0125595733552083,1.19661609436779
4,4.057884,26,25.925655,-10.044,-10.290098,113.855316,NaN,0.98661732673645,NaN,29.6479,400,400.668488,25,30.531384,9.437808,46.876534,50.009762,402.067108,399.669098,398.583008,4660.838867,10.100902,9.749501,9.558059,1.729509,1.693328,1.675645,28.138645,41.371624,18.791111,-13.549062,41.592739,67.245155,109.77533,0,677.173401,424.301027367055,1.95551642779491,0.0674334172280047,0.924794727859289,-19.5705823175034,517.450541620309,2.05576902413159,0.0147688336024282,1.11728377992317,42.8838699310155,480.316128765993,81.4948480909621,0.0125601595882442,1.19661457372227
4,4.056345,26,25.924015,-10.044,-10.290098,113.855316,NaN,0.98733252286911,NaN,29.6479,400,400.668488,25,30.531384,9.442953,47.01757,50.009762,402.067108,399.669098,398.583008,4660.838867,10.100902,9.749501,9.558059,1.729509,1.693328,1.675645,28.138645,41.371624,18.791111,-13.549062,41.592739,67.245155,109.77533,0,677.173401,424.305679525307,1.95557361547307,0.067461832877271,0.924698898634047,-19.5806995670824,517.45213466415,2.05577939923976,0.0147699246629778,1.11726882602304,42.8812204831322,480.334350433006,81.5081593815124,0.0125621760861116,1.19652057939616
4,4.057174,26,25.92338,-10.044,-10.288809,113.806671,NaN,0.986998558044434,NaN,29.654915,400,400.583954,25,30.521206,9.453506,47.071411,50.009762,402.252106,399.903839,399.161285,4669.791016,10.144962,9.726206,9.633121,1.751958,1.716497,1.699204,28.150888,41.311676,18.801949,-13.5609,41.593307,67.320923,109.72551,0,674.615295,424.304365655515,1.9555473435921,0.0674470027882168,0.92474509962809,-19.5752494291235,517.398400992308,2.05564296911295,0.0147672693457714,1.11731339783493,42.8801945953178,480.324235326253,81.4989634895205,0.0125618827172839,1.19655122252422
4,4.057605,26,25.920002,-10.044,-10.279986,113.805,NaN,0.988012254238129,NaN,29.682919,400,400.481567,25,30.509346,9.467901,46.831028,50.009762,402.252106,399.903839,399.161285,4669.791016,10.144962,9.726206,9.633121,1.751958,1.716497,1.699204,28.150888,41.311676,18.801949,-13.5609,41.593307,67.320923,109.72551,0,674.615295,424.311221915634,1.95556236798133,0.0674423241137689,0.924734884540197,-19.5724162205084,517.399816706067,2.05565951999163,0.0147694112123039,1.11728430258021,42.8747368713336,480.32531996641,81.4959213080932,0.0125637565404038,1.19649993343094
4,4.056356,26,25.918324,-10.044,-10.276956,113.807007,NaN,0.987406849861145,NaN,29.68108,400,400.448761,25,30.500774,9.453178,46.70974,50.009762,401.954041,399.575989,398.744751,4667.583984,10.120604,9.710614,9.598495,1.736522,1.708286,1.689815,28.127819,41.449596,18.815678,-13.565352,41.571339,67.232155,109.77816,0,670.600708,424.317798315539,1.95561943561707,0.0674665135420064,0.92464444828518,-19.5806272436255,517.403689711465,2.05567593378774,0.0147706549215184,1.117266911299,42.8720255789175,480.343450780747,81.5091137425647,0.0125657882892757,1.19640581498655
4,4.057074,26,25.91724,-10.044,-10.274054,113.78344,NaN,0.987316608428955,NaN,29.677542,400,400.361938,25,30.495094,9.435494,46.449642,50.009762,401.465698,399.125061,398.273468,4668.258789,10.109073,9.702291,9.581469,1.731997,1.706062,1.68604,28.136295,41.451122,18.806721,-13.545897,41.584919,67.231255,109.775002,0,673.161133,424.318311997332,1.95560296396764,0.0674543317005445,0.924676949417034,-19.575906819087,517.378412406205,2.05561474629511,0.0147698848758405,1.11728144145565,42.8702739930652,480.336246880363,81.5018254704085,0.0125659172767211,1.19641882155904
4,4.057236,26,25.916973,-10.044,-10.269915,113.817284,NaN,0.987398624420166,NaN,29.689793,400,400.224823,25,30.493793,9.433001,46.41045,50.009762,401.465698,399.125061,398.273468,4668.258789,10.109073,9.702291,9.581469,1.731997,1.706062,1.68604,28.136295,41.451122,18.806721,-13.545897,41.584919,67.231255,109.775002,0,673.161133,424.321649700397,1.95561150387791,0.0674528782811796,0.924669670244643,-19.5748418535781,517.416484516977,2.05571415568059,0.0147722044898866,1.11724394452615,42.8698425513973,480.338940069624,81.5037644383882,0.0125662286021221,1.19640459653009
4,4.056247,26,25.914501,-10.044,-10.264279,113.907059,NaN,0.987837195396423,NaN,29.71769,400,400.037628,25,30.490793,9.458398,46.588192,50.009762,400.991272,398.740356,397.880951,4662.988281,10.074141,9.69169,9.58849,1.735657,1.706273,1.689929,28.130438,41.426517,18.821098,-13.557051,41.539757,67.217995,109.787491,0,674.05072,424.329848990738,1.95566807426164,0.0674732377063107,0.924584546148793,-19.5813439100314,517.519180802174,2.05598895034651,0.0147795307444069,1.11712874175273,42.8658479183532,480.35589662415,81.5150487166775,0.012568611981329,1.19630405330384
4,4.057412,26,25.910563,-10.044,-10.257974,113.920647,NaN,0.988191902637482,NaN,29.747126,400,399.777435,25,30.492062,9.466888,46.528461,50.009762,400.803955,398.601746,397.749847,4662.46875,10.046213,9.651203,9.574401,1.746787,1.706634,1.691904,28.125994,41.389233,18.796524,-13.513081,41.600636,67.209625,109.790108,0,675.683105,424.332159204571,1.9556469653369,0.0674540649790377,0.924630567823478,-19.5736848909875,517.538182763251,2.0560530814343,0.0147830131135195,1.11707890510693,42.8594836963222,480.34346040075,81.5000504024806,0.0125699407888944,1.19629770317485
4,4.058566,26,25.908321,-10.044,-10.258618,113.892891,NaN,0.987894773483276,NaN,29.743336,400,399.683472,25,30.499939,9.472734,45.976608,50.009762,400.803955,398.601746,397.749847,4662.46875,10.046213,9.651203,9.574401,1.746787,1.706634,1.691904,28.125994,41.389233,18.796524,-13.513081,41.600636,67.209625,109.790108,0,675.683105,424.328077403873,1.95560183360901,0.0674325254581103,0.924705025729746,-19.5660998501912,517.509353484568,2.05598716098374,0.0147827503700886,1.11708704269399,42.8558600572703,480.324636658759,81.4816948011132,0.0125699624313921,1.19633988827078
4,4.058566,26,25.908321,-10.044,-10.254251,113.858345,NaN,0.987894773483276,NaN,29.736467,400,399.676331,25,30.503876,9.474174,45.814873,50.008694,401.884766,399.698944,398.915771,4667.638184,10.126892,9.71121,9.62958,1.749267,1.716642,1.694222,28.103256,41.290447,18.785494,-13.478295,41.567329,67.212334,109.795189,0,674.169922,424.332115550742,1.95561719399587,0.0674341474541263,0.924686717590728,-19.5660998501912,517.470761981017,2.05588744793687,0.0147805641950402,1.1171226338019,42.8558600572703,480.330083974615,81.4862481594732,0.0125703034006677,1.1963186407723
4,4.059437,26,25.907635,-10.044,-10.241219,113.833618,NaN,0.987193465232849,NaN,29.725084,400,399.632568,25,30.506809,9.446598,46.070152,50.008694,400.732483,398.523865,397.729126,4667.371094,10.053073,9.659214,9.591045,1.738732,1.708187,1.690715,28.10141,41.386669,18.799229,-13.483391,41.54686,67.233086,109.764832,0.0958981215953827,673.899109,424.341535079698,1.9556306838142,0.0674229178141737,0.924686252471427,-19.5603760135375,517.443804974608,2.05582041081256,0.0147794561717779,1.1171418949173,42.8547512597266,480.334005626516,81.4887243393853,0.0125709160310624,1.19629379251923
4,4.058227,26,25.905804,-10.044,-10.218653,113.843742,NaN,0.986890137195587,NaN,29.703936,400,399.66391,25,30.508591,9.435351,46.190819,50.008694,400.732483,398.523865,397.729126,4667.371094,10.053073,9.659214,9.591045,1.738732,1.708187,1.690715,28.10141,41.386669,18.799229,-13.483391,41.54686,67.233086,109.764832,0.0958981215953827,673.899109,424.366053235329,1.95575497324963,0.0674536243983741,0.92451669337504,-19.5683278666283,517.456893365188,2.05586122513131,0.0147813167322402,1.11711475396653,42.8517916621607,480.37578345298,81.5215096905803,0.0125745111804589,1.19610551814033
4,4.05858,26,25.904379,-10.044,-10.218653,113.843742,NaN,0.9879070520401,NaN,29.703936,400,399.66391,25,30.508591,9.439128,46.17828,50.008694,401.819733,399.59903,398.913177,4667.100586,10.121227,9.675705,9.618598,1.730205,1.706034,1.67937,28.114635,41.421268,18.848179,-13.516326,41.551712,67.196671,109.792358,0.0755472928285599,674.954773,424.364987632998,1.95574186488383,0.0674471092517798,0.924538602929364,-19.5660078407968,517.458277486697,2.05587024472623,0.0147822661639585,1.11710176454668,42.8494882051684,480.369342440489,81.5144593624424,0.0125748710003083,1.19611076288526
4,4.058077,26,25.902256,-10.044,-10.188909,113.838394,NaN,0.987002313137054,NaN,29.715366,400,399.800354,25,30.510044,9.452517,46.009186,50.008694,401.819733,399.59903,398.913177,4667.100586,10.121227,9.675705,9.618598,1.730205,1.706034,1.67937,28.114635,41.421268,18.848179,-13.516326,41.551712,67.196671,109.792358,0.0755472928285599,674.954773,424.39400273348,1.95586511518777,0.0674674379563921,0.924383295170473,-19.569313760117,517.454365382834,2.05586824541774,0.0147833423123994,1.11708792811794,42.8460562781548,480.410386872192,81.5462962156035,0.0125785770657573,1.19592152803323
4,4.058424,26,25.901051,-10.044,-10.170979,113.810905,NaN,0.987622141838074,NaN,29.715786,400,399.893311,25,30.512806,9.46553,45.885437,50.008694,401.651855,399.363403,398.774017,4671.189941,10.152618,9.701006,9.636086,1.742363,1.720725,1.694124,28.096535,41.294827,18.835905,-13.491897,41.544437,67.187798,109.799301,0,674.05072,424.409529804298,1.95591525757499,0.0674676889376737,0.924330132023802,-19.5670331022622,517.424828122621,2.05579651998566,0.0147824051475926,1.11710530896983,42.8441082443563,480.426656680485,81.5584933258173,0.0125802409083199,1.19584153747114
4,4.057001,26,25.89974,-10.044,-10.143038,113.812981,NaN,0.986855626106262,NaN,29.718975,400,399.873352,25,30.516714,9.482922,45.909405,50.008694,401.977234,399.663239,399.016907,4659.017578,10.107102,9.663545,9.607505,1.739587,1.714821,1.694029,28.089079,41.308937,18.795908,-13.446805,41.572086,67.212921,109.782333,0.0750523507595062,671.965759,424.439643611458,1.95606627706253,0.0675043395594078,0.924126029404713,-19.5763867215661,517.428420940463,2.05581081301148,0.0147834103069522,1.11709120975561,42.8419887693137,480.478578217478,81.6003845492651,0.0125841930390224,1.1956217827492
4,4.057766,26,25.898977,-10.044,-10.109146,113.804688,NaN,0.987366855144501,NaN,29.708338,400,399.906342,25,30.522749,9.47604,45.818859,50.008694,402.004486,399.702484,399.042786,4662.45166,10.113985,9.661927,9.608707,1.7434,1.715064,1.691258,28.095348,41.27898,18.807369,-13.453959,41.566818,67.168526,109.815559,0,667.035034,424.468657768646,1.95615695374184,0.0675027892217296,0.92403290182956,-19.5713579349244,517.419898215787,2.05579170309477,0.0147833938030688,1.11709281348988,42.8407552002054,480.509786687975,81.6255974353783,0.0125865550896542,1.19549023510226
4,4.055475,26,25.898729,-10.044,-10.078611,113.75135,NaN,0.986725687980652,NaN,29.698515,400,400.073334,25,30.524866,9.46776,45.778332,50.008694,402.004486,399.702484,399.042786,4662.45166,10.113985,9.661927,9.608707,1.7434,1.715064,1.691258,28.095348,41.27898,18.807369,-13.453959,41.566818,67.168526,109.815559,0,667.035034,424.503766252008,1.95634923027659,0.067556460687104,0.923765594264925,-19.5864201715584,517.360554331153,2.05563927862943,0.0147801817121313,1.11714570721629,42.8403542438223,480.577694953228,81.6821180237286,0.0125909374486367,1.19522408120044
4,4.054935,26,25.896526,-10.044,-10.053034,113.741989,NaN,0.986939430236816,NaN,29.686516,400,399.988434,25,30.524311,9.476051,45.913216,50.01252,400.826294,398.626617,397.95224,4662.370605,10.097338,9.677318,9.607605,1.737582,1.712791,1.690464,28.098516,41.34473,18.802568,-13.449729,41.58313,67.202248,109.788635,0,669.259644,424.529016233353,1.95645907556077,0.067575941468769,0.923627136777615,-19.5899713646222,517.35223839939,2.05562620081899,0.0147810571865892,1.11713528848571,42.8367923932036,480.613898952409,81.7098407450482,0.0125943839957312,1.19505374081836
4,4.054935,26,25.896526,-10.044,-10.059419,113.768372,NaN,0.986939430236816,NaN,29.684378,400,399.785767,25,30.517096,9.45384,46.051105,50.01252,400.826294,398.626617,397.95224,4662.370605,10.097338,9.677318,9.607605,1.737582,1.712791,1.690464,28.098516,41.34473,18.802568,-13.449729,41.58313,67.202248,109.788635,0,669.259644,424.523118790321,1.9564366598154,0.0675735715264339,0.923653377102363,-19.5899713646222,517.381711419415,2.05570237715761,0.0147827280017152,1.11710798260344,42.8367923932036,480.60594457799,81.7031847495939,0.0125938862978437,1.19508443714524
4,4.05599,26,25.896301,-10.044,-10.061295,113.774567,NaN,0.987385630607605,NaN,29.688057,400,399.650208,25,30.509089,9.445722,46.056499,50.01252,401.865662,399.59787,398.940186,4664.621094,10.10928,9.665884,9.624495,1.727645,1.700959,1.681687,28.084608,41.335815,18.791323,-13.441651,41.558998,67.207321,109.77874,0,667.534607,424.518212253816,1.95639091691879,0.0675533654482105,0.923726013232829,-19.5830337231464,517.3888505551,2.0557216879319,0.0147832702887352,1.11709952342265,42.8364285960192,480.589429532816,81.6891034739192,0.0125929735885403,1.19514507677405
4,4.055747,26,25.894733,-10.044,-10.045127,113.800873,NaN,0.986856639385223,NaN,29.706617,400,399.689178,25,30.508928,9.44317,46.168571,50.01252,401.817444,399.587006,398.914764,4663.485352,10.126025,9.702135,9.641903,1.74618,1.72162,1.702877,28.071627,41.343906,18.789446,-13.438857,41.492775,67.254761,109.748878,0,666.790649,424.533877316082,1.95645669779212,0.0675638584812318,0.923644589761496,-19.5846315596855,517.419760127813,2.05580756170524,0.0147859814060326,1.1170580454332,42.8338932665719,480.610796940664,81.7051535773564,0.0125951515569582,1.19504085386647
4,4.055862,26,25.894253,-10.044,-10.029699,113.817818,NaN,0.987454771995544,NaN,29.732347,400,399.735931,25,30.516184,9.45553,46.404747,50.01252,401.817444,399.587006,398.914764,4663.485352,10.126025,9.702135,9.641903,1.74618,1.72162,1.702877,28.071627,41.343906,18.789446,-13.438857,41.492775,67.254761,109.748878,0,666.790649,424.547781076125,1.95650658805064,0.0675674569718869,0.923588316699712,-19.5838753727605,517.439154830769,2.05585951668122,0.0147873743984482,1.1170361878524,42.8331171217782,480.627896502302,81.7189029097927,0.0125964789797208,1.19496824241775
4,4.055351,26,25.892633,-10.044,-10.029699,113.817818,NaN,0.987836837768555,NaN,29.732347,400,399.735931,25,30.516184,9.457622,46.533897,50.01252,401.291962,399.128174,398.42218,4661.674805,10.09573,9.678703,9.625079,1.732326,1.703136,1.685202,28.053165,41.326729,18.748413,-13.399406,41.507904,67.159134,109.816429,0.0940769165754318,666.481262,424.549317341013,1.95652554973227,0.0675769070434499,0.92355691810187,-19.5872355986554,517.440728587914,2.05586977437995,0.0147884546507011,1.11702141842616,42.8304975516564,480.632584709344,81.7209368573252,0.0125976414115682,1.1949277156156
4,4.055157,26,25.889551,-10.044,-10.015943,113.854965,NaN,0.987645745277405,NaN,29.750832,400,399.764709,25,30.515614,9.44144,46.524845,50.01252,401.343903,398.991333,398.506683,4660.199219,10.119847,9.624331,9.596118,1.719937,1.696645,1.669389,28.059128,41.357513,18.761114,-13.415205,41.540546,67.128311,109.825928,0.119912356138229,663.987,424.562604461994,1.95658102935761,0.0675855999582722,0.9234886189043,-19.5885113858341,517.485214793972,2.05599650929396,0.014792862338839,1.11695508762371,42.8255135533804,480.648390084548,81.7305701654434,0.0126002842112837,1.19482410239462
4,4.055913,26,25.889202,-10.044,-10.003824,113.904594,NaN,0.987446844577789,NaN,29.773376,400,399.941162,25,30.510063,9.43698,46.101948,50.01252,401.343903,398.991333,398.506683,4660.199219,10.119847,9.624331,9.596118,1.719937,1.696645,1.669389,28.059128,41.357513,18.761114,-13.415205,41.540546,67.128311,109.825928,0.119912356138229,663.987,424.571524303189,1.95659551110396,0.0675761141120539,0.923485396330188,-19.5835400255603,517.540985643281,2.05614194301039,0.0147962372115213,1.11690094966149,42.8249491459263,480.653089642788,81.7340964803002,0.0126007655995684,1.19480116543914
4,4.054642,26,25.887913,-10.044,-9.994871,113.947281,NaN,0.98759788274765,NaN,29.772156,400,399.939575,25,30.508381,9.440371,45.59901,50.01252,401.87381,399.479736,399.141724,4666.395996,10.174695,9.667226,9.643817,1.735804,1.70803,1.677557,28.053354,41.243248,18.780918,-13.430542,41.546555,67.149017,109.819519,0.0989936888217926,664.367432,424.583610411355,1.9566740848682,0.0676029469680082,0.923370798655767,-19.5918983673808,517.589912495563,2.05627327206496,0.014799799411163,1.11684550647656,42.8228645073826,480.679350641013,81.7545739755287,0.0126031007874704,1.19468221955001
4,4.053315,26,25.887222,-10.044,-9.980282,113.978554,NaN,0.987114667892456,NaN,29.768158,400,399.937622,25,30.508194,9.443323,45.354618,50.01252,401.87381,399.479736,399.141724,4666.395996,10.174695,9.667226,9.643817,1.735804,1.70803,1.677557,28.053354,41.243248,18.780918,-13.430542,41.546555,67.149017,109.819519,0.0989936888217926,664.367432,424.60106599383,1.95677451137277,0.0676329240636916,0.92322990177339,-19.6006271188843,517.625509336702,2.05636786873165,0.0148022399343433,1.11680726675482,42.8217469530969,480.714122930635,81.7828760952003,0.0126056475605483,1.19453894878105
4,4.054002,26,25.884424,-10.044,-9.956165,113.993637,NaN,0.98730194568634,NaN,29.792831,400,399.968658,25,30.50769,9.455035,45.722836,50.01252,401.884979,399.439972,399.072876,4665.581055,10.166809,9.673916,9.633757,1.73927,1.716143,1.685912,28.043913,41.207439,18.753635,-13.394753,41.528549,67.071793,109.876091,0.0815426111221313,671.118286,424.621268358429,1.95683361923531,0.0676291530365503,0.923173693089946,-19.5961078912751,517.645067505734,2.05642908810865,0.0148050621240373,1.11676645269118,42.817221513938,480.731575168516,81.7942257133406,0.0126082420809649,1.19443319430458
4,4.052821,26,25.883429,-10.044,-9.936033,114.005066,NaN,0.987812519073486,NaN,29.828411,400,399.869232,25,30.510635,9.461041,46.119812,50.015602,402.000885,399.575836,399.167816,4660.335449,10.163313,9.646674,9.606966,1.731092,1.706599,1.677222,28.038414,41.291489,18.743208,-13.383317,41.49316,67.148506,109.826775,0.452319383621216,782.800293,424.643396040635,1.95694804161821,0.0676584922698825,0.923019599492578,-19.6038771155665,517.658795788533,2.05646835320223,0.0148064497203782,1.11674576490678,42.8156121269065,480.770935887963,81.8260220447919,0.0126112393670243,1.19426840888196
4,4.053283,26,25.884537,-10.044,-9.937424,114.021225,NaN,0.98823755979538,NaN,29.835709,400,399.879944,25,30.514402,9.460548,46.196651,50.015602,402.000885,399.575836,399.167816,4660.335449,10.163313,9.646674,9.606966,1.731092,1.706599,1.677222,28.038414,41.291489,18.743208,-13.383317,41.49316,67.148506,109.826775,0.452319383621216,782.800293,424.640726046872,1.95692602294691,0.0676494189975557,0.923053489841197,-19.6008376358001,517.675766913711,2.05650795034636,0.014806732681702,1.11673936930334,42.8174042855456,480.764517101976,81.8219383828692,0.0126102425783139,1.19430834325462
4,4.053283,26,25.884537,-10.044,-9.935075,114.081116,NaN,0.98823755979538,NaN,29.851366,400,399.900208,25,30.512217,9.4426,46.242733,50.015602,402.029602,399.551178,399.153168,4670.037598,10.177938,9.676251,9.616949,1.730656,1.707754,1.680122,28.044704,41.281021,18.742168,-13.370785,41.50655,67.161209,109.819534,0,714.600586,424.642894288311,1.95693426051594,0.0676502904664443,0.923043946896043,-19.6008376358001,517.742647727227,2.05668067919842,0.0148105224512945,1.11667849001776,42.8174042855456,480.76744121833,81.8243867707577,0.0126104255317623,1.19429712909457
4,4.052133,26,25.882622,-10.044,-9.933665,114.183594,NaN,0.987018942832947,NaN,29.848057,400,399.956268,25,30.510839,9.435184,46.385899,50.015602,401.163025,398.716003,398.243195,4664.338867,10.104742,9.633157,9.581945,1.75196,1.72418,1.701843,28.052889,41.324883,18.76112,-13.379486,41.46328,67.206558,109.788269,0,669.345093,424.647645595181,1.9569818729819,0.0676721177352198,0.922967941731052,-19.6084039325892,517.858931206698,2.05698825953912,0.0148182840740001,1.11655744375183,42.8143067902234,480.781927579815,81.8342857934571,0.0126123606399937,1.19421511773977
4,4.051946,26,25.880857,-10.044,-9.930409,114.327599,NaN,0.987289726734161,NaN,29.864288,400,399.946899,25,30.517965,9.442556,46.422657,50.015602,401.163025,398.716003,398.243195,4664.338867,10.104742,9.633157,9.581945,1.75196,1.72418,1.701843,28.052889,41.324883,18.76112,-13.379486,41.46328,67.206558,109.788269,0,669.345093,424.651211662207,1.95700022879345,0.0676767913072337,0.922943306010673,-19.6096344338226,518.021416916326,2.0574144331634,0.0148285692848214,1.1163967949981,42.8114517629452,480.786217429791,81.8358219155459,0.0126135773802388,1.19417428125359
4,4.053041,26,25.879438,-10.044,-9.929512,114.469589,NaN,0.987011432647705,NaN,29.896126,400,400.005402,25,30.529993,9.440701,46.215466,50.015602,402.041748,400.101074,399.207031,4663.141113,10.096792,9.689418,9.663926,1.743477,1.717199,1.694169,28.02886,41.317539,18.796324,-13.382284,41.518482,67.155861,109.802101,0,665.556763,424.648755044421,1.95696274633646,0.0676568364724691,0.923006566987353,-19.6024297111359,518.181293999039,2.05783239871858,0.0148384919575177,1.1162424828018,42.8091563098146,480.771122100682,81.8215281483638,0.0126133953012687,1.19421251471415
4,4.053735,26,25.878969,-10.044,-9.929512,114.469589,NaN,0.987002074718475,NaN,29.896126,400,400.005402,25,30.529993,9.44003,46.207214,50.015602,402.041748,400.101074,399.207031,4663.141113,10.096792,9.689418,9.663926,1.743477,1.717199,1.694169,28.02886,41.317539,18.796324,-13.382284,41.518482,67.155861,109.802101,0,665.556763,424.646673222448,1.95693700077058,0.0676439839533139,0.92304897676983,-19.5978642025791,518.1817467881,2.05783536224704,0.0148388055018704,1.11623825974694,42.8083976081742,480.761391708357,81.8128338413827,0.0126130384115296,1.19424333408862
4,4.052737,26,25.879162,-10.044,-9.926565,114.547989,NaN,0.9879270195961,NaN,29.920895,400,400.085419,25,30.537796,9.456822,46.348896,50.015602,401.274231,399.311035,398.394287,4665.174805,10.055252,9.692088,9.649593,1.726535,1.689765,1.674232,28.034798,41.27116,18.839657,-13.399684,41.565338,67.191322,109.781914,0,667.967957,424.652386959919,1.95698435845996,0.0676635611319514,0.922976033032779,-19.6044297767754,518.269070628872,2.05805988290319,0.0148436297221094,1.11616234220213,42.8087098256897,480.778445714902,81.8273392608973,0.0126140019056502,1.19418062998392
4,4.051848,26,25.876232,-10.044,-9.910651,114.527084,NaN,0.987598180770874,NaN,29.929506,400,400.040253,25,30.553234,9.451843,46.346191,50.015602,402.094788,400.102966,399.246338,4661.906738,10.076797,9.667448,9.652053,1.746679,1.716195,1.691366,28.038462,41.405819,18.846098,-13.390298,41.50951,67.162392,109.798286,0.118416272103786,667.314331,424.669740213474,1.95707313791212,0.0676859386938295,0.922857244517998,-19.6102793127863,518.24856421271,2.05801820722995,0.0148442683987946,1.11615666206282,42.803969751003,480.806264906336,81.8472231287657,0.0126173175759642,1.19403358861422
4,4.053735,26,25.876558,-10.044,-9.889228,114.440483,NaN,0.98707115650177,NaN,29.932308,400,400.042511,25,30.565908,9.44073,46.263054,50.015602,402.094788,400.102966,399.246338,4661.906738,10.076797,9.667448,9.652053,1.746679,1.716195,1.691366,28.038462,41.405819,18.846098,-13.390298,41.50951,67.162392,109.798286,0.118416272103786,667.314331,424.683854035674,1.95707824345557,0.0676589255074932,0.922885643527564,-19.5978642025791,518.151585405026,2.05776677754867,0.0148385781525154,1.11624545321433,42.8044971653225,480.808488690161,81.8494652644537,0.0126172814861064,1.19402958149719
4,4.053479,26,25.875088,-10.044,-9.889311,114.356171,NaN,0.987203657627106,NaN,29.931387,400,400.068298,25,30.570747,9.462011,46.074055,50.021343,401.336212,399.426025,398.536316,4661.547852,10.076548,9.691528,9.662088,1.722786,1.695723,1.66752,28.008245,41.403671,18.863596,-13.383459,41.528961,67.134842,109.82962,0.0665398761630058,672.304016,424.684544754919,1.95708744668168,0.0676636358420041,0.922870365470337,-19.5995482397659,518.058889633422,2.05753322004316,0.0148342316419442,1.11631617284721,42.802118907069,480.809901023014,81.8489358904631,0.0126181601375737,1.1940038646955
4,4.052986,26,25.874243,-10.044,-9.890621,114.302917,NaN,0.987698972225189,NaN,29.936378,400,399.96936,25,30.570751,9.459496,46.013149,50.021343,401.845184,399.89328,399.053314,4657.620117,10.070214,9.672665,9.66058,1.739085,1.709809,1.684725,28.020525,41.34877,18.930052,-13.435888,41.47974,67.105003,109.848228,0,673.09613,424.68481347686,1.9571011394259,0.0676722819736731,0.922845598814573,-19.6027915565844,518.000256947265,2.05738513658179,0.0148314294444921,1.11636177480961,42.8007517661526,480.813695684272,81.851129800312,0.0126188519252072,1.19397766894579
4,4.052799,26,25.872215,-10.044,-9.899954,114.276863,NaN,0.987148761749268,NaN,29.964329,400,399.94632,25,30.570112,9.448652,46.144901,50.021343,401.845184,399.89328,399.053314,4657.620117,10.070214,9.672665,9.66058,1.739085,1.709809,1.684725,28.020525,41.34877,18.930052,-13.435888,41.47974,67.105003,109.848228,0,673.09613,424.676760976102,1.95707535820057,0.0676722845074756,0.922871963773507,-19.6040218593264,517.973132248601,2.05732288972754,0.0148311376737945,1.11636954856614,42.7974704882812,480.801984335511,81.8389589390081,0.0126192094502707,1.19399446368634
4,4.052933,26,25.870958,-10.044,-9.915764,114.286873,NaN,0.987019956111908,NaN,29.971207,400,400.20108,25,30.571161,9.439843,46.243565,50.021343,401.329773,399.398285,398.494629,4656.263184,10.059603,9.655927,9.63639,1.729913,1.704327,1.679172,28.048292,41.368439,18.913593,-13.414328,41.45105,67.153595,109.817642,0,674.232483,424.661768026968,1.95701495866966,0.0676639372788749,0.92294419551024,-19.6031402476144,517.985522604371,2.05735968257698,0.014832611225199,1.11634816675139,42.7954365794776,480.778957605427,81.8182096429921,0.012618444131339,1.19406525394943
4,4.052933,26,25.870958,-10.044,-9.938195,114.256256,NaN,0.987019956111908,NaN,29.992626,400,400.063782,25,30.57333,9.432693,46.286552,50.021343,401.329773,399.398285,398.494629,4656.263184,10.059603,9.655927,9.63639,1.729913,1.704327,1.679172,28.048292,41.368439,18.913593,-13.414328,41.45105,67.153595,109.817642,0,674.232483,424.641064445086,1.95693630452357,0.0676556154725553,0.923035226662717,-19.6031402476144,517.951342902998,2.05727145903826,0.0148306747961408,1.11637884793443,42.7954365794776,480.751038799445,81.7948293834775,0.0126166965139322,1.1941722409291
4,4.051984,26,25.869913,-10.044,-9.953559,114.211815,NaN,0.987321734428406,NaN,29.987801,400,400.038513,25,30.573826,9.43092,46.84988,50.021343,401.921906,400.010925,399.193726,4663.877441,10.097483,9.694514,9.679507,1.748068,1.72212,1.697947,28.027449,41.386654,18.893593,-13.395624,41.513077,67.149956,109.819847,0,673.654724,424.629730403158,1.9569176385534,0.0676674963653032,0.923039631726717,-19.6093843819276,517.902740156848,2.05714999546011,0.0148285623354634,1.11641402138424,42.7937456429652,480.743095033754,81.7869594348307,0.0126167611181382,1.19418824643729
4,4.051245,26,25.869749,-10.044,-9.97644,114.148918,NaN,0.987731218338013,NaN,29.996889,400,400.094604,25,30.578369,9.439449,47.191238,50.021343,402.09317,400.181671,399.335754,4667.697266,10.091954,9.699136,9.688443,1.726604,1.696383,1.683589,28.043587,41.3353,18.89131,-13.387297,41.480854,67.135796,109.846085,0.106274805963039,670.796875,424.61082790171,1.95686481760544,0.0676726998462576,0.923087483918649,-19.6142475556851,517.8326778675,2.05696973814258,0.0148246924979719,1.11647586907871,42.7934802663612,480.72414044264,81.7708963840183,0.0126156626581376,1.19425868875697
4,4.051989,26,25.870243,-10.044,-9.988375,114.081871,NaN,0.987613379955292,NaN,30.029789,400,400.124054,25,30.578156,9.435831,47.290405,50.021343,402.09317,400.181671,399.335754,4667.697266,10.091954,9.699136,9.688443,1.726604,1.696383,1.683589,28.043587,41.3353,18.89131,-13.387297,41.480854,67.135796,109.846085,0.106274805963039,670.796875,424.597576374232,1.95679533451134,0.0676544815355007,0.923181666539041,-19.6093514804789,517.757340620997,2.05677331089993,0.0148201192170726,1.11654809755995,42.7942796285778,480.700103286396,81.7513458545364,0.0126138921498789,1.19435780485387
4,4.0502,26,25.868801,-10.044,-9.988375,114.081871,NaN,0.98730331659317,NaN,30.029789,400,400.124054,25,30.578156,9.438946,47.061531,50.021343,401.942627,400.014069,399.136841,4663.661133,10.10662,9.710298,9.671103,1.725543,1.69935,1.682749,28.054502,41.264198,18.846741,-13.337841,41.463837,67.107986,109.87027,0,671.353027,424.602948422891,1.95686175149485,0.0676876434645821,0.923072088934398,-19.6211255992985,517.758737718184,2.05678243780331,0.0148210831143789,1.11653502340442,42.7919462348331,480.721856237808,81.7678786560884,0.0126160293808243,1.19425433660108
4,4.053321,26,25.866924,-10.044,-9.983266,113.996841,NaN,0.987246751785278,NaN,30.046993,400,400.114166,25,30.579582,9.440956,46.81469,50.018627,401.259674,399.399139,398.449127,4663.833008,10.067773,9.69132,9.649736,1.730666,1.695444,1.684978,28.032694,41.323368,18.888811,-13.371198,41.462555,67.084908,109.869293,0,671.472229,424.598293039546,1.95676382036453,0.0676317056017925,0.923242439860022,-19.6005876471213,517.665615055092,2.05654911234575,0.0148169549273859,1.11660424331485,42.7889087899845,480.684732446841,81.7346064611791,0.0126147141890453,1.19437090160388
4,4.053499,26,25.866032,-10.044,-9.976854,113.951973,NaN,0.985995948314667,NaN,30.024784,400,400.07312,25,30.57478,9.426022,46.534218,50.018627,401.259674,399.399139,398.449127,4663.833008,10.067773,9.69132,9.649736,1.730666,1.695444,1.684978,28.032694,41.323368,18.888811,-13.371198,41.462555,67.084908,109.869293,0,671.472229,424.603678315441,1.95677970910809,0.0676307891521714,0.92322719459263,-19.5994166714136,517.61637948547,2.05642534335427,0.0148147099892702,1.11664180320392,42.787465256691,480.689245873084,81.7373452912349,0.0126154764764128,1.19434121265689
4,4.051633,26,25.865213,-10.044,-9.987326,113.984459,NaN,0.987165689468384,NaN,29.985531,400,400.039307,25,30.575863,9.429069,46.200409,50.018627,401.500305,399.554047,398.679413,4666.878906,10.064215,9.67418,9.655718,1.724629,1.694566,1.674921,28.022837,41.229107,18.883615,-13.362514,41.493362,67.067986,109.888855,0,671.355469,424.599613829562,1.95681222933922,0.0676614676561865,0.923155581987462,-19.6116941401599,517.653448368903,2.05652423385669,0.0148173146737531,1.11660129481513,42.7861398264898,480.699753767984,81.7451885917754,0.0126165749306616,1.19428952007222
4,4.052235,26,25.863647,-10.044,-10.015167,113.998779,NaN,0.98660135269165,NaN,29.965458,400,399.876038,25,30.584299,9.438687,46.123405,50.018627,401.500305,399.554047,398.679413,4666.878906,10.064215,9.67418,9.655718,1.724629,1.694566,1.674921,28.022837,41.229107,18.883615,-13.362514,41.493362,67.067986,109.888855,0,671.355469,424.572101871246,1.95669220394877,0.0676399782686504,0.923306111992589,-19.6077327684523,517.67095634739,2.05657545160744,0.0148192684263963,1.11657251949995,42.7836053978333,480.655184073561,81.7060456809699,0.0126146259007516,1.19443909212459
4,4.052683,26,25.863258,-10.044,-10.023464,114.024712,NaN,0.987068951129913,NaN,29.982836,400,399.943115,25,30.593216,9.449486,46.478176,50.018627,401.311462,399.441803,398.466187,4660.927246,10.059578,9.669851,9.638263,1.726433,1.70109,1.679019,28.004187,41.330574,18.918596,-13.389145,41.475739,67.049072,109.890633,0,670.422546,424.563094691863,1.95664645787565,0.0676286000880711,0.923367531455341,-19.604785063624,517.700289150568,2.05665270435795,0.0148211705827766,1.11654266290376,42.7829758184487,480.638460438342,81.6915910149721,0.0126137876339629,1.19449802853245
4,4.051931,26,25.864277,-10.044,-10.019749,114.134712,NaN,0.987026214599609,NaN,29.954735,400,399.952911,25,30.599491,9.462738,46.716316,50.018627,401.167816,399.303253,398.391846,4660.165039,10.054077,9.675511,9.658671,1.728025,1.699544,1.675897,28.005524,41.297771,18.939018,-13.408173,41.49258,67.088127,109.881386,0.0740799009799957,667.439514,424.568784751028,1.95668741242765,0.0676439090167895,0.923306188847538,-19.6097331389952,517.822115984697,2.05696341460073,0.0148274524280578,1.1164406420816,42.784625009711,480.654278482353,81.7060223503246,0.0126142303879519,1.1944513017214
4,4.051931,26,25.864277,-10.044,-10.019749,114.134712,NaN,0.987026214599609,NaN,29.954735,400,399.952911,25,30.599491,9.461201,46.772808,50.018627,401.167816,399.303253,398.391846,4660.165039,10.054077,9.675511,9.658671,1.728025,1.699544,1.675897,28.005524,41.297771,18.939018,-13.408173,41.49258,67.088127,109.881386,0.0740799009799957,667.439514,424.568784751028,1.95668741242765,0.0676439090167895,0.923306188847538,-19.6097331389952,517.822115984697,2.05696341460073,0.0148274524280578,1.1164406420816,42.784625009711,480.654278482353,81.7060223503246,0.0126142303879519,1.1944513017214
4,4.050563,26,25.863995,-10.044,-10.020014,114.169014,NaN,0.987670183181763,NaN,29.952129,400,399.776184,25,30.604866,9.449277,46.354404,50.018627,401.680176,399.798706,398.880524,4664.881836,10.060755,9.657126,9.649139,1.750299,1.720369,1.702639,28.001949,41.29792,18.926727,-13.397083,41.457428,67.065666,109.895203,0.104118339717388,668.625183,424.572650636166,1.95673727862777,0.0676691641013935,0.923223347342083,-19.6187362299907,517.860684522552,2.05706407692395,0.0148298118451582,1.11640352863534,42.7841686143665,480.671618421318,81.7202109495445,0.0126154680287237,1.19438073474456
4,4.052854,26,25.861635,-10.044,-10.019261,114.127319,NaN,0.987944602966309,NaN,29.945457,400,399.800232,25,30.59536,9.443032,46.018841,50.018627,401.680176,399.798706,398.880524,4664.881836,10.060755,9.657126,9.649139,1.750299,1.720369,1.702639,28.001949,41.29792,18.926727,-13.397083,41.457428,67.065666,109.895203,0.104118339717388,668.625183,424.566461697658,1.95665485897745,0.0676269935303285,0.923360833030182,-19.6036600010571,517.816420613736,2.05695882417068,0.0148287516279101,1.11642416951707,42.7803489860296,480.63939420048,81.6904793815286,0.0126147189707938,1.1944719473221
4,4.052484,26,25.861526,-10.044,-10.012494,114.053955,NaN,0.987745940685272,NaN,29.95966,400,399.832306,25,30.584816,9.455868,46.055702,50.018627,401.10083,399.207153,398.260651,4657.795898,10.059045,9.691382,9.647243,1.738435,1.715559,1.702528,27.994577,41.303463,18.881939,-13.341109,41.464745,67.016235,109.923241,0.143705621361733,670.157654,424.573821711094,1.9566923394279,0.0676363582069541,0.923310463011094,-19.6060943927606,517.734618179863,2.0567479970572,0.0148241803453082,1.11649731403079,42.7801725645356,480.65255648231,81.701371802091,0.0126156020521534,1.19441981390083
4,4.054167,26,25.861046,-10.044,-10.009085,114.000488,NaN,0.98636269569397,NaN,29.976364,400,399.846771,25,30.590183,9.445344,46.192104,50.014908,401.411743,399.429321,398.542084,4660.195801,10.056064,9.671677,9.63894,1.733307,1.711462,1.693198,27.98143,41.325993,18.900892,-13.343762,41.467674,67.045235,109.91507,0.0917235985398293,667.207153,424.571912508654,1.95664183427721,0.0676064627166952,0.923399781146223,-19.5950225746703,517.675386345028,2.05659685090346,0.0148211159017797,1.11654716997872,42.7793956557611,480.634029536013,81.6853010247717,0.01261469971747,1.19448442508506
4,4.054156,26,25.86027,-10.044,-10.023717,113.933334,NaN,0.987098336219788,NaN,29.965572,400,399.902649,25,30.603441,9.432757,46.526752,50.014908,401.411743,399.429321,398.542084,4660.195801,10.056064,9.671677,9.63894,1.733307,1.711462,1.693198,27.98143,41.325993,18.900892,-13.343762,41.467674,67.045235,109.91507,0.0917235985398293,667.207153,424.558433947567,1.95659089362611,0.067601235949272,0.923458998991167,-19.5950949280542,517.601156270891,2.05640807046379,0.0148173817154857,1.11660842667945,42.7781396298615,480.614975550472,81.6684444105624,0.0126139234755353,1.1945470049275
4,4.05296,26,25.858921,-10.044,-10.053638,113.856644,NaN,0.987343430519104,NaN,29.945568,400,400.145142,25,30.608734,9.427386,46.526669,50.014908,402.16864,400.211487,399.335297,4664.160156,10.1095,9.699449,9.670952,1.733429,1.714267,1.687678,27.962471,41.364922,18.927551,-13.362038,41.505951,67.056717,109.905235,0.123815953731537,669.169312,424.534398135371,1.95653027272784,0.0676122681672652,0.923508171377453,-19.6029626121296,517.516830215095,2.05619536274109,0.0148134252642889,1.1166744537548,42.7759560830676,480.591765201351,81.6474405044687,0.0126131949081931,1.19461769478652
4,4.05297,26,25.858578,-10.044,-10.077115,113.828094,NaN,0.98672479391098,NaN,29.951818,400,400.238037,25,30.603632,9.45828,46.450096,50.014908,401.472412,399.588806,398.699951,4660.446289,10.084628,9.689405,9.663266,1.741412,1.722169,1.691982,27.980749,41.311283,18.956722,-13.384392,41.479088,67.075706,109.889175,0.17715585231781,670.198608,424.512685715617,1.95644748557247,0.0676033656274436,0.92360520511942,-19.6028968214344,517.485281822616,2.0561151536166,0.0148118455079605,1.11670055857705,42.7754008752561,480.561960971447,81.6220925353905,0.0126115119639569,1.19472782797476
4,4.053109,26,25.857794,-10.044,-10.101506,113.82238,NaN,0.986737847328186,NaN,29.949167,400,399.985046,25,30.598534,9.478935,46.587418,50.014908,401.472412,399.588806,398.699951,4660.446289,10.084628,9.689405,9.663266,1.741412,1.722169,1.691982,27.980749,41.311283,18.956722,-13.384392,41.479088,67.075706,109.889175,0.17715585231781,670.198608,424.489738416974,1.95635668179379,0.0675917343248017,0.923714150006602,-19.6019823437564,517.47966234252,2.05610363291804,0.0148120076173413,1.11669927312654,42.7741318076345,480.528758945371,81.5933880952506,0.0126098530460265,1.19484507495877
4,4.053565,26,25.855389,-10.044,-10.124439,113.862877,NaN,0.987713158130646,NaN,29.922083,400,399.931671,25,30.591787,9.469067,46.377529,50.014908,401.179901,399.223297,398.360626,4668.524902,10.05518,9.670426,9.649081,1.757636,1.734529,1.71496,27.998087,41.34893,18.946718,-13.359539,41.454742,67.106529,109.874184,0.175716355443001,670.184143,424.467180460627,1.95625920596282,0.0675747769661042,0.923836865335676,-19.5989824994262,517.527219116155,2.05623572732956,0.014816182205958,1.11663593570191,42.7702386291541,480.491149161708,81.559104058121,0.0126087892777407,1.19495698403741
4,4.053565,26,25.855389,-10.044,-10.134522,113.92421,NaN,0.987713158130646,NaN,29.91251,400,399.848816,25,30.586533,9.456202,45.643906,50.014908,401.189606,399.33316,398.469452,4668.022461,10.058485,9.654024,9.651678,1.758811,1.715927,1.687681,27.974859,41.344414,18.955673,-13.373063,41.461685,67.087265,109.892784,0.113283224403858,670.20459,424.457865203527,1.95622378949752,0.067571031843617,0.923878523145565,-19.5989824994262,517.59570382783,2.05641267050048,0.0148200682036357,1.11657335592354,42.7702386291541,480.478586803239,81.5485914594771,0.0126080018725717,1.19500555814636
4,4.053216,26,25.856796,-10.044,-10.146612,113.990036,NaN,0.987109482288361,NaN,29.897049,400,399.723724,25,30.591988,9.459903,45.355469,50.014908,401.189606,399.33316,398.469452,4668.022461,10.058485,9.654024,9.651678,1.758811,1.715927,1.687681,27.974859,41.344414,18.955673,-13.373063,41.461685,67.087265,109.892784,0.113283224403858,670.20459,424.447746775612,1.95619428422662,0.0675729995672585,0.923906964038072,-19.6012784096969,517.667836974381,2.05659362231426,0.0148232966173303,1.11651919752799,42.7725162936707,480.469895261534,81.5429621355533,0.0126067005215919,1.19505872846285
