P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.050878,26,25.858587,-10.044,-10.146612,113.990036,NaN,0.986997246742249,NaN,29.897049,400,399.723724,25,30.591988,9.477604,45.722218,50.014908,401.387756,399.388,398.59375,4665.281738,10.054392,9.650835,9.64257,1.744204,1.724148,1.695908,27.9534,41.308006,18.949846,-13.369337,41.465126,67.027771,109.935036,0.149882271885872,664.402344,424.454790636245,1.95628115568632,0.0676162951240843,0.923762603156656,-19.6166629433634,517.666100423465,2.05658227940047,0.0148220985975586,1.11653545843403,42.7754154434654,480.502967214819,81.5727293447903,0.0126078103171615,1.19495572019102
4,4.050726,26,25.857664,-10.044,-10.151182,114.051826,NaN,0.987137258052826,NaN,29.892277,400,399.710327,25,30.59683,9.462746,46.126282,50.014908,401.186798,399.241913,398.37326,4658.579102,10.039202,9.638597,9.630737,1.7447,1.730282,1.702913,27.94422,41.283817,18.933393,-13.363358,41.482529,66.995186,109.961304,0,663.463379,424.451026938558,1.95627075298658,0.0676174131602777,0.923772093672364,-19.6176633710009,517.735983638111,2.05676631052969,0.0148266288739752,1.11646444400906,42.773921372653,480.498113456796,81.5675894395034,0.0126080024102564,1.19496166178731
4,4.050999,26,25.858034,-10.044,-10.150361,114.021706,NaN,0.987413823604584,NaN,29.913074,400,399.813416,25,30.59481,9.451875,46.108513,50.014908,401.186798,399.241913,398.37326,4658.579102,10.039202,9.638597,9.630737,1.7447,1.730282,1.702913,27.94422,41.283817,18.933393,-13.363358,41.482529,66.995186,109.961304,0,663.463379,424.450962878776,1.95626349079692,0.0676126599610556,0.923785557183147,-19.6158665708382,517.701996624218,2.05667711440432,0.0148244741052146,1.11649830654758,42.7745203008558,480.496003924943,81.5662562592511,0.0126076712561452,1.19497495519537
4,4.050756,26,25.855879,-10.044,-10.144402,113.993835,NaN,0.987462103366852,NaN,29.931715,400,399.707764,25,30.596622,9.435071,45.990788,50.017475,400.933014,398.871735,398.152679,4659.064941,10.073513,9.649844,9.616136,1.755309,1.738638,1.705867,27.963415,41.349609,18.960672,-13.382645,41.530354,67.024422,109.942566,0,662.735046,424.457199648412,1.9562934518632,0.0676193770251305,0.923745948325318,-19.6174659159016,517.672967703656,2.05661038635902,0.0148241506827005,1.11650701632301,42.7710318564377,480.503914532982,81.5703592892356,0.0126093258580083,1.19491445188002
4,4.049672,26,25.854856,-10.044,-10.12966,113.99913,NaN,0.988084673881531,NaN,29.945507,400,399.60257,25,30.592653,9.439409,46.209023,50.017475,400.933014,398.871735,398.152679,4659.064941,10.073513,9.649844,9.616136,1.755309,1.738638,1.705867,27.963415,41.349609,18.960672,-13.382645,41.530354,67.024422,109.942566,0,662.735046,424.474081315386,1.95638551193687,0.0676449482720101,0.923618283795078,-19.6246013385504,517.679871389691,2.05663213587552,0.0148251704687461,1.1164923574999,42.7693757790447,480.535281210609,81.5954162372357,0.0126118419334914,1.19477911427494
4,4.051146,26,25.855114,-10.044,-10.10543,113.987503,NaN,0.987270474433899,NaN,29.970018,400,399.717285,25,30.582327,9.457486,46.768463,50.017475,401.317139,398.989746,398.446381,4654.640625,10.083473,9.615739,9.58483,1.752432,1.74336,1.705348,27.933979,41.289345,18.96818,-13.378386,41.457764,67.001732,109.960823,0,659.978333,424.492022852027,1.95641582006496,0.0676266317513447,0.923609357944594,-19.6148991014901,517.666639707763,2.05659697019134,0.0148242614426762,1.11650649798606,42.7697934455271,480.546358419636,81.6049889804328,0.0126123973697991,1.19473994919278
4,4.051995,26,25.854523,-10.044,-10.084007,114.068886,NaN,0.987230896949768,NaN,30.031233,400,399.899231,25,30.578217,9.47725,46.883507,50.017475,402.115173,399.86734,399.387512,4657.839355,10.150437,9.648754,9.638406,1.734264,1.722052,1.694196,27.942032,41.363022,18.995251,-13.39371,41.462055,67.004684,109.95314,0,659.705139,424.509253917926,1.95645949869658,0.0676188614475768,0.923573524745346,-19.6093119987857,517.758073595756,2.05683538797316,0.014829810735327,1.11641871292976,42.7688366931608,480.561108459411,81.6166451413163,0.0126136396578471,1.1946748562224
4,4.052214,26,25.853331,-10.044,-10.066855,114.090401,NaN,0.98766428232193,NaN,30.068279,400,400.168396,25,30.5707,9.483753,46.465195,50.017475,402.115173,399.86734,399.387512,4657.839355,10.150437,9.648754,9.638406,1.734264,1.722052,1.694196,27.942032,41.363022,18.995251,-13.39371,41.462055,67.004684,109.95314,0,659.705139,424.524435723117,1.95651157870891,0.0676211752432081,0.923516541364448,-19.6078709482544,517.783247750667,2.05690496425057,0.0148319707473841,1.11638618368276,42.7669069487104,480.578081399258,81.6294613043011,0.0126153446242524,1.1945928945177
4,4.052692,26,25.852516,-10.044,-10.069118,114.039711,NaN,0.986409723758698,NaN,30.082777,400,400.14386,25,30.566971,9.465364,46.208969,50.017475,401.865936,399.596771,399.104919,4661.296875,10.1466,9.677897,9.657313,1.747162,1.730806,1.704534,27.974688,41.304207,18.992342,-13.378183,41.451366,66.939583,109.995758,0,659.219971,424.520907927976,1.95648588384834,0.0676114826050997,0.923555236883608,-19.6047258488988,517.727446661414,2.05676397698403,0.0148293063834955,1.1164300141719,42.765587495249,480.567937367505,81.6200184039422,0.0126151474245038,1.19462068473813
4,4.052375,26,25.852306,-10.044,-10.092319,114.03476,NaN,0.986853003501892,NaN,30.072596,400,400.182892,25,30.57435,9.439723,46.296291,50.017475,401.702606,399.417389,398.875122,4659.251953,10.117329,9.661543,9.636076,1.72559,1.712166,1.680705,27.948584,41.399128,19.015659,-13.401352,41.474823,66.961159,109.979027,0,659.909729,424.500433439576,1.95641620164203,0.0676087364125157,0.923631105328119,-19.6068115838791,517.722122725515,2.05675103099351,0.0148291333808196,1.11643311928791,42.7652475082066,480.542952040396,81.5988591822756,0.0126136944942973,1.19471412201219
4,4.052927,26,25.853516,-10.044,-10.092319,114.03476,NaN,0.987024962902069,NaN,30.072596,400,400.182892,25,30.57435,9.43065,46.684277,50.017475,401.702606,399.417389,398.875122,4659.251953,10.117329,9.661543,9.636076,1.72559,1.712166,1.680705,27.948584,41.399128,19.015659,-13.401352,41.474823,66.961159,109.979027,0,659.909729,424.498772160853,1.95639570043924,0.0675985155291347,0.923665102695888,-19.6031797222842,517.720950049121,2.05674336810786,0.0148283236196794,1.1164440946819,42.7672064521106,480.537205492161,81.5954621440551,0.0126126833588496,1.19475308876525
4,4.051553,26,25.851524,-10.044,-10.108353,114.099365,NaN,0.987108111381531,NaN,30.067768,400,400.154419,25,30.591875,9.437122,46.857098,50.017475,401.665039,399.428436,398.794861,4659.391113,10.104871,9.63991,9.617771,1.706126,1.686887,1.660257,27.932261,41.386974,18.996288,-13.387144,41.460339,66.97982,109.97847,0,657.748962,424.488097952042,1.95639043590499,0.0676180053496455,0.923646467785604,-19.612220602249,517.795005191928,2.05694224747771,0.0148337478125205,1.11636076951415,42.7639814426058,480.53282541126,81.5894699569709,0.0126134805181769,1.19474234276315
4,4.051553,26,25.851524,-10.044,-10.107304,114.158234,NaN,0.987108111381531,NaN,30.067371,400,400.105743,25,30.604418,9.439378,46.91082,50.017475,401.665039,399.428436,398.794861,4659.391113,10.104871,9.63991,9.617771,1.706126,1.686887,1.660257,27.932261,41.386974,18.996288,-13.387144,41.460339,66.97982,109.97847,0,657.748962,424.489066854921,1.95639411935573,0.0676183950559009,0.923642148349999,-19.612220602249,517.860722488762,2.05711193736801,0.0148374747932911,1.11630150665515,42.7639814426058,480.534132078836,81.5905636407609,0.0126135624193067,1.19473730020028
4,4.052977,26,25.8505,-10.044,-10.105456,114.156906,NaN,0.987521231174469,NaN,30.085682,400,399.992554,25,30.609879,9.435626,46.926529,50.023254,401.502625,399.264374,398.701752,4656.614746,10.09484,9.631373,9.612939,1.709926,1.697553,1.672065,27.912449,41.303665,18.990049,-13.378645,41.488926,67.0233,109.946823,0,654.710571,424.486487094986,1.95634771340045,0.067592710858829,0.92372229153303,-19.6028507680197,517.860231304342,2.05711459211549,0.0148380763022784,1.11629357457376,42.7623235322559,480.51637877364,81.5745085416418,0.0126130005600215,1.1947916142812
4,4.050778,26,25.850096,-10.044,-10.111256,114.09478,NaN,0.98765903711319,NaN,30.094711,400,399.851685,25,30.606056,9.439595,47.155304,50.023254,401.33432,399.159973,398.524078,4660.827148,10.108047,9.643447,9.61531,1.714358,1.702177,1.67964,27.936127,41.268715,18.975681,-13.371545,41.473854,66.943695,109.996788,0,650.593628,424.487749639508,1.95640903609451,0.0676312863317369,0.923610664926612,-19.6173211162026,517.791269818024,2.05693807167547,0.014834413439532,1.11635245549272,42.7616694209632,480.537622373538,81.5918175692577,0.0126145495583255,1.19470401197209
4,4.052764,26,25.850918,-10.044,-10.120492,114.032661,NaN,0.988044857978821,NaN,30.091526,400,399.783813,25,30.609432,9.446634,47.13916,50.023254,401.33432,399.159973,398.524078,4660.827148,10.108047,9.643447,9.61531,1.714358,1.702177,1.67964,27.936127,41.268715,18.975681,-13.371545,41.473854,66.943695,109.996788,0,650.593628,424.473238958068,1.95630282074847,0.0675910692198649,0.923771159910816,-19.6042521347127,517.721124527864,2.05675376907695,0.0148299294205218,1.11642265358822,42.7630003025245,480.500981724288,81.5621103039766,0.0126118104962857,1.1948568867608
4,4.052088,26,25.852287,-10.044,-10.142245,113.997215,NaN,0.987593412399292,NaN,30.104147,400,399.757324,25,30.618286,9.450155,46.712978,50.023254,401.283691,399.103638,398.474884,4665.029297,10.117645,9.664148,9.626882,1.73083,1.714414,1.690762,27.950645,41.379189,18.969212,-13.3778,41.482468,66.94191,110.004936,0,653.516357,424.455179697887,1.95625153178113,0.0675955045187767,0.92381925871494,-19.6087000385112,517.680223950599,2.05664288460874,0.0148267681848157,1.11647098127234,42.765216747371,480.484515652371,81.549929159664,0.0126100418500486,1.19493953824115
4,4.052451,26,25.849997,-10.044,-10.155648,113.978668,NaN,0.987394213676453,NaN,30.084475,400,399.788361,25,30.623522,9.45081,46.025673,50.023254,401.67981,399.436371,398.850891,4658.594727,10.098127,9.63997,9.611767,1.710694,1.700258,1.682091,27.923916,41.291592,18.971722,-13.395675,41.466034,67.059738,109.937622,0,653.200989,424.441703519715,1.95619096288834,0.0675838032433029,0.923897090348327,-19.6063115224497,517.66173708459,2.05660390239202,0.0148271259245976,1.11646900652892,42.761509130118,480.460144899042,81.5268592408702,0.0126097458580131,1.19500197033131
4,4.052962,26,25.849201,-10.044,-10.164924,113.999985,NaN,0.987464010715485,NaN,30.069351,400,400.008606,25,30.614666,9.456714,45.95742,50.023254,401.67981,399.436371,398.850891,4658.594727,10.098127,9.63997,9.611767,1.710694,1.700258,1.682091,27.923916,41.291592,18.971722,-13.395675,41.466034,67.059738,109.937622,0,653.200989,424.431593089916,1.95613938812451,0.0675708973755665,0.923967070050655,-19.6029494539762,517.686308300436,2.05667041986587,0.0148290090392967,1.11644016433428,42.7602203098617,480.440849256287,81.509782538731,0.0126089642529493,1.1950655804271
4,4.052258,26,25.84922,-10.044,-10.171029,114.050156,NaN,0.987236142158508,NaN,30.046108,400,400.085236,25,30.608465,9.452362,46.148174,50.023254,401.612427,399.416992,398.805176,4660.525391,10.112029,9.639443,9.609889,1.727489,1.718321,1.695885,27.932989,41.442039,18.956909,-13.396722,41.428699,67.021904,109.960732,0,654.785156,424.428074338787,1.95614409802405,0.0675816611959811,0.923948837677435,-19.6075814293247,517.742301534948,2.05681496702492,0.014832174027931,1.1163895628429,42.7602510735113,480.44254362902,81.5112225542229,0.0126090602705451,1.19505928543924
4,4.052521,26,25.849089,-10.044,-10.174049,114.093216,NaN,0.98670768737793,NaN,30.044394,400,400.253174,25,30.616549,9.449189,46.339039,50.023254,401.612427,399.416992,398.805176,4660.525391,10.112029,9.639443,9.609889,1.727489,1.718321,1.695885,27.932989,41.442039,18.956909,-13.396722,41.428699,67.021904,109.960732,0,654.785156,424.424491168725,1.95612371418985,0.0675756699019048,0.923977611576398,-19.6058509459274,517.790499219112,2.05693993937512,0.0148349885765218,1.11634490917534,42.7600389658777,480.435149160777,81.5048819936067,0.0126086670965934,1.19508609189578
4,4.053484,26,25.850346,-10.044,-10.174049,114.093216,NaN,0.986659526824951,NaN,30.044394,400,400.253174,25,30.616549,9.451963,46.28849,50.023254,402.074432,399.760498,399.203156,4667.433594,10.156706,9.699153,9.643224,1.721991,1.700063,1.685447,27.88949,41.469643,18.928785,-13.38539,41.496441,67.030685,109.946762,NaN,653.462219,424.421588024103,1.95608793212176,0.0675578468090198,0.924037167726948,-19.599515347622,517.78928169094,2.05693197995009,0.0148341470442522,1.11635629761013,42.7620741937269,480.424043837336,81.4970588796339,0.0126072946470927,1.19514657960596
4,4.052691,26,25.849024,-10.044,-10.178466,114.107048,NaN,0.987449645996094,NaN,30.045326,400,400.315033,25,30.621511,9.434669,46.215595,50.025772,402.001007,399.648621,399.065796,4663.282227,10.115149,9.653773,9.616867,1.708945,1.685351,1.668596,27.851877,41.313705,18.93568,-13.396014,41.505951,66.977394,110.002052,NaN,653.197388,424.41989739136,1.95610187732128,0.0675708816264829,0.924006434682286,-19.6047324283102,517.806003355874,2.05698022488024,0.0148359079402821,1.11633037971903,42.7599337213238,480.427322724959,81.4982572580203,0.0126082113211005,1.19511549613796
4,4.052691,26,25.849024,-10.044,-10.186776,114.079979,NaN,0.987449645996094,NaN,30.006786,400,400.310974,25,30.6248,9.429143,46.109463,50.025772,402.001007,399.648621,399.065796,4663.282227,10.115149,9.653773,9.616867,1.708945,1.685351,1.668596,27.851877,41.313705,18.93568,-13.396014,41.505951,66.977394,110.002052,NaN,653.197388,424.412218754691,1.95607267736233,0.067567793563424,0.924040902574774,-19.6047324283102,517.775785039542,2.05690219047736,0.0148341938827751,1.11635767104103,42.7599337213238,480.416967135279,81.4895924754693,0.012607561977997,1.19515561116524
4,4.051016,26,25.849882,-10.044,-10.201575,114.032211,NaN,0.987855017185211,NaN,29.978043,400,400.185303,25,30.611517,9.436302,46.11142,50.025772,401.953125,399.635376,399.098236,4663.322266,10.156423,9.671721,9.631806,1.697288,1.679873,1.66366,27.858355,41.409218,18.917547,-13.385315,41.511475,66.927361,110.028633,NaN,651.655334,424.403595428822,1.95608293161777,0.0675933089746144,0.923998645997326,-19.6157546852534,517.721626184126,2.05675903292987,0.0148305943661118,1.11641371201192,42.7613229330926,480.421685448284,81.4945432408136,0.0126073963368717,1.1951492633788
4,4.051011,26,25.849686,-10.044,-10.221604,114.018616,NaN,0.98729419708252,NaN,29.946915,400,400.177887,25,30.594172,9.444741,46.110958,50.025772,401.629852,399.260254,398.700623,4662.362793,10.109082,9.654628,9.608929,1.729014,1.706682,1.700191,27.877001,41.396164,18.924215,-13.386638,41.467506,66.925949,110.044601,NaN,647.16394,424.38510291303,1.95601272992696,0.0675859552183591,0.924081516267816,-19.6157875927392,517.706638424144,2.05672107316544,0.0148298645019103,1.11642569342313,42.7610055871327,480.396542453604,81.4732774220118,0.0126059251552294,1.19524398434668
4,4.05161,26,25.848442,-10.044,-10.232282,114.026024,NaN,0.987841486930847,NaN,29.910986,400,400.058441,25,30.576929,9.435474,45.980717,50.025772,401.629852,399.260254,398.700623,4662.362793,10.109082,9.654628,9.608929,1.729014,1.706682,1.700191,27.877001,41.396164,18.924215,-13.386638,41.467506,66.925949,110.044601,NaN,647.16394,424.37342761034,1.95595292820998,0.0675708917429744,0.924163056245957,-19.6118454971906,517.716114565505,2.05675031352407,0.0148311664494075,1.11640691023542,42.7589913687458,480.37376785218,81.4527691414938,0.0126051659836703,1.19531501336617
4,4.05156,26,25.847822,-10.044,-10.24786,114.06189,NaN,0.987484931945801,NaN,29.886215,400,399.90921,25,30.557119,9.445338,46.042721,50.025772,401.654999,399.326965,398.718811,4667.495117,10.117001,9.645067,9.606569,1.713637,1.686531,1.673779,27.855886,41.387463,18.928797,-13.373446,41.496429,66.91761,110.047249,NaN,647.289185,424.359181439583,1.95590002671431,0.0675660254935659,0.924224836439283,-19.6121745364956,517.756755664468,2.05685765175562,0.0148338530929624,1.11636503503219,42.7579874700967,480.354227790986,81.435697351973,0.0126042739370075,1.19538222845993
4,4.050979,26,25.847401,-10.044,-10.250447,114.134064,NaN,0.98682963848114,NaN,29.893026,400,399.903656,25,30.546097,9.447182,46.129578,50.025772,401.654999,399.326965,398.718811,4667.495117,10.117001,9.645067,9.606569,1.713637,1.686531,1.673779,27.855886,41.387463,18.928797,-13.373446,41.496429,66.91761,110.047249,NaN,647.289185,424.358544506034,1.95591253689516,0.0675758229950862,0.924199567300294,-19.615998201398,517.837733185054,2.05706837494363,0.0148387052577854,1.11628848929948,42.7573057800047,480.358133090217,81.4384720065317,0.0126047452971195,1.19536120526027
4,4.052183,26,25.847931,-10.044,-10.229832,114.25473,NaN,0.98725563287735,NaN,29.885777,400,399.961395,25,30.541506,9.450312,46.005333,50.025772,401.762787,399.426178,398.838135,4661.219727,10.132619,9.675511,9.624444,1.700588,1.678544,1.660478,27.876369,41.368504,18.952131,-13.382222,41.446999,66.847824,110.098511,NaN,646.769165,424.373962548667,1.95594023762225,0.0675611938555972,0.924188384856945,-19.6080749289318,517.971911372229,2.05741274947246,0.0148459884894448,1.11617232089598,42.7581639632921,480.368623642027,81.4478679813771,0.0126051181920246,1.19532786363591
4,4.053389,26,25.849968,-10.044,-10.214533,114.358009,NaN,0.987169921398163,NaN,29.880209,400,400.022766,25,30.538038,9.456982,45.806362,50.025772,401.932953,399.568268,398.982788,4664.928223,10.132491,9.676454,9.617157,1.728247,1.704861,1.696712,27.863321,41.280296,18.958391,-13.385719,41.419113,66.876579,110.073311,NaN,648.187134,424.384462543995,1.95594918729678,0.0675445611326247,0.924199465532078,-19.6001403034483,518.085215066969,2.0576973725933,0.0148511587156348,1.11608778289524,42.7614621761442,480.374364798743,81.4550529143761,0.0126043827512201,1.19533393487496
4,4.052163,26,25.848398,-10.044,-10.204261,114.437012,NaN,0.987466216087341,NaN,29.887114,400,400.017212,25,30.54113,9.442152,45.834579,50.025772,401.932953,399.568268,398.982788,4664.928223,10.132491,9.676454,9.617157,1.728247,1.704861,1.696712,27.863321,41.280296,18.958391,-13.385719,41.419113,66.876579,110.073311,NaN,648.187134,424.397653937092,1.95603085585938,0.0675710693886411,0.924080808828807,-19.6082065300401,518.174902070956,2.05793481215543,0.0148572075556034,1.11599529956588,42.7589201249315,480.401346647238,81.475791143014,0.0126069191723022,1.19520744063607
4,4.052775,26,25.848896,-10.044,-10.204261,114.437012,NaN,0.986500442028046,NaN,29.887114,400,400.017212,25,30.54113,9.451882,45.937164,50.032825,402.234833,399.887268,399.326294,4655.727051,10.122694,9.641639,9.602048,1.721291,1.706594,1.686985,27.846888,41.315102,19.019211,-13.448059,41.464256,66.930092,110.033073,NaN,645.500305,424.395807879307,1.95600810949133,0.0675597407552781,0.924118709164335,-19.604179762301,518.174421259468,2.05793166268944,0.0148568738682341,1.11599978281769,42.7597264699199,480.393908067856,81.4701497707465,0.0126061848438003,1.19524320836129
4,4.052401,26,25.847666,-10.044,-10.200481,114.425941,NaN,0.987940728664398,NaN,29.877348,400,400.113464,25,30.552696,9.463149,45.854683,50.032825,401.871399,399.652039,399.070862,4662.973633,10.140371,9.67581,9.639336,1.715423,1.692243,1.672506,27.837383,41.406216,19.002953,-13.441875,41.467422,66.972717,110.012642,NaN,642.011719,424.400429087534,1.95603529398536,0.0675680683289975,0.924079845275568,-19.6066405094176,518.163253630687,2.05790756394831,0.0148569978727908,1.1159996645075,42.7577348733357,480.401997678033,81.4754800965807,0.0126073537414377,1.19519473420997
4,4.052401,26,25.847666,-10.044,-10.18915,114.332443,NaN,0.987940728664398,NaN,29.857304,400,400.126892,25,30.570391,9.444303,45.718956,50.032825,401.871399,399.652039,399.070862,4662.973633,10.140371,9.67581,9.639336,1.715423,1.692243,1.672506,27.837383,41.406216,19.002953,-13.441875,41.467422,66.972717,110.012642,NaN,642.011719,424.410899569726,1.95607511248986,0.0675722795475951,0.924032807678089,-19.6066405094176,518.058905560307,2.0576382988885,0.0148510834489664,1.11609244637881,42.7577348733357,480.416118571766,81.4872950892571,0.0126082392606502,1.19514001241884
4,4.052412,26,25.847763,-10.044,-10.16205,114.213394,NaN,0.986583888530731,NaN,29.866856,400,400.239105,25,30.574699,9.445938,45.706833,50.032825,402.263214,399.883911,399.353119,4666.453125,10.137031,9.664932,9.624963,1.704383,1.689989,1.675253,27.85178,41.280972,18.976723,-13.424658,41.433903,67.001762,109.992584,NaN,641.93103,424.435906184497,1.95616992126168,0.0675821465089111,0.923921175149458,-19.606568132021,517.925934958183,2.05729470893592,0.0148434848273483,1.11621215123879,42.7578919368402,480.449864957358,81.5156463315843,0.0126103031601006,1.19501069620903
4,4.052763,26,25.847878,-10.044,-10.127336,114.099312,NaN,0.987816691398621,NaN,29.862701,400,400.290802,25,30.577656,9.458366,45.892544,50.032825,402.263214,399.883911,399.353119,4666.453125,10.137031,9.664932,9.624963,1.704383,1.689989,1.675253,27.85178,41.280972,18.976723,-13.424658,41.433903,67.001762,109.992584,NaN,641.93103,424.46691958335,1.95627882078773,0.0675885454217199,0.923799343859126,-19.6042587140436,517.798477332682,2.05696518094376,0.0148361854058556,1.11632779388546,42.7580781455716,480.488634690226,81.5482257126467,0.0126126720996786,1.19486237060457
4,4.052458,26,25.848364,-10.044,-10.10785,114.082466,NaN,0.986705958843231,NaN,29.841059,400,400.210266,25,30.574587,9.457461,46.148315,50.032825,401.806244,399.508698,398.845154,4663.237793,10.125945,9.672284,9.609093,1.716857,1.696526,1.690047,27.84169,41.33194,18.96151,-13.408999,41.463074,67.025116,109.979721,NaN,640.983582,424.485838159739,1.95635858367241,0.0676014307421409,0.923700168630914,-19.6062654645069,517.779200751731,2.05691353973978,0.0148347932497323,1.11634918129967,42.7588650728349,480.517540449501,81.5729861628098,0.0126142227396176,1.19475747236154
4,4.052628,26,25.847507,-10.044,-10.100241,114.119164,NaN,0.986807942390442,NaN,29.838921,400,400.255951,25,30.56428,9.474665,46.402679,50.032825,401.594299,399.348175,398.726868,4662.019043,10.119128,9.668756,9.613069,1.726528,1.70516,1.693459,27.809772,41.367382,18.931091,-13.385189,41.439968,67.020111,110.003021,NaN,639.886963,424.492354770638,1.95637898843142,0.0676011091950176,0.9236793005393,-19.6051469335884,517.820997730309,2.05702475563114,0.0148376908606584,1.11630444034648,42.75747741774,480.523697454485,81.577138699482,0.0126150699219394,1.19472180805163
4,4.052221,26,25.848965,-10.044,-10.099541,114.111862,NaN,0.987269639968872,NaN,29.818741,400,400.072601,25,30.561068,9.480704,46.428543,50.032825,401.594299,399.348175,398.726868,4662.019043,10.119128,9.668756,9.613069,1.726528,1.70516,1.693459,27.809772,41.367382,18.931091,-13.385189,41.439968,67.020111,110.003021,NaN,639.886963,424.494226397096,1.95639656360095,0.0676089058885404,0.923651343448016,-19.6078248882608,517.811434495645,2.05699447546231,0.0148362522564121,1.11632499605733,42.7598381914776,480.531771176894,81.5855992509101,0.0126147914020025,1.19471089017229
4,4.05072,26,25.850351,-10.044,-10.089581,114.118164,NaN,0.987005591392517,NaN,29.786217,400,399.935089,25,30.559029,9.469835,46.837265,50.032825,401.636475,399.339966,398.708221,4663.046875,10.11168,9.648586,9.595588,1.700947,1.691962,1.674165,27.760159,41.291729,18.916935,-13.381363,41.492622,67.036316,109.98558,NaN,642.908569,424.507942453796,1.95648729169229,0.0676404142513929,0.923517952415598,-19.6177028621549,517.817127392277,2.05700386600522,0.0148357233276069,1.11633120118668,42.7620822891512,480.565705534028,81.6156227060887,0.012616172558348,1.19459925279939
4,4.051481,26,25.850266,-10.044,-10.079878,114.194221,NaN,0.986844003200531,NaN,29.771078,400,399.909882,25,30.558769,9.461808,46.989601,50.032825,401.648895,399.349854,398.756042,4663.37793,10.130717,9.683421,9.622525,1.713024,1.695253,1.697086,27.774324,41.357922,18.925261,-13.398808,41.443882,67.033424,109.998215,0.0923961773514748,736.467529,424.514613731762,1.95649308585084,0.0676299169241647,0.923524924953706,-19.6126944249425,517.902111539222,2.05722361532325,0.0148405950408847,1.11625399604755,42.7619446667676,480.567653868832,81.6171544334754,0.0126163404158681,1.19459056416282
4,4.051844,26,25.84935,-10.044,-10.069946,114.306396,NaN,0.987251758575439,NaN,29.770109,400,399.914307,25,30.56283,9.438073,46.815208,50.032825,401.648895,399.349854,398.756042,4663.37793,10.130717,9.683421,9.622525,1.713024,1.695253,1.697086,27.774324,41.357922,18.925261,-13.398808,41.443882,67.033424,109.998215,0.0923961773514748,736.467529,424.522694089749,1.95651446927849,0.0676268808832824,0.923506472810548,-19.6103056346012,518.028206505429,2.0575526153689,0.0148483073762222,1.11613357548819,42.7604615611957,480.574084355692,81.6214681928327,0.0126172364369579,1.19455307701
4,4.052063,26,25.848726,-10.044,-10.062758,114.441315,NaN,0.987557172775269,NaN,29.769604,400,399.951141,25,30.570467,9.432762,46.515827,50.032825,402.012512,399.725952,399.112366,4661.718262,10.139257,9.697692,9.619508,1.729094,1.71425,1.705063,27.81007,41.338451,18.923805,-13.390495,41.475124,67.062981,109.981926,0,679.125916,424.528673487458,1.95653156796266,0.0676254936141995,0.923490440150715,-19.6088645429205,518.179387523447,2.05794512755019,0.0148572599050473,1.11599399564031,42.7594512129265,480.579363176848,81.6251589007156,0.0126179031560692,1.19452408449869
4,4.052668,26,25.848186,-10.044,-10.062758,114.441315,NaN,0.987452507019043,NaN,29.769604,400,399.951141,25,30.570467,9.445815,46.383797,50.032825,402.012512,399.725952,399.112366,4661.718262,10.139257,9.697692,9.619508,1.729094,1.71425,1.705063,27.81007,41.338451,18.923805,-13.390495,41.475124,67.062981,109.981926,0,679.125916,424.526853842232,1.95650910146607,0.0676142887152579,0.923527644757227,-19.6048837550587,518.179908863562,2.05794854259555,0.0148576217435608,1.11598913469233,42.7585768579939,480.570711348973,81.6172856934519,0.0126176515294768,1.19454992732648
4,4.052668,26,25.848186,-10.044,-10.065503,114.582451,NaN,0.987452507019043,NaN,29.752535,400,400.082367,25,30.579319,9.441033,46.415218,50.032825,402.165344,399.989929,399.32782,4660.405273,10.121896,9.665119,9.623221,1.711563,1.683582,1.67638,27.825407,41.218781,18.957565,-13.425879,41.46962,66.971222,110.0411,0.12934735417366,670.412842,424.524318743379,1.9564994654531,0.0676132694100035,0.923538914622244,-19.6048837550587,518.337405280969,2.05835481524356,0.014866545154503,1.11585008591815,42.7585768579939,480.567292820069,81.614423937759,0.0126174372552063,1.194563100571
4,4.05437,26,25.847847,-10.044,-10.082057,114.676132,NaN,0.986840426921844,NaN,29.754208,400,400.227661,25,30.584404,9.438715,46.383099,50.032825,401.751984,399.452118,398.871246,4660.780762,10.128955,9.683022,9.619107,1.713654,1.696099,1.685526,27.816725,41.337379,18.9638,-13.433857,41.454353,66.978943,110.043114,0.0677589252591133,668.827454,424.503908377126,1.95637815102823,0.0675756198802993,0.923711730294728,-19.5936873528074,518.442261503438,2.05862651697071,0.0148726929290755,1.11575534769358,42.7580279502363,480.523829314139,81.5776461449209,0.0126148952076323,1.19472601924922
4,4.054396,26,25.848896,-10.044,-10.095641,114.66069,NaN,0.987273097038269,NaN,29.738831,400,400.250793,25,30.588852,9.44201,46.146061,50.032825,401.751984,399.452118,398.871246,4660.780762,10.128955,9.683022,9.619107,1.713654,1.696099,1.685526,27.816725,41.337379,18.9638,-13.433857,41.454353,66.978943,110.043114,0.0677589252591133,668.827454,424.491282032663,1.95632948540865,0.0675700953440804,0.923769292075857,-19.5935163428647,518.424021209536,2.05857546124265,0.0148710138907117,1.11577983444802,42.7597264699199,480.507889786534,81.5655301659305,0.0126133314696035,1.19480212312652
4,4.052917,26,25.849367,-10.044,-10.100521,114.608292,NaN,0.987057447433472,NaN,29.753693,400,400.310608,25,30.601913,9.452286,46.023689,50.032825,402.445099,400.174316,399.580231,4657.382813,10.135098,9.655999,9.62569,1.719444,1.697809,1.689485,27.814753,41.352119,18.94755,-13.440249,41.462841,66.925652,110.073448,0,671.183289,424.491226222494,1.95636727147327,0.0675956545099877,0.923698260769313,-19.6032455134977,518.365101214812,2.05842171519151,0.0148673868324784,1.11583534260397,42.7604890864504,480.521887427094,81.5777959467566,0.0126139555078855,1.19475461672389
4,4.050696,26,25.848419,-10.044,-10.101266,114.545311,NaN,0.987714111804962,NaN,29.761845,400,400.318146,25,30.608248,9.448722,46.081612,50.032825,402.445099,400.174316,399.580231,4657.382813,10.135098,9.655999,9.62569,1.719444,1.697809,1.689485,27.814753,41.352119,18.94755,-13.440249,41.462841,66.925652,110.073448,0,671.183289,424.49722309794,1.95644715924646,0.0676365177764282,0.923564508392662,-19.6178608272244,518.295737201057,2.05824645069087,0.0148640412373958,1.11588866529829,42.7589541276727,480.549030800242,81.5994088296176,0.0126161671499115,1.19463673327331
4,4.04804,26,25.849478,-10.044,-10.083457,114.458664,NaN,0.987417042255402,NaN,29.764254,400,400.263824,25,30.611618,9.451523,46.090435,50.032825,401.623505,399.32193,398.790558,4664.875,10.138057,9.672883,9.619881,1.715555,1.69506,1.690238,27.816311,41.246727,18.96027,-13.469855,41.418797,66.96627,110.052864,0.0919773951172829,678.093079,424.521660152907,1.95660837384962,0.0676923931944187,0.923327946569857,-19.6353467288564,518.198022853637,2.05799032373806,0.0148578531525874,1.11598361062993,42.7606688098107,480.607561859896,81.6496442155312,0.0126192657011742,1.19442593709891
4,4.04752,26,25.848574,-10.044,-10.062229,114.379379,NaN,0.986926019191742,NaN,29.775803,400,400.064087,25,30.610821,9.448381,46.010159,50.032825,401.369446,399.305328,398.57373,4659.523438,10.09775,9.675533,9.644332,1.715459,1.692258,1.688644,27.826256,41.101364,18.914669,-13.433927,41.436134,66.993477,110.033585,0.0840732604265213,676.766479,424.542823064482,1.95670219944967,0.0677099345678407,0.9232090858552,-19.6387712026564,518.110412252604,2.05776773718965,0.0148534443893133,1.11605399316144,42.7592050996217,480.639711472665,81.675507256286,0.0126217671319952,1.1942897530202
4,4.046885,26,25.849571,-10.044,-10.049612,114.305237,NaN,0.986853957176208,NaN,29.809822,400,399.833984,25,30.617466,9.442402,45.944885,50.032825,401.369446,399.305328,398.57373,4659.523438,10.09775,9.675533,9.644332,1.715459,1.692258,1.688644,27.826256,41.101364,18.914669,-13.433927,41.436134,66.993477,110.033585,0.0840732604265213,676.766479,424.556379479296,1.95677007068,0.0677264141278013,0.923118545449486,-19.6429534693061,518.026699269849,2.05754787836238,0.0148480860157118,1.11613672500777,42.7608193883888,480.665053122573,81.6978901194223,0.0126228183482698,1.19420619341971
4,4.047738,26,25.849457,-10.044,-10.049612,114.305237,NaN,0.987619161605835,NaN,29.809822,400,399.833984,25,30.617466,9.432061,46.126095,50.030579,401.327637,399.170441,398.429077,4664.418945,10.060643,9.637492,9.607,1.715162,1.697197,1.69373,27.824356,41.261223,18.896734,-13.43571,41.375957,67.006874,110.031723,0,673.339294,424.553815607124,1.95673837076562,0.067710576440295,0.923170899977384,-19.6373355168223,518.026809471323,2.05754859965884,0.0148481623740281,1.11613569620429,42.7606348081412,480.653660730003,81.6882175830831,0.0126221658625909,1.19424837808924
4,4.047333,26,25.850208,-10.044,-10.050296,114.337997,NaN,0.987709164619446,NaN,29.802486,400,399.806427,25,30.625612,9.432838,46.202839,50.030579,401.475006,399.391235,398.585205,4659.709961,10.081709,9.664271,9.619246,1.726496,1.700041,1.699468,27.820866,41.308472,18.870689,-13.421459,41.438084,66.939598,110.076851,0.091727115213871,670.083008,424.554401508333,1.95675102118781,0.0677178410765334,0.923148834676527,-19.6400027785359,518.062647785899,2.0576382143742,0.0148497319778265,1.1161098479213,42.7618507595312,480.659097540846,81.6936461852819,0.0126221022220914,1.19423789300411
4,4.047333,26,25.850208,-10.044,-10.057313,114.447754,NaN,0.987709164619446,NaN,29.794744,400,399.802582,25,30.629263,9.448582,46.225319,50.030579,401.475006,399.391235,398.585205,4659.709961,10.081709,9.664271,9.619246,1.726496,1.700041,1.699468,27.820866,41.308472,18.870689,-13.421459,41.438084,66.939598,110.076851,0.091727115213871,670.083008,424.547923672381,1.95672639963849,0.0677152332997774,0.923177504772246,-19.6400027785359,518.185142673258,2.05795429524216,0.0148566741268292,1.1160009671172,42.7618507595312,480.65036082926,81.6863305667979,0.0126215547740651,1.19427146186547
4,4.047461,26,25.852139,-10.044,-10.075878,114.527939,NaN,0.987648725509644,NaN,29.794743,400,399.775116,25,30.630047,9.448558,46.339348,50.030579,401.717773,399.587982,398.859467,4656.619141,10.0772,9.654333,9.624458,1.709977,1.688019,1.678547,27.787155,41.243874,18.895071,-13.457025,41.357315,67.016373,110.038185,0,678.218262,424.530399237205,1.95665649355359,0.0677059570304903,0.923261307844428,-19.6391597699995,518.272763225123,2.05817293066341,0.0148604501798832,1.11593919255033,42.7649771360483,480.627993170079,81.6698552449943,0.0126191137715878,1.19438421304152
4,4.046494,26,25.851181,-10.044,-10.071647,114.538033,NaN,0.987042129039764,NaN,29.786558,400,399.928406,25,30.625565,9.432973,46.61731,50.030579,401.717773,399.587982,398.859467,4656.619141,10.0772,9.654333,9.624458,1.709977,1.688019,1.678547,27.787155,41.243874,18.895071,-13.457025,41.357315,67.016373,110.038185,0,678.218262,424.537213276931,1.95670728548382,0.0677254855310625,0.923184578535271,-19.6455289419686,518.28495155221,2.05820804187545,0.0148617301809077,1.11592064372229,42.7634261130082,480.644806500595,81.6828149612838,0.012620682953001,1.19430628926184
4,4.045131,26,25.852661,-10.044,-10.060509,114.523094,NaN,0.986909151077271,NaN,29.793213,400,399.957977,25,30.619305,9.435715,46.830132,50.030579,401.28595,399.167023,398.398529,4658.014648,10.076172,9.638086,9.606552,1.675259,1.660902,1.649983,27.794037,41.178654,18.884247,-13.457442,41.383682,67.01693,110.038902,0.0797787755727768,672.813293,424.551592682119,1.95679703782024,0.0677549502163439,0.9230553810716,-19.6545083599507,518.26685289368,2.05815568420461,0.0148597941597354,1.11594865781496,42.7658222469693,480.678522882998,81.7127735806488,0.0126219988012543,1.19419725949297
4,4.044686,26,25.852808,-10.044,-10.056575,114.522888,NaN,0.986849367618561,NaN,29.806797,400,399.786163,25,30.618065,9.450903,46.705811,50.030579,401.853333,399.815857,399.072968,4657.509766,10.092441,9.675267,9.650652,1.690466,1.658046,1.650692,27.818386,41.223152,18.891115,-13.471733,41.412933,67.014519,110.053337,0.07242651283741,671.278381,424.556561437466,1.95682738493708,0.0677646846621513,0.923012021622193,-19.6574405135747,518.266481190732,2.05815416193941,0.0148596826507391,1.11595018221983,42.7660602356174,480.689477636355,81.7221184939987,0.0126226059852929,1.19415724084633
4,4.04484,26,25.853281,-10.044,-10.046492,114.536636,NaN,0.987828135490417,NaN,29.799992,400,399.844055,25,30.619259,9.475269,46.337486,50.030579,401.853333,399.815857,399.072968,4657.509766,10.092441,9.675267,9.650652,1.690466,1.658046,1.650692,27.818386,41.223152,18.891115,-13.471733,41.412933,67.014519,110.053337,0.07242651283741,671.278381,424.565405200095,1.95685703231499,0.0677655705607827,0.922980357612709,-19.6564257627554,518.281366913675,2.05819074586328,0.0148602348217253,1.11594089128012,42.7668260015632,480.700595871828,81.7319807510445,0.0126230478887204,1.19412112302224
4,4.044603,26,25.852167,-10.044,-10.043906,114.550842,NaN,0.987224221229553,NaN,29.790327,400,399.810883,25,30.617687,9.487617,46.187332,50.030579,401.143524,399.032898,398.1586,4655.396973,10.041638,9.641831,9.596755,1.700466,1.676211,1.677885,27.822231,41.196167,18.851334,-13.449259,41.37627,66.95005,110.088226,0,672.212585,424.568504143921,1.95687491511848,0.0677709380050308,0.922955286253802,-19.6579874370137,518.298294316527,2.05823867783312,0.0148618791907923,1.11591689907612,42.7650224680006,480.705535924244,81.7348187835465,0.0126239570880771,1.19408675219826
4,4.045193,26,25.854074,-10.044,-10.053423,114.511536,NaN,0.986784815788269,NaN,29.77346,400,399.875793,25,30.616831,9.490443,46.448048,50.037186,402.213837,400.101501,399.419708,4657.931152,10.1347,9.68966,9.653145,1.694539,1.680288,1.673206,27.776556,41.184345,18.843836,-13.453728,41.439293,66.973343,110.088898,0.0865127071738243,672.533936,424.557947011982,1.95681959350895,0.0677564323029096,0.923030272349512,-19.6540998547886,518.252591357373,2.05811348021658,0.0148581168858587,1.11597275472037,42.7681098091721,480.688310648056,81.7226176658142,0.0126218514025292,1.19417924758098
4,4.044567,26,25.853918,-10.044,-10.062943,114.436783,NaN,0.987265348434448,NaN,29.764866,400,400.016174,25,30.631285,9.48071,46.799042,50.037186,402.213837,400.101501,399.419708,4657.931152,10.1347,9.68966,9.653145,1.694539,1.680288,1.673206,27.776556,41.184345,18.843836,-13.453728,41.439293,66.973343,110.088898,0.0865127071738243,672.533936,424.551041318095,1.95680946819288,0.0677645292254345,0.923030698722771,-19.6582246594821,518.169316909422,2.05789924512394,0.0148534950832218,1.1160452235008,42.7678572592408,480.684520567343,81.7192619565943,0.0126216979344269,1.19419163723808
4,4.045887,26,25.854336,-10.044,-10.070211,114.412338,NaN,0.987300634384155,NaN,29.752018,400,399.955261,25,30.644623,9.461449,47.032749,50.037186,401.092468,399.008209,398.237732,4658.233398,10.044779,9.632059,9.606449,1.722974,1.705113,1.697707,27.767643,41.226326,18.841539,-13.455275,41.379711,66.983192,110.086372,0.101232200860977,673.381409,424.540364044647,1.95673488959181,0.0677372949267197,0.923141423270194,-19.6495275600343,518.141631204103,2.05782621003301,0.0148516693012789,1.11607321148574,42.7685339609138,480.658583250455,81.6980308943059,0.0126198480046732,1.1942970484207
4,4.04656,26,25.853214,-10.044,-10.070211,114.412338,NaN,0.986091017723083,NaN,29.752018,400,399.955261,25,30.644623,9.463957,47.229763,50.037186,401.333435,399.199005,398.461975,4660.267578,10.063083,9.642659,9.619016,1.717018,1.700961,1.694712,27.768328,41.161217,18.831964,-13.461787,41.376877,66.948563,110.111809,0.090817891061306,672.384705,424.538340517176,1.95670987122476,0.0677247935234632,0.923182760501659,-19.6450941940691,518.142714773353,2.05783330558496,0.0148524207654202,1.11606310470843,42.7667175321996,480.648289709928,81.6881032093677,0.0126198069400122,1.19432106639638
4,4.04527,26,25.853487,-10.044,-10.071178,114.38253,NaN,0.987301290035248,NaN,29.721579,400,399.721191,25,30.645931,9.464051,47.062283,50.037186,401.333435,399.199005,398.461975,4660.267578,10.063083,9.642659,9.619016,1.717018,1.700961,1.694712,27.768328,41.161217,18.831964,-13.461787,41.376877,66.948563,110.111809,0.090817891061306,672.384705,424.541326461139,1.95675443559965,0.0677484001715341,0.923107482550341,-19.6535925244316,518.109183002026,2.0577457363967,0.0148503527359664,1.11609514264077,42.7671595030391,480.664447691767,81.7019510093813,0.0126206723608548,1.19426275652247
4,4.04527,26,25.853487,-10.044,-10.066401,114.350815,NaN,0.987301290035248,NaN,29.716705,400,399.69046,25,30.651018,9.467077,46.566303,50.037186,401.563934,399.510986,398.74295,4657.370117,10.086473,9.657611,9.618911,1.730458,1.71796,1.700154,27.755026,41.205002,18.838833,-13.463163,41.387302,66.971336,110.097061,0.0614057742059231,669.300598,424.545736098973,1.95677119710772,0.0677501762584758,0.923087969296082,-19.6535925244316,518.073785544825,2.05765439205014,0.014848346721914,1.11612666700141,42.7671595030391,480.670395588239,81.7069314488507,0.0126210450045107,1.19423990883389
4,4.04655,26,25.854345,-10.044,-10.067894,114.322067,NaN,0.987041056156158,NaN,29.721365,400,399.925201,25,30.655622,9.48775,46.161057,50.037186,401.563934,399.510986,398.74295,4657.370117,10.086473,9.657611,9.618911,1.730458,1.71796,1.700154,27.755026,41.205002,18.838833,-13.463163,41.387302,66.971336,110.097061,0.0614057742059231,669.300598,424.540509587266,1.95671837353338,0.0677258405273682,0.923172672481385,-19.6451600646161,518.040869413082,2.05756615666012,0.0148459536471722,1.11616303123595,42.7685485309541,480.652733956822,81.6931437518535,0.0126194766935088,1.19431965252031
4,4.047277,26,25.854486,-10.044,-10.079303,114.30719,NaN,0.987317621707916,NaN,29.726116,400,399.878571,25,30.647047,9.492931,45.772987,50.037186,401.398376,399.316864,398.445129,4664.64502,10.058665,9.682587,9.623271,1.698734,1.674429,1.679524,27.770966,41.082081,18.850723,-13.479684,41.355927,67.005127,110.082733,0.0791361629962921,664.723694,424.527790432167,1.95665131248684,0.0677080999126901,0.923264021668184,-19.6403716012004,518.024127840486,2.05752240842609,0.0148449180890827,1.11617913579632,42.7687767943997,480.629116381911,81.6735340987532,0.0126179210784365,1.19441241865742
4,4.047061,26,25.854561,-10.044,-10.085904,114.328583,NaN,0.987037777900696,NaN,29.719671,400,399.804291,25,30.640837,9.483661,45.366299,50.037186,401.792175,399.715027,398.890839,4659.378906,10.075277,9.653483,9.615458,1.723091,1.694604,1.688842,27.741348,41.327129,18.79174,-13.446273,41.355297,67.002754,110.093018,0.131761088967323,664.385437,424.522345585389,1.95663617440792,0.067709656545504,0.923277777184801,-19.6417942395117,518.047933544415,2.05758356023503,0.0148462212148054,1.11615848749417,42.7688982107371,480.623839700262,81.6692038424333,0.0126175501024768,1.19443375808293
4,4.045978,26,25.854755,-10.044,-10.087558,114.353767,NaN,0.986932516098022,NaN,29.687885,400,399.822235,25,30.629873,9.46896,45.097973,50.037186,401.792175,399.715027,398.890839,4659.378906,10.075277,9.653483,9.615458,1.723091,1.694604,1.688842,27.741348,41.327129,18.79174,-13.446273,41.355297,67.002754,110.093018,0.131761088967323,664.385437,424.524075992007,1.95667063158701,0.0677291550464617,0.923217970658099,-19.6489280674022,518.075855105094,2.05765487419413,0.0148476843368541,1.1161351647789,42.7692122730767,480.636310741862,81.67987135698,0.0126182270878299,1.19438847478916
4,4.04692,26,25.854664,-10.044,-10.093287,114.34697,NaN,0.987145006656647,NaN,29.691303,400,399.961945,25,30.616302,9.478746,45.074188,50.033798,401.377441,399.276764,398.425446,4658.396484,10.082494,9.696677,9.627743,1.709693,1.690456,1.684506,27.706888,41.23822,18.798834,-13.461007,41.414341,66.995277,110.099586,0.191586151719093,666.612488,424.515953087242,1.95661550313702,0.0677095299906947,0.923299357532983,-19.6427229375658,518.068356648757,2.05763587203391,0.0148473153395079,1.1161411076813,42.7690649553997,480.61663515457,81.6632923354252,0.0126170432616316,1.19446290869199
4,4.046383,26,25.856213,-10.044,-10.093513,114.300385,NaN,0.986726760864258,NaN,29.682575,400,399.876526,25,30.61466,9.471924,45.315331,50.033798,402.227234,400.081635,399.282318,4660.486328,10.092402,9.66955,9.624407,1.722031,1.706395,1.704745,27.726503,41.205418,18.795713,-13.473817,41.415951,67.042931,110.072701,0.148711323738098,669.051392,424.517359855845,1.95663467405253,0.0677194182314709,0.923267258527023,-19.6462601211288,518.014862606426,2.05749187881255,0.0148433313432653,1.116201513665,42.7715725394479,480.625391697417,81.6724307499156,0.0126167584542666,1.19445068260282
4,4.047542,26,25.856461,-10.044,-10.099356,114.259117,NaN,0.987749934196472,NaN,29.686726,400,399.826385,25,30.62138,9.464682,45.695675,50.033798,402.227234,400.081635,399.282318,4660.486328,10.092402,9.66955,9.624407,1.722031,1.706395,1.704745,27.726503,41.205418,18.795713,-13.473817,41.415951,67.042931,110.072701,0.148711323738098,669.051392,424.508478065331,1.95657107826741,0.0676957265272949,0.923362506913207,-19.638626314219,517.968558498481,2.05737141261689,0.0148405544170814,1.11624498872355,42.7719740012154,480.603139942872,81.654091555248,0.012615230852847,1.19453977169027
4,4.046615,26,25.857315,-10.044,-10.114316,114.206573,NaN,0.987671136856079,NaN,29.696835,400,399.793121,25,30.625347,9.452785,45.996471,50.033798,400.895111,398.778381,397.95755,4661.608398,10.071078,9.665822,9.607219,1.712383,1.688987,1.698799,27.723652,41.208729,18.795298,-13.485093,41.367874,67.103386,110.040398,0.0957358628511429,666.930298,424.49745403543,1.95655302763228,0.0677073750745149,0.923366844781869,-19.6447319083068,517.909078783519,2.05721459893025,0.0148366579754576,1.11630534997786,42.7733564316492,480.597812841148,81.6506287074614,0.0126144376669826,1.19457212822403
4,4.046619,26,25.857239,-10.044,-10.123212,114.162048,NaN,0.98732990026474,NaN,29.690365,400,399.785858,25,30.624973,9.45323,46.217545,50.033798,402.2341,400.04483,399.379913,4660.930664,10.107273,9.65404,9.637451,1.721184,1.706737,1.702179,27.707127,41.221798,18.775923,-13.468597,41.376701,67.067848,110.056969,0,666.052734,424.489227561197,1.95652164901492,0.0677039929709924,0.923403622770418,-19.644705560406,517.85944786314,2.05708675543428,0.0148338909379168,1.11634939231098,42.7732334064686,480.586583967918,81.6411402619251,0.0126137749861826,1.19461433264267
4,4.04711,26,25.856081,-10.044,-10.123212,114.162048,NaN,0.986752152442932,NaN,29.690365,400,399.785858,25,30.624973,9.462526,46.342411,50.033798,402.2341,400.04483,399.379913,4660.930664,10.107273,9.65404,9.637451,1.721184,1.706737,1.702179,27.707127,41.221798,18.775923,-13.468597,41.376701,67.067848,110.056969,0,666.052734,424.487749585165,1.95650339224984,0.0676948767982717,0.92343386496158,-19.6414715062708,517.860568842985,2.05709408489717,0.0148346659009064,1.11633891221229,42.7713588569809,480.57864601854,81.6331439091928,0.0126139005131057,1.19462886162435
4,4.047099,26,25.85745,-10.044,-10.134589,114.096878,NaN,0.987349033355713,NaN,29.701056,400,399.949463,25,30.620867,9.466417,46.263069,50.033798,401.565979,399.38858,398.599213,4665.911621,10.068407,9.653649,9.610883,1.704096,1.692761,1.692478,27.711563,41.246273,18.815081,-13.502898,41.344215,67.109932,110.043571,0,664.397522,424.477276531828,1.95646385705206,0.0676908507301597,0.923479964845824,-19.6415439563316,517.786488854571,2.05689755883106,0.0148296244406562,1.11641697015185,42.7735749625284,480.566346506947,81.6244465439026,0.0126123934297939,1.1946952662354
4,4.047099,26,25.85745,-10.044,-10.129086,114.042107,NaN,0.987349033355713,NaN,29.687969,400,400.110107,25,30.618862,9.467461,46.145294,50.033798,401.565979,399.38858,398.599213,4665.911621,10.068407,9.653649,9.610883,1.704096,1.692761,1.692478,27.711563,41.246273,18.815081,-13.502898,41.344215,67.109932,110.043571,0,664.397522,424.482358379799,1.95648317833361,0.067692896932182,0.92345733309894,-19.6415439563316,517.725340065102,2.05673964118799,0.0148261566366438,1.11647234074618,42.7735749625284,480.573201260393,81.6301842658661,0.0126128229498659,1.19466883762601
4,4.047721,26,25.857782,-10.044,-10.123427,114.034554,NaN,0.986897945404053,NaN,29.665257,400,399.962982,25,30.619219,9.461415,46.073265,50.033798,401.598724,399.454987,398.673309,4665.86377,10.104174,9.665109,9.62583,1.703384,1.68074,1.691234,27.714329,41.242023,18.824455,-13.509191,41.377502,67.095375,110.049553,0,663.240662,424.485711769051,1.95647992077484,0.0676834557605349,0.923472387548058,-19.6374474718392,517.716585548264,2.05671575944135,0.0148254562641202,1.11648300122926,42.7741123828983,480.572464285417,81.6299549183406,0.0126125982013341,1.19467628409985
4,4.047924,26,25.859444,-10.044,-10.118193,114.076988,NaN,0.987303495407104,NaN,29.706238,400,399.908478,25,30.620697,9.458691,46.012856,50.033798,401.828705,399.639435,398.871887,4654.859863,10.089189,9.671403,9.614031,1.696397,1.677633,1.677571,27.709845,41.139256,18.847799,-13.519766,41.394211,67.073746,110.07415,0,665.508606,424.489934127924,1.95649075000338,0.067681634294247,0.923463375949509,-19.6361106207139,517.762351302652,2.05682759050371,0.0148270311994901,1.11645513404679,42.7768026427089,480.578402487776,81.6368654294034,0.0126120764034599,1.19467644569821
