P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.046972,26,25.859032,-10.044,-10.11778,114.12323,NaN,0.986802935600281,NaN,29.735071,400,400.099884,25,30.629911,9.471144,45.940224,50.033798,401.828705,399.639435,398.871887,4654.859863,10.089189,9.671403,9.614031,1.696397,1.677633,1.677571,27.709845,41.139256,18.847799,-13.519766,41.394211,67.073746,110.07415,0,665.508606,424.493180975295,1.95652759337917,0.067699458460569,0.923403048884875,-19.6423804361175,517.814376323179,2.05696351289355,0.0148302341638734,1.11640471679257,42.7761357555241,480.590954581788,81.6468914923005,0.0126130844196872,1.19462235730506
4,4.047649,26,25.859327,-10.044,-10.111733,114.181351,NaN,0.987406134605408,NaN,29.745544,400,400.156677,25,30.64563,9.470201,46.111164,50.039268,401.433594,399.257202,398.57309,4665.925293,10.097882,9.641289,9.618607,1.68453,1.684185,1.66632,27.712879,41.236404,18.834038,-13.503869,41.39249,67.041183,110.105576,0,666.270569,424.496727266496,1.95652365241367,0.0676891394528675,0.923419898337216,-19.6379216382798,517.878975656984,2.05712917623271,0.0148337154142836,1.11634887808628,42.7766132605263,480.589928423104,81.6463768052492,0.0126128614670511,1.19463040209016
4,4.048385,26,25.860739,-10.044,-10.107689,114.185806,NaN,0.987041473388672,NaN,29.738605,400,400.010925,25,30.654001,9.455194,46.721073,50.039268,402.073212,399.959564,399.251862,4664.841797,10.110736,9.688995,9.646325,1.699447,1.682193,1.677138,27.717777,41.223991,18.826542,-13.476208,41.379742,67.007462,110.135246,0,664.599731,424.498246592416,1.95651049037131,0.0676769848080355,0.923448602795538,-19.6330749082473,517.882582386837,2.05713308050571,0.0148330525961589,1.11635717526658,42.778898752063,480.587039452752,81.6456064845152,0.012611921105163,1.19466111639916
4,4.048059,26,25.860775,-10.044,-10.120346,114.205315,NaN,0.986735761165619,NaN,29.764404,400,400.046143,25,30.652596,9.454433,47.111195,50.039268,402.073212,399.959564,399.251862,4664.841797,10.110736,9.688995,9.646325,1.699447,1.682193,1.677138,27.717777,41.223991,18.826542,-13.476208,41.379742,67.007462,110.135246,0,664.599731,424.487539522414,1.9564781724416,0.0676783287807165,0.923480542507851,-19.6352216102252,517.904326371559,2.05718907852343,0.0148342630411694,1.1163379028578,42.7789570211357,480.575618746939,81.6360888934141,0.0126111862275407,1.19470563912659
4,4.049561,26,25.860703,-10.044,-10.138756,114.307831,NaN,0.98666775226593,NaN,29.755306,400,400.137512,25,30.644505,9.451304,46.854366,50.039268,401.15094,399.007782,398.266113,4662.746094,10.059987,9.629943,9.60666,1.687969,1.674551,1.661609,27.715366,41.234776,18.850492,-13.489423,41.42942,66.970093,110.154831,0,661.44458,424.466014214639,1.95635769516926,0.0676436254788964,0.923648924242665,-19.6253320779139,518.018833207617,2.0574849270587,0.0148407969863399,1.11623461168037,42.7788404829283,480.532786453757,81.6001555482878,0.0126085412465199,1.19486990418933
4,4.048769,26,25.862595,-10.044,-10.165887,114.555084,NaN,0.986885130405426,NaN,29.732044,400,399.935913,25,30.641972,9.459952,46.198933,50.039268,400.68692,398.621216,397.779999,4659.99707,10.033967,9.620362,9.582556,1.72124,1.703562,1.696936,27.732737,41.270279,18.8382,-13.473227,41.404816,67.0317,110.122368,0,662.645935,424.443339708271,1.95629185067525,0.0676482261853728,0.923711991237951,-19.6305464476027,518.292970299437,2.05818498084263,0.0148551627947067,1.11600642265828,42.7819027653894,480.511813927027,81.5848135272353,0.0126062100105764,1.19497718741084
4,4.048772,26,25.862921,-10.044,-10.18381,114.708908,NaN,0.98695182800293,NaN,29.746609,400,399.829834,25,30.640501,9.449875,46.29887,50.039268,400.68692,398.621216,397.779999,4659.99707,10.033967,9.620362,9.582556,1.72124,1.703562,1.696936,27.732737,41.270279,18.8382,-13.473227,41.404816,67.0317,110.122368,0,662.645935,424.426774311656,1.95622878125598,0.0676415062101871,0.923786252118198,-19.630526694733,518.464313259425,2.05862558543896,0.0148646624196903,1.11585843019778,42.7824303929079,480.48985250971,81.5668168506962,0.0126046586641586,1.19506662129277
4,4.048401,26,25.864378,-10.044,-10.203715,114.724609,NaN,0.986751854419708,NaN,29.766365,400,399.792389,25,30.641649,9.465459,46.593716,50.039268,400.65686,398.479797,397.776306,4665.689453,10.04354,9.62511,9.591112,1.703623,1.69109,1.680053,27.723083,41.402584,18.860262,-13.495341,41.404091,67.042358,110.114136,0,661.578186,424.409504277425,1.956172648174,0.067640984574291,0.923845701268764,-19.6329695520455,518.480430110341,2.05866155415281,0.0148646782418176,1.11585615004879,42.7847884695307,480.471777894997,81.5533949909934,0.012602743056415,1.19515679570881
4,4.049361,26,25.864632,-10.044,-10.203715,114.724609,NaN,0.986150979995728,NaN,29.766365,400,399.792389,25,30.641649,9.471204,46.946693,50.039268,401.991638,399.752747,399.138428,4667.952148,10.113684,9.6699,9.640519,1.711484,1.692968,1.678431,27.717342,41.330086,18.892767,-13.519773,41.373127,67.004219,110.157669,0,660.234802,424.406609330729,1.9561369464843,0.0676231830035453,0.923905096880844,-19.6266487641676,518.480185501235,2.05865995010408,0.0148645081433411,1.11585842558609,42.7851995445268,480.459434659768,81.5433642340236,0.0126018331014209,1.19520811079665
4,4.049418,26,25.864109,-10.044,-10.215076,114.663712,NaN,0.986406326293945,NaN,29.774981,400,399.876099,25,30.641914,9.469461,47.130585,50.039268,401.991638,399.752747,399.138428,4667.952148,10.113684,9.6699,9.640519,1.711484,1.692968,1.678431,27.717342,41.330086,18.892767,-13.519773,41.373127,67.004219,110.157669,0,660.234802,424.395940643076,1.95609490609739,0.0676179014503163,0.923955741338253,-19.6262735035122,518.412735206744,2.05848804350061,0.0148610121855151,1.11591329543004,42.7843531150708,480.443864439922,81.5297262568398,0.0126011383890686,1.19526114891685
4,4.049418,26,25.864109,-10.044,-10.22137,114.566841,NaN,0.986406326293945,NaN,29.770966,400,399.835327,25,30.64823,9.466899,47.055794,50.039078,401.787964,399.660889,399.054718,4658.585449,10.110124,9.65672,9.62689,1.718308,1.691154,1.676516,27.697104,41.30423,18.871315,-13.486752,41.420696,66.970993,110.178307,0,660.198669,424.390125183438,1.95607278834615,0.0676155607518872,0.923981864258057,-19.6262735035122,518.304630965366,2.05820925566507,0.0148548921265334,1.11600844544351,42.7843531150708,480.436019793317,81.523163216729,0.0126006467732637,1.19529154543152
4,4.048398,26,25.866602,-10.044,-10.218858,114.484238,NaN,0.986977696418762,NaN,29.77899,400,400.145203,25,30.65469,9.460991,46.782333,50.039078,401.787964,399.660889,399.054718,4658.585449,10.110124,9.65672,9.62689,1.718308,1.691154,1.676516,27.697104,41.30423,18.871315,-13.486752,41.420696,66.970993,110.178307,0,660.198669,424.395523056031,1.95611955241735,0.0676354079263505,0.923908280986548,-19.6329893063106,518.210035728664,2.05795569903552,0.0148480032761827,1.1161124166246,42.78838769829,480.45574754043,81.5425809333812,0.0126005436248872,1.19524976954841
4,4.048974,26,25.868208,-10.044,-10.214783,114.410858,NaN,0.987715721130371,NaN,29.788757,400,400.144897,25,30.653006,9.461032,46.542366,50.039078,401.906097,399.733795,399.099182,4657.09668,10.114542,9.694491,9.644067,1.711116,1.684901,1.670958,27.709354,41.350437,18.880892,-13.494523,41.375816,67.056892,110.127975,0.0626745298504829,663.651123,424.397550611305,1.9561124480259,0.067626242070368,0.923927037856636,-19.6291966935966,518.126581543883,2.05773423655165,0.0148422902427144,1.11619966385766,42.7909866341301,480.455251236114,81.5440420061307,0.0125996497916941,1.19527401331172
4,4.05116,26,25.870543,-10.044,-10.207802,114.348389,NaN,0.986529767513275,NaN,29.779322,400,400.154968,25,30.650028,9.455729,46.205589,50.039078,402.126251,399.92807,399.397675,4660.4375,10.145877,9.665087,9.636985,1.727807,1.715365,1.690549,27.663364,41.254276,18.869032,-13.482914,41.396717,67.042374,110.131157,0.0663579702377319,666.327209,424.397407256758,1.95605569599299,0.0675883266798031,0.924033407391305,-19.6148069629669,518.05459506676,2.05753953786516,0.0148367788048455,1.11628293267035,42.7947650655059,480.438063702699,81.5323911668144,0.0125973187709227,1.19537307524287
4,4.050044,26,25.868607,-10.044,-10.20003,114.344849,NaN,0.986780524253845,NaN,29.757591,400,400.284576,25,30.649193,9.474198,45.813484,50.039078,402.126251,399.92807,399.397675,4660.4375,10.145877,9.665087,9.636985,1.727807,1.715365,1.690549,27.663364,41.254276,18.869032,-13.482914,41.396717,67.042374,110.131157,0.0663579702377319,666.327209,424.407954284755,1.95612449793091,0.0676118931482179,0.923932083281228,-19.6221524861193,518.052514529249,2.05754158166761,0.0148378498477256,1.11626899716777,42.7916323032354,480.460028021072,81.5485045620198,0.0125997347628749,1.19526105641136
4,4.050116,26,25.869074,-10.044,-10.204893,114.372688,NaN,0.98659485578537,NaN,29.746956,400,400.360596,25,30.654655,9.485172,45.919056,50.039078,401.330597,399.291321,398.621552,4663.864258,10.111415,9.687975,9.64638,1.731277,1.713382,1.69833,27.675938,41.265926,18.889029,-13.496426,41.39888,67.06871,110.125275,0.0688165500760078,668.693848,424.403244007765,1.95610473326098,0.0676087506661993,0.923956705140966,-19.6216785345892,518.083138728084,2.0576188218229,0.0148392977245327,1.11624545497353,42.7923880014949,480.453605961375,81.5436772826873,0.0125990815407277,1.19529242342512
4,4.049483,26,25.868862,-10.044,-10.218299,114.399551,NaN,0.987287640571594,NaN,29.732885,400,400.257294,25,30.663877,9.47927,46.252628,50.039078,402.358704,400.256989,399.625031,4663.131348,10.12383,9.663196,9.642558,1.720221,1.722247,1.710136,27.681765,41.22398,18.886116,-13.493968,41.422153,67.025757,110.154198,0,669.292114,424.392766632902,1.95608116299772,0.0676154979276138,0.923973141531338,-19.6258455796294,518.113328859162,2.05769753640505,0.0148411379036023,1.1162168015547,42.7920449449109,480.444978728603,81.5362120095274,0.0125986548540924,1.19532290412076
4,4.049541,26,25.870182,-10.044,-10.223568,114.384827,NaN,0.98773729801178,NaN,29.745604,400,400.186646,25,30.669765,9.46216,46.521461,50.039078,402.358704,400.256989,399.625031,4663.131348,10.12383,9.663196,9.642558,1.720221,1.722247,1.710136,27.681765,41.22398,18.886116,-13.493968,41.422153,67.025757,110.154198,0,669.292114,424.387723178004,1.95606048968054,0.0676124632982697,0.923998608997184,-19.6254637443083,518.095618294605,2.05764678199531,0.0148393240691215,1.11624335543747,42.7941809225389,480.439309172746,81.5330112752874,0.012597590675926,1.19536322840538
4,4.050229,26,25.871817,-10.044,-10.22054,114.326744,NaN,0.987174332141876,NaN,29.746599,400,400.173645,25,30.675116,9.455614,46.509331,50.039078,401.030396,399.007111,398.264771,4661.369141,10.094383,9.66175,9.613029,1.71751,1.693159,1.701605,27.668407,41.22998,18.921942,-13.519296,41.363098,67.09391,110.121124,0,672.515869,424.388445438361,1.95604554612941,0.0676008385675225,0.924028649407481,-19.620934707013,518.029201365498,2.05746912588863,0.0148345581816345,1.11631604269156,42.7968265062598,480.436068572575,81.5322107341808,0.0125965096350677,1.19539852252515
4,4.051795,26,25.872725,-10.044,-10.210974,114.234978,NaN,0.987256169319153,NaN,29.771736,400,400.091797,25,30.674955,9.463371,46.24567,50.039078,401.004944,398.979858,398.226624,4665.542969,10.099478,9.66899,9.622252,1.697183,1.667643,1.668211,27.670712,41.221584,18.930487,-13.519576,41.392822,67.051254,110.152069,0,673.955627,424.392560648038,1.95602094268288,0.0675753876347855,0.924085907403539,-19.6106280788334,517.925878806373,2.05719896350048,0.0148281475578342,1.11641617739242,42.7982956802638,480.42848595114,81.5269286459973,0.0125955470220865,1.19544055102896
4,4.051204,26,25.872543,-10.044,-10.21309,114.186096,NaN,0.987518846988678,NaN,29.786921,400,400.096008,25,30.670935,9.481503,45.989513,50.039078,401.004944,398.979858,398.226624,4665.542969,10.099478,9.66899,9.622252,1.697183,1.667643,1.668211,27.670712,41.221584,18.930487,-13.519576,41.392822,67.051254,110.152069,0,673.955627,424.392388175995,1.95603547665664,0.0675855458068374,0.924058093688796,-19.6145173862977,517.871481115126,2.0570592284451,0.0148251770166513,1.11646369288867,42.7980012014193,480.433411602785,81.5308363845505,0.0125959533447119,1.19541891865005
4,4.052819,26,25.872166,-10.044,-10.21309,114.186096,NaN,0.987459540367126,NaN,29.786921,400,400.096008,25,30.670935,9.494072,45.886734,50.026009,402.559601,400.293976,399.702484,4666.382813,10.132538,9.665042,9.641676,1.712671,1.686935,1.675714,27.67942,41.165466,18.943199,-13.529632,41.434139,67.017738,110.183281,0,672.408813,424.387515922692,1.95597544360861,0.0675556450090065,0.924158140604073,-19.6038902740638,517.871846028291,2.05706161352384,0.0148254290253207,1.11646028106769,42.7973912044693,480.41164474183,81.5121878740898,0.012594791973722,1.19549811193749
4,4.052081,26,25.873421,-10.044,-10.21077,114.149223,NaN,0.987119138240814,NaN,29.795435,400,400.141571,25,30.661524,9.490509,45.894867,50.026009,402.559601,400.293976,399.702484,4666.382813,10.132538,9.665042,9.641676,1.712671,1.686935,1.675714,27.67942,41.165466,18.943199,-13.529632,41.434139,67.017738,110.183281,0,672.408813,424.391886381171,1.95601102841743,0.0675701681113711,0.924102774676017,-19.6087460996929,517.829462915979,2.0569473829857,0.0148222572806968,1.11650881472247,42.7994218045027,480.425846227893,81.5255337913019,0.0125950079598538,1.19546046769214
4,4.052577,26,25.874662,-10.044,-10.204174,114.11956,NaN,0.986679196357727,NaN,29.800568,400,399.938751,25,30.651188,9.483547,46.048836,50.026009,401.961578,399.705292,399.158997,4667.463867,10.141162,9.655324,9.63128,1.72727,1.703013,1.692933,27.655041,41.415173,18.929417,-13.51756,41.422146,67.021317,110.17585,0,671.516724,424.396485540039,1.95601577411397,0.0675634378663529,0.924106085147825,-19.605482489086,517.795141493355,2.05685401310649,0.0148195510258115,1.11655002096426,42.8014296781745,480.429092432787,81.5296993381215,0.0125945450981764,1.19546513272651
4,4.052577,26,25.874662,-10.044,-10.203209,114.132858,NaN,0.986679196357727,NaN,29.814486,400,399.773529,25,30.643419,9.467451,46.257835,50.026009,401.848267,399.566437,398.992737,4667.647461,10.135216,9.677621,9.633832,1.730637,1.707792,1.70397,27.643929,41.338703,18.956093,-13.555415,41.410374,67.001205,110.20507,0.499803483486175,745.445313,424.397377300477,1.95601916553043,0.0675637965227766,0.92410207562386,-19.605482489086,517.809989286158,2.0568923521329,0.0148203924592464,1.11653658062589,42.8014296781745,480.430295301251,81.53070553293,0.0125946204555779,1.19546046720936
4,4.052378,26,25.875641,-10.044,-10.210787,114.141434,NaN,0.986477196216583,NaN,29.823891,400,400.051819,25,30.645445,9.474661,46.58905,50.026009,401.848267,399.566437,398.992737,4667.647461,10.135216,9.677621,9.633832,1.730637,1.707792,1.70397,27.643929,41.338703,18.956093,-13.555415,41.410374,67.001205,110.20507,0.499803483486175,745.445313,424.390974686879,1.95599992909751,0.0675646635504161,0.924121242968193,-19.606791844468,517.818616636133,2.05691088215407,0.0148202808713973,1.11653678584218,42.8030135973265,480.424705513442,81.5271737057927,0.0125937447356236,1.19549576370821
4,4.053312,26,25.87599,-10.044,-10.216243,114.170647,NaN,0.987294852733612,NaN,29.832603,400,400.029968,25,30.649532,9.467761,46.770966,50.026009,401.764069,399.471161,398.878632,4665.355469,10.124265,9.660195,9.62639,1.72238,1.698482,1.690457,27.656021,41.289799,18.994425,-13.595342,41.431221,67.008278,110.204704,0.259694933891296,840.705322,424.38311449516,1.95594603840486,0.0675453502896852,0.924201809512645,-19.6006468548068,517.850895725136,2.05699288922269,0.01482189586035,1.11651046298046,42.8035782315599,480.406031619942,81.5119618424773,0.0125923875239431,1.19557308902546
4,4.052223,26,25.875874,-10.044,-10.211146,114.246216,NaN,0.98696905374527,NaN,29.828789,400,400.03476,25,30.655602,9.460835,46.844486,50.026009,401.764069,399.471161,398.878632,4665.355469,10.124265,9.660195,9.62639,1.72238,1.698482,1.690457,27.656021,41.289799,18.994425,-13.595342,41.431221,67.008278,110.204704,0.259694933891296,840.705322,424.391110534445,1.95600442869971,0.0675673994622815,0.924113133503052,-19.607811728285,517.935378649945,2.05721143329055,0.0148267534287529,1.11643336150583,42.8033905600823,480.426594858324,81.5290263546013,0.0125937380272026,1.19549167409407
4,4.053401,26,25.877693,-10.044,-10.197874,114.297447,NaN,0.986992299556732,NaN,29.825981,400,400.081757,25,30.658182,9.474824,46.982834,50.026009,402.360748,400.059662,399.496765,4665.712891,10.163001,9.697851,9.644633,1.72247,1.703338,1.688365,27.668766,41.382454,18.989208,-13.593338,41.449585,67.022751,110.199661,0,684.858398,424.399822010697,1.95600729252635,0.0675505299259321,0.924130934804612,-19.600061361015,517.990814415583,2.05734756035129,0.0148287774224598,1.11639841182506,42.8063333686899,480.429901336488,81.5339175592702,0.0125929688279104,1.1955041405936
4,4.0526,26,25.87923,-10.044,-10.18351,114.291245,NaN,0.987305641174316,NaN,29.817196,400,400.268982,25,30.657555,9.462597,46.864933,50.026009,401.165222,398.865295,398.197266,4663.396973,10.071592,9.642035,9.592504,1.71273,1.695988,1.675481,27.67028,41.321682,18.981924,-13.578206,41.470001,67.020065,110.204422,0,667.22522,424.415511032506,1.9560875354615,0.0675706917124064,0.924021723077855,-19.605331159736,517.98240415646,2.05731997101299,0.0148273580767644,1.11641851105731,42.8088198293636,480.460298934617,81.561140820977,0.0125940479318922,1.19540764241704
4,4.052204,26,25.878569,-10.044,-10.170819,114.294357,NaN,0.986066579818726,NaN,29.81715,400,400.13623,25,30.656935,9.465685,46.783699,50.026009,401.165222,398.865295,398.197266,4663.396973,10.071592,9.642035,9.592504,1.71273,1.695988,1.675481,27.67028,41.321682,18.981924,-13.578206,41.470001,67.020065,110.204422,0,667.22522,424.42843114069,1.95614684252295,0.0675827390460587,0.923944629395307,-19.6079367483553,517.986517641651,2.05733311771399,0.0148279965845213,1.11640942077057,42.8077505195532,480.480503771224,81.5772714218307,0.0125956681815011,1.19532018281689
4,4.052303,26,25.87924,-10.044,-10.170819,114.294357,NaN,0.9866823554039,NaN,29.81715,400,400.13623,25,30.656935,9.456432,46.829391,50.026737,402.382019,400.115173,399.508392,4668.21582,10.156987,9.69462,9.649467,1.719962,1.696097,1.68091,27.637241,41.203171,18.984646,-13.577508,41.40736,67.044716,110.185745,0,677.272095,424.428132723489,1.95614316361103,0.0675809060764809,0.923950749844923,-19.6072853328985,517.985868775855,2.05732887501619,0.0148275481637799,1.11641548220205,42.8088360063557,480.480043916466,81.5776703917264,0.0125952792135823,1.19533128599835
4,4.053093,26,25.880106,-10.044,-10.176772,114.311661,NaN,0.987259984016418,NaN,29.821438,400,399.915955,25,30.667255,9.458071,46.798008,50.026737,401.030457,398.898102,398.225189,4661.584961,10.059782,9.634437,9.62271,1.736565,1.688588,1.672288,27.658463,41.423828,19.000866,-13.590052,41.461082,67.036652,110.198746,0,683.058777,424.420250690277,1.95609289191524,0.0675640706076357,0.924024275503294,-19.602087606161,518.004349776027,2.0573732595268,0.0148280635174457,1.11640596848642,42.8102369156988,480.463302164812,81.5646763825344,0.0125937658886567,1.19540817779855
4,4.053628,26,25.880558,-10.044,-10.189158,114.342865,NaN,0.986140966415405,NaN,29.82622,400,399.983673,25,30.66732,9.483005,46.533272,50.026737,401.030457,398.898102,398.225189,4661.584961,10.059782,9.634437,9.62271,1.736565,1.688588,1.672288,27.658463,41.423828,19.000866,-13.590052,41.461082,67.036652,110.198746,0,683.058777,424.40719200483,1.95602948862483,0.0675495686743066,0.924108781004051,-19.598568067572,518.038748723496,2.05746030639248,0.0148297341676445,1.11637882636606,42.810968091979,480.441381850142,81.5468680056054,0.0125921504165039,1.19549944254911
4,4.053177,26,25.881445,-10.044,-10.19173,114.367599,NaN,0.987319111824036,NaN,29.822447,400,400.050568,25,30.660418,9.493846,46.167458,50.026737,402.347656,400.155609,399.542175,4670.23877,10.135265,9.662623,9.657019,1.729665,1.690939,1.666083,27.670977,41.291843,18.998592,-13.58399,41.441704,67.026611,110.216141,0.0914635062217712,688.141113,424.406175342779,1.95603720840558,0.0675569579366488,0.924091544519608,-19.6015349821443,518.065503762679,2.05752595608342,0.0148307048982877,1.11636211659834,42.8124029160932,480.445236962784,81.5511289475718,0.0125919159113127,1.19549682225051
4,4.053177,26,25.881445,-10.044,-10.188417,114.358345,NaN,0.987319111824036,NaN,29.827219,400,400.089661,25,30.657875,9.492208,46.092854,50.026737,401.44754,399.232452,398.513275,4662.616211,10.090898,9.64035,9.596746,1.724589,1.698459,1.68371,27.673012,41.481335,18.99107,-13.576206,41.434925,67.033432,110.207535,0,691.143433,424.40923683528,1.95604885083544,0.0675581890331343,0.924077789223741,-19.6015349821443,518.055172904888,2.0574992966977,0.0148301199563566,1.11637135983302,42.8124029160932,480.449366566549,81.5545832699484,0.0125921745499219,1.19548080841223
4,4.055078,26,25.882622,-10.044,-10.196662,114.363655,NaN,0.987874746322632,NaN,29.830351,400,400.023834,25,30.65834,9.480122,46.222954,50.026737,401.44754,399.232452,398.513275,4662.616211,10.090898,9.64035,9.596746,1.724589,1.698459,1.68371,27.673012,41.481335,18.99107,-13.576206,41.434925,67.033432,110.207535,0,691.143433,424.39588359524,1.95594924378171,0.0675199636249549,0.924229760775572,-19.589030920815,518.059963355189,2.05750715446616,0.0148296690923971,1.1163766750882,42.8143067902234,480.415518761641,81.5276470445411,0.0125894231105902,1.19562850286219
4,4.055241,26,25.884817,-10.044,-10.218406,114.421242,NaN,0.9874027967453,NaN,29.830029,400,399.868866,25,30.664537,9.461836,46.338329,50.026737,401.878387,399.440857,398.804138,4674.750977,10.141228,9.706208,9.630548,1.69723,1.666385,1.670947,27.688526,41.269848,18.996721,-13.579168,41.463886,67.032204,110.222382,0,676.599182,424.375294235872,1.95586675484511,0.0675088721270923,0.924330411420923,-19.5879589773623,518.122130318932,2.05765916778304,0.0148318418747046,1.1163390211912,42.8178571683096,480.389025651164,81.5080551142743,0.0125865863766657,1.1957619512027
4,4.055761,26,25.885269,-10.044,-10.238424,114.429871,NaN,0.987544178962708,NaN,29.838036,400,399.843323,25,30.67066,9.456985,46.149864,50.026737,401.878387,399.440857,398.804138,4674.750977,10.141228,9.706208,9.630548,1.69723,1.666385,1.670947,27.688526,41.269848,18.996721,-13.579168,41.463886,67.032204,110.222382,0,676.599182,424.355220140776,1.95577705466622,0.0674918239287629,0.924446209293347,-19.5845395012683,518.131326611832,2.05768116578577,0.0148320851238585,1.11633450049536,42.818588242562,480.357782767475,81.4824568385452,0.012584387058754,1.19588973942371
4,4.055608,26,25.885887,-10.044,-10.261758,114.39325,NaN,0.98749577999115,NaN,29.826839,400,400.181671,25,30.670862,9.4669,46.072121,50.026737,402.030884,399.707825,399.046967,4668.405273,10.121305,9.650682,9.604261,1.709422,1.68665,1.686671,27.668453,41.361542,18.999624,-13.578922,41.483582,67.029808,110.223854,0.204343721270561,679.259583,424.33411014948,1.95570068563592,0.0674859807029006,0.924534268640844,-19.5855455814756,518.089847562445,2.05757177519509,0.0148293580672504,1.11637657837601,42.8195877928462,480.331478292861,81.4611846709881,0.0125824079883957,1.19600074510491
4,4.055396,26,25.885983,-10.044,-10.296121,114.393425,NaN,0.987154245376587,NaN,29.835367,400,400.254578,25,30.671164,9.496692,46.088982,50.036068,401.244446,398.997375,398.204315,4674.169922,10.113661,9.703083,9.625734,1.698096,1.662093,1.671241,27.667387,41.449829,19.016695,-13.598132,41.426941,67.055649,110.213966,0.174417644739151,677.810181,424.30297874785,1.95558769947185,0.0674771267940824,0.924665097366492,-19.5869396753235,518.089950175517,2.05757167262976,0.014829304991022,1.11637726952896,42.819743061154,480.291534788208,81.4279015752131,0.0125798542663725,1.19615776360282
4,4.055378,26,25.88756,-10.044,-10.327025,114.431786,NaN,0.987891554832458,NaN,29.833488,400,400.105164,25,30.676897,9.500169,46.054443,50.036068,401.244446,398.997375,398.204315,4674.169922,10.113661,9.703083,9.625734,1.698096,1.662093,1.671241,27.667387,41.449829,19.016695,-13.598132,41.426941,67.055649,110.213966,0.174417644739151,677.810181,424.274455337108,1.95547964083541,0.0674659709340866,0.92479384974567,-19.5870580443547,518.131251666872,2.05767220555366,0.0148306754847982,1.1163532409426,42.8222936033471,480.255204716346,81.3993762004783,0.0125767329436064,1.19632154466576
4,4.054954,26,25.885672,-10.044,-10.344728,114.483543,NaN,0.986955106258392,NaN,29.830563,400,399.96521,25,30.686752,9.485353,45.901329,50.036068,402.350525,400.069366,399.405884,4676.309082,10.130617,9.672562,9.636897,1.697074,1.674776,1.672773,27.684399,41.28252,19.066502,-13.64157,41.465797,67.067719,110.21257,0.166236236691475,673.276672,424.259365988868,1.95543311074653,0.0674672234948349,0.924841942111828,-19.589846409092,518.190852044403,2.05783319524164,0.014835206929171,1.11628476008029,42.8192400549376,480.236333446172,81.3813929106464,0.0125765624019196,1.1963689370186
4,4.05581,26,25.888252,-10.044,-10.363506,114.532234,NaN,0.986216604709625,NaN,29.846514,400,400.061432,25,30.680866,9.479608,45.823742,50.036068,400.848785,398.679871,397.906586,4666.491211,10.081297,9.658008,9.59683,1.72449,1.688289,1.697047,27.692446,41.399956,19.055656,-13.644378,41.487076,67.102623,110.193161,0.243918314576149,670.344238,424.23940743635,1.95533519151435,0.0674444260176209,0.924974593932144,-19.5842172987266,518.242714362385,2.05795710516763,0.0148365586666611,1.11625968595919,42.8234127637112,480.204863460248,81.3581096114311,0.0125732080005493,1.19652799487041
4,4.056015,26,25.889767,-10.044,-10.386068,114.510895,NaN,0.986666977405548,NaN,29.846052,400,400.037933,25,30.671494,9.471159,45.814419,50.036068,400.848785,398.679871,397.906586,4666.491211,10.081297,9.658008,9.59683,1.72449,1.688289,1.697047,27.692446,41.399956,19.055656,-13.644378,41.487076,67.102623,110.193161,0.243918314576149,670.344238,424.217916230802,1.95524814490426,0.0674322497960254,0.925082781246829,-19.5828693408443,518.217432082156,2.05788609185991,0.01483419867325,1.11629447435474,42.8258628685398,480.175910344738,81.3356868719352,0.0125705821989557,1.19666249601736
4,4.055479,26,25.88962,-10.044,-10.386068,114.510895,NaN,0.988281011581421,NaN,29.846052,400,400.037933,25,30.671494,9.468368,45.941483,50.036068,402.413879,400.098755,399.54657,4670.980957,10.146046,9.667375,9.642514,1.730548,1.702681,1.701083,27.686972,41.398373,19.04295,-13.64826,41.464813,67.074532,110.213898,0.299149930477142,670.659546,424.219539514193,1.95526807883221,0.0674421497810035,0.925049257598069,-19.5863938677796,518.217573958734,2.05788702035186,0.0148342968786963,1.11629315135029,42.8256251404086,480.182791902265,81.3412654691775,0.0125710921416222,1.19663349066118
4,4.055285,26,25.891014,-10.044,-10.402934,114.403999,NaN,0.987368643283844,NaN,29.833872,400,399.916656,25,30.669342,9.471241,46.155518,50.036068,400.925385,398.765137,397.988403,4664.299805,10.081794,9.642854,9.59213,1.725931,1.696357,1.696846,27.683775,41.414474,19.005453,-13.63497,41.478241,67.084877,110.216522,0.308641672134399,670.537964,424.20452475126,1.95521591470482,0.0674394603119102,0.925108508276719,-19.5876696240838,518.096894242572,2.05757034149646,0.0148266126864709,1.11641208745568,42.8278794730001,480.166052779694,81.3289095114208,0.012569296612184,1.19671853237822
4,4.055336,26,25.892487,-10.044,-10.414183,114.312721,NaN,0.986939549446106,NaN,29.814695,400,400.016357,25,30.670557,9.4657,46.294403,50.036068,400.925385,398.765137,397.988403,4664.299805,10.081794,9.642854,9.59213,1.725931,1.696357,1.696846,27.683775,41.414474,19.005453,-13.63497,41.478241,67.084877,110.216522,0.308641672134399,670.537964,424.193963398878,1.95517440895491,0.0674343337804268,0.925159369891192,-19.58733424033,517.993561897367,2.05729804850987,0.0148198608040932,1.11651673392213,42.830261460772,480.153191392146,81.3198873548081,0.0125677018885271,1.19678952206607
4,4.054549,26,25.891115,-10.044,-10.410303,114.264687,NaN,0.987111508846283,NaN,29.795982,400,400.160034,25,30.678665,9.463459,46.239788,50.036068,400.899139,398.744904,398.008728,4663.353027,10.091949,9.651381,9.602198,1.711016,1.683946,1.680479,27.690863,41.372063,18.972961,-13.632327,41.467815,67.090218,110.217766,0.332189440727234,670.713745,424.199937470392,1.95521734828208,0.0674503176119823,0.925093650801699,-19.5925100321921,517.941257225639,2.05716829499832,0.0148177404899266,1.11655259096313,42.8280428033841,480.166687903015,81.3295584875054,0.0125692823158506,1.1967174540547
4,4.05497,26,25.891918,-10.044,-10.408417,114.243599,NaN,0.98701000213623,NaN,29.782728,400,400.005524,25,30.683596,9.47785,46.161686,50.036068,401.993927,399.79248,399.183807,4663.544434,10.1185,9.665372,9.632618,1.697718,1.673611,1.66318,27.68359,41.336414,18.962549,-13.653762,41.439007,67.059769,110.240379,0.387970417737961,662.417175,424.200406694139,1.95520832689262,0.067443240176165,0.925112016469836,-19.5897411837298,517.916934179732,2.05710243913207,0.0148158712443914,1.11658107729572,42.8293413433944,480.164499299302,81.3286698520744,0.0125687151311757,1.19673724621681
4,4.05497,26,25.891918,-10.044,-10.399373,114.206787,NaN,0.98701000213623,NaN,29.783436,400,400.200531,25,30.677799,9.48355,45.961708,50.036068,401.993927,399.79248,399.183807,4663.544434,10.1185,9.665372,9.632618,1.697718,1.673611,1.66318,27.68359,41.336414,18.962549,-13.653762,41.439007,67.059769,110.240379,0.387970417737961,662.417175,424.208773234002,1.95524016957157,0.0674466044697252,0.925073716792616,-19.5897411837298,517.875829914266,2.05699632943209,0.014813543773515,1.11661818894685,42.8293413433944,480.175787001798,81.3381020905574,0.0125694223869366,1.19669301578665
4,4.056268,26,25.891546,-10.044,-10.38684,114.161385,NaN,0.987320780754089,NaN,29.792841,400,400.335938,25,30.666544,9.491101,46.221169,50.040905,401.568329,399.338654,398.669403,4665.49707,10.111832,9.651123,9.620658,1.691415,1.670741,1.659395,27.6765,41.384758,18.949421,-13.663529,41.497551,67.070038,110.238068,0.386485457420349,662.961304,424.21643581599,1.95523601845808,0.0674272906691998,0.925101874003386,-19.5812058355272,517.825492388933,2.05686779308024,0.0148109210402095,1.11666069341394,42.828739781997,480.173847901362,81.3360461897174,0.0125695001189808,1.19669541803216
4,4.055452,26,25.893511,-10.044,-10.374987,114.114685,NaN,0.986856043338776,NaN,29.788036,400,399.998932,25,30.662518,9.501166,46.587479,50.040905,401.568329,399.338654,398.669403,4665.49707,10.111832,9.651123,9.620658,1.691415,1.670741,1.659395,27.6765,41.384758,18.949421,-13.663529,41.497551,67.070038,110.238068,0.386485457420349,662.961304,424.22987147479,1.95530809132126,0.067446769639235,0.925000720954963,-19.586571418686,517.771439639577,2.05672071217078,0.0148066561330166,1.11672581098488,42.8319173095784,480.201867633236,81.3617615105806,0.0125702032593317,1.19661312237871
4,4.055733,26,25.895161,-10.044,-10.367792,114.093826,NaN,0.986732184886932,NaN,29.797028,400,400.234863,25,30.661018,9.507286,46.410328,50.040905,402.310974,400.13739,399.504242,4668.771484,10.141578,9.697995,9.659225,1.719221,1.69823,1.687156,27.704639,41.2584,18.905901,-13.638422,41.4856,67.045204,110.269485,0.401796370744705,662.431641,424.23567606448,1.9553229683723,0.0674442545406569,0.924987884204369,-19.5847236183537,517.746546863798,2.05665012372923,0.014804235893639,1.11676195098062,42.8345853197054,480.209215833051,81.3698335536878,0.0125697799840769,1.19660738989044
4,4.055223,26,25.894569,-10.044,-10.365489,114.08828,NaN,0.986237764358521,NaN,29.790754,400,400.268646,25,30.646027,9.484707,46.279339,50.040905,402.332764,400.136383,399.477692,4675.708008,10.131193,9.696717,9.658331,1.714966,1.691833,1.686258,27.698391,41.368118,18.855892,-13.615769,41.453979,67.026886,110.281166,0.417931586503982,661.709412,424.239350154158,1.95535004013496,0.0674545325661434,0.924946294742417,-19.5880773498959,517.740926938464,2.05663787421894,0.0148042800544815,1.11676221569871,42.8336280850048,480.218069245137,81.3765396078264,0.012570651614472,1.19656448387777
4,4.056804,26,25.896214,-10.044,-10.379429,114.042915,NaN,0.988145351409912,NaN,29.772207,400,400.068329,25,30.624031,9.47122,46.142975,50.040905,402.332764,400.136383,399.477692,4675.708008,10.131193,9.696717,9.658331,1.714966,1.691833,1.686258,27.698391,41.368118,18.855892,-13.615769,41.453979,67.026886,110.281166,0.417931586503982,661.709412,424.221668469631,1.95524217883234,0.0674201501445477,0.925104035269154,-19.5776818339592,517.688669273527,2.05649662824859,0.0148003129811044,1.11682330519627,42.8362879271251,480.181898684998,81.3482384231393,0.0125675048928741,1.19672905825796
4,4.056468,26,25.896626,-10.044,-10.393006,114.021072,NaN,0.987537860870361,NaN,29.758924,400,399.946991,25,30.622414,9.476089,46.152946,50.040905,400.78479,398.729736,397.917969,4662.844727,10.046607,9.622234,9.594253,1.720283,1.686578,1.675157,27.670671,41.358299,18.865477,-13.637543,41.464771,67.076599,110.247337,0.398922175168991,662.116272,424.210125738618,1.95520687185631,0.06742130484231,0.92514049457304,-19.5798908678355,517.663874771547,2.05643101507136,0.0147986562977381,1.11684931700567,42.8369540800628,480.169900351977,81.3386950276291,0.0125665326674457,1.19678182949223
4,4.056098,26,25.896105,-10.044,-10.405168,114.014832,NaN,0.986061632633209,NaN,29.761267,400,399.929291,25,30.635866,9.48667,46.034496,50.040905,402.287048,400.10849,399.468994,4669.770996,10.148139,9.703794,9.660125,1.720711,1.691388,1.67691,27.643581,41.414642,18.906507,-13.693809,41.447105,67.096161,110.242126,0.377233147621155,662.698914,424.199994905514,1.95517780934221,0.0674236136626846,0.925168867408033,-19.5823235971381,517.657410818221,2.05641631100163,0.014798609002217,1.11685095113879,42.836111686274,480.158943453526,81.3289298762656,0.0125661251479195,1.19681750706323
4,4.057044,26,25.897427,-10.044,-10.428545,113.981712,NaN,0.985861659049988,NaN,29.787807,400,399.854401,25,30.641901,9.473522,46.18676,50.040905,402.287048,400.10849,399.468994,4669.770996,10.148139,9.703794,9.660125,1.720711,1.691388,1.67691,27.643581,41.414642,18.906507,-13.693809,41.447105,67.096161,110.242126,0.377233147621155,662.698914,424.175498400356,1.95506030021765,0.0673974552472063,0.925327363432969,-19.5761040384781,517.619137827971,2.0563123994708,0.0147956317685487,1.11689679614574,42.8382491745334,480.118951840148,81.2970654790147,0.0125629119468518,1.19699290285085
4,4.056859,26,25.898834,-10.044,-10.459578,113.995804,NaN,0.986189901828766,NaN,29.803665,400,399.85614,25,30.633472,9.464231,46.400852,50.040905,400.753754,398.613922,397.821991,4662.425293,10.038993,9.624437,9.582751,1.69266,1.665603,1.655591,27.660002,41.374485,18.885057,-13.685052,41.515068,67.078308,110.24778,0.394450843334198,662.434082,424.147341847586,1.95495786715026,0.0673893263349516,0.925447824704262,-19.5773202495177,517.633512424938,2.05634415256863,0.0147955851484668,1.11689517924898,42.8405240039415,480.084413524482,81.2698612613523,0.0125599949747984,1.19714829002939
4,4.057121,26,25.899582,-10.044,-10.475111,114.046204,NaN,0.986971795558929,NaN,29.815228,400,399.800598,25,30.626884,9.457767,46.533897,50.042561,402.112732,399.995728,399.319092,4668.026367,10.134824,9.683285,9.65162,1.705462,1.69018,1.67065,27.666039,41.259121,18.851742,-13.66522,41.467873,67.013847,110.307297,0.383326053619385,661.458984,424.132171342307,1.95489339404461,0.0673787128206095,0.925530523184393,-19.5755978442488,517.689077516181,2.05648480948874,0.0147982747918804,1.11685053407486,42.8417333274093,480.062502954905,81.252436094319,0.0125582218825695,1.197244940264
4,4.056221,26,25.901236,-10.044,-10.475111,114.046204,NaN,0.986673593521118,NaN,29.815228,400,399.800598,25,30.626884,9.446604,46.746696,50.042561,402.112732,399.995728,399.319092,4668.026367,10.134824,9.683285,9.65162,1.705462,1.69018,1.67065,27.666039,41.259121,18.851742,-13.66522,41.467873,67.013847,110.307297,0.383326053619385,661.458984,424.134902224604,1.95492687921676,0.067395323537784,0.925473968497217,-19.5815148601358,517.687474073208,2.05647434712788,0.0147971718835415,1.11686555259457,42.8444073245989,480.076447540644,81.2660214319965,0.0125582107629795,1.19721321412209
4,4.054147,26,25.902548,-10.044,-10.489069,114.072693,NaN,0.986564695835114,NaN,29.808865,400,399.737915,25,30.621758,9.447439,46.913696,50.042561,400.939972,398.81778,398.05722,4656.433594,10.037354,9.627582,9.58726,1.691317,1.668734,1.661408,27.646132,41.289227,18.833406,-13.666182,41.50267,67.078323,110.260559,0.392083525657654,659.203064,424.128278300256,1.95495488910486,0.0674284341795562,0.925403165536987,-19.5951541263975,517.715786770371,2.05654245304782,0.0147979725154708,1.11685047210132,42.8465283223602,480.088022491699,81.2772268414784,0.0125582341127008,1.19718603953764
4,4.052966,26,25.903275,-10.044,-10.503069,114.146072,NaN,0.986667335033417,NaN,29.834702,400,399.758118,25,30.625671,9.449892,46.882938,50.042561,401.989471,399.8349,399.150177,4668.810547,10.136921,9.680275,9.646153,1.695014,1.672316,1.664973,27.647438,41.372135,18.828396,-13.68587,41.498646,67.115334,110.25161,0.361687213182449,663.677612,424.118906968123,1.95494953204456,0.0674450505323059,0.925388634076186,-19.6029231376939,517.797033269069,2.05674947330085,0.0148021279829284,1.11678248611819,42.8477035653758,480.087036770848,81.2772551413867,0.0125577834826728,1.19720008282722
4,4.052966,26,25.903275,-10.044,-10.507318,114.311882,NaN,0.986667335033417,NaN,29.835531,400,399.914215,25,30.626774,9.469026,46.719563,50.042561,401.989471,399.8349,399.150177,4668.810547,10.136921,9.680275,9.646153,1.695014,1.672316,1.664973,27.647438,41.372135,18.828396,-13.68587,41.498646,67.115334,110.25161,0.361687213182449,663.677612,424.114974953313,1.9549345611991,0.0674434683888339,0.925406759164148,-19.6029231376939,517.98219307055,2.05722745433826,0.0148126084661913,1.11661504594014,42.8477035653758,480.081730727477,81.2728231360744,0.0125574510693068,1.19722095160611
4,4.05266,26,25.903023,-10.044,-10.492729,114.472916,NaN,0.986760914325714,NaN,29.832052,400,400.006348,25,30.625694,9.491845,46.564346,50.042561,401.394531,399.058319,398.596832,4667.791992,10.101888,9.633153,9.602483,1.696498,1.677538,1.672548,27.685087,41.400764,18.825476,-13.692787,41.517902,67.10228,110.26474,0.321116238832474,666.725586,424.129403818392,1.95499735505546,0.0674545584589475,0.925325327810211,-19.6049363905923,518.162236391874,2.05769299496901,0.0148229490958293,1.11645160323992,42.8472961937692,480.103670406219,81.2908541311106,0.0125589603177034,1.19713116454849
4,4.052373,26,25.902832,-10.044,-10.469314,114.537552,NaN,0.987631142139435,NaN,29.824512,400,399.811371,25,30.618706,9.505177,46.367126,50.042561,400.948029,398.514374,398.120605,4665.883789,10.113331,9.620522,9.584715,1.665661,1.644268,1.631938,27.679195,41.351547,18.836523,-13.710316,41.433266,67.056519,110.304077,0.295533329248428,664.515381,424.151939605869,1.9550905214992,0.0674685840853911,0.925207666710595,-19.6068247434771,518.234581596075,2.0578803479481,0.0148271579380895,1.11638559435202,42.8469874299321,480.136453774031,81.3180168867348,0.0125611161287164,1.1969997224693
4,4.052759,26,25.903896,-10.044,-10.445453,114.551018,NaN,0.987975716590881,NaN,29.815819,400,399.900879,25,30.612291,9.507883,46.00351,50.042561,400.948029,398.514374,398.120605,4665.883789,10.113331,9.620522,9.584715,1.665661,1.644268,1.631938,27.679195,41.351547,18.836523,-13.710316,41.433266,67.056519,110.304077,0.295533329248428,664.515381,424.172844624043,1.95516018732169,0.0674703279102802,0.925130540410163,-19.604285031329,518.248588106736,2.05791240643875,0.0148272979722967,1.1163818019211,42.8487074324344,480.162485444643,81.3410109095442,0.0125621773952252,1.19691243862781
4,4.052034,26,25.905647,-10.044,-10.431428,114.504288,NaN,0.986912906169891,NaN,29.788876,400,399.926514,25,30.613132,9.49175,45.794472,50.042561,402.280334,399.818542,399.518372,4670.770508,10.183429,9.63184,9.620004,1.673053,1.642996,1.630218,27.6656,41.247997,18.839869,-13.709005,41.437523,67.066277,110.30278,0.202712506055832,667.591187,424.188016322455,1.95523655995094,0.067488958854409,0.925025658585472,-19.6090553689881,518.194728214402,2.05776678083647,0.0148231791526048,1.11644399873576,42.8515378825381,480.191759588381,81.3675195604499,0.0125630739670729,1.19682212033405
4,4.051753,26,25.905012,-10.044,-10.431602,114.476425,NaN,0.986208498477936,NaN,29.788198,400,399.91272,25,30.61437,9.479316,45.907524,50.042561,402.280334,399.818542,399.518372,4670.770508,10.183429,9.63184,9.620004,1.673053,1.642996,1.630218,27.6656,41.247997,18.839869,-13.709005,41.437523,67.066277,110.30278,0.202712506055832,667.591187,424.18870692653,1.95524640743447,0.0674940931595302,0.925008798102785,-19.610904461974,518.164233493174,2.05769054137565,0.0148218434716814,1.11646602636494,42.8505114370058,480.194452930186,81.3690267772699,0.0125635823800318,1.19680270201381
4,4.051894,26,25.907389,-10.044,-10.426861,114.448837,NaN,0.986567914485931,NaN,29.803524,400,399.905212,25,30.612579,9.473917,46.002525,50.042561,400.87381,398.476685,398.035126,4667.065918,10.11729,9.634827,9.58733,1.67601,1.637049,1.637144,27.634552,41.285442,18.828407,-13.703424,41.387825,67.174683,110.243454,0.16170260310173,662.62793,424.192665095304,1.95525785117388,0.0674932490771177,0.924997552454923,-19.6099766129976,518.13113625379,2.05759606562038,0.0148185155089382,1.1165149668665,42.8543536387949,480.201496269645,81.3776938290794,0.0125627517399994,1.19680828731898
4,4.052602,26,25.906677,-10.044,-10.426861,114.448837,NaN,0.986085891723633,NaN,29.803524,400,399.905212,25,30.612579,9.487313,46.169617,50.043076,402.419861,400.019196,399.688385,4670.675781,10.170667,9.625369,9.633406,1.69773,1.674922,1.661118,27.591923,41.24424,18.812792,-13.686473,41.468788,67.103531,110.283371,0.112833753228188,662.615845,424.190519682415,1.95523149844653,0.0674801516873008,0.925041884172322,-19.6053180006895,518.131823934664,2.0576005619602,0.014818990473268,1.11650854857955,42.8532027846663,480.191259161187,81.3683069651048,0.0125624915872248,1.19683846079183
4,4.052557,26,25.905622,-10.044,-10.402339,114.44548,NaN,0.987281024456024,NaN,29.812054,400,399.894836,25,30.607904,9.492324,46.34491,50.043076,402.419861,400.019196,399.688385,4670.675781,10.170667,9.625369,9.633406,1.69773,1.674922,1.661118,27.591923,41.24424,18.812792,-13.686473,41.468788,67.103531,110.283371,0.112833753228188,662.615845,424.213338582282,1.95531950555556,0.0674901102554357,0.924935309224213,-19.6056140803636,518.129094799671,2.05759755444188,0.0148194822893486,1.11650238968778,42.8514974716613,480.221134869873,81.3920358875911,0.0125649268607321,1.19670671927852
4,4.052006,26,25.907112,-10.044,-10.389428,114.45826,NaN,0.98681914806366,NaN,29.800907,400,399.890808,25,30.610035,9.475725,46.581848,50.043076,400.911713,398.528778,398.137238,4667.826172,10.130109,9.634579,9.592563,1.684162,1.674871,1.662129,27.58721,41.239109,18.811333,-13.712746,41.423328,67.099449,110.299828,0,663.249084,424.226948448517,1.95538545688963,0.0675051088348142,0.924846331790319,-19.6092396158409,518.141924645723,2.0576249582238,0.0148192953472509,1.11650306428994,42.8539059076975,480.246390380477,81.41488406052,0.0125657109702205,1.19662868052145
4,4.051994,26,25.907324,-10.044,-10.389991,114.500633,NaN,0.987326145172119,NaN,29.792978,400,400.049042,25,30.618439,9.472084,47.007801,50.043076,402.388916,399.91745,399.628326,4674.633301,10.174737,9.637848,9.637617,1.659122,1.63357,1.619089,27.57826,41.258892,18.822163,-13.739232,41.436241,67.042892,110.336235,0,662.741089,424.226464093918,1.95538392184618,0.0675051213636479,0.924847957906668,-19.60931857907,518.18902867463,2.057745665857,0.0148218294945912,1.11646273891461,42.8542485758705,480.246112499655,81.4148998543023,0.0125655801381073,1.19663272438629
4,4.050356,26,25.90657,-10.044,-10.388603,114.555084,NaN,0.986950874328613,NaN,29.808487,400,400.182953,25,30.631361,9.487453,47.076435,50.043076,402.388916,399.91745,399.628326,4674.633301,10.174737,9.637848,9.637617,1.659122,1.63357,1.619089,27.57826,41.258892,18.822163,-13.739232,41.436241,67.042892,110.336235,0,662.741089,424.232706986324,1.95544977171022,0.0675359591968964,0.92473976035863,-19.6200987427937,518.250547237102,2.05790723370452,0.0148257702037403,1.1164018240682,42.853029831175,480.268513628022,81.4327387529715,0.0125673861249158,1.19653462355636
4,4.050306,26,25.907579,-10.044,-10.382711,114.582062,NaN,0.986421704292297,NaN,29.833134,400,400.149506,25,30.621004,9.486687,46.662636,50.043076,401.043762,398.92395,398.243469,4659.121582,10.073856,9.645175,9.60391,1.666396,1.625749,1.630033,27.627054,41.193501,18.833418,-13.761992,41.383778,67.085594,110.30986,0,663.873901,424.238306831507,1.95547236812764,0.067539078345531,0.924711810600626,-19.6204278601701,518.279691837927,2.05797854478065,0.0148267998656289,1.11638414101509,42.8546607446456,480.277794081609,81.4416750739862,0.0125674271949932,1.19651242500161
4,4.050306,26,25.907579,-10.044,-10.37584,114.536171,NaN,0.986421704292297,NaN,29.826344,400,399.751526,25,30.623434,9.4968,46.441605,50.043076,401.536987,399.325226,398.718506,4672.879395,10.101578,9.669415,9.641805,1.678318,1.632917,1.635617,27.640917,41.285633,18.804243,-13.742981,41.382645,67.085899,110.308228,0.125257149338722,665.500183,424.244660426939,1.95549654736391,0.0675416358682846,0.924682874932907,-19.6204278601701,518.228458808691,2.05784640182312,0.0148239030240286,1.11642968629413,42.8546607446456,480.286367925499,81.4488408699493,0.0125679639488527,1.19647893023514
4,4.051941,26,25.908911,-10.044,-10.375471,114.46312,NaN,0.986154794692993,NaN,29.83214,400,399.762878,25,30.631893,9.494638,46.206234,50.043076,401.536987,399.325226,398.718506,4672.879395,10.101578,9.669415,9.641805,1.678318,1.632917,1.635617,27.640917,41.285633,18.804243,-13.742981,41.382645,67.085899,110.308228,0.125257149338722,665.500183,424.240052870686,1.95543699759983,0.0675115053633608,0.924783405668863,-19.6096673355013,518.145613503172,2.05762759733202,0.0148184022117732,1.11651442832594,42.8568136698061,480.266926007081,81.4341500949249,0.0125660340870868,1.19657346915303
4,4.052243,26,25.90933,-10.044,-10.396075,114.429543,NaN,0.986395239830017,NaN,29.838654,400,399.831207,25,30.636497,9.486305,46.139141,50.043076,402.26123,400.025879,399.525757,4672.110352,10.127339,9.673879,9.659608,1.672027,1.634547,1.628081,27.662392,41.243233,18.805084,-13.768158,41.441532,67.093803,110.311653,0.0812632739543915,661.35791,424.220083197207,1.95535324068565,0.0674982501633134,0.924889208551073,-19.6076801286862,518.107718966857,2.05752822751348,0.0148160024203295,1.11655174507144,42.8574908862244,480.237754602553,81.4102623421539,0.0125639836289095,1.19669340473201
4,4.051692,26,25.909283,-10.044,-10.4314,114.38092,NaN,0.986002862453461,NaN,29.837559,400,399.972229,25,30.639143,9.490005,46.116707,50.035927,401.899445,399.742249,399.11496,4669.27002,10.132001,9.683462,9.642429,1.670659,1.639614,1.630491,27.655975,41.342102,18.794655,-13.771063,41.44516,67.113037,110.300415,0,660.57666,424.189078632913,1.9552493894248,0.0674952970746577,0.925004122773389,-19.6113058794569,518.053473112721,2.05738843782221,0.0148129628555556,1.11660000031002,42.8574149220318,480.200875623971,81.3793917979603,0.0125616997366249,1.19683715607463
4,4.051105,26,25.910963,-10.044,-10.459691,114.358749,NaN,0.98649650812149,NaN,29.854059,400,399.809875,25,30.637838,9.520939,45.937126,50.035927,401.899445,399.742249,399.11496,4669.27002,10.132001,9.683462,9.642429,1.670659,1.639614,1.630491,27.655975,41.342102,18.794655,-13.771063,41.44516,67.113037,110.300415,0,660.57666,424.164687488684,1.95517162461994,0.067495626859123,0.925087263209672,-19.6151689371736,518.027092702861,2.05731394156854,0.0148104421977453,1.11663741056896,42.8601301722181,480.175416618068,81.3600872690561,0.0125592071293237,1.19696041593281
