P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.051778,26,25.909845,-10.044,-10.472898,114.391281,NaN,0.986896455287933,NaN,29.858948,400,399.92868,25,30.644323,9.529394,45.841335,50.035927,401.109344,398.938416,398.241791,4671.500977,10.074978,9.661444,9.624386,1.664823,1.635103,1.62957,27.64056,41.369263,18.795069,-13.770961,41.400848,67.133522,110.303291,0,662.62793,424.150428322501,1.95510005170953,0.0674782559505141,0.925185562943952,-19.6107399479319,518.064499044134,2.05741474101056,0.0148132424972943,1.11659468833733,42.8583232528957,480.148640083053,81.3364088677303,0.0125581282617443,1.19704986873624
4,4.052227,26,25.908688,-10.044,-10.485303,114.494934,NaN,0.987500190734863,NaN,29.85844,400,399.859406,25,30.643139,9.540421,45.468266,50.035927,401.109344,398.938416,398.241791,4671.500977,10.074978,9.661444,9.624386,1.664823,1.635103,1.62957,27.64056,41.369263,18.795069,-13.770961,41.400848,67.133522,110.303291,0,662.62793,424.137588869395,1.9550396379497,0.0674653312403226,0.925266508634927,-19.6077854083227,518.18134908218,2.05772064003767,0.0148205597341489,1.11648069938466,42.8564532385524,480.125771911857,81.3159509353403,0.0125573148238944,1.19712350680755
4,4.052049,26,25.909504,-10.044,-10.491928,114.588409,NaN,0.98751962184906,NaN,29.868286,400,399.783997,25,30.631313,9.531771,45.460415,50.035927,400.84491,398.753571,398.035034,4672.927734,10.064549,9.634988,9.606838,1.668377,1.642159,1.629033,27.605026,41.288452,18.816536,-13.792133,41.396065,67.131454,110.301491,0,665.279907,424.131998990585,1.95502292826634,0.0674661566511281,0.925283531595278,-19.6089566657264,518.284920654342,2.05798466943038,0.014825916080523,1.11639515982591,42.8577721144417,480.120873570215,81.3128148042775,0.0125565717141858,1.19715415706809
4,4.05267,26,25.910851,-10.044,-10.489224,114.626091,NaN,0.986550569534302,NaN,29.878025,400,399.986511,25,30.632401,9.51141,45.874855,50.035927,402.042664,399.881073,399.280945,4678.14209,10.148427,9.709404,9.675116,1.685854,1.66127,1.65195,27.616348,41.216503,18.803211,-13.781243,41.436531,67.163078,110.281982,0,667.195129,424.132616714963,1.95500933043483,0.0674556786002025,0.925311026354045,-19.6048705961768,518.325689076942,2.05808465794664,0.0148273954944048,1.11636995234191,42.8599491597406,480.117744959943,81.3117789041375,0.0125556555808065,1.1971852794523
4,4.053001,26,25.911753,-10.044,-10.489224,114.626091,NaN,0.987214922904968,NaN,29.878025,400,399.986511,25,30.632401,9.507699,46.434219,50.035927,401.800537,399.626526,399.055084,4675.149902,10.127567,9.68413,9.662998,1.689539,1.665315,1.654365,27.609818,41.292515,18.783203,-13.77114,41.444836,67.217224,110.257401,0,668.997192,424.13161236365,1.95499700642882,0.0674495584069253,0.925331820033934,-19.6026928711049,518.324819294075,2.05807896603615,0.0148267937380799,1.1163780578003,42.8614069396336,480.114509069923,81.3101323439241,0.0125549707108764,1.19721060641781
4,4.053251,26,25.912773,-10.044,-10.481168,114.602547,NaN,0.986202597618103,NaN,29.862984,400,399.889099,25,30.635687,9.491067,46.973591,50.035927,401.800537,399.626526,399.055084,4675.149902,10.127567,9.68413,9.662998,1.689539,1.665315,1.654365,27.609818,41.292515,18.783203,-13.77114,41.444836,67.217224,110.257401,0,668.997192,424.138308234434,1.95501607884366,0.0674479357378997,0.925313213824585,-19.6010481539799,518.297551222871,2.05800474493768,0.0148246275957747,1.1164105399645,42.8630553799879,480.122550162505,81.3180433952755,0.0125549289955515,1.19719325913493
4,4.053674,26,25.912607,-10.044,-10.461882,114.517548,NaN,0.987404763698578,NaN,29.869205,400,399.906219,25,30.632772,9.484301,47.288448,50.035927,401.411896,399.290283,398.618774,4666.067871,10.088912,9.641283,9.617806,1.687587,1.658564,1.647265,27.610897,41.237064,18.824873,-13.822082,41.391888,67.222031,110.256546,0,672.527954,424.154870190821,1.95506826782586,0.0674472955240023,0.925257707885957,-19.5982654696769,518.202814092861,2.05776102908374,0.0148193734781534,1.11649347271274,42.8627871077933,480.140841463423,81.3331279815143,0.0125561631282172,1.19711907932468
4,4.054143,26,25.913212,-10.044,-10.443758,114.435898,NaN,0.987221956253052,NaN,29.872583,400,399.985504,25,30.626783,9.480305,47.294014,50.035927,401.411896,399.290283,398.618774,4666.067871,10.088912,9.641283,9.617806,1.687587,1.658564,1.647265,27.610897,41.237064,18.824873,-13.822082,41.391888,67.222031,110.256546,0,672.527954,424.170216999121,1.95511464660786,0.0674453724700464,0.925210108787867,-19.5951804368031,518.111064642758,2.0575220211696,0.014813815037726,1.11658039860575,42.8637648404776,480.158041982377,81.3482049001812,0.0125569167087943,1.19705999822596
4,4.054857,26,25.914375,-10.044,-10.436818,114.345413,NaN,0.987318396568298,NaN,29.870012,400,399.967407,25,30.625225,9.47917,47.040218,50.035927,401.41748,399.310333,398.673981,4668.201172,10.121389,9.684989,9.650528,1.712254,1.68262,1.667719,27.579062,41.27914,18.790705,-13.799712,41.43758,67.142052,110.315224,0,675.683105,424.174473436754,1.95511251960948,0.0674347615900349,0.9252254002666,-19.5904843446899,518.008902339623,2.05725395955687,0.0148073252188732,1.11668162512824,42.8656443005901,480.158748299414,81.3501564079377,0.012556339193359,1.19707347101879
4,4.054857,26,25.914375,-10.044,-10.44777,114.233719,NaN,0.987318396568298,NaN,29.867373,400,399.770111,25,30.630241,9.496132,46.607494,50.026783,401.50766,399.383881,398.664459,4676.69873,10.113075,9.672086,9.636925,1.69752,1.663771,1.658323,27.582741,41.322201,18.794239,-13.813293,41.43816,67.144722,110.313286,0,674.845276,424.164340113413,1.95507394699393,0.067430686457454,0.925271930209196,-19.5904843446899,517.884169418709,2.05693201793545,0.0148002687457342,1.11679425183366,42.8656443005901,480.145074519236,81.3387339899145,0.012555483047619,1.1971271574399
4,4.054558,26,25.915398,-10.044,-10.453901,114.223808,NaN,0.986149907112122,NaN,29.882465,400,399.876343,25,30.62538,9.510298,46.426907,50.026783,401.50766,399.383881,398.664459,4676.69873,10.113075,9.672086,9.636925,1.69752,1.663771,1.658323,27.582741,41.322201,18.794239,-13.813293,41.43816,67.144722,110.313286,0,674.845276,424.159573914293,1.95506347884828,0.0674339291661984,0.925279237953121,-19.5924508383395,517.872110618853,2.05689698039151,0.0147989607897806,1.1168135408353,42.8672974609619,480.142648073898,81.3379048282658,0.0125547843049811,1.19715098036409
4,4.054017,26,25.916462,-10.044,-10.456858,114.233704,NaN,0.987242221832275,NaN,29.897104,400,400.025818,25,30.627304,9.507533,46.390369,50.026783,401.400574,399.226105,398.569397,4672.547363,10.121772,9.680723,9.644727,1.687742,1.649958,1.654751,27.543928,41.380138,18.805481,-13.832161,41.448425,67.135826,110.320793,0,669.621948,424.158478484199,1.9550731973043,0.06744282584175,0.925257868627927,-19.5960092247244,517.882132754639,2.05691878729413,0.0147988771637879,1.11681315916889,42.869016823941,480.147428990226,81.343144098282,0.0125545149505322,1.19714706878667
4,4.054035,26,25.916641,-10.044,-10.45875,114.234344,NaN,0.987542927265167,NaN,29.887407,400,400.013794,25,30.629169,9.496918,46.537655,50.026783,401.98819,399.747406,399.141571,4667.052734,10.107504,9.643736,9.626404,1.698615,1.672256,1.66365,27.5051,41.354069,18.8134,-13.836791,41.463444,67.140533,110.324265,0,668.916565,424.156673300789,1.95506586332335,0.0674417890186087,0.925267042034753,-19.5958908252475,517.882674268323,2.05691950135168,0.0147987983400342,1.11681413203737,42.8693060723576,480.14505387405,81.3413696898274,0.0125542705799846,1.19715889797229
4,4.056698,26,25.91642,-10.044,-10.468248,114.213005,NaN,0.98805445432663,NaN,29.878448,400,399.819641,25,30.63517,9.492812,46.651936,50.026783,401.98819,399.747406,399.141571,4667.052734,10.107504,9.643736,9.626404,1.698615,1.672256,1.66365,27.5051,41.354069,18.8134,-13.836791,41.463444,67.140533,110.324265,0,668.916565,424.139806513919,1.95493331172887,0.0673890723135981,0.925474669212029,-19.5783787164303,517.859056280331,2.05685937607895,0.0147975971942591,1.11683373333122,42.8689489553792,480.097790685577,81.3016344532969,0.0125514293925176,1.19734159921641
4,4.054977,26,25.91643,-10.044,-10.476977,114.186012,NaN,0.986353099346161,NaN,29.869688,400,399.749878,25,30.644318,9.493099,46.741158,50.026783,400.889435,398.772156,398.071075,4665.067383,10.097688,9.650761,9.625051,1.69326,1.6556,1.648973,27.508049,41.282505,18.785496,-13.802463,41.491814,67.10231,110.350555,0.111865349113941,670.778809,424.136949799684,1.9549665974248,0.067417600774737,0.925403770613749,-19.589695147731,517.828899535229,2.05678148378479,0.0147958847155873,1.11686118545849,42.8689651145694,480.109601573013,81.3115106144703,0.0125521636040892,1.19729528197414
4,4.055425,26,25.916008,-10.044,-10.47568,114.185684,NaN,0.987125277519226,NaN,29.868366,400,399.708099,25,30.635786,9.500458,46.639214,50.026783,400.889435,398.772156,398.071075,4665.067383,10.097688,9.650761,9.625051,1.69326,1.6556,1.648973,27.508049,41.282505,18.785496,-13.802463,41.491814,67.10231,110.350555,0.111865349113941,670.778809,424.136790811857,1.95495449449198,0.0674098091189004,0.9254263853287,-19.5867489705115,517.828941825505,2.05678320498387,0.0147961451307483,1.11685769463858,42.8682831925989,480.104781875922,81.3069909354126,0.0125520873245921,1.19730833752435
4,4.056839,26,25.916985,-10.044,-10.471114,114.215523,NaN,0.986157178878784,NaN,29.872267,400,399.664673,25,30.62001,9.504021,46.350986,50.026783,401.905731,399.729187,399.057587,4669.869629,10.133917,9.678834,9.648174,1.715581,1.675491,1.677886,27.532257,41.382626,18.787775,-13.81106,41.477318,67.070961,110.366768,0.122794814407825,674.119385,424.13672627994,1.95491796838663,0.0673854037822392,0.925495749662767,-19.5774517343318,517.861321527887,2.05686306560219,0.0147973798851322,1.11683629944965,42.8698619421057,480.093061376287,81.2983464013955,0.0125508313525646,1.19736810773856
4,4.056561,26,25.915857,-10.044,-10.471114,114.215523,NaN,0.987246692180634,NaN,29.872267,400,399.664673,25,30.62001,9.50609,46.169476,50.026783,401.485657,399.321899,398.635254,4669.994141,10.087529,9.654081,9.632234,1.711708,1.670282,1.665467,27.545031,41.348793,18.798611,-13.816147,41.41737,67.139709,110.333153,0,671.640747,424.137569751226,1.95492831126904,0.0673905346437677,0.925478283919438,-19.5792794247753,517.862413462425,2.05687019355037,0.0147981314185941,1.1168260847457,42.8680391852768,480.095311621122,81.2989045802987,0.0125515750072308,1.1973434803413
4,4.056654,26,25.917767,-10.044,-10.471001,114.227844,NaN,0.986320972442627,NaN,29.869747,400,399.971863,25,30.607525,9.503639,46.359943,50.029198,401.669525,399.487823,398.773041,4672.404297,10.119601,9.662233,9.633379,1.700349,1.665541,1.665288,27.565044,41.320171,18.78966,-13.811314,41.428947,67.122528,110.347183,0.0975687354803085,668.87561,424.137392164486,1.9549252493147,0.0673888601686718,0.925483644717648,-19.5786679924743,517.874325075141,2.05689364703749,0.0147976374471124,1.11683090418032,42.8711255551956,480.096623571538,81.3022373272809,0.0125506365701004,1.1973650259062
4,4.055819,26,25.918718,-10.044,-10.460381,114.284851,NaN,0.986346304416656,NaN,29.85973,400,399.930145,25,30.590652,9.494967,46.323181,50.029198,401.669525,399.487823,398.773041,4672.404297,10.119601,9.662233,9.633379,1.700349,1.665541,1.665288,27.565044,41.320171,18.78966,-13.811314,41.428947,67.122528,110.347183,0.0975687354803085,668.87561,424.149753354029,1.9549937306333,0.0674082262604174,0.925385948320099,-19.584158118992,517.937070600312,2.05705197724878,0.0148006055001078,1.11678188591786,42.8726622115166,480.122091316181,81.3246216184763,0.0125517230171861,1.19727815494814
4,4.056469,26,25.917459,-10.044,-10.444084,114.447701,NaN,0.986459195613861,NaN,29.875542,400,399.834656,25,30.573919,9.493749,45.852436,50.029198,401.570496,399.437683,398.735382,4671.529785,10.106036,9.674599,9.646745,1.71114,1.677799,1.671083,27.555559,41.366234,18.769445,-13.808915,41.440018,67.102386,110.367744,0.110202804207802,669.405334,424.162862846828,1.95502695570086,0.0674022886959135,0.925357377212041,-19.5798842931259,518.120141307601,2.05752920832007,0.0148117290120611,1.11660689146985,42.8706278696425,480.132288533339,81.3316646533615,0.0125530342007912,1.19722047902788
4,4.056469,26,25.917459,-10.044,-10.420958,114.561256,NaN,0.986459195613861,NaN,29.888935,400,399.916107,25,30.567251,9.492962,45.492393,50.029198,401.570496,399.437683,398.735382,4671.529785,10.106036,9.674599,9.646745,1.71114,1.677799,1.671083,27.555559,41.366234,18.769445,-13.808915,41.440018,67.102386,110.367744,0.110202804207802,669.405334,424.184261524678,1.95510840699204,0.0674108908297934,0.925259091539594,-19.5798842931259,518.246931167923,2.05785627757523,0.0148188968438864,1.11649366749831,42.8706278696425,480.16116250956,81.3557833053545,0.0125548419001779,1.1971070715425
4,4.057387,26,25.91765,-10.044,-10.402256,114.678223,NaN,0.98659485578537,NaN,29.903669,400,400.046326,25,30.572655,9.486913,45.830872,50.029198,401.527405,399.533447,398.751892,4676.738281,10.111839,9.680243,9.665206,1.707033,1.670902,1.658385,27.544357,41.281307,18.791746,-13.816428,41.455982,67.120422,110.364265,0.0879872888326645,672.765076,424.198783617711,1.95514012763896,0.0674009015343368,0.925237230846923,-19.5738492299107,518.377333199758,2.05819183476215,0.0148261495424074,1.11637949137438,42.8709364998548,480.172647623337,81.3656011027024,0.012555458817829,1.19706466130044
4,4.056184,26,25.919863,-10.044,-10.395046,114.739685,NaN,0.986220955848694,NaN,29.920223,400,399.931366,25,30.582251,9.49498,46.161861,50.029198,401.527405,399.533447,398.751892,4676.738281,10.111839,9.680243,9.665206,1.707033,1.670902,1.658385,27.544357,41.281307,18.791746,-13.816428,41.455982,67.120422,110.364265,0.0879872888326645,672.765076,424.20909873926,1.95521025076859,0.06742579009331,0.925131362645861,-19.5817581367691,518.443814421505,2.05835478041209,0.0148285503110842,1.11633873936258,42.874512281898,480.200286855755,81.3912809398118,0.0125560062009446,1.1969871452198
4,4.056204,26,25.919767,-10.044,-10.385108,114.782784,NaN,0.987559854984283,NaN,29.956076,400,399.759644,25,30.583017,9.518313,46.396687,50.029198,401.574219,399.498138,398.801758,4674.107422,10.116476,9.679979,9.653218,1.693058,1.658539,1.647788,27.51944,41.185795,18.793009,-13.817958,41.452377,67.109764,110.372833,0,672.910706,424.218231914476,1.95524449617485,0.0674291165570733,0.925090540484275,-19.5816266356955,518.492019033621,2.0584794145431,0.0148313321157487,1.11629549040643,42.8743571692337,480.212307896393,81.4012115605295,0.0125568099155603,1.19693868336394
4,4.056706,26,25.919659,-10.044,-10.378522,114.709946,NaN,0.987344741821289,NaN,29.96961,400,399.882996,25,30.577463,9.51438,46.561813,50.029198,401.427887,399.351471,398.575684,4675.616699,10.08587,9.647848,9.639535,1.669879,1.645199,1.637023,27.503437,41.388073,18.787359,-13.811783,41.485973,67.107941,110.377312,0,671.10022,424.222804308546,1.95524901583771,0.0674222966139279,0.925094068751326,-19.5783261210287,518.410811761767,2.05827047440983,0.0148268107835801,1.11636621610731,42.8741826669592,480.213774736675,81.4023106921814,0.0125569594475024,1.19693142760266
4,4.057035,26,25.922291,-10.044,-10.360085,114.558739,NaN,0.986358046531677,NaN,29.970558,400,399.924744,25,30.578028,9.499236,46.893948,50.029198,401.427887,399.351471,398.575684,4675.616699,10.08587,9.647848,9.639535,1.669879,1.645199,1.637023,27.503437,41.388073,18.787359,-13.811783,41.485973,67.107941,110.377312,0,671.10022,424.238863615784,1.95530168751802,0.0674230776748754,0.92503668068285,-19.5761632045088,518.239458281171,2.05781853658021,0.014815517003391,1.11653965401614,42.8784351932436,480.235755159159,81.4237542789554,0.0125569284477785,1.19688203988471
4,4.054449,26,25.922831,-10.044,-10.360085,114.558739,NaN,0.98744797706604,NaN,29.970558,400,399.924744,25,30.578028,9.487523,47.264149,50.029198,401.821045,399.719086,399.028961,4672.643555,10.123446,9.675002,9.641966,1.678398,1.65833,1.649145,27.505751,41.233749,18.767382,-13.803975,41.459602,67.152679,110.35659,0.0804594606161118,670.562134,424.246691149714,1.95539784538207,0.0674708456524355,0.924875151573029,-19.5931677482897,518.238937193211,2.05781512908373,0.0148151571151339,1.11654451396746,42.8793076311086,480.270529772094,81.4534417735624,0.0125588159322574,1.19675345931003
4,4.049627,26,25.924864,-10.044,-10.347772,114.398491,NaN,0.987018048763275,NaN,29.980145,400,399.747253,25,30.592949,9.475327,47.12368,50.032619,401.051453,399.02063,398.31485,4668.52832,10.089999,9.660921,9.638212,1.685692,1.646166,1.638663,27.540495,41.194378,18.726765,-13.793594,41.372471,67.207558,110.331932,0.318286210298538,704.565674,424.272666586387,1.95562057507517,0.0675646603770513,0.924522527460476,-19.6248975823921,518.058035597863,2.0573406740318,0.0148036879751944,1.11672301594034,42.882592073111,480.352071969626,81.5239628766656,0.0125628308538684,1.19646325089091
4,4.04829,26,25.92654,-10.044,-10.318466,114.286575,NaN,0.98625910282135,NaN,29.981237,400,399.825226,25,30.606352,9.489147,47.190506,50.032619,401.051453,399.02063,398.31485,4668.52832,10.089999,9.660921,9.638212,1.685692,1.646166,1.638663,27.540495,41.194378,18.726765,-13.793594,41.372471,67.207558,110.331932,0.318286210298538,704.565674,424.303800202432,1.95577341684323,0.0676003486639449,0.924316469208518,-19.6337004672334,517.931428663175,2.05700753897161,0.0147955046070356,1.11685089746834,42.8852996101746,480.408390471858,81.5729957107265,0.0125654574789469,1.19626708597389
4,4.045916,26,25.925446,-10.044,-10.297644,114.230438,NaN,0.985972702503204,NaN,29.981201,400,399.858704,25,30.609928,9.489055,47.166847,50.032619,401.762909,399.586853,398.914063,4677.746094,10.105303,9.659406,9.643909,1.686656,1.659399,1.646763,27.522795,41.138962,18.721773,-13.809565,41.389618,67.164909,110.368279,0,791.452087,424.33021722102,1.95593500250035,0.0676521443580167,0.924081949593623,-19.6493365118255,517.869789368408,2.05685260995017,0.0147926870475303,1.11689780669084,42.883532295107,480.464337419596,81.6184906284805,0.0125695411618134,1.19603426194603
4,4.045095,26,25.925699,-10.044,-10.287632,114.220497,NaN,0.987400829792023,NaN,29.984272,400,399.901764,25,30.608662,9.481062,47.238098,50.032619,401.591339,399.489532,398.796112,4669.169922,10.112894,9.665132,9.639803,1.69182,1.660005,1.647007,27.517122,41.177166,18.686773,-13.790964,41.397427,67.158089,110.377647,0,680.208191,424.34194832976,1.95600076489112,0.0676711165846912,0.923989272496076,-19.654745558688,517.85844131917,2.05682234914346,0.0147918905781678,1.11691017559977,42.8839410119937,480.487986533633,81.6385596565439,0.0125708846537262,1.19594592253464
4,4.045095,26,25.925699,-10.044,-10.277745,114.282181,NaN,0.987400829792023,NaN,29.982635,400,400.084351,25,30.601191,9.485378,47.17915,50.032619,401.591339,399.489532,398.796112,4669.169922,10.112894,9.665132,9.639803,1.69182,1.660005,1.647007,27.517122,41.177166,18.686773,-13.790964,41.397427,67.158089,110.377647,0,680.208191,424.35108360833,1.9560355173239,0.0676747976389755,0.923948140142693,-19.654745558688,517.927334879416,2.05700018425528,0.0147957870720327,1.11684773000266,42.8839410119937,480.500316480221,81.6488696489062,0.0125716556096451,1.19589806226894
4,4.044693,26,25.926762,-10.044,-10.276832,114.30999,NaN,0.987057328224182,NaN,29.977396,400,400.09024,25,30.595396,9.483384,46.937004,50.032619,401.670532,399.564514,398.926025,4673.378906,10.102722,9.66163,9.657013,1.678235,1.652044,1.634479,27.528893,41.032104,18.671377,-13.771223,41.352722,67.049232,110.466354,0,665.767395,424.353140879347,1.95605369324932,0.0676826046662309,0.923919406710607,-19.657394387893,517.957364719572,2.05707363187378,0.0147968355897505,1.11682925801232,42.885658235685,480.508101712509,81.6566203077164,0.0125715738632966,1.19588261584196
4,4.045493,26,25.928785,-10.044,-10.27154,114.314827,NaN,0.987273931503296,NaN,29.985373,400,400.018372,25,30.593533,9.497654,46.88781,50.032619,401.600464,399.504669,398.752075,4667.599609,10.096461,9.662961,9.631903,1.674317,1.645653,1.646196,27.554203,41.029865,18.673044,-13.79019,41.362331,67.045364,110.462654,0,668.060608,424.355615088747,1.95604250970467,0.0676697162170447,0.923947028524362,-19.6521232847242,517.960810125646,2.05707479872654,0.0147957940947711,1.11684266809333,42.8889261425493,480.506676821468,81.657789853155,0.0125704029590648,1.19591623922739
4,4.044633,26,25.927652,-10.044,-10.261197,114.276611,NaN,0.987989723682404,NaN,29.991085,400,399.987152,25,30.595922,9.507535,46.870712,50.032619,401.600464,399.504669,398.752075,4667.599609,10.096461,9.662961,9.631903,1.674317,1.645653,1.646196,27.554203,41.029865,18.673044,-13.79019,41.362331,67.045364,110.462654,0,668.060608,424.36776694049,1.95611087569467,0.067689540336152,0.923850738425938,-19.6577897528411,517.919224384139,2.0569717921114,0.0147941349058862,1.11687103058503,42.8870959449474,480.529509876091,81.6755610148073,0.0125724363116352,1.19581193975393
4,4.043342,26,25.929047,-10.044,-10.248018,114.240761,NaN,0.987739980220795,NaN,29.979671,400,400.027832,25,30.593821,9.509495,46.793564,50.032619,401.691711,399.552307,398.9375,4671.542969,10.115492,9.672028,9.65938,1.679106,1.645057,1.641156,27.507307,41.13866,18.685738,-13.813379,41.278618,67.150269,110.390862,0,667.403381,424.383837185843,1.95620525098992,0.0677184396931108,0.923716111278881,-19.6662977777213,517.877833694774,2.05685962568332,0.0147909418483376,1.11691995105118,42.8893493569137,480.564752072761,81.7066613581728,0.0125738932976278,1.1956947372792
4,4.044256,26,25.929745,-10.044,-10.248018,114.240761,NaN,0.987376868724823,NaN,29.979671,400,400.027832,25,30.593821,9.505498,46.721966,50.032619,401.691711,399.552307,398.9375,4671.542969,10.115492,9.672028,9.65938,1.679106,1.645057,1.641156,27.507307,41.13866,18.685738,-13.813379,41.278618,67.150269,110.390862,0,667.403381,424.381079525081,1.95617122176859,0.0677014515013628,0.923772711819758,-19.6602740654594,517.877158098642,2.05685521673033,0.0147904772378959,1.11692627108052,42.8904768356784,480.553554341154,81.6981107896174,0.0125728200614339,1.19574779764114
4,4.044672,26,25.929186,-10.044,-10.236094,114.241295,NaN,0.987275779247284,NaN,29.960117,400,400.046661,25,30.593487,9.510462,46.699554,50.033646,401.057159,398.859406,398.229553,4674.827637,10.080812,9.629867,9.62028,1.656712,1.635597,1.631634,27.488306,41.196053,18.665106,-13.812827,41.300743,67.120628,110.432259,0.102016516029835,667.355225,424.39083941142,1.95619763243654,0.0676981605945019,0.923749059662117,-19.6575327651058,517.878295592382,2.05686028729887,0.0147908830541739,1.11692066840694,42.8895738853446,480.562223360939,81.7047086690398,0.0125736608937233,1.19570645932639
4,4.045238,26,25.930077,-10.044,-10.219546,114.287766,NaN,0.987210631370544,NaN,29.938564,400,399.886261,25,30.595963,9.505464,47.04784,50.033646,401.511749,399.35907,398.61792,4674.310059,10.119943,9.706048,9.650265,1.678972,1.636682,1.657776,27.499647,41.140423,18.650116,-13.809188,41.314919,67.094566,110.445572,0,671.41803,424.404418191754,1.95623470495633,0.0676938048195447,0.923715573354552,-19.6538033621331,517.929336895352,2.05698863388144,0.0147932250456696,1.11688169093571,42.8910131068093,480.576499293754,81.7176875354339,0.0125740766958982,1.1956635406563
4,4.044181,26,25.930574,-10.044,-10.208195,114.402763,NaN,0.987920641899109,NaN,29.92124,400,399.995026,25,30.596424,9.490454,47.313622,50.033646,401.511749,399.35907,398.61792,4674.310059,10.119943,9.706048,9.650265,1.678972,1.636682,1.657776,27.499647,41.140423,18.650116,-13.809188,41.314919,67.094566,110.445572,0,671.41803,424.418089750198,1.95631391831805,0.0677176689451507,0.923603282579946,-19.6607683132713,518.057287944318,2.05731693635725,0.0148001550498329,1.11677027127737,42.8918158883877,480.605235505124,81.7423019045862,0.0125756068988891,1.19555923991761
4,4.043921,26,25.930229,-10.044,-10.206051,114.488419,NaN,0.98655092716217,NaN,29.893589,400,399.991119,25,30.592192,9.485708,47.225361,50.033646,401.797729,399.627045,399.033875,4673.96582,10.140091,9.689816,9.665902,1.686507,1.641751,1.644223,27.511631,41.099606,18.619501,-13.809285,41.329685,67.107567,110.431862,0,676.50769,424.420853741213,1.95633112632784,0.067723299530112,0.923578358504676,-19.662481760083,518.153275495569,2.05756590269382,0.0148057910650621,1.11668129284506,42.8912586267733,480.610908665726,81.7466448528655,0.0125761459818474,1.19553251799297
4,4.045887,26,25.930437,-10.044,-10.203122,114.489365,NaN,0.987444996833801,NaN,29.878366,400,399.829987,25,30.597101,9.497599,46.910248,50.033646,401.222626,399.056152,398.418518,4663.40918,10.066769,9.62237,9.607138,1.673072,1.63623,1.625142,27.530994,41.197025,18.609072,-13.816965,41.290878,67.232529,110.363472,0.0775967538356781,676.41864,424.41763215603,1.95626825205426,0.0676878626309014,0.923687776086964,-19.6495275600343,518.154131017427,2.05756731525132,0.0148057122442245,1.11668222155168,42.891594599676,480.588856934336,81.728442982916,0.012574656534587,1.19562070301824
4,4.044939,26,25.931896,-10.044,-10.195261,114.465271,NaN,0.987352252006531,NaN,29.883081,400,399.860626,25,30.608896,9.53491,46.86964,50.033646,401.222626,399.056152,398.418518,4663.40918,10.066769,9.62237,9.607138,1.673072,1.63623,1.625142,27.530994,41.197025,18.609072,-13.816965,41.290878,67.232529,110.363472,0.0775967538356781,676.41864,424.427750641747,1.95633113936172,0.0677083967893985,0.923596710951194,-19.6557734386087,518.125816154579,2.0574886963484,0.014803220181701,1.1167194894714,42.8939511976508,480.613009672259,81.7503460086259,0.0125753856959755,1.19554750423077
4,4.044054,26,25.932493,-10.044,-10.193768,114.453545,NaN,0.987161576747894,NaN,29.870556,400,399.68457,25,30.61202,9.535368,47.067261,50.033646,401.233856,399.061401,398.498749,4667.070313,10.118306,9.659257,9.630514,1.661095,1.636726,1.617173,27.520334,41.206924,18.575533,-13.817145,41.307491,67.242279,110.347832,0,674.960815,424.431796904362,1.95636931771728,0.0677253989003728,0.923535880074386,-19.6616052555924,518.112144729638,2.05745114529074,0.0148020826563183,1.11673662303615,42.8949154514024,480.627310195384,81.7630037977786,0.0125759600627384,1.1955004955385
4,4.044054,26,25.932493,-10.044,-10.187626,114.426514,NaN,0.987161576747894,NaN,29.884384,400,399.58548,25,30.609522,9.507206,47.349129,50.033646,401.434906,399.253296,398.630524,4673.271484,10.087432,9.645428,9.630295,1.665284,1.640855,1.622405,27.48871,41.191467,18.563456,-13.813975,41.349316,67.30497,110.316544,0.0929058119654655,675.951538,424.43746918394,1.95639088865816,0.0677276847092747,0.923510549168383,-19.6616052555924,518.081957855598,2.05737326177527,0.0148003766121651,1.11676373804189,42.8949154514024,480.634966072999,81.7694077870544,0.0125764384651467,1.19547090983885
4,4.044711,26,25.9321,-10.044,-10.192049,114.409714,NaN,0.987339854240417,NaN,29.862087,400,399.683441,25,30.609455,9.491283,47.154312,50.033646,401.434906,399.253296,398.630524,4673.271484,10.087432,9.645428,9.630295,1.665284,1.640855,1.622405,27.48871,41.191467,18.563456,-13.813975,41.349316,67.30497,110.316544,0.0929058119654655,675.951538,424.431404384613,1.95635090521386,0.0677138284347596,0.923569368147959,-19.6572757792867,518.063575877721,2.05732733349033,0.0147995778406332,1.11677706283631,42.8942806933084,480.620281184987,81.7566660944728,0.0125757310039591,1.19552221823208
4,4.045597,26,25.933172,-10.044,-10.203293,114.392296,NaN,0.986525058746338,NaN,29.852686,400,399.893036,25,30.617998,9.514253,46.830662,50.033646,401.745636,399.439453,398.922302,4667.212402,10.140443,9.651819,9.615389,1.691018,1.662979,1.656079,27.490644,41.066238,18.526182,-13.784222,41.34528,67.292244,110.33606,0.0727927163243294,672.084961,424.418348502296,1.9562784418399,0.0676931848196455,0.923670555322942,-19.6514381000063,518.043087551655,2.05727037390733,0.0147977647208378,1.11680425122574,42.8960121280278,480.59591214639,81.7375334444126,0.0125736348584114,1.19563133104584
4,4.044393,26,25.933451,-10.044,-10.222474,114.344597,NaN,0.985967874526978,NaN,29.826643,400,399.97049,25,30.624783,9.508787,46.442696,50.029408,401.715179,399.402649,398.857788,4668.665039,10.130242,9.659062,9.628801,1.692646,1.659567,1.65387,27.501642,41.195808,18.525333,-13.797403,41.297516,67.226013,110.390503,0.113532043993473,672.833679,424.404261876352,1.95625586819252,0.0677084143891601,0.923675416258567,-19.6593712575841,517.989546168884,2.05713114390063,0.0147945677834451,1.11685481286238,42.8964627442922,480.588251903568,81.7314520450246,0.01257300695987,1.19566484512679
4,4.044354,26,25.935389,-10.044,-10.231017,114.311295,NaN,0.986867308616638,NaN,29.823429,400,399.99115,25,30.629246,9.488416,46.157238,50.029408,401.715179,399.402649,398.857788,4668.665039,10.130242,9.659062,9.628801,1.692646,1.659567,1.65387,27.501642,41.195808,18.525333,-13.797403,41.297516,67.226013,110.390503,0.113532043993473,672.833679,424.396488398671,1.95622730693168,0.0677059591951243,0.923708354429594,-19.6596282588927,517.950477473639,2.05702291695706,0.0147911754230689,1.11690595572977,42.8995927288769,480.58055260252,81.7272730739519,0.0125714896688015,1.19572153089447
4,4.044548,26,25.933809,-10.044,-10.229056,114.258507,NaN,0.98639851808548,NaN,29.808662,400,400.076569,25,30.640091,9.489701,46.303032,50.029408,401.816193,399.530975,398.900604,4668.967285,10.134576,9.654231,9.612196,1.675424,1.648321,1.639225,27.514021,41.110626,18.517014,-13.795857,41.261246,67.200607,110.418556,0.095250777900219,673.875,424.397714657141,1.95622697523662,0.067703084258918,0.923712241981957,-19.6583498608862,517.893045931081,2.05688071315179,0.0147888933855609,1.11694507998333,42.8970409489648,480.578448539719,81.7236706322079,0.0125722028913392,1.19570776174745
4,4.043547,26,25.936716,-10.044,-10.211697,114.229431,NaN,0.986186563968658,NaN,29.791529,400,400.191895,25,30.659746,9.520325,46.560444,50.029408,401.952179,399.599365,399.033295,4662.761719,10.146378,9.676125,9.619057,1.580452,1.593366,1.56491,27.505598,41.136532,18.544714,-13.815933,41.405613,67.169029,110.430756,0.0817596688866615,671.745422,424.416766714132,1.95632521593645,0.0677281504911168,0.923578559609155,-19.6649466355115,517.857755078768,2.05677851890312,0.0147851229279058,1.11700089722772,42.90173580889,480.616968196086,81.7592769710008,0.0125730557230293,1.19559901471821
4,4.04393,26,25.93664,-10.044,-10.196922,114.228043,NaN,0.986385345458984,NaN,29.786394,400,400.164063,25,30.66798,9.534408,46.50668,50.029408,401.952179,399.599365,399.033295,4662.761719,10.146378,9.676125,9.619057,1.580452,1.593366,1.56491,27.505598,41.136532,18.544714,-13.815933,41.405613,67.169029,110.430756,0.0817596688866615,671.745422,424.429257789999,1.95636285533918,0.0677265299906299,0.923541233225065,-19.6624224470513,517.856278254354,2.05677499661992,0.0147850858239826,1.11700161821871,42.9016130725905,480.630231419806,81.7702819797495,0.0125739250499073,1.19554667988053
4,4.042705,26,25.937229,-10.044,-10.18703,114.251968,NaN,0.986804664134979,NaN,29.764587,400,400.098358,25,30.666103,9.529178,46.327515,50.029408,402.022278,399.645752,399.049194,4668.567383,10.144482,9.652253,9.602494,1.559832,1.575528,1.544313,27.525864,41.265068,18.573027,-13.828471,41.351242,67.186867,110.432899,0.0736996531486511,669.862732,424.442084491858,1.95644319067937,0.0677529901286915,0.923424814133859,-19.6704965400823,517.88243215695,2.05684026166995,0.0147862049604391,1.11698267213078,42.902564271695,480.659485725011,81.7954390171595,0.0125754378309454,1.19544181428921
4,4.043835,26,25.937183,-10.044,-10.185596,114.297852,NaN,0.986030578613281,NaN,29.779121,400,400.230957,25,30.661325,9.543105,46.286549,50.029408,402.022278,399.645752,399.049194,4668.567383,10.144482,9.652253,9.602494,1.559832,1.575528,1.544313,27.525864,41.265068,18.573027,-13.828471,41.351242,67.186867,110.432899,0.0736996531486511,669.862732,424.440003816382,1.95640616805352,0.0677325112067591,0.923488659472347,-19.6630485341561,517.933727225747,2.05697283727578,0.0147891329426884,1.11693577662836,42.9024899850939,480.646287071087,81.7843448167508,0.012574637849176,1.19549215757683
4,4.043674,26,25.939156,-10.044,-10.187767,114.33728,NaN,0.986832499504089,NaN,29.79373,400,400.178131,25,30.658043,9.533277,46.518944,50.029408,402.141418,399.755402,399.238434,4676.823242,10.166052,9.653578,9.616598,1.557109,1.574257,1.537998,27.496716,41.138195,18.613663,-13.83676,41.288189,67.215073,110.430176,0,672.580933,424.438484069943,1.95640453575202,0.0677346963526688,0.923487668276607,-19.6641096127686,517.97585689567,2.05707403712163,0.0147903095637398,1.11691376684438,42.9056761435098,480.648188592452,81.7882351334064,0.0125737018332931,1.19551214755269
4,4.044244,26,25.940937,-10.044,-10.187767,114.33728,NaN,0.987150013446808,NaN,29.79373,400,400.178131,25,30.658043,9.514446,46.533752,50.029408,401.875763,399.59024,399.078064,4668.525879,10.15834,9.669387,9.625217,1.559808,1.567429,1.534856,27.510324,41.288818,18.624475,-13.804407,41.327225,67.201103,110.43853,0,669.729065,424.43676640589,1.95638332266872,0.0677241006690609,0.923522862509252,-19.6603531446381,517.974134464011,2.0570627942228,0.0147891247792885,1.11692986870161,42.9085520853541,480.642898544708,81.7858862413255,0.0125724193507184,1.19555726654781
4,4.043583,26,25.941116,-10.044,-10.187819,114.363373,NaN,0.987493395805359,NaN,29.820938,400,400.143982,25,30.652485,9.507786,46.620968,50.029408,401.648041,399.360229,398.753723,4669.689941,10.119424,9.640321,9.598539,1.551718,1.557196,1.526396,27.500055,41.208218,18.63011,-13.788812,41.341854,67.19931,110.444992,0.119205243885517,669.88678,424.438710265485,1.9564077399725,0.0677363688640054,0.923482264350717,-19.6647093671713,518.003105098601,2.05713687389095,0.0147906527593858,1.11690514695503,42.9088411244758,480.651790267168,81.7935322826579,0.0125728791150706,1.1955253873064
4,4.043561,26,25.94101,-10.044,-10.189181,114.433037,NaN,0.987035632133484,NaN,29.818562,400,400.214905,25,30.653427,9.499007,46.708115,50.029408,401.648041,399.360229,398.753723,4669.689941,10.119424,9.640321,9.598539,1.551718,1.557196,1.526396,27.500055,41.208218,18.63011,-13.788812,41.341854,67.19931,110.444992,0.119205243885517,669.88678,424.437518774578,1.9564037756241,0.0677362709805483,0.923486520169614,-19.6648543643006,518.081013157435,2.05733830654554,0.0147951198536485,1.11683404987859,42.908669961828,480.650249877585,81.7921202751516,0.0125728395504426,1.19552987033372
4,4.043507,26,25.940947,-10.044,-10.194625,114.458603,NaN,0.986518621444702,NaN,29.828485,400,400.148773,25,30.658602,9.486465,46.774879,50.035973,401.868439,399.506989,399.015991,4665.857422,10.134712,9.633209,9.603538,1.561835,1.568997,1.539461,27.495203,41.267139,18.701136,-13.819983,41.354046,67.224449,110.437111,0,672.253479,424.432653996503,1.95638666641536,0.0677352487451807,0.923505631550485,-19.6652102688872,518.109626668176,2.05741237010284,0.0147967749901538,1.11680780799803,42.9085682328296,480.644097934712,81.7869011051927,0.0125724889292177,1.19555276982656
4,4.044856,26,25.94207,-10.044,-10.202545,114.459702,NaN,0.985629200935364,NaN,29.805857,400,400.151306,25,30.665823,9.495598,46.643028,50.035973,401.868439,399.506989,399.015991,4665.857422,10.134712,9.633209,9.603538,1.561835,1.568997,1.539461,27.495203,41.267139,18.701136,-13.819983,41.354046,67.224449,110.437111,0,672.253479,424.421273263523,1.95630864315065,0.0677072283288408,0.923621662911022,-19.6563203358186,518.109769197742,2.05740845092241,0.0147960971501788,1.11681683561368,42.9103815641637,480.617817166403,81.7662291920348,0.0125702470114622,1.1956699494116
4,4.044645,26,25.941376,-10.044,-10.211915,114.476982,NaN,0.986656129360199,NaN,29.783779,400,400.180847,25,30.676125,9.517723,46.373974,50.035973,401.894409,399.505737,399.079956,4670.423828,10.17128,9.677491,9.630403,1.555327,1.567522,1.539494,27.481171,41.127464,18.707403,-13.78091,41.387615,67.234169,110.426811,0,666.187561,424.413254937624,1.95628358180817,0.0677076617171936,0.923647338599656,-19.6577106794795,518.129737954482,2.05746261672797,0.0147976491630757,1.11679324268471,42.9092609551104,480.608050233307,81.7572515649097,0.0125700077276797,1.19569811711304
4,4.043911,26,25.941826,-10.044,-10.224812,114.504478,NaN,0.986810982227325,NaN,29.775494,400,400.213531,25,30.682312,9.519012,46.101479,50.035973,402.103638,399.669769,399.246216,4668.362305,10.142406,9.636836,9.614004,1.578987,1.585024,1.556295,27.491745,41.209839,18.7026,-13.745305,41.320168,67.199341,110.465652,0.0862423032522202,666.171875,424.40355591779,1.95626559632304,0.0677165020548849,0.923655271692424,-19.6625476635752,518.160010394585,2.05753899289621,0.0147990844278213,1.11676975304655,42.9099875774354,480.602232729241,81.7529109527702,0.0125694038137866,1.19572687070047
4,4.043911,26,25.941826,-10.044,-10.235182,114.51207,NaN,0.986810982227325,NaN,29.769539,400,400.294769,25,30.696484,9.511591,46.326,50.035973,402.103638,399.669769,399.246216,4668.362305,10.142406,9.636836,9.614004,1.578987,1.585024,1.556295,27.491745,41.209839,18.7026,-13.745305,41.320168,67.199341,110.465652,0.0862423032522202,666.171875,424.393977390174,1.95622916498457,0.0677126417021389,0.923698180282534,-19.6625476635752,518.168488881703,2.05756086392976,0.0147995633643935,1.11676215405243,42.9099875774354,480.589303336227,81.7420981804431,0.0125685960556127,1.19577692593518
4,4.044471,26,25.944717,-10.044,-10.245084,114.506889,NaN,0.985958337783813,NaN,29.760973,400,400.308807,25,30.701607,9.510056,46.242168,50.035973,401.988617,399.608154,399.148743,4668.93457,10.165778,9.67069,9.621008,1.579029,1.589719,1.559593,27.480307,41.308823,18.749039,-13.770736,41.316292,67.222725,110.4552,0.107704550027847,667.013367,424.383141183422,1.9561735272094,0.0676985487035575,0.923773865297599,-19.6588572606547,518.159911346222,2.05752770141308,0.0147973130628496,1.11679339732543,42.9146554916758,480.573191421063,81.7319962070224,0.0125660449128633,1.19587943945075
4,4.044419,26,25.943113,-10.044,-10.249781,114.500015,NaN,0.986766695976257,NaN,29.739086,400,400.218353,25,30.697935,9.506491,45.831985,50.035973,401.793335,399.356323,398.931763,4670.242676,10.149098,9.649139,9.61883,1.573112,1.581597,1.549921,27.454266,41.133541,18.783434,-13.7854,41.315224,67.244926,110.444519,0.1791732609272,666.020264,424.378959076301,1.95615895878301,0.0676977663554603,0.923790116692623,-19.6591999244323,518.153783430145,2.05751801653542,0.0147979465599726,1.11678582314585,42.9120656639277,480.56600577849,81.7241168107454,0.0125664528728845,1.19588503455727
4,4.044073,26,25.943285,-10.044,-10.247771,114.467896,NaN,0.986983180046082,NaN,29.74189,400,400.114197,25,30.688501,9.488749,45.997505,50.035973,401.793335,399.356323,398.931763,4670.242676,10.149098,9.649139,9.61883,1.573112,1.581597,1.549921,27.454266,41.133541,18.783434,-13.7854,41.315224,67.244926,110.444519,0.1791732609272,666.020264,424.381859845105,1.95617890253075,0.0677049442060818,0.923760354542911,-19.661480042467,518.117746724132,2.05742439415844,0.0147958058068447,1.11681957279842,42.9123433820064,480.573299508412,81.7304165040423,0.0125668166676461,1.19585915521816
4,4.04435,26,25.943203,-10.044,-10.242337,114.460526,NaN,0.98662805557251,NaN,29.752075,400,400.189819,25,30.681887,9.495123,46.439907,50.035973,402.186615,399.839966,399.339691,4675.449219,10.170843,9.67138,9.634363,1.58462,1.58579,1.562781,27.462702,41.278526,18.759251,-13.751294,41.276234,67.230484,110.463272,0.171650841832161,669.375183,424.386043822434,1.95618768362706,0.0677018196540437,0.923754988576044,-19.6596546181191,518.109594950877,2.05740367652451,0.0147953953669661,1.11682622942996,42.9122109817031,480.576312709751,81.7328405804267,0.0125670487270172,1.19584634267704
4,4.045465,26,25.944794,-10.044,-10.245054,114.477356,NaN,0.986713409423828,NaN,29.754162,400,400.3255,25,30.68239,9.503431,46.62653,50.033669,401.857239,399.500793,399.034241,4674.423828,10.147471,9.664898,9.629884,1.595671,1.593471,1.567481,27.480438,41.224209,18.803837,-13.762379,41.354843,67.270325,110.450096,0.112105876207352,670.659607,424.380169778132,1.9561366327937,0.0676800951160339,0.923835304885623,-19.6523077598539,518.126854276488,2.05744213021281,0.0147953987890585,1.11682369227683,42.914779813237,480.560195209338,81.7212187538691,0.0125651918632257,1.19593088218229
4,4.044589,26,25.945055,-10.044,-10.259127,114.528366,NaN,0.987297773361206,NaN,29.750084,400,400.239044,25,30.683718,9.506679,46.427402,50.033669,401.857239,399.500793,399.034241,4674.423828,10.147471,9.664898,9.629884,1.595671,1.593471,1.567481,27.480438,41.224209,18.803837,-13.762379,41.354843,67.270325,110.450096,0.112105876207352,670.659607,424.369812095104,1.95611978814296,0.0676911284298991,0.923839419549021,-19.6580796899997,518.183570172165,2.05758743984887,0.0147984429213997,1.11677494668693,42.9152012127845,480.554545509121,81.7167991333595,0.0125646994873427,1.19595641001932
4,4.045897,26,25.945791,-10.044,-10.275219,114.575485,NaN,0.98683500289917,NaN,29.755447,400,400.241547,25,30.680666,9.490912,46.191864,50.033669,402.013611,399.739166,399.171021,4673.746094,10.142729,9.656831,9.622278,1.622251,1.620265,1.587996,27.463856,41.159668,18.829674,-13.761423,41.326332,67.245506,110.471085,0.0835300013422966,668.530151,424.350996078257,1.9560145395953,0.0676608452785963,0.923987390373997,-19.6494616812166,518.235480134851,2.05771852175144,0.0148009250090653,1.11673449740629,42.9163895097034,480.518122509744,81.6872045595663,0.0125620307890489,1.19610796230435
4,4.045118,26,25.945744,-10.044,-10.275219,114.575485,NaN,0.987345218658447,NaN,29.755447,400,400.241547,25,30.680666,9.50881,46.405876,50.033669,402.013763,399.692657,399.173981,4680.578125,10.154074,9.657413,9.620033,1.617615,1.614917,1.582314,27.444086,41.226131,18.827791,-13.748952,41.377029,67.221458,110.495033,0.0947312116622925,665.740906,424.353348048221,1.9560435393844,0.0676753108824142,0.923939063685081,-19.6545940148552,518.235525490394,2.05771881814661,0.014800956278386,1.11673407428197,42.9163136273872,480.528353795494,81.6957036824051,0.0125626951293692,1.19606758906962
4,4.04414,26,25.948179,-10.044,-10.291398,114.589859,NaN,0.987132668495178,NaN,29.767082,400,400.291992,25,30.671303,9.511266,46.653343,50.033669,402.013763,399.692657,399.173981,4680.578125,10.154074,9.657413,9.620033,1.617615,1.614917,1.582314,27.444086,41.226131,18.827791,-13.748952,41.377029,67.221458,110.495033,0.0947312116622925,665.740906,424.341352669955,1.95602308742441,0.067687454979424,0.923945669905005,-19.6610385050432,518.249227811737,2.05774486283175,0.0148002427975119,1.11674165249092,42.9202448385705,480.524155338117,81.6950344114554,0.0125611325498445,1.19611769407157
4,4.045205,26,25.947187,-10.044,-10.311119,114.61937,NaN,0.986372232437134,NaN,29.769634,400,400.27655,25,30.666744,9.503401,46.751102,50.033669,402.068146,399.72287,399.209076,4677.185059,10.162048,9.693628,9.632887,1.621884,1.617185,1.587782,27.43482,41.224171,18.867369,-13.774196,41.328991,67.159363,110.54026,0,666.181519,424.319913095075,1.95591410138135,0.067660328401417,0.924093960540053,-19.6540207898339,518.283140455299,2.05783610856133,0.0148027634883715,1.11670331473884,42.9186433279634,480.484238090372,81.660506487587,0.0125591682346049,1.1962590085179
4,4.045262,26,25.949024,-10.044,-10.325959,114.629219,NaN,0.987816691398621,NaN,29.783752,400,400.273834,25,30.675383,9.507895,46.491619,50.033669,402.068146,399.72287,399.209076,4677.185059,10.162048,9.693628,9.632887,1.621884,1.617185,1.587782,27.43482,41.224171,18.867369,-13.774196,41.328991,67.159363,110.54026,0,666.181519,424.306026809878,1.95585980068896,0.0676537437049894,0.924159439619316,-19.6536452337318,518.292366945844,2.05785288965847,0.0148021623655311,1.11671003286777,42.9216089915226,480.467278890529,81.6484742391242,0.0125571279208634,1.1963504938011
4,4.045262,26,25.949024,-10.044,-10.337274,114.60968,NaN,0.987816691398621,NaN,29.785906,400,400.295959,25,30.687462,9.5101,46.445034,50.033669,401.930664,399.59256,399.071594,4668.805176,10.130244,9.642474,9.607068,1.649893,1.643551,1.60831,27.447304,41.18568,18.906536,-13.81514,41.324867,67.163811,110.546066,0.122931458055973,660.380432,424.295569678386,1.95582001225653,0.0676495297964951,0.92420671774422,-19.6536452337318,518.270547358415,2.05779662017293,0.0148009304769066,1.11672949448762,42.9216089915226,480.453162248011,81.6366747551914,0.012556245867572,1.1964054313467
4,4.044801,26,25.951466,-10.044,-10.348084,114.564026,NaN,0.987184047698975,NaN,29.789896,400,400.206818,25,30.691805,9.497029,46.462883,50.033669,401.602386,399.252594,398.725739,4672.98291,10.143863,9.652963,9.603492,1.651472,1.64762,1.615506,27.454388,41.173759,18.915287,-13.828342,41.30331,67.204987,110.526398,0.0873656794428825,660.160156,424.286972654818,1.95579916703916,0.0676540641087269,0.92422322968779,-19.6566827423074,518.217206253486,2.05764972946081,0.0147964276761801,1.11679704063019,42.9255511213649,480.448832693613,81.6359067596314,0.0125546720614059,1.19645623313685
4,4.045312,26,25.950699,-10.044,-10.363269,114.560478,NaN,0.986983895301819,NaN,29.793728,400,400.016541,25,30.681435,9.48988,46.390503,50.033669,401.602386,399.252594,398.725739,4672.98291,10.143863,9.652963,9.603492,1.651472,1.64762,1.615506,27.454388,41.173759,18.915287,-13.828342,41.30331,67.204987,110.526398,0.0873656794428825,660.160156,424.271392279288,1.95572672593387,0.0676389193441678,0.9243186244597,-19.6533158018993,518.213984151232,2.05764434607336,0.0147967140132945,1.11679367919322,42.9243129810064,480.422169550604,81.6127270461489,0.0125534153553045,1.19654943643718
4,4.045502,26,25.950933,-10.044,-10.380977,114.59819,NaN,0.98727810382843,NaN,29.790054,400,400.063019,25,30.671665,9.496709,46.327721,50.03912,401.921539,399.482452,398.993774,4676.071289,10.143405,9.646629,9.617026,1.624192,1.630015,1.598583,27.436981,41.131538,18.87009,-13.794798,41.345371,67.231857,110.508583,0,661.545715,424.254448891233,1.95565735772231,0.0676287957950876,0.924404725559859,-19.6520639893874,518.255874189909,2.05775149238902,0.014798936293811,1.11675812948618,42.9246907217187,480.397854717028,81.5926803428267,0.0125517711039003,1.19664749530591
4,4.047233,26,25.954493,-10.044,-10.409524,114.690712,NaN,0.987195491790771,NaN,29.782219,400,400.121765,25,30.668596,9.496667,46.632034,50.03912,401.70575,399.282928,398.778442,4670.245605,10.132407,9.634114,9.604503,1.627508,1.629241,1.595965,27.425257,41.127213,18.842802,-13.792258,41.375542,67.193047,110.530991,0.0741867199540138,662.045288,424.222817113631,1.95549243350405,0.0675860446221951,0.924632813270312,-19.6406613931632,518.355762675164,2.05799548620441,0.0148024009393724,1.1166980581431,42.9304372240734,480.343819922127,81.5516886321232,0.0125464954250149,1.19690804654996
4,4.046757,26,25.953594,-10.044,-10.423999,114.738617,NaN,0.987321436405182,NaN,29.782703,400,400.064087,25,30.677879,9.495784,47.139404,50.03912,401.70575,399.282928,398.778442,4670.245605,10.132407,9.634114,9.604503,1.627508,1.629241,1.595965,27.425257,41.127213,18.842802,-13.792258,41.375542,67.193047,110.530991,0.0741867199540138,662.045288,424.210874335357,1.95545922262895,0.0675894809803268,0.924664069782904,-19.643796569801,518.410123243124,2.05813907099461,0.0148060177381913,1.11664247717981,42.9289861278638,480.330912247726,81.5398541984489,0.0125461682002922,1.19694599220578
4,4.04734,26,25.954847,-10.044,-10.420793,114.729782,NaN,0.986625730991364,NaN,29.777828,400,400.060699,25,30.689079,9.496952,47.228539,50.03912,401.994019,399.59848,399.169098,4680.291016,10.180457,9.683728,9.652761,1.599412,1.609314,1.579846,27.388288,41.099148,18.836973,-13.791464,41.326279,67.179497,110.543709,0,662.692932,424.212073088165,1.95544878811995,0.0675798627366961,0.924686998548704,-19.6399566759794,518.399050162897,2.05810574097711,0.0148046276268756,1.11666247948073,42.9310086128928,480.32878321952,81.5395396377452,0.0125453669581963,1.19697177155083
