P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.047331,26,25.955097,-10.044,-10.428716,114.72464,NaN,0.986881136894226,NaN,29.790684,400,400.106781,25,30.689833,9.49461,47.053238,50.03912,401.54303,399.045776,398.60495,4674.402832,10.12143,9.62608,9.593198,1.627102,1.643587,1.61136,27.358177,41.195122,18.864456,-13.822127,41.33683,67.23365,110.535019,0,658.762573,424.20477392353,1.955421237117,0.0675770782249172,0.924719859462545,-19.6400159507083,518.393067335452,2.0580893622448,0.0148041373436956,1.11666982091771,42.9314121324704,480.319324895498,81.5319300322935,0.0125446425566585,1.19701225358584
4,4.046953,26,25.955814,-10.044,-10.437761,114.74704,NaN,0.9864541888237,NaN,29.783836,400,400.120392,25,30.682789,9.49398,46.804302,50.03912,401.54303,399.045776,398.60495,4674.402832,10.12143,9.62608,9.593198,1.627102,1.643587,1.61136,27.358177,41.195122,18.864456,-13.822127,41.33683,67.23365,110.535019,0,658.762573,424.197554895999,1.95540348208246,0.0675807185397467,0.924734393794777,-19.6425055804902,518.417389628211,2.05814933041124,0.0148050719455303,1.11665406534255,42.9325694100869,480.313926962565,81.5282584857806,0.0125439229154593,1.19704336487512
4,4.049779,26,25.958164,-10.044,-10.43988,114.771614,NaN,0.986482858657837,NaN,29.788923,400,400.263855,25,30.676464,9.496993,46.609341,50.03912,402.163116,399.677521,399.280304,4676.793945,10.195782,9.686913,9.64048,1.621423,1.641824,1.606019,27.331871,41.278301,18.853405,-13.823678,41.372414,67.242188,110.524742,0,660.48999,424.187032181608,1.95529075938987,0.0675275536692115,0.924920230817438,-19.623896946664,518.442566142543,2.05820526442114,0.014805057407537,1.11665083449114,42.9363622680728,480.276895660456,81.5000718403286,0.012540355887405,1.19722114146979
4,4.048705,26,25.958492,-10.044,-10.440207,114.768074,NaN,0.98687469959259,NaN,29.796747,400,400.233978,25,30.690752,9.512103,46.546253,50.03912,401.840668,399.456696,398.980865,4677.708984,10.121971,9.645818,9.625731,1.628507,1.638871,1.602417,27.404537,41.198505,18.868414,-13.835433,41.347916,67.244873,110.529373,0,659.274109,424.189984352622,1.95532960714507,0.0675473282399579,0.924854372811086,-19.630967844946,518.4382972037,2.0581930079265,0.014804616284771,1.11665728022794,42.9368916332658,480.291084594932,81.5123070499154,0.0125410677952112,1.19717011912928
4,4.048705,26,25.958492,-10.044,-10.435452,114.745155,NaN,0.98687469959259,NaN,29.799885,400,400.164948,25,30.70385,9.527196,46.346054,50.03912,401.840668,399.456696,398.980865,4677.708984,10.121971,9.645818,9.625731,1.628507,1.638871,1.602417,27.404537,41.198505,18.868414,-13.835433,41.347916,67.244873,110.529373,0,659.274109,424.194381987368,1.95534634650944,0.0675490992766327,0.92483427050021,-19.630967844946,518.4127042755,2.05812703089168,0.0148031723511027,1.11667997312922,42.9368916332658,480.297021458954,81.5172661794394,0.0125414388045412,1.19714686557188
4,4.049868,26,25.958939,-10.044,-10.435452,114.745155,NaN,0.9876629114151,NaN,29.799885,400,400.164948,25,30.70385,9.528602,46.164005,50.03912,401.87915,399.525085,399.01651,4676.062012,10.151292,9.664937,9.62501,1.628908,1.63637,1.602038,27.382862,41.252117,18.844242,-13.81671,41.34013,67.258514,110.522469,0,660.514099,424.190857998068,1.9553030344939,0.0675275542934283,0.924907068005261,-19.6233110614821,518.412273551247,2.05812421461671,0.0148028751391922,1.11668398613534,42.9376130464762,480.282220935326,81.5054258194934,0.0125402756292518,1.19721107668909
4,4.051869,26,25.959976,-10.044,-10.420265,114.702766,NaN,0.987640917301178,NaN,29.804335,400,400.155731,25,30.714312,9.532819,46.201107,50.033024,401.863007,399.55542,399.055389,4674.901367,10.16151,9.674117,9.633165,1.611255,1.627992,1.585776,27.407854,41.236961,18.838203,-13.812521,41.376976,67.25135,110.520554,NaN,659.074341,424.198842030709,1.95528200432819,0.0674961668613612,0.924968070943321,-19.6101411234243,518.363937900282,2.05799564054359,0.0147995148729572,1.11673535263667,42.9392866238736,480.276062891534,81.501494432133,0.012539338132509,1.1972496673002
4,4.050651,26,25.962774,-10.044,-10.416685,114.706474,NaN,0.98703920841217,NaN,29.801876,400,400.139862,25,30.721893,9.526896,46.50597,50.033024,401.863007,399.55542,399.055389,4674.901367,10.16151,9.674117,9.633165,1.611255,1.627992,1.585776,27.407854,41.236961,18.838203,-13.812521,41.376976,67.25135,110.520554,NaN,659.074341,424.205843167968,1.95533994798111,0.0675200429692228,0.924876718543363,-19.618157013673,518.365381595342,2.05798868695442,0.0147978886598484,1.11675680889768,42.9438019607327,480.300121884529,81.5248604918881,0.0125393505125899,1.1971943975372
4,4.049515,26,25.96291,-10.044,-10.41973,114.699348,NaN,0.987257838249207,NaN,29.778481,400,399.997467,25,30.706625,9.517681,46.713432,50.033024,401.742798,399.396393,398.85611,4680.736328,10.128669,9.654316,9.620085,1.61377,1.631578,1.593451,27.410774,41.222878,18.819666,-13.819158,41.370636,67.243073,110.544769,0,658.736084,424.206468170868,1.95537152546989,0.0675399470635614,0.924818522186962,-19.6256349113322,518.357292452597,2.05796731186575,0.014797349278893,1.11676511258473,42.944021424354,480.311492319733,81.5345171637078,0.0125399884810731,1.19715176383213
4,4.049202,26,25.962891,-10.044,-10.412333,114.683586,NaN,0.986751079559326,NaN,29.75913,400,399.945953,25,30.693596,9.518676,46.948601,50.033024,402.266144,399.930756,399.368225,4675.643555,10.160378,9.67117,9.624903,1.617055,1.625734,1.596462,27.394575,41.229275,18.824875,-13.836149,41.393486,67.224396,110.569847,0.0929498001933098,666.555908,424.214256907283,1.9554092170964,0.0675485000573082,0.924767720786185,-19.6276955652811,518.339708196712,2.0579220455821,0.0147963687423944,1.11678061569668,42.9439907640471,480.324837341036,81.5456425159251,0.012540832386391,1.19709926007963
4,4.049743,26,25.964855,-10.044,-10.385681,114.683479,NaN,0.986235022544861,NaN,29.762472,400,400.097595,25,30.69162,9.523351,47.04533,50.033024,402.266144,399.930756,399.368225,4675.643555,10.160378,9.67117,9.624903,1.617055,1.625734,1.596462,27.394575,41.229275,18.824875,-13.836149,41.393486,67.224396,110.569847,0.0929498001933098,666.555908,424.237264702536,1.95548287399829,0.0675484005601605,0.924689163477515,-19.6241339367274,518.337695044088,2.05790936222649,0.0147950568260953,1.1167983766462,42.9471599803571,480.353427184227,81.5718205030298,0.0125415718901864,1.1970147741447
4,4.049173,26,25.965096,-10.044,-10.358908,114.705452,NaN,0.986915946006775,NaN,29.777586,400,400.149963,25,30.688095,9.52597,46.974922,50.033024,401.315643,398.981598,398.351837,4674.277832,10.119269,9.688079,9.612369,1.630881,1.64139,1.614411,27.377932,41.278366,18.852987,-13.84909,41.358624,67.167908,110.617233,0,674.044678,424.263744342906,1.95559829659174,0.0675689277400601,0.924540985444119,-19.6278864946896,518.362001891851,2.05797111448617,0.014796281114609,1.11677868853481,42.9475488582893,480.394674389416,81.6065626436476,0.0125440199405291,1.19685696514754
4,4.049443,26,25.965509,-10.044,-10.346408,114.769455,NaN,0.986948907375336,NaN,29.775179,400,400.062805,25,30.685085,9.541578,47.095707,50.033024,401.655273,399.29895,398.725769,4676.59082,10.113606,9.668019,9.613625,1.628801,1.637949,1.606503,27.363569,41.26543,18.873613,-13.872026,41.371635,67.164925,110.61705,0,673.21167,424.27448415433,1.9556322218021,0.0675685772979524,0.924505335030079,-19.6261089167746,518.433079151038,2.05815278082974,0.0148000385694636,1.11671888718239,42.9482152692214,480.407227848205,81.6175337742361,0.0125445839044938,1.19681370711016
4,4.050429,26,25.967348,-10.044,-10.346045,114.806145,NaN,0.987328588962555,NaN,29.792334,400,400.188751,25,30.682775,9.533442,46.75811,50.033024,401.655273,399.29895,398.725769,4676.59082,10.113606,9.668019,9.613625,1.628801,1.637949,1.606503,27.363569,41.26543,18.873613,-13.872026,41.371635,67.164925,110.61705,0,673.21167,424.271837441323,1.95559680343387,0.0675504467687515,0.924565265388192,-19.6196182370336,518.472279754949,2.05824681336985,0.0148011272372121,1.11669907357142,42.9511825548097,480.396969473612,81.6111099303463,0.0125429631752605,1.19687933779547
4,4.050295,26,25.966755,-10.044,-10.35171,114.85524,NaN,0.987493395805359,NaN,29.792768,400,400.052612,25,30.67683,9.523519,46.355854,50.033024,401.855988,399.510468,398.912292,4674.383789,10.153011,9.679122,9.624703,1.602601,1.612521,1.583202,27.366405,41.247463,18.919235,-13.903603,41.371014,67.23893,110.579193,0,671.112244,424.267005075912,1.95558185986406,0.0675508203803419,0.92458070690789,-19.6205002664055,518.527673767021,2.05839185105719,0.0148046129390217,1.11664527458702,42.95022574786,480.390924322165,81.6053667370979,0.0125429016086916,1.19689469291462
4,4.05093,26,25.96664,-10.044,-10.373638,114.913666,NaN,0.98681652545929,NaN,29.782003,400,399.92276,25,30.665531,9.523,46.394253,50.033024,401.855988,399.510468,398.912292,4674.383789,10.153011,9.679122,9.624703,1.602601,1.612521,1.583202,27.366405,41.247463,18.919235,-13.903603,41.371014,67.23893,110.579193,0,671.112244,424.24480801118,1.95548107148209,0.0675309007871327,0.924712557298676,-19.6163206983786,518.59302384874,2.05856070296202,0.0148083678620243,1.11658672125509,42.9500401931405,480.355026384568,81.5752415997464,0.0125407206666343,1.19703337436395
4,4.05148,26,25.96743,-10.044,-10.396817,114.920387,NaN,0.986905872821808,NaN,29.772377,400,399.99469,25,30.662796,9.51366,46.474476,50.033024,401.636749,399.247711,398.752014,4679.914063,10.132336,9.674523,9.623674,1.61622,1.627094,1.594033,27.397524,41.193947,18.897369,-13.880038,41.387451,67.227066,110.59362,0.081663966178894,675.120911,424.221707501048,1.95537902510719,0.0675120929464153,0.924844643304234,-19.6127010058545,518.599768359684,2.05857506814518,0.0148082658145435,1.11658718709801,42.9513148606878,480.319820021275,81.5467550220149,0.012538100574755,1.19718213228008
4,4.05148,26,25.96743,-10.044,-10.417015,114.927917,NaN,0.986905872821808,NaN,29.770042,400,399.977783,25,30.66744,9.517225,46.658314,50.033558,401.762299,399.395203,398.845551,4675.539063,10.138377,9.655046,9.614635,1.604082,1.60807,1.577703,27.378008,41.280529,18.936312,-13.919629,41.3423,67.159943,110.637604,0,676.715942,424.203026627378,1.95530792571456,0.0675045749806702,0.924929979988423,-19.6127010058545,518.608176233345,2.05859673378206,0.0148087398235263,1.11657978871251,42.9513148606878,480.29460204232,81.5256914443777,0.0125365251813839,1.19728091275986
4,4.051172,26,25.966431,-10.044,-10.420494,114.90596,NaN,0.986802935600281,NaN,29.774174,400,399.940308,25,30.679996,9.509545,46.617924,50.033558,401.762299,399.395203,398.845551,4675.539063,10.138377,9.655046,9.614635,1.604082,1.60807,1.577703,27.378008,41.280529,18.936312,-13.919629,41.3423,67.159943,110.637604,0,676.715942,424.200741896053,1.95530714346053,0.0675089803696687,0.924925418986808,-19.6147279872668,518.584620503962,2.05853984573013,0.0148080216719554,1.1165924263665,42.9497029659891,480.293072175653,81.5232461190153,0.0125369617327623,1.19727298443398
4,4.05191,26,25.968185,-10.044,-10.420494,114.90596,NaN,0.98720121383667,NaN,29.774174,400,399.940308,25,30.679996,9.509672,46.356262,50.033558,401.706055,399.377167,398.872406,4677.682129,10.152795,9.687051,9.643738,1.602114,1.606116,1.573623,27.373775,41.283718,18.919855,-13.902898,41.361706,67.205193,110.604942,0,675.78418,424.198505992697,1.95527967200432,0.0674953230093333,0.924971606052497,-19.6098713267316,518.582932778656,2.05852880363698,0.014806855769693,1.11660813024129,42.9525330278288,480.285527702531,81.5189948594636,0.0125355561518525,1.1973270033673
4,4.050881,26,25.968918,-10.044,-10.415008,114.878731,NaN,0.987199306488037,NaN,29.762909,400,400.001129,25,30.689783,9.505182,46.092098,50.033558,401.813904,399.437256,398.876373,4677.793945,10.127688,9.657592,9.614122,1.615503,1.618714,1.59356,27.345154,41.238888,18.892988,-13.88899,41.386608,67.267029,110.582321,0,674.564758,424.206697474879,1.95533728897283,0.0675164092465881,0.924884019614949,-19.6166431983493,518.551822801449,2.05844583527168,0.0148046543952409,1.11664149974843,42.9537156727239,480.306882087674,81.5376870855434,0.0125364997780274,1.19725353454033
4,4.052644,26,25.968489,-10.044,-10.403399,114.898651,NaN,0.986175894737244,NaN,29.748419,400,400.05188,25,30.68837,9.500703,45.699478,50.033558,401.813904,399.437256,398.876373,4677.793945,10.127688,9.657592,9.614122,1.615503,1.618714,1.59356,27.345154,41.238888,18.892988,-13.88899,41.386608,67.267029,110.582321,0,674.564758,424.212094637766,1.95531253649846,0.0674881065157923,0.924945231381767,-19.6050416619278,518.5744789278,2.05850585835594,0.0148061935912424,1.1166180432429,42.9530235139492,480.297564982501,81.5294037886974,0.0125361462336147,1.19728406107968
4,4.052623,26,25.969099,-10.044,-10.394154,114.895363,NaN,0.986458778381348,NaN,29.758141,400,399.969055,25,30.687416,9.505335,45.823082,50.033558,401.078674,398.788391,398.199219,4675.638672,10.132506,9.666681,9.613129,1.611242,1.614145,1.583545,27.362684,41.329308,18.931723,-13.936848,41.375191,67.244843,110.59584,0,674.283081,424.220709169879,1.95534586179013,0.0674919352388252,0.924904852131113,-19.6051798310381,518.570220466111,2.05849255682101,0.0148055811805863,1.11662674189046,42.954007699788,480.310149685187,81.5406278471171,0.0125366074947563,1.19724325661309
4,4.051964,26,25.970482,-10.044,-10.404576,114.889252,NaN,0.986979603767395,NaN,29.795668,400,399.708588,25,30.687784,9.514052,46.255184,50.033558,401.525909,399.118561,398.574097,4674.808105,10.121788,9.647796,9.60401,1.623737,1.625327,1.599088,27.36875,41.217205,18.943819,-13.968866,41.364124,67.253448,110.593918,0,672.17041,424.213065600964,1.95533369977776,0.0675002485149599,0.924907675547471,-19.6095159879392,518.562065764228,2.05846626529711,0.0148042773816195,1.11664514514009,42.9562389931602,480.307569687311,81.540088996037,0.0125357097832707,1.19727263425075
4,4.051842,26,25.970589,-10.044,-10.422609,114.852585,NaN,0.986159086227417,NaN,29.822556,400,399.794708,25,30.687096,9.526143,46.581181,50.033558,401.525909,399.118561,398.574097,4674.808105,10.121788,9.647796,9.60401,1.623737,1.625327,1.599088,27.36875,41.217205,18.943819,-13.968866,41.364124,67.253448,110.593918,0,672.17041,424.196755700839,1.95527475695965,0.0674957939476113,0.924976299554511,-19.61031879555,518.521018063253,2.05836006974917,0.0148018978365544,1.1166822543654,42.9564116201547,480.286797883159,81.5228653717484,0.0125343552684437,1.19735553383757
4,4.051155,26,25.971817,-10.044,-10.44131,114.857742,NaN,0.987334787845612,NaN,29.838831,400,399.917847,25,30.681726,9.506739,46.722248,50.033558,402.311615,399.848602,399.347412,4683.955078,10.165765,9.676242,9.629157,1.623374,1.625275,1.592319,27.346081,41.224842,18.92882,-13.959227,41.357761,67.329224,110.544678,0,672.000671,424.181539256953,1.95523448836876,0.067501545429194,0.925012464136819,-19.6148398695666,518.525594612247,2.05836718023728,0.0148014065914871,1.11668817092038,42.9583927582362,480.274055020112,81.5136584329692,0.0125329053966237,1.19742262606656
4,4.051935,26,25.972752,-10.044,-10.451117,114.886108,NaN,0.987017035484314,NaN,29.85401,400,399.914276,25,30.685078,9.485637,46.666462,50.030247,401.295105,398.955994,398.435516,4679.915527,10.136663,9.663875,9.606897,1.629351,1.631194,1.600493,27.335026,41.216686,18.928822,-13.968266,41.390724,67.314972,110.567993,0.130568832159042,672.471375,424.17010280928,1.95517091538756,0.067483460906508,0.925102920171928,-19.6097068175786,518.556370318056,2.05844292781228,0.0148025711277881,1.1166685753959,42.9599011498894,480.252680264498,81.4969014768308,0.0125310723801436,1.19751954459578
4,4.052917,26,25.973246,-10.044,-10.451989,114.870743,NaN,0.986321330070496,NaN,29.877832,400,400.009705,25,30.691612,9.501698,46.727627,50.030247,401.295105,398.955994,398.435516,4679.915527,10.136663,9.663875,9.606897,1.629351,1.631194,1.600493,27.335026,41.216686,18.928822,-13.968266,41.390724,67.314972,110.567993,0.130568832159042,672.471375,424.166318830876,1.95513128840626,0.0674649732069658,0.925168188384571,-19.6032455134977,518.538737076785,2.05839560020666,0.0148012756733426,1.11668814971927,42.9606980801085,480.239245894946,81.4862607942667,0.0125299701758052,1.19757918999297
4,4.050897,26,25.975409,-10.044,-10.444518,114.85775,NaN,0.986236393451691,NaN,29.899158,400,399.919678,25,30.696198,9.511838,46.922829,50.030247,402.024475,399.667877,399.202789,4673.572266,10.147099,9.652852,9.635197,1.628561,1.620233,1.588093,27.335846,41.203178,18.919867,-13.970238,41.40839,67.223488,110.627167,0,674.862122,424.179353809289,1.95523279880034,0.0675051263719169,0.92500989293922,-19.616537891903,518.522145539237,2.05834458968374,0.0147990208643679,1.11672035665596,42.9641873360712,480.277957306673,81.5211156208889,0.0125312369659419,1.19745739680524
4,4.04876,26,25.974821,-10.044,-10.430798,114.873627,NaN,0.986837863922119,NaN,29.925854,400,399.921692,25,30.707722,9.516801,46.939919,50.030247,402.024475,399.667877,399.202789,4673.572266,10.147099,9.652852,9.635197,1.628561,1.620233,1.588093,27.335846,41.203178,18.919867,-13.970238,41.40839,67.223488,110.627167,0,674.862122,424.198519488783,1.95536068125442,0.0675498134573815,0.924818044584854,-19.6306057062884,518.540441572882,2.0583939852559,0.0148004109234344,1.11669941737459,42.9632388225274,480.322578937098,81.5576950130864,0.0125343368602477,1.19727429387595
4,4.04876,26,25.974821,-10.044,-10.411252,114.877052,NaN,0.986837863922119,NaN,29.929644,400,400.003235,25,30.711826,9.522588,46.837753,50.030247,401.71701,399.391602,398.852875,4672.25,10.142894,9.662508,9.612179,1.609661,1.611222,1.581544,27.34272,41.210487,18.939653,-14.003784,41.363972,67.151329,110.685593,0,675.55304,424.216595175622,1.95542948100084,0.0675570926684677,0.924735528123166,-19.6306057062884,518.544266262601,2.05840384205991,0.0148006265255036,1.11669603902219,42.9632388225274,480.346983441536,81.5780792128461,0.01253586093043,1.19717875099264
4,4.049939,26,25.974262,-10.044,-10.403453,114.824188,NaN,0.988056063652039,NaN,29.938356,400,400.056702,25,30.707726,9.52261,46.757923,50.030247,401.881958,399.496643,399.00647,4677.13623,10.143801,9.666007,9.626887,1.611187,1.620589,1.587504,27.354408,41.281879,18.889027,-13.975107,41.305801,67.158203,110.689507,0,673.381409,424.220236931262,1.95541303102944,0.06753815383406,0.924776324624335,-19.6228436770043,518.485770183469,2.05825521135188,0.0147976697600311,1.11674324062246,42.9623370741414,480.340447472381,81.571966791709,0.0125357504028184,1.19719654597162
4,4.046787,26,25.976688,-10.044,-10.408997,114.790085,NaN,0.986186385154724,NaN,29.945213,400,400.039673,25,30.702776,9.520144,46.815498,50.030247,401.835815,399.451508,398.903198,4675.830078,10.150667,9.658061,9.602669,1.588924,1.597913,1.5698,27.35083,41.067776,18.860308,-13.989334,41.23428,67.178734,110.681923,0,671.688904,424.224654836245,1.95551090132543,0.0675945131388397,0.924602729230909,-19.6435989662812,518.44534830316,2.05814176753301,0.0147939112673238,1.11679877363733,42.9662504574784,480.378207207094,81.6063419143792,0.012536816584792,1.19708261589789
4,4.041766,26,25.977505,-10.044,-10.416593,114.816513,NaN,0.986651837825775,NaN,29.919531,400,400.005157,25,30.701679,9.497844,46.89946,50.030247,401.835815,399.451508,398.903198,4675.830078,10.150667,9.658061,9.602669,1.588924,1.597913,1.5698,27.35083,41.067776,18.860308,-13.989334,41.23428,67.178734,110.681923,0,671.688904,424.232833661838,1.95567129247095,0.0676849329838161,0.924321140105397,-19.6766868491796,518.474075867373,2.05821270095704,0.0147950327095772,1.11677992274286,42.9675682980077,480.436135337414,81.6556911825185,0.0125399981573009,1.19686774321639
4,4.039165,26,25.978109,-10.044,-10.418362,114.851089,NaN,0.98699539899826,NaN,29.91502,400,399.954132,25,30.703142,9.508341,46.864914,50.030247,401.69931,399.315826,398.76767,4677.96582,10.157574,9.690512,9.627444,1.606511,1.614765,1.577332,27.359278,41.12796,18.851133,-14.018025,41.299694,67.203804,110.660759,0.124502718448639,670.05896,424.239071618165,1.95576206545134,0.0677326687029131,0.924166266188373,-19.6938395648254,518.512107533715,2.05830842142959,0.0147968083298751,1.116751139098,42.9685425440079,480.469100862979,81.6839406194777,0.0125417343095236,1.1967475935992
4,4.03458,26,25.979063,-10.044,-10.421578,114.930901,NaN,0.987221121788025,NaN,29.911001,400,400.063782,25,30.705803,9.505458,46.858379,50.030247,401.69931,399.315826,398.76767,4677.96582,10.157574,9.690512,9.627444,1.606511,1.614765,1.577332,27.359278,41.12796,18.851133,-14.018025,41.299694,67.203804,110.660759,0.124502718448639,670.05896,424.249975086111,1.955921842413,0.0678169287136026,0.92389386181354,-19.7240967155918,518.600316707751,2.05853210230514,0.0148011981474189,1.11668097858591,42.9700813011394,480.52699574412,81.7334346837048,0.0125448396142023,1.19653544130619
4,4.033684,26,25.978212,-10.044,-10.421578,114.930901,NaN,0.987000107765198,NaN,29.911001,400,400.063782,25,30.705803,9.51125,46.566345,50.035759,401.892883,399.499969,398.932861,4675.792969,10.134779,9.653646,9.596759,1.587981,1.600085,1.562329,27.325329,41.024914,18.847189,-14.034991,41.196384,67.272316,110.632095,0.195224016904831,669.535278,424.252686080435,1.95595529193553,0.0678336516354809,0.92383803373114,-19.7300126414188,518.601135438748,2.05853745772718,0.0148017633594529,1.11667336065513,42.9687086802501,480.537798947555,81.7414711434494,0.0125459671236243,1.19648161792067
4,4.033658,26,25.978928,-10.044,-10.432796,114.979156,NaN,0.987629354000092,NaN,29.906658,400,399.899384,25,30.705011,9.511442,46.333897,50.035759,401.259308,398.886383,398.295624,4669.915039,10.105286,9.629789,9.567917,1.57597,1.585917,1.549932,27.312168,41.031876,18.83469,-14.035305,41.219727,67.292717,110.617065,0.082492396235466,674.597229,424.242400885211,1.95591681475712,0.0678299486187087,0.923883270047818,-19.7301843239398,518.654330826699,2.05867179118402,0.0148043242508044,1.11663234798388,42.9698635551233,480.525042161517,81.7316445365533,0.0125447896040569,1.19654116559566
4,4.03297,26,25.978699,-10.044,-10.440804,114.980316,NaN,0.98675262928009,NaN,29.913784,400,399.959167,25,30.710911,9.529369,46.235889,50.035759,401.259308,398.886383,398.295624,4669.915039,10.105286,9.629789,9.567917,1.57597,1.585917,1.549932,27.312168,41.031876,18.83469,-14.035305,41.219727,67.292717,110.617065,0.082492396235466,674.597229,424.23708464302,1.9559143436109,0.0678398036822092,0.923873846171391,-19.7347276159247,518.655846335194,2.0586765693031,0.0148045493479784,1.11662916145622,42.9694941913723,480.523877922148,81.7304044443304,0.0125448389244696,1.19654251471439
4,4.033178,26,25.979523,-10.044,-10.450716,114.933617,NaN,0.986338973045349,NaN,29.923845,400,400.209839,25,30.709389,9.530628,46.15633,50.035759,401.241791,398.847168,398.264343,4670.740234,10.109895,9.664681,9.593454,1.575237,1.585149,1.549342,27.321884,41.017151,18.823235,-14.048595,41.117741,67.238678,110.667969,0,681.192871,424.227297335803,1.95587171660098,0.0678322183014745,0.923928267980567,-19.7333539999058,518.602907061172,2.05853702265736,0.0148010635585968,1.11668242372418,42.9708232440192,480.509784300673,81.7195872599845,0.0125435204707631,1.19660879310413
4,4.032228,26,25.979692,-10.044,-10.458754,114.88858,NaN,0.987578392028809,NaN,29.923203,400,400.140472,25,30.710384,9.535984,46.202282,50.035759,402.7211,400.36438,399.858093,4680.336426,10.180388,9.679181,9.649203,1.594608,1.594683,1.558927,27.321907,41.00713,18.803865,-14.05177,41.136875,67.26944,110.64502,0.303340375423431,795.479919,424.222746929458,1.95587892782517,0.0678469574405725,0.923902628991487,-19.7396281694209,518.552451379051,2.05840635819377,0.0147981169664229,1.11672830894636,42.9710958248517,480.512555340531,81.7221001417069,0.0125436033995587,1.19660035583793
4,4.031504,26,25.979956,-10.044,-10.458928,114.878693,NaN,0.986824214458466,NaN,29.932402,400,400.2341,25,30.717266,9.546691,46.252136,50.035759,402.7211,400.36438,399.858093,4680.336426,10.180388,9.679181,9.649203,1.594608,1.594683,1.558927,27.321907,41.00713,18.803865,-14.05177,41.136875,67.26944,110.64502,0.303340375423431,795.479919,424.224778052213,1.95590536087972,0.0678604184945356,0.923858188203057,-19.7444105078635,518.541156122721,2.05837624246412,0.0147973193709371,1.11674043036574,42.9715216288737,480.522266964218,81.7305241952199,0.0125440688694126,1.19656623426067
4,4.030654,26,25.978264,-10.044,-10.46845,114.938477,NaN,0.985920131206512,NaN,29.94343,400,400.070984,25,30.722992,9.541368,46.25629,50.035759,400.861603,398.605377,397.998535,4670.382324,10.103723,9.665484,9.61496,1.585796,1.579001,1.551918,27.295568,41.061909,18.795732,-14.064931,41.160748,67.296349,110.640259,0,690.41394,424.218554575021,1.95590362946975,0.067872746880736,0.923844978087886,-19.750025971871,518.609545303369,2.05855892957221,0.0148022055837206,1.11666637339366,42.9687925546688,480.519530005217,81.7262633617719,0.0125447992829317,1.19655338842928
4,4.032213,26,25.978846,-10.044,-10.471335,115.009155,NaN,0.987115442752838,NaN,29.947765,400,399.764587,25,30.727936,9.523674,46.424789,50.035759,401.630737,399.281494,398.744446,4675.616211,10.144214,9.687588,9.636029,1.595436,1.589478,1.565377,27.281845,40.974068,18.763458,-14.062308,41.170288,67.285088,110.65361,0,670.665649,424.211168404031,1.95583523762491,0.0678425380831726,0.923954357870391,-19.7397272443534,518.687907072542,2.05875860853992,0.0148062661360836,1.11660219723984,42.9697312941537,480.495990064561,81.7072699573328,0.0125430201226581,1.1966530883081
4,4.032352,26,25.97855,-10.044,-10.464429,115.079773,NaN,0.987467885017395,NaN,29.948414,400,399.78894,25,30.732815,9.506909,46.729698,50.035759,401.630737,399.281494,398.744446,4675.616211,10.144214,9.687588,9.636029,1.595436,1.589478,1.565377,27.281845,40.974068,18.763458,-14.062308,41.170288,67.285088,110.65361,0,670.665649,424.217128254576,1.95585433614376,0.0678425215436751,0.923934117091643,-19.7388091608967,518.767041228798,2.05896358954317,0.0148109049836778,1.11653049772039,42.9692538616519,480.502396079887,81.7122779936536,0.0125435775928889,1.19662403700381
4,4.032352,26,25.97855,-10.044,-10.466601,115.166626,NaN,0.987467885017395,NaN,29.964493,400,400.005951,25,30.735411,9.511309,46.746078,50.035759,401.967438,399.548859,399.026886,4675.745117,10.134822,9.652287,9.601641,1.587023,1.581035,1.557838,27.277908,41.053234,18.722202,-14.04534,41.183289,67.357002,110.595795,0,670.903992,424.215121459799,1.95584669658036,0.0678417102245907,0.923943210514041,-19.7388091608967,518.864011577008,2.05921333726945,0.0148163668904463,1.11644593709113,42.9692538616519,480.499685095266,81.7100124761791,0.0125434083924156,1.19663459060996
4,4.032542,26,25.979273,-10.044,-10.472409,115.283371,NaN,0.986819088459015,NaN,29.983273,400,400.001282,25,30.730705,9.542078,46.637886,50.031769,401.336517,398.954498,398.413727,4674.036133,10.147546,9.692268,9.620558,1.611872,1.602364,1.57987,27.316105,40.880093,18.684105,-14.038131,41.145191,67.311752,110.637505,0.0715916305780411,669.832642,424.209179723616,1.95581917008146,0.0678359921918241,0.923979398435576,-19.7375542659333,518.993651140948,2.05954437838804,0.0148232253095503,1.11633934206722,42.9704200154445,480.49082398518,81.7034510461032,0.0125424702792048,1.19667913701146
4,4.032709,26,25.978119,-10.044,-10.484868,115.304504,NaN,0.986492693424225,NaN,29.996052,400,399.846985,25,30.720478,9.550817,46.490631,50.031769,401.336517,398.954498,398.413727,4674.036133,10.147546,9.692268,9.620558,1.611872,1.602364,1.57987,27.316105,40.880093,18.684105,-14.038131,41.145191,67.311752,110.637505,0.0715916305780411,669.832642,424.197161652745,1.95576910422362,0.0678282195434702,0.924042060858649,-19.7364513167404,519.018348920676,2.05961236374779,0.0148253205497667,1.11630869805404,42.9685586737616,480.471611007897,81.6860497688149,0.0125418856652816,1.19673795046587
4,4.030508,26,25.977449,-10.044,-10.510238,115.18837,NaN,0.985657215118408,NaN,30.004196,400,399.838684,25,30.719254,9.534749,46.492195,50.031769,402.136749,399.732208,399.248871,4677.84375,10.134696,9.659208,9.62053,1.629155,1.612952,1.585063,27.302851,40.899776,18.634108,-14.034262,41.105427,67.305595,110.646591,0.127171248197555,669.993958,424.180387718061,1.9557620932014,0.0678598596801119,0.92401094086025,-19.7509906017447,518.889344062126,2.05928277320382,0.0148184657487491,1.11641502116748,42.9674779696824,480.468282944976,81.6824870265585,0.0125420347586235,1.19674160910476
4,4.030562,26,25.980663,-10.044,-10.510238,115.18837,NaN,0.986640810966492,NaN,30.004196,400,399.838684,25,30.719254,9.524036,46.694569,50.031769,402.136749,399.732208,399.248871,4677.84375,10.134696,9.659208,9.62053,1.629155,1.612952,1.585063,27.302851,40.899776,18.634108,-14.034262,41.105427,67.305595,110.646591,0.127171248197555,669.993958,424.180224078988,1.95576007492516,0.067858850345222,0.924014317276529,-19.7506338177186,518.886259313179,2.05926256644291,0.0148163299129014,1.11644365689452,42.9726619286006,480.471597557776,81.6890069514506,0.0125405300939904,1.19677335536518
4,4.031222,26,25.979382,-10.044,-10.532114,115.060547,NaN,0.986361026763916,NaN,30.012011,400,399.99176,25,30.732605,9.530163,46.678749,50.031769,400.933868,398.589813,398.065399,4671.612305,10.124846,9.661255,9.606228,1.637509,1.629206,1.595883,27.288643,40.935593,18.60515,-14.043611,41.214252,67.334457,110.63694,0.125349953770638,669.761597,424.158008344933,1.95565843436284,0.0678383402922012,0.924147540145491,-19.7462734200332,518.744775143847,2.05890306131364,0.0148091429461508,1.11655670138618,42.9705958234717,480.433926856245,81.6560368232847,0.012538860824641,1.19690246008838
4,4.030749,26,25.978725,-10.044,-10.538211,115.023468,NaN,0.986682891845703,NaN,30.026226,400,399.945313,25,30.73848,9.523518,46.51281,50.031769,402.519226,400.095123,399.736267,4674.30127,10.162601,9.662198,9.641553,1.63287,1.621609,1.585369,27.318638,40.930992,18.610983,-14.064696,41.177597,67.385124,110.598846,0,673.84845,424.15380797434,1.95565465901646,0.0678448996581334,0.924143579091873,-19.749398316137,518.704005211226,2.05880054237075,0.0148072469612704,1.11658709755657,42.969536127996,480.431763534739,81.6534625307665,0.0125390756024023,1.1969017664178
4,4.031252,26,25.978355,-10.044,-10.54451,115.057678,NaN,0.9879469871521,NaN,30.026026,400,400.068573,25,30.742023,9.514171,46.668392,50.031769,402.519226,400.095123,399.736267,4674.30127,10.162601,9.662198,9.641553,1.63287,1.621609,1.585369,27.318638,40.930992,18.610983,-14.064696,41.177597,67.385124,110.598846,0,673.84845,424.146461308757,1.95561368942593,0.067833146442638,0.924201601056431,-19.7460752331362,518.742558633616,2.05890126953323,0.0148096447763596,1.11655033281774,42.9689393345827,480.416763713252,81.6404987010059,0.0125383362235352,1.19695517212
4,4.031661,26,25.980236,-10.044,-10.56342,115.078621,NaN,0.987719476222992,NaN,30.018215,400,400.053375,25,30.753864,9.515598,47.014126,50.031769,400.754211,398.430084,397.902924,4672.445313,10.114945,9.647518,9.592961,1.642852,1.639977,1.602821,27.322905,40.897339,18.595364,-14.075674,41.099209,67.354149,110.638748,0,677.71875,424.127743037706,1.95553184376531,0.0678184376377249,0.924306960606959,-19.7433733979212,518.764135132797,2.05894967221267,0.0148097124178859,1.11654667413317,42.9719732355719,480.390084679317,81.6204068896392,0.0125356692830995,1.19708556330178
4,4.029963,26,25.981337,-10.044,-10.58248,115.038528,NaN,0.98653644323349,NaN,30.014668,400,399.882813,25,30.75522,9.509344,47.215614,50.031769,402.456818,400.038361,399.697632,4680.354004,10.1843,9.687391,9.663903,1.653351,1.65816,1.609494,27.284674,41.000412,18.567854,-14.060617,41.176098,67.304016,110.666519,0.0874526053667068,676.59436,424.115278314796,1.95552823696165,0.0678430383928731,0.924280900459097,-19.7545916827178,518.71831043162,2.05882743103973,0.0148064592895813,1.11659569648341,42.9737489814288,480.390185235177,81.6217764246648,0.0125350895112175,1.19710049101762
4,4.030242,26,25.97995,-10.044,-10.583959,115.004967,NaN,0.987747669219971,NaN,30.013771,400,399.902374,25,30.743063,9.512766,47.110447,50.031769,402.456818,400.038361,399.697632,4680.354004,10.1843,9.687391,9.663903,1.653351,1.65816,1.609494,27.284674,41.000412,18.567854,-14.060617,41.176098,67.304016,110.666519,0.0874526053667068,676.59436,424.113064570287,1.95551259718876,0.0678372705759021,0.924304652015472,-19.7527481469385,518.682169321315,2.05873961543448,0.0148052693273087,1.11661617061298,42.9715119515453,480.382898107446,81.6140696118167,0.0125353728663521,1.19710967593145
4,4.02931,26,25.980732,-10.044,-10.569573,114.976402,NaN,0.987538814544678,NaN,29.994905,400,399.99884,25,30.737553,9.507177,46.842365,50.026119,401.585114,399.194366,398.756348,4677.094238,10.131214,9.652468,9.613964,1.692755,1.691906,1.64936,27.29269,40.913082,18.572031,-14.072186,41.166317,67.301369,110.684982,0,677.554993,424.129188765167,1.95559808835137,0.0678600733740923,0.924185499942713,-19.7589068639905,518.649520740793,2.05865251747393,0.0148029527853228,1.11665118702317,42.9727732154192,480.414208788523,81.6411390702276,0.0125369112287289,1.19699821157773
4,4.027057,26,25.980352,-10.044,-10.55098,114.945885,NaN,0.987024307250977,NaN,29.990368,400,399.969574,25,30.743851,9.513604,46.584133,50.026119,401.150146,398.837311,398.355164,4673.34082,10.130312,9.643415,9.603443,1.687556,1.681399,1.646835,27.310816,40.90987,18.571407,-14.061746,41.145596,67.328331,110.665398,0.0955163240432739,676.30542,424.15320329971,1.95574778552742,0.0679091808051332,0.923966121459123,-19.7737993470317,518.615808984599,2.05856710566277,0.0148012849894416,1.11667777533861,42.9721603286818,480.466846817478,81.6846744629753,0.0125403991771909,1.19678755053656
4,4.025906,26,25.97912,-10.044,-10.53551,114.970734,NaN,0.986547589302063,NaN,30.006571,400,399.775726,25,30.757593,9.523411,46.453804,50.026119,401.150146,398.837311,398.355164,4673.34082,10.130312,9.643415,9.603443,1.687556,1.681399,1.646835,27.310816,40.90987,18.571407,-14.061746,41.145596,67.328331,110.665398,0.0955163240432739,676.30542,424.17098521078,1.95584526904855,0.0679365221512728,0.923829190148238,-19.7814100000642,518.644741862539,2.05864635298171,0.0148036668065598,1.11664233304077,42.9701732380902,480.499893486862,81.7108515660205,0.0125431178145475,1.19664169654745
4,4.02423,26,25.979675,-10.044,-10.525639,115.007866,NaN,0.986921012401581,NaN,30.039906,400,399.834564,25,30.771334,9.531825,46.296448,50.026119,401.713318,399.309082,398.836823,4676.364258,10.145672,9.669526,9.617917,1.681919,1.678124,1.643814,27.307968,40.904831,18.572657,-14.035393,41.099628,67.324844,110.67688,0,680.196106,424.185182455017,1.9559426965197,0.0679716241011314,0.923683102405002,-19.7924950460141,518.685670772977,2.05874968509048,0.0148056343712733,1.11661087088751,42.9710684055414,480.535164350904,81.7409753810123,0.0125450234024016,1.19651217006062
4,4.023421,26,25.978527,-10.044,-10.535851,114.99572,NaN,0.986537516117096,NaN,30.046381,400,399.850677,25,30.77664,9.536864,46.527699,50.026119,400.99118,398.656525,398.035614,4670.916016,10.105053,9.635081,9.589964,1.70305,1.697792,1.659804,27.269203,40.972992,18.603893,-14.032872,41.105896,67.271553,110.705353,0,680.574097,424.178201159227,1.95593705362662,0.0679829727092229,0.923675278370755,-19.7978470296697,518.673212152573,2.05872196672395,0.0148056327867033,1.11661251352212,42.9692167636823,480.531721558763,81.7367591825471,0.0125454200502119,1.19650962096857
4,4.023421,26,25.978527,-10.044,-10.556903,115.021461,NaN,0.986537516117096,NaN,30.040279,400,399.721313,25,30.778694,9.525079,46.882847,50.026119,400.99118,398.656525,398.035614,4670.916016,10.105053,9.635081,9.589964,1.70305,1.697792,1.659804,27.269203,40.972992,18.603893,-14.032872,41.105896,67.271553,110.705353,0,680.574097,424.158755019492,1.95586300232628,0.0679750932753948,0.923763446378081,-19.7978470296697,518.701954550606,2.05879601480314,0.0148072522351216,1.11658729303345,42.9692167636823,480.505442542058,81.7147970572532,0.0125437799803897,1.19661185918401
4,4.02307,26,25.976057,-10.044,-10.583545,115.070152,NaN,0.987303614616394,NaN,30.027945,400,399.574463,25,30.77784,9.530632,47.448223,50.026119,400.811157,398.524841,397.894806,4666.371094,10.097219,9.638573,9.580166,1.707156,1.703695,1.670575,27.260885,40.909481,18.670353,-14.048022,41.056919,67.328156,110.675591,0.0667821764945984,679.969788,424.135207286364,1.95578241018315,0.0679717026586672,0.923853270439013,-19.8001693459094,518.758694382093,2.0589516007287,0.0148119563211852,1.11651763078923,42.9652326176388,480.473746173959,81.6854279088554,0.0125431172047641,1.19670097702021
4,4.023503,26,25.974863,-10.044,-10.603109,115.100754,NaN,0.98708713054657,NaN,30.012524,400,399.720032,25,30.780876,9.527662,47.539207,50.026119,402.352936,399.930573,399.507904,4671.688477,10.173464,9.673488,9.643023,1.723347,1.722649,1.685866,27.248892,40.895214,18.674103,-14.030149,41.070824,67.344124,110.674286,0,677.536926,424.1158182958,1.95569735490472,0.0679562578428728,0.923962667369402,-19.7973045166219,518.794008480311,2.05904711701355,0.0148146746855075,1.11647713256202,42.9633065740396,480.442069159667,81.6575653953765,0.0125417756892127,1.19680786195558
4,4.021708,26,25.976461,-10.044,-10.622601,115.172073,NaN,0.987565279006958,NaN,30.000031,400,399.753113,25,30.786385,9.534667,47.234474,50.026119,402.352936,399.930573,399.507904,4671.688477,10.173464,9.673488,9.643023,1.723347,1.722649,1.685866,27.248892,40.895214,18.674103,-14.030149,41.070824,67.344124,110.674286,0,677.536926,424.103256375473,1.9556959783163,0.0679826285621648,0.923932142030176,-19.8091821977267,518.872098112501,2.05924213278358,0.0148180977166948,1.11642203024071,42.965884295409,480.443584849412,81.6606969447998,0.0125410191944044,1.19682416743413
4,4.019979,26,25.976353,-10.044,-10.628501,115.244637,NaN,0.987853407859802,NaN,29.976217,400,399.767242,25,30.789331,9.541245,46.995522,50.026119,400.838226,398.521881,397.864044,4670.157715,10.097825,9.639688,9.577999,1.693274,1.688481,1.657169,27.245781,40.907455,18.686186,-14.029408,41.064445,67.24823,110.740692,0,677.381653,424.103053437609,1.95573998897242,0.0680128772725944,0.923848513135029,-19.8206269935586,518.953211209088,2.05945140639992,0.0148227316387551,1.11635077692392,42.9657100852826,480.45906513661,81.673505706955,0.0125420430925767,1.19676230458572
4,4.022833,26,25.975718,-10.044,-10.628501,115.244637,NaN,0.987141609191895,NaN,29.976217,400,399.767242,25,30.789331,9.541298,46.890953,50.026939,402.20993,399.804596,399.344879,4674.052246,10.173038,9.686109,9.642968,1.712479,1.710438,1.684386,27.2703,40.834263,18.719315,-14.040871,41.03833,67.215996,110.765182,0,679.785645,424.094389814157,1.95563307638276,0.0679593135769148,0.924027598078942,-19.8017374934298,518.953820339415,2.05945539818312,0.0148231537737018,1.11634512554218,42.9646857830167,480.420335446582,81.6404044123531,0.012539963426708,1.19690455119976
4,4.021605,26,25.974819,-10.044,-10.625598,115.302612,NaN,0.986623883247375,NaN,29.965578,400,399.769012,25,30.778025,9.538469,46.912498,50.026939,402.20993,399.804596,399.344879,4674.052246,10.173038,9.686109,9.642968,1.712479,1.710438,1.684386,27.2703,40.834263,18.719315,-14.040871,41.03833,67.215996,110.765182,0,679.785645,424.100799986832,1.95568928883008,0.0679834388338558,0.923938299741689,-19.8098638815229,519.019400731426,2.05962766675836,0.0148273956336546,1.11628118308765,42.9632355962584,480.439152081483,81.6550766679246,0.0125416170078522,1.1968186278688
4,4.021246,26,25.973221,-10.044,-10.622025,115.387726,NaN,0.987262606620789,NaN,29.958345,400,399.68396,25,30.763081,9.515677,46.99308,50.026939,400.929901,398.567688,397.926727,4664.837891,10.086417,9.623696,9.564296,1.725128,1.71579,1.689469,27.232235,40.850952,18.709522,-14.043397,41.054283,67.195854,110.775436,0.0828278511762619,675.255737,424.105190830335,1.95571531135362,0.0679915149867408,0.923900735812322,-19.8122399519959,519.115939244682,2.05988226051349,0.0148338071563056,1.11618519562545,42.9606577499109,480.446380805536,81.6592515984483,0.0125429195460889,1.19676821969411
4,4.0196,26,25.973316,-10.044,-10.623266,115.498665,NaN,0.986327171325684,NaN,29.965668,400,399.631317,25,30.750603,9.512174,46.88023,50.026939,402.022766,399.658417,399.194489,4676.749023,10.185608,9.694206,9.655064,1.727679,1.71957,1.684642,27.233051,40.855541,18.727852,-14.067634,41.062927,67.300911,110.710541,0.143879562616348,676.281372,424.109039952789,1.95577261216685,0.0680219575950216,0.923802728018706,-19.8231362181679,519.239670913983,2.060200307041,0.0148407133158748,1.11608002133511,42.9608110045054,480.466831323621,81.6764511472094,0.0125441457035595,1.19668982820054
4,4.020189,26,25.973557,-10.044,-10.624267,115.580444,NaN,0.986461520195007,NaN,29.971006,400,399.644775,25,30.750673,9.512917,46.822731,50.026939,402.022766,399.658417,399.194489,4676.749023,10.185608,9.694206,9.655064,1.727679,1.71957,1.684642,27.233051,40.855541,18.727852,-14.067634,41.062927,67.300911,110.710541,0.143879562616348,676.281372,424.106327618395,1.9557470204736,0.0680105198274894,0.923843873223104,-19.8192367361178,519.330709182331,2.06043360517467,0.0148456886278702,1.11600442038612,42.9611997852764,480.458053108684,81.669397093515,0.0125434692809928,1.19672738672042
4,4.019719,26,25.972921,-10.044,-10.616938,115.638504,NaN,0.98655092716217,NaN,29.965607,400,399.765411,25,30.753267,9.530153,46.745644,50.026939,400.915894,398.512482,397.99942,4670.154785,10.093167,9.614015,9.567912,1.753884,1.746308,1.71616,27.264029,40.875793,18.715769,-14.074654,41.074318,67.334641,110.693497,0.103814333677292,674.062744,424.114524590453,1.95579042033117,0.0680220933016551,0.923783591379869,-19.8223483418315,519.396110656684,2.06060426542641,0.0148497570889512,1.11594382665811,42.9601737852187,480.472654666288,81.6808564783609,0.0125447197027215,1.19666165150131
4,4.019087,26,25.971638,-10.044,-10.605341,115.632095,NaN,0.987510561943054,NaN,29.963774,400,399.537781,25,30.747381,9.528936,46.763721,50.026939,400.915894,398.512482,397.99942,4670.154785,10.093167,9.614015,9.567912,1.753884,1.746308,1.71616,27.264029,40.875793,18.715769,-14.074654,41.074318,67.334641,110.693497,0.103814333677292,674.062744,424.127154713286,1.9558549046197,0.0680383122852693,0.923695292794969,-19.8265328981433,519.390184838603,2.06059392407532,0.0148502086511809,1.11593854875978,42.9581039811829,480.493926592825,81.6971362761775,0.0125467313343657,1.19656099531529
4,4.019253,26,25.970058,-10.044,-10.597537,115.542007,NaN,0.988153994083405,NaN,29.949553,400,399.381683,25,30.740425,9.528239,46.666908,50.026939,400.7854,398.296661,397.832947,4675.454102,10.10888,9.605925,9.564652,1.743998,1.733511,1.709292,27.247179,40.782864,18.681826,-14.065425,41.036545,67.220734,110.786293,0.145557001233101,674.677917,424.133859602664,1.95587614051981,0.0680381171139122,0.92367295286055,-19.8254337411592,519.291159721814,2.06034522344875,0.0148456033953552,1.116009944453,42.9555549331482,480.4994796439,81.6999338342146,0.0125479200430927,1.1965174374021
4,4.018381,26,25.969744,-10.044,-10.58548,115.428238,NaN,0.987863600254059,NaN,29.943254,400,399.50412,25,30.748941,9.528885,46.424297,50.026939,402.23526,399.792847,399.44043,4677.769043,10.197416,9.679582,9.637592,1.762304,1.744643,1.713094,27.253895,40.836285,18.627869,-14.039196,40.988579,67.18647,110.814011,0.069737620651722,677.266113,424.147640188591,1.95595122634573,0.0680590231268517,0.923567853661864,-19.8312080148261,519.164486906784,2.06002047983737,0.0148386657160398,1.11611556820258,42.9550483360173,480.525730624991,81.7215080039363,0.0125497262376638,1.19641097859104
4,4.018381,26,25.969744,-10.044,-10.571387,115.339333,NaN,0.987863600254059,NaN,29.936129,400,399.670593,25,30.762976,9.531315,46.45599,50.026939,401.915619,399.438324,399.082397,4668.118652,10.146952,9.617911,9.588056,1.757273,1.743903,1.711381,27.254923,40.887394,18.60474,-14.041723,41.071373,67.21418,110.778549,0.140321746468544,674.612915,424.160655614771,1.95600079540746,0.0680643034339298,0.923508888720813,-19.8312080148261,519.065254868373,2.0597650785243,0.014833078890004,1.11620075892513,42.9550483360173,480.543321639697,81.7362115779352,0.0125508243704369,1.19634261518463
4,4.018508,26,25.966936,-10.044,-10.56469,115.303642,NaN,0.987625360488892,NaN,29.942888,400,399.61615,25,30.780287,9.530565,46.614162,50.026939,401.915619,399.438324,399.082397,4668.118652,10.146952,9.617911,9.588056,1.757273,1.743903,1.711381,27.254923,40.887394,18.60474,-14.041723,41.071373,67.21418,110.778549,0.140321746468544,674.612915,424.166455334173,1.95601959068932,0.0680644249648285,0.923488831400469,-19.8303669771359,519.028107895879,2.05968017680639,0.0148327035924075,1.11621011868795,42.9505177935783,480.546467310639,81.7355662073275,0.0125525177988819,1.19629142260003
4,4.01825,26,25.968102,-10.044,-10.573776,115.313774,NaN,0.987045049667358,NaN,29.931398,400,399.705902,25,30.786001,9.535905,46.903389,50.027527,402.403687,399.911804,399.551514,4674.022949,10.201073,9.675763,9.627655,1.757082,1.749635,1.720332,27.264788,40.765308,18.551428,-14.014382,41.028332,67.245316,110.768875,0.144302442669868,672.012695,424.158846460059,1.95599730119202,0.0680658711529919,0.923510688100939,-19.8320755632286,519.038299584157,2.05970196085437,0.0148325647497586,1.11621073579898,42.9523991114472,480.540020697835,81.7315373475159,0.0125514936675788,1.19633264857167
4,4.018822,26,25.968092,-10.044,-10.575745,115.327477,NaN,0.986514747142792,NaN,29.930248,400,399.903168,25,30.78434,9.534381,47.410175,50.027527,402.403687,399.911804,399.551514,4674.022949,10.201073,9.675763,9.627655,1.757082,1.749635,1.720332,27.264788,40.765308,18.551428,-14.014382,41.028332,67.245316,110.768875,0.144302442669868,672.012695,424.155293969849,1.95596894539799,0.0680543811130318,0.923554694253274,-19.8282876485973,519.053604514221,2.0597413969457,0.0148334327367219,1.11619747393478,42.9523829769196,480.52994531695,81.7231039322285,0.0125508700007649,1.19637166092415
4,4.018373,26,25.966825,-10.044,-10.56937,115.345474,NaN,0.986439108848572,NaN,29.909258,400,399.910339,25,30.783743,9.509669,47.706978,50.027527,401.055664,398.569122,398.151886,4669.294434,10.116691,9.627599,9.579837,1.768148,1.759198,1.728223,27.228756,40.729591,18.501648,-13.991072,41.011086,67.210419,110.809418,0.169967517256737,672.641052,424.162542573207,1.95600818901337,0.0680652095133024,0.923499955376724,-19.831260994255,519.074906726942,2.05980106886526,0.0148354069350752,1.11616893546525,42.9503386939035,480.54228170863,81.7319379578127,0.0125523156762113,1.19630613992888
4,4.016371,26,25.966326,-10.044,-10.563183,115.32341,NaN,0.987173140048981,NaN,29.876484,400,400.037964,25,30.78376,9.514449,47.503731,50.027527,402.615753,400.153015,399.797852,4679.314453,10.21255,9.680752,9.645406,1.773949,1.768231,1.724186,27.237185,40.739731,18.467691,-13.978957,41.003471,67.214272,110.802979,0.140852361917496,671.846619,424.174323380321,1.95610496372004,0.068105183650793,0.923349012777373,-19.8445216401065,519.050757626431,2.05974081203771,0.0148343521021077,1.11618569174562,42.9495335448647,480.576000224934,81.7595432058786,0.0125546867500426,1.19616831515238
4,4.017413,26,25.965353,-10.044,-10.556021,115.268684,NaN,0.987510204315186,NaN,29.868664,400,400.149475,25,30.777733,9.525548,47.154499,50.027527,402.615753,400.153015,399.797852,4679.314453,10.21255,9.680752,9.645406,1.773949,1.768231,1.724186,27.237185,40.739731,18.467691,-13.978957,41.003471,67.214272,110.802979,0.140852361917496,671.846619,424.177779033118,1.95609110172911,0.0680882632872496,0.923384212823616,-19.8376191133867,518.99060488271,2.05958967265114,0.0148315590866751,1.11622970379896,42.947963550793,480.569858936788,81.7532745678513,0.0125548222701208,1.19617864569421
