P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.01756,26,25.965818,-10.044,-10.546166,115.205322,NaN,0.987061977386475,NaN,29.882473,400,400.065552,25,30.776361,9.518954,47.125671,50.027527,401.002228,398.535645,398.098328,4671.923828,10.121268,9.646077,9.588416,1.777944,1.775265,1.738109,27.216322,40.81741,18.452684,-13.975516,41.038418,67.287926,110.765121,0,673.55719,424.186433441044,1.95612024695192,0.0680891907082448,0.923352283631883,-19.8366454508848,518.919430218667,2.0594046401156,0.0148272655032565,1.11629501039778,42.9487138619146,480.580786623868,81.7629523872913,0.012555256464091,1.19614270002585
4,4.01784,26,25.963766,-10.044,-10.546166,115.205322,NaN,0.986426413059235,NaN,29.882473,400,400.065552,25,30.776361,9.517766,47.026875,50.027527,401.002228,398.535645,398.098328,4671.923828,10.121268,9.646077,9.588416,1.777944,1.775265,1.738109,27.216322,40.81741,18.452684,-13.975516,41.038418,67.287926,110.765121,0,673.55719,424.185585158591,1.95610975698296,0.0680839246590865,0.923369764493717,-19.8347909311963,518.921399158972,2.05941754488339,0.0148286306793894,1.1162767402009,42.9454027339379,480.57448722626,81.7552933706055,0.0125559576498997,1.1961386719376
4,4.01796,26,25.963972,-10.044,-10.528845,115.157509,NaN,0.987015843391418,NaN,29.860353,400,399.76181,25,30.780476,9.512764,46.847507,50.027527,402.284332,399.776398,399.345154,4674.896484,10.184435,9.665956,9.617187,1.79839,1.797741,1.754074,27.244713,40.772518,18.448523,-13.987305,41.00322,67.287086,110.763985,0,671.415649,424.201214795415,1.9561661617796,0.0680881565338511,0.923305064519851,-19.8339961673678,518.867827765245,2.05927880557703,0.0148254863995287,1.11632486207139,42.9457351466907,480.594764739694,81.7724865639685,0.0125571136810472,1.1960628921587
4,4.016994,26,25.962149,-10.044,-10.516819,115.140472,NaN,0.987087905406952,NaN,29.84318,400,399.854462,25,30.776262,9.512066,46.757328,50.027527,402.387817,399.787048,399.561188,4664.904297,10.20048,9.643214,9.598414,1.812637,1.814309,1.764011,27.262262,40.962944,18.454542,-13.999911,41.004547,67.231438,110.810211,0,675.57959,424.215242916408,1.95624462484288,0.0681108327527543,0.923194787452909,-19.8403945325545,518.850559036004,2.0592412931689,0.0148256275290436,1.11632513541347,42.9427933849822,480.620324407677,81.7917324293958,0.0125596818558778,1.19593858018123
4,4.018559,26,25.963385,-10.044,-10.510491,115.113205,NaN,0.986819863319397,NaN,29.823788,400,400.072693,25,30.782848,9.534587,46.903088,50.027527,402.387817,399.787048,399.561188,4664.904297,10.20048,9.643214,9.598414,1.812637,1.814309,1.764011,27.262262,40.962944,18.454542,-13.999911,41.004547,67.231438,110.810211,0,675.57959,424.216346971278,1.95620825069852,0.0680837674309164,0.923266020356535,-19.8300292433244,518.818932872881,2.05915512152392,0.0148230898880048,1.11636262718997,42.9447879263934,480.608966143096,81.7836760390451,0.0125583133674956,1.19599971328451
4,4.018733,26,25.962418,-10.044,-10.500721,115.088806,NaN,0.9870845079422,NaN,29.825781,400,399.839813,25,30.786543,9.557131,46.915936,50.023876,402.466736,399.848175,399.536804,4671.263672,10.171585,9.646916,9.589969,1.803699,1.803214,1.761152,27.213572,40.826466,18.458931,-13.99412,40.973667,67.272621,110.773117,0,681.623779,424.224840389405,1.95623607827593,0.0680841547671085,0.923236235176752,-19.8288769997715,518.792623300032,2.05909104899654,0.014822198088179,1.11637772311203,42.9432274782671,480.617628733602,81.7897919663764,0.0125593700486498,1.19595274937067
4,4.017845,26,25.96191,-10.044,-10.48102,115.06443,NaN,0.987268388271332,NaN,29.863163,400,399.964752,25,30.781202,9.568748,47.192181,50.023876,402.466736,399.848175,399.536804,4671.263672,10.171585,9.646916,9.589969,1.803699,1.803214,1.761152,27.213572,40.826466,18.458931,-13.99412,40.973667,67.272621,110.773117,0,681.623779,424.24571504398,1.95633857460466,0.0681082314092724,0.923099138299404,-19.8347578156695,518.765898252581,2.05902414964196,0.0148210022319032,1.11639691812978,42.9424077006935,480.653372186079,81.8190887479757,0.0125618723642636,1.19580735773012
4,4.018443,26,25.960415,-10.044,-10.465101,115.006409,NaN,0.986235737800598,NaN,29.913242,400,400.115631,25,30.776287,9.551329,47.372829,50.023876,401.25946,398.521057,398.411957,4668.217773,10.200325,9.626127,9.566438,1.79953,1.802647,1.759093,27.202702,40.858952,18.460804,-13.99821,41.008595,67.323486,110.74379,0,683.606445,424.258600603303,1.95637212473347,0.0681029450661233,0.923070351812806,-19.8307974269572,518.702559241856,2.05886669017399,0.0148183452832246,1.11644016577809,42.9399950949084,480.663403451005,81.8257356264962,0.0125632963913972,1.1957478532452
4,4.018443,26,25.960415,-10.044,-10.446655,114.933197,NaN,0.986235737800598,NaN,29.947433,400,400.099884,25,30.776781,9.533998,47.214859,50.023876,401.281982,398.564972,398.454773,4669.785156,10.200589,9.639735,9.582222,1.786592,1.779327,1.734061,27.181791,40.822784,18.451015,-13.990823,41.003757,67.341248,110.745247,0.0766959190368652,685.414551,424.275626854482,1.95643693871204,0.0681098508984711,0.922993983638992,-19.8307974269572,518.620819802744,2.05865608654386,0.0148137366262382,1.11651183324896,42.9399950949084,480.686411467608,81.8449778707637,0.0125647325704771,1.19565892966346
4,4.017764,26,25.958607,-10.044,-10.431129,114.895119,NaN,0.986097037792206,NaN,29.957817,400,400.151306,25,30.768995,9.523242,46.811726,50.023876,401.281982,398.564972,398.454773,4669.785156,10.200589,9.639735,9.582222,1.786592,1.779327,1.734061,27.181791,40.822784,18.451015,-13.990823,41.003757,67.341248,110.745247,0.0766959190368652,685.414551,424.292009046909,1.9565169029069,0.0681284354462577,0.922887645013649,-19.8352942910321,518.580044302878,2.0585579139001,0.0148125416300057,1.11653303514662,42.937077232652,480.712527209412,81.8647150933024,0.0125673278531725,1.19553305882228
4,4.017163,26,25.96056,-10.044,-10.431129,114.895119,NaN,0.986833810806274,NaN,29.957817,400,400.151306,25,30.768995,9.518344,46.7169,50.023876,402.864899,400.028137,400.039124,4679.432129,10.248273,9.638433,9.611869,1.794569,1.796911,1.746722,27.175817,40.790222,18.43894,-13.979302,40.998791,67.313141,110.76403,0,683.079224,424.293825487436,1.95653940338161,0.0681397442955221,0.922850339780324,-19.8392750647127,518.578165026083,2.0585456162597,0.014811242716919,1.11655052063976,42.9402290981275,480.722969695733,81.8757243454097,0.0125669369639064,1.19551979106562
4,4.015843,26,25.95949,-10.044,-10.41495,114.890724,NaN,0.987626016139984,NaN,29.966433,400,400.144287,25,30.7645,9.518591,46.750065,50.023876,401.292816,398.667175,398.504944,4669.887695,10.184472,9.629886,9.582525,1.773774,1.7707,1.730537,27.175299,40.738693,18.420616,-13.962797,41.011475,67.348351,110.747192,0,681.243408,424.312743642782,1.95664565300782,0.0681706526029122,0.922701761435848,-19.8480197976203,518.574287431773,2.05853970771725,0.0148116775880467,1.11654526053658,42.938502292154,480.759347787271,81.9049090431611,0.0125697785966593,1.19536472312311
4,4.016095,26,25.959551,-10.044,-10.391653,114.941353,NaN,0.986160397529602,NaN,29.961058,400,400.053467,25,30.767748,9.522832,46.781315,50.023876,401.292816,398.667175,398.504944,4669.887695,10.184472,9.629886,9.582525,1.773774,1.7707,1.730537,27.175299,40.738693,18.420616,-13.962797,41.011475,67.348351,110.747192,0,681.243408,424.333477777892,1.95671802759782,0.0681746295389649,0.922621538083379,-19.8463501784817,518.630757070987,2.05868499040858,0.0148148247804842,1.11649610594998,42.9386007377002,480.785122207685,81.926542916083,0.0125713544881098,1.1952662983747
4,4.014453,26,25.957539,-10.044,-10.378788,115.032623,NaN,0.987312793731689,NaN,29.953024,400,400.054993,25,30.774094,9.519232,46.795467,50.023876,402.740631,400.016876,400.019073,4675.36377,10.234845,9.63547,9.627123,1.781707,1.786212,1.731554,27.187792,40.799831,18.422274,-13.969664,40.960831,67.304016,110.778862,0,683.022644,424.350303522253,1.95682467413333,0.0682103814655538,0.922467090933315,-19.8572306484731,518.73458915376,2.05896018587349,0.0148219086144401,1.11638889112926,42.9353535549499,480.820461660639,81.953769415366,0.0125746343544202,1.19510254044749
4,4.015304,26,25.95611,-10.044,-10.378529,115.178528,NaN,0.986746430397034,NaN,29.956572,400,400.053162,25,30.779348,9.516032,47.0793,50.021492,400.822937,398.45343,398.055481,4672.487305,10.13769,9.621918,9.598343,1.774099,1.777058,1.738056,27.2363,40.82214,18.409771,-13.957861,40.920937,67.209938,110.85453,0.0707255005836487,682.254578,424.347973695431,1.95679372002709,0.0681944422212336,0.922518679924525,-19.8515911971312,518.898836934021,2.05938868341005,0.0148320405560605,1.11623447269352,42.9330471632917,480.807673017349,81.9414056318495,0.0125745996600511,1.19513196943408
4,4.014604,26,25.956379,-10.044,-10.373597,115.289215,NaN,0.987168848514557,NaN,29.943966,400,399.841888,25,30.780359,9.52753,47.481445,50.021492,400.822937,398.45343,398.055481,4672.487305,10.13769,9.621918,9.598343,1.774099,1.777058,1.738056,27.2363,40.82214,18.409771,-13.957861,40.920937,67.209938,110.85453,0.0707255005836487,682.254578,424.354636258137,1.95683724298853,0.068209479223713,0.922455149646735,-19.8562299268861,519.022125774823,2.05970509657187,0.0148388231367823,1.1161301600285,42.9334813340301,480.823466211598,81.9549336042366,0.0125754415250446,1.19507496483462
4,4.014479,26,25.955132,-10.044,-10.361794,115.329483,NaN,0.987112045288086,NaN,29.920401,400,399.687622,25,30.778557,9.523452,47.703804,50.021492,402.438446,399.879425,399.749298,4679.482422,10.223058,9.657163,9.668012,1.771821,1.771629,1.715646,27.238291,40.673473,18.410625,-13.954987,40.939896,67.200745,110.86821,0.122989170253277,675.490479,424.365900884524,1.95688335449231,0.0682162544521269,0.92239906669073,-19.8570583367265,519.068264385478,2.05982863387823,0.0148421855175665,1.11608042683692,42.9314686249751,480.838272631387,81.965872475643,0.012577031734904,1.19500084457438
4,4.012887,26,25.95615,-10.044,-10.35844,115.332047,NaN,0.987299382686615,NaN,29.909966,400,400.030823,25,30.779194,9.508318,47.703476,50.021492,402.397858,400.127991,399.72876,4668.401855,10.163255,9.655307,9.659586,1.790789,1.793487,1.730507,27.225599,40.786495,18.398321,-13.938312,40.978348,67.15007,110.886299,0,679.904785,424.373797625129,1.95695473949872,0.0682475294961269,0.922286967222576,-19.8676106944175,519.070150438325,2.05982959954937,0.0148416687939005,1.11608700952543,42.9331117242157,480.864903820542,81.9893431678822,0.0125781495698462,1.19491264462185
4,4.013016,26,25.954725,-10.044,-10.35663,115.375977,NaN,0.986989915370941,NaN,29.910303,400,400.191772,25,30.780851,9.520337,47.291641,50.021492,402.397858,400.127991,399.72876,4668.401855,10.163255,9.655307,9.659586,1.790789,1.793487,1.730507,27.225599,40.786495,18.398321,-13.938312,40.978348,67.15007,110.886299,0,679.904785,424.37507780331,1.95695626083752,0.0682457739788894,0.922287536343641,-19.8667555158223,519.120544270527,2.05996475654354,0.0148453796595139,1.11603229693594,42.9308116942577,480.863651670292,81.9866375443964,0.0125788329030697,1.19489777721111
4,4.01311,26,25.953979,-10.044,-10.353695,115.46138,NaN,0.987131953239441,NaN,29.928288,400,399.831848,25,30.780663,9.540834,46.976711,50.021492,401.09314,398.716309,398.128296,4667.516113,10.120928,9.645575,9.583196,1.736252,1.742101,1.708379,27.188215,40.789623,18.441441,-13.981347,40.946327,67.193039,110.861671,0,677.322632,424.377501144266,1.9569630411604,0.0682451000255465,0.922281344923806,-19.8661323756806,519.216567341884,2.06021472716999,0.0148512446710391,1.11594421893086,42.9296075697776,480.865121213416,81.9869995635291,0.0125793232704794,1.19488183848281
4,4.012064,26,25.95376,-10.044,-10.347298,115.572136,NaN,0.98729932308197,NaN,29.935715,400,399.856323,25,30.785789,9.55541,46.777847,50.021492,401.09314,398.716309,398.128296,4667.516113,10.120928,9.645575,9.583196,1.736252,1.742101,1.708379,27.188215,40.789623,18.441441,-13.981347,40.946327,67.193039,110.861671,0,677.322632,424.386555673387,1.95702466275291,0.0682672306094053,0.92219062673592,-19.8730670974921,519.340368439673,2.06053409180929,0.0148583498489075,1.11583721856839,42.9292540751151,480.886730369955,82.0048302341276,0.0125807887090918,1.19479592192913
4,4.012575,26,25.951532,-10.044,-10.35443,115.614723,NaN,0.986515522003174,NaN,29.946196,400,400.056488,25,30.790174,9.562448,46.722099,50.021492,402.648407,400.201447,399.729004,4672.868652,10.18594,9.70401,9.647275,1.743538,1.747689,1.7234,27.183735,40.906517,18.402472,-13.93981,40.904503,67.242226,110.833076,0.138263702392578,676.56427,424.378437115627,1.95698049708782,0.0682549172390663,0.922251305649858,-19.8696791205031,519.390017258897,2.0606703249108,0.0148625100529938,1.11577731115194,42.9256576614678,480.868242112758,81.9867648652606,0.0125808258944872,1.19483608230424
4,4.012053,26,25.951832,-10.044,-10.364274,115.625862,NaN,0.986232995986938,NaN,29.946184,400,400.116638,25,30.795349,9.55735,46.80518,50.021492,401.090332,398.742065,398.058624,4663.422363,10.087893,9.633105,9.575375,1.745676,1.73738,1.722653,27.196405,40.637455,18.385216,-13.905858,40.919941,67.213791,110.855194,0,673.90509,424.370933163473,1.95696550079832,0.0682610799001024,0.922259294001302,-19.8731400321459,519.402159136424,2.06070040950048,0.0148630097611093,1.1157694597445,42.9261419320368,480.863293824572,81.9829725119757,0.0125803567367437,1.19485921009211
4,4.012053,26,25.951832,-10.044,-10.377693,115.644226,NaN,0.986232995986938,NaN,29.935614,400,400.016357,25,30.796223,9.540475,46.873295,50.021492,401.090332,398.742065,398.058624,4663.422363,10.087893,9.633105,9.575375,1.745676,1.73738,1.722653,27.196405,40.637455,18.385216,-13.905858,40.919941,67.213791,110.855194,0,673.90509,424.358556997807,1.95691840356112,0.0682560533800839,0.922314182000645,-19.8731400321459,519.422648967916,2.06075311171167,0.0148641632093112,1.11575216070618,42.9261419320368,480.846568370041,81.9689750425466,0.0125793129471596,1.1949234094909
4,4.013579,26,25.950516,-10.044,-10.377693,115.644226,NaN,0.986910581588745,NaN,29.935614,400,400.016357,25,30.796223,9.543167,46.599621,50.020355,402.529724,400.177765,399.665466,4672.248047,10.187568,9.703866,9.661513,1.763778,1.75417,1.731064,27.199272,40.772587,18.406864,-13.922806,40.946003,67.174385,110.883179,0,672.669983,424.353951572298,1.95686124722361,0.0682272681660007,0.922408541346076,-19.8630234713411,519.423906439356,2.06076137740295,0.0148650405173556,1.1157405411519,42.924017566579,480.824616241789,81.9490730458868,0.0125786462434748,1.1949895484746
4,4.013305,26,25.949598,-10.044,-10.385212,115.659721,NaN,0.986520051956177,NaN,29.895636,400,400.05304,25,30.796558,9.533162,46.369244,50.020355,401.056885,398.762115,398.070435,4668.580078,10.081344,9.630515,9.587293,1.731707,1.722849,1.70597,27.191813,40.795372,18.405193,-13.902302,40.924706,67.076439,110.949532,0,674.671936,424.347842958232,1.95684511456712,0.0682296190072212,0.922422407690761,-19.86483972704,519.442071764925,2.06081160865276,0.0148666257903168,1.1157178589331,42.9225356274707,480.817732881835,81.9422445364427,0.0125787072710993,1.19500331581543
4,4.013209,26,25.947142,-10.044,-10.400206,115.693405,NaN,0.987433910369873,NaN,29.874414,400,399.959229,25,30.800636,9.524105,46.332378,50.020355,401.056885,398.762115,398.070435,4668.580078,10.081344,9.630515,9.587293,1.731707,1.722849,1.70597,27.191813,40.795372,18.405193,-13.902302,40.924706,67.076439,110.949532,0,674.671936,424.334301564543,1.95679607156027,0.0682258132712624,0.922477967085986,-19.8654761018997,519.481998723601,2.06092368603393,0.014870379108814,1.11566454998404,42.9185706776768,480.797229243369,81.922228409905,0.0125787401933793,1.19504819468828
4,4.014119,26,25.948648,-10.044,-10.408738,115.743561,NaN,0.986516833305359,NaN,29.909939,400,399.847168,25,30.797949,9.521073,46.304066,50.020355,402.550934,400.212402,399.679108,4674.435547,10.190739,9.702027,9.661297,1.732176,1.724733,1.704524,27.187786,40.778458,18.433317,-13.921895,40.929333,67.05246,110.972382,0.0874234512448311,677.325012,424.323682550787,1.95673202998823,0.0682054607339405,0.922569364920496,-19.8594442675507,519.536517152172,2.0610581242574,0.0148725243794664,1.11563083282929,42.9210019880252,480.776384559087,81.9065398051519,0.0125766339315782,1.19514919745658
4,4.01209,26,25.948406,-10.044,-10.409817,115.704483,NaN,0.987561702728271,NaN,29.924732,400,400.06955,25,30.791279,9.525552,46.286404,50.020355,401.14032,398.814911,398.160675,4666.104492,10.086296,9.633228,9.585787,1.724827,1.716286,1.698267,27.185051,40.721092,18.444572,-13.924993,40.837543,67.188148,110.892372,0,681.779114,424.328814731225,1.95680424912682,0.0682433204575284,0.922448128978019,-19.872894707123,519.493150918992,2.06094753228302,0.0148702318626029,1.11566530727192,42.9206113066755,480.801722820209,81.927459901814,0.0125783450439719,1.19504838586036
4,4.010995,26,25.947056,-10.044,-10.420914,115.623383,NaN,0.9869384765625,NaN,29.9282,400,399.859589,25,30.788139,9.522431,46.675789,50.020355,401.14032,398.814911,398.160675,4666.104492,10.086296,9.633228,9.585787,1.724827,1.716286,1.698267,27.185051,40.721092,18.444572,-13.924993,40.837543,67.188148,110.892372,0,681.779114,424.321885356189,1.95680632031265,0.0682598277479686,0.92242586314634,-19.8801557357546,519.403957545797,2.06072329604058,0.0148660382264765,1.11572961278737,42.9184318346395,480.80076012751,81.9250829164689,0.0125790065899941,1.19503343010477
4,4.013077,26,25.945774,-10.044,-10.431748,115.526787,NaN,0.987691283226013,NaN,29.933754,400,399.69751,25,30.791328,9.531379,46.86377,50.020355,401.29837,398.979706,398.321411,4667.71875,10.093786,9.628845,9.580921,1.731165,1.722518,1.703193,27.189608,40.817108,18.435604,-13.906132,40.878132,67.184837,110.903053,0.0722401887178421,682.08606,424.305601545199,1.95669026303225,0.0682164862389168,0.922599413034805,-19.8663511363721,519.29740439322,2.06045408866131,0.0148608237117705,1.11580949645771,42.916362062918,480.757940737318,81.8877614454624,0.0125770185850609,1.19518045168146
4,4.012186,26,25.944702,-10.044,-10.428681,115.442329,NaN,0.987092137336731,NaN,29.947475,400,399.661469,25,30.793179,9.540117,46.840378,50.020355,402.478394,400.1091,399.600494,4671.395996,10.179061,9.683579,9.630083,1.739617,1.73323,1.70663,27.18474,40.731987,18.41041,-13.872472,40.890701,67.216202,110.878998,0.0910434797406197,682.00177,424.311122925863,1.95673441756518,0.06823444107469,0.922531563043733,-19.8722581962232,519.204188161205,2.06021833145315,0.0148562298548377,1.11588014763904,42.9146312731549,480.772269167715,81.8985020804648,0.0125784862799282,1.19511047595689
4,4.012265,26,25.945286,-10.044,-10.42342,115.332687,NaN,0.986773610115051,NaN,29.962189,400,400.026794,25,30.795044,9.538012,46.995789,50.020355,402.478394,400.1091,399.600494,4671.395996,10.179061,9.683579,9.630083,1.739617,1.73323,1.70663,27.18474,40.731987,18.41041,-13.872472,40.890701,67.216202,110.878998,0.0910434797406197,682.00177,424.315737674962,1.95674993078779,0.0682349219932109,0.922514834459222,-19.8717344095457,519.081275492138,2.05989975201412,0.0148489466132173,1.11598992751078,42.9155741728877,480.778511746821,81.9044054941186,0.0125785638291408,1.19509453100719
4,4.012532,26,25.944361,-10.044,-10.416565,115.192001,NaN,0.987104713916779,NaN,29.944002,400,399.871796,25,30.803083,9.516367,47.09024,50.020355,401.086426,398.708405,398.143677,4664.802734,10.09784,9.641665,9.58704,1.716002,1.714325,1.684332,27.147493,40.699631,18.402914,-13.847975,40.926277,67.192764,110.898315,0,676.010498,424.321255002597,1.95676399651331,0.068232453603051,0.92250321182667,-19.8699642016956,518.925149361757,2.0595013275351,0.0148407130466869,1.11611685532486,42.9140807026042,480.782342308868,81.9065338425053,0.0125792975224998,1.1950670071383
4,4.012224,26,25.945349,-10.044,-10.409976,115.076454,NaN,0.986651539802551,NaN,29.927528,400,399.891479,25,30.817656,9.518341,47.000683,50.023525,401.060333,398.709595,398.153809,4658.992676,10.081197,9.622669,9.577732,1.720682,1.713635,1.68543,27.132414,40.752548,18.437277,-13.874556,40.909847,67.182137,110.903381,0,673.468079,424.32826340648,1.9567986703519,0.0682407326703297,0.922457079202036,-19.8720062472092,518.795229967338,2.0591629535885,0.0148327828701708,1.11623745229759,42.9156758888377,480.795896550802,81.919026041115,0.0125796155362375,1.1950285377098
4,4.012483,26,25.942238,-10.044,-10.409976,115.076454,NaN,0.986827969551086,NaN,29.927528,400,399.891479,25,30.817656,9.533591,46.698051,50.023525,401.060333,398.709595,398.153809,4658.992676,10.081197,9.622669,9.577732,1.720682,1.713635,1.68543,27.132414,40.752548,18.437277,-13.874556,40.909847,67.182137,110.903381,0,673.468079,424.327481262116,1.95678896678248,0.068235846519938,0.922473118017341,-19.8702890645444,518.798218103797,2.05918253735845,0.0148348553024308,1.11620970299534,42.9106528320647,480.788537453977,81.9092462629914,0.0125808195068792,1.19501383362372
4,4.012405,26,25.941284,-10.044,-10.39997,115.026245,NaN,0.987061381340027,NaN,29.894041,400,400.191528,25,30.823969,9.547202,46.144497,50.023525,402.683258,400.224518,399.890961,4672.607422,10.214976,9.696016,9.649958,1.747962,1.741157,1.707071,27.169455,40.686409,18.45895,-13.882101,40.934704,67.182098,110.914803,0,678.081055,424.336946825265,1.95682701820909,0.0682410666085112,0.922427228939389,-19.8708061994272,518.743089842452,2.05904417324206,0.0148323297792827,1.11624996597261,42.9091124000242,480.800847870055,81.9184374162583,0.0125820983489133,1.19495332306656
4,4.012405,26,25.941284,-10.044,-10.381875,115.049973,NaN,0.987061381340027,NaN,29.919861,400,400.15567,25,30.831377,9.538032,46.035244,50.023525,402.683258,400.224518,399.890961,4672.607422,10.214976,9.696016,9.649958,1.747962,1.741157,1.707071,27.169455,40.686409,18.45895,-13.882101,40.934704,67.182098,110.914803,0,678.081055,424.353637474824,1.95689053894349,0.0682478451233346,0.922353067669205,-19.8708061994272,518.769575947933,2.05911240332144,0.0148338237580676,1.11622690021393,42.9091124000242,480.823402680614,81.937313156463,0.012583506611819,1.19486667162795
4,4.013937,26,25.942291,-10.044,-10.36768,115.077545,NaN,0.98746120929718,NaN,29.920223,400,400.157684,25,30.834816,9.566294,45.851257,50.023525,402.76236,400.287842,399.948364,4669.356934,10.192803,9.664139,9.631886,1.757843,1.751534,1.711405,27.189241,40.756104,18.469357,-13.874952,40.869316,67.160583,110.936661,0,672.988953,424.362107153051,1.95688298843933,0.0682242678248874,0.922389663367678,-19.8606505505603,518.7993849823,2.059185340496,0.0148348886725657,1.11620911727236,42.9107384103492,480.821988719978,81.9373018214145,0.0125828797425357,1.19488601371918
4,4.013905,26,25.941187,-10.044,-10.362041,115.083542,NaN,0.987545490264893,NaN,29.925095,400,400.24408,25,30.828033,9.564522,45.764797,50.023525,401.131592,398.710541,398.330627,4664.381348,10.144571,9.659251,9.602703,1.758126,1.764463,1.71824,27.206314,40.688747,18.470407,-13.860932,40.907471,67.058113,110.99881,0,676.79303,424.367404995614,1.95690397959802,0.068226982669377,0.922364600069455,-19.8608626486284,518.807139182808,2.05920953239388,0.0148360017631187,1.11619345475066,42.9089557708539,480.828053250872,81.9410924193131,0.0125838488533356,1.19484747363638
4,4.012253,26,25.941124,-10.044,-10.36827,115.06498,NaN,0.987127602100372,NaN,29.943789,400,400.164246,25,30.821714,9.548226,45.824825,50.023525,401.131592,398.710541,398.330627,4664.381348,10.144571,9.659251,9.602703,1.758126,1.764463,1.71824,27.206314,40.688747,18.470407,-13.860932,40.907471,67.058113,110.99881,0,676.79303,424.366644335511,1.95694398501842,0.0682558091264025,0.922287991313723,-19.8718139715861,518.786480749872,2.05915656051204,0.0148348751767287,1.11621090031581,42.9088540423885,480.842179775158,81.9528422434414,0.0125847645212157,1.19479237645176
4,4.010491,26,25.940565,-10.044,-10.369354,115.03418,NaN,0.987093329429626,NaN,29.97118,400,399.92157,25,30.821203,9.545996,45.940533,50.023525,402.563477,400.069031,399.781006,4671.635742,10.196744,9.659684,9.635592,1.758351,1.764172,1.720167,27.183201,40.738098,18.448736,-13.836749,40.879025,67.051933,111.00222,0,675.775818,424.370960741621,1.95700618876273,0.0682886646020191,0.922183557775473,-19.8834983089286,518.752638114695,2.05907151814939,0.0148333084325996,1.11623583128988,42.9079513958062,480.863565506881,81.9700915887383,0.0125863986924833,1.19470261802706
4,4.011298,26,25.94026,-10.044,-10.362094,115.071281,NaN,0.986650347709656,NaN,29.995598,400,400.099731,25,30.815552,9.52294,46.107395,50.023525,402.277374,399.811096,399.454163,4668.923828,10.161899,9.637257,9.605379,1.761062,1.762884,1.722274,27.193756,40.626217,18.43667,-13.796947,40.903145,67.104889,110.977211,0,677.92334,424.375221320493,1.95700143272763,0.0682761468966154,0.922203747642047,-19.8781463675611,518.794343872179,2.05918011659253,0.0148358475568905,1.11619707874745,42.9074588900388,480.861492662208,81.9680016936246,0.0125864324556602,1.19470635611972
4,4.013071,26,25.940729,-10.044,-10.356915,115.151077,NaN,0.986378252506256,NaN,30.009449,400,400.289825,25,30.814131,9.516635,46.202126,50.023525,402.277374,399.811096,399.454163,4668.923828,10.161899,9.637257,9.605379,1.761062,1.762884,1.722274,27.193756,40.626217,18.43667,-13.796947,40.903145,67.104889,110.977211,0,677.92334,424.374649030456,1.95695320093574,0.0682446298191278,0.922292099094661,-19.8663909111964,518.88295869658,2.05940655930133,0.0148405579501541,1.11612401352211,42.9082162167434,480.844955276691,81.9547056048948,0.0125851490987783,1.19477627049362
4,4.012011,26,25.938431,-10.044,-10.362318,115.233688,NaN,0.987830638885498,NaN,30.020908,400,400.066864,25,30.820793,9.51797,46.307949,50.016556,401.152527,398.729797,398.247559,4671.482422,10.145606,9.67027,9.60515,1.744495,1.739447,1.709198,27.189835,40.711182,18.434992,-13.787195,40.904629,67.138931,110.959816,0,673.232178,424.372863802117,1.95697393858588,0.0682626051480177,0.922248704085907,-19.8734185112766,518.977363477124,2.05965843990728,0.0148472883873066,1.11602396263521,42.9045053770441,480.849427084487,81.9557743906958,0.0125866577037564,1.19472737957353
4,4.012881,26,25.939833,-10.044,-10.371384,115.299965,NaN,0.986790537834167,NaN,30.015833,400,399.866516,25,30.82547,9.539614,46.569138,50.016556,401.152527,398.729797,398.247559,4671.482422,10.145606,9.67027,9.60515,1.744495,1.739447,1.709198,27.189835,40.711182,18.434992,-13.787195,40.904629,67.138931,110.959816,0,673.232178,424.361877305581,1.95690953384209,0.0682427949450306,0.92233954665048,-19.8676504706886,519.049984298726,2.05984004636813,0.0148505234077323,1.1159728309513,42.9067693745046,480.828321606179,81.9397411854056,0.0125845898778792,1.194827739412
4,4.012407,26,25.939352,-10.044,-10.393674,115.352478,NaN,0.98640900850296,NaN,30.031387,400,400.088165,25,30.835672,9.550593,46.695049,50.016556,402.60376,400.095154,399.747864,4675.416016,10.179898,9.652904,9.622618,1.750245,1.752727,1.713042,27.182823,40.753986,18.456858,-13.804008,40.85313,67.100815,110.985298,0.0794913098216057,671.6203,424.342748308089,1.95684904585657,0.0682433874900789,0.922401535777485,-19.8707929394512,519.109046867381,2.05999392185085,0.0148541471432418,1.11591833714901,42.9059926498599,480.806238223971,81.9206994484076,0.012583468289564,1.19490591005567
4,4.011834,26,25.938471,-10.044,-10.434715,115.411598,NaN,0.986459851264954,NaN,30.050983,400,400.291107,25,30.8386,9.556818,46.70927,50.016556,401.263214,398.854248,398.350189,4670.933594,10.13789,9.657712,9.590724,1.737309,1.732936,1.703282,27.168512,40.829861,18.461224,-13.796632,40.86396,67.073265,111.013023,0,670.380371,424.306619798556,1.95672641965305,0.0682388212449299,0.922534553438463,-19.8745921265959,519.175861839891,2.06016925826084,0.0148584525683428,1.11585416331538,42.9045699717105,480.76159109789,81.8823116568641,0.0125811514234876,1.19506540402489
4,4.012851,26,25.937464,-10.044,-10.475816,115.44635,NaN,0.986474633216858,NaN,30.066877,400,400.274078,25,30.839333,9.546574,46.64875,50.016556,401.263214,398.854248,398.350189,4670.933594,10.13789,9.657712,9.590724,1.737309,1.732936,1.703282,27.168512,40.829861,18.461224,-13.796632,40.86396,67.073265,111.013023,0,670.380371,424.26562387766,1.9565439491117,0.0682042347568843,0.922767053856962,-19.8678493526786,519.215603303035,2.06027538302816,0.0148613093748115,1.11581220229991,42.9029437777487,480.695546557608,81.8258798609805,0.0125775648786717,1.19530590160103
4,4.012851,26,25.937464,-10.044,-10.511898,115.444481,NaN,0.986474633216858,NaN,30.076529,400,400.131836,25,30.839886,9.530978,46.562717,50.016556,401.140869,398.715118,398.231689,4669.386719,10.137156,9.665221,9.595687,1.757244,1.754721,1.725736,27.146379,40.785904,18.474352,-13.803885,40.908749,67.165558,110.947632,0,671.632324,424.232325905605,1.95641717510296,0.0681907104276155,0.922916303732172,-19.8678493526786,519.213517848371,2.06027001638053,0.0148611918609983,1.11581397733055,42.9029437777487,480.650547222016,81.7882358844398,0.0125747537618737,1.1954795930535
4,4.012352,26,25.937519,-10.044,-10.511898,115.444481,NaN,0.985642671585083,NaN,30.076529,400,400.131836,25,30.839886,9.534033,46.578926,50.016556,402.654907,400.121826,399.698578,4670.604004,10.177804,9.66357,9.624591,1.750424,1.745349,1.714719,27.153734,40.736301,18.467691,-13.785003,40.897499,67.15403,110.963257,0,669.059753,424.233836003383,1.95643588163848,0.0682001199352928,0.922885244153169,-19.8711575903255,519.213465203129,2.0602696705658,0.0148611551737208,1.1158144645477,42.9030325979336,480.657256103032,81.7939119231969,0.0125751434827075,1.19545444205612
4,4.014731,26,25.937344,-10.044,-10.530223,115.467072,NaN,0.98676735162735,NaN,30.079777,400,400.132843,25,30.836802,9.55437,46.722916,50.016556,402.654907,400.121826,399.698578,4670.604004,10.177804,9.66357,9.624591,1.750424,1.745349,1.714719,27.153734,40.736301,18.467691,-13.785003,40.897499,67.15403,110.963257,0,669.059753,424.209720752363,1.95628230409316,0.0681484129052974,0.923109442284874,-19.8553882827304,519.23883979793,2.06033563633375,0.0148626922716889,1.11579147198678,42.9027499877534,480.602528175266,81.7479318931976,0.0125718177541297,1.19566358123607
4,4.01375,26,25.936548,-10.044,-10.537711,115.501083,NaN,0.986826717853546,NaN,30.085747,400,399.93277,25,30.815834,9.55163,46.556843,50.016556,401.179779,398.754211,398.255676,4671.053711,10.139962,9.653874,9.591762,1.745063,1.746875,1.711147,27.139061,40.735298,18.478523,-13.801504,40.909729,67.217651,110.929138,0.0862400531768799,671.322937,424.205779096065,1.95629275460449,0.0681640883469132,0.923079401695268,-19.861890016883,519.277549951365,2.06043828644171,0.0148653614833178,1.1157521973307,42.9014644967033,480.605236306975,81.7492687011252,0.012572412494412,1.19564206615
4,4.012526,26,25.934307,-10.044,-10.549397,115.528748,NaN,0.986923336982727,NaN,30.106821,400,400.016388,25,30.80271,9.533824,46.228981,50.016556,402.259369,399.692841,399.26712,4663.478027,10.158068,9.654129,9.603331,1.743168,1.744734,1.709806,27.139835,40.634857,18.505825,-13.821395,40.899559,67.225067,110.932617,0.0975005477666855,671.983826,424.198698847725,1.95629756857559,0.0681827791136899,0.92305164144883,-19.8700039806619,519.310560220824,2.0605317910467,0.0148685958893119,1.11570620882724,42.8978452570194,480.604127168511,81.7457279050695,0.0125735413311298,1.19561528537489
4,4.011064,26,25.934032,-10.044,-10.557646,115.56604,NaN,0.986667990684509,NaN,30.111401,400,399.985657,25,30.807472,9.531662,46.16782,50.016556,402.259369,399.692841,399.26712,4663.478027,10.158068,9.654129,9.603331,1.743168,1.744734,1.709806,27.139835,40.634857,18.505825,-13.821395,40.899559,67.225067,110.932617,0.0975005477666855,671.983826,424.195512718894,1.95632340282493,0.0682072611566649,0.922994742205705,-19.8796981466317,519.352429403612,2.06064055973058,0.0148711234789729,1.11566858156192,42.8974011124721,480.612949943669,81.7527866385676,0.0125742396992795,1.1955773469506
4,4.010509,26,25.934181,-10.044,-10.555585,115.60923,NaN,0.986092805862427,NaN,30.120588,400,399.946899,25,30.815458,9.538781,46.305847,50.019035,401.655884,399.282562,398.80957,4658.84375,10.136147,9.63282,9.594306,1.708458,1.706249,1.672396,27.14053,40.60688,18.47229,-13.795215,40.858727,67.159698,110.9748,0.072753332555294,670.885925,424.199095844224,1.9563514649957,0.0682185075237666,0.92295157794874,-19.8833789257613,519.400471851304,2.06076357547238,0.0148737384351115,1.11562922766401,42.8976417585095,480.623096769618,81.7614474634734,0.0125747940704039,1.19554017861156
4,4.009742,26,25.934031,-10.044,-10.545848,115.622482,NaN,0.98698103427887,NaN,30.124649,400,400.052826,25,30.820919,9.542564,46.472691,50.019035,402.145935,399.678619,399.244812,4664.564453,10.163578,9.664534,9.624758,1.732007,1.730873,1.697443,27.145069,40.608521,18.459585,-13.77351,40.871574,67.130684,110.991112,0,669.987915,424.210404735903,1.95641445810935,0.0682366390390462,0.922863382996663,-19.8884663389693,519.415399425142,2.06080254671093,0.014874671332437,1.11561544400466,42.8973994973931,480.645265695627,81.7798162965341,0.0125762594941501,1.1954524302967
4,4.009166,26,25.932821,-10.044,-10.531198,115.585098,NaN,0.986802756786346,NaN,30.140633,400,400.267181,25,30.82222,9.551475,46.679893,50.019035,402.145935,399.678619,399.244812,4664.564453,10.163578,9.664534,9.624758,1.732007,1.730873,1.697443,27.145069,40.608521,18.459585,-13.77351,40.871574,67.130684,110.991112,0,669.987915,424.225667626104,1.95648754627888,0.0682530122323349,0.922766833640465,-19.8922873640096,519.374849252252,2.06070286811753,0.0148731295864075,1.11563992446186,42.8954452184121,480.669685705636,81.7988343279777,0.0125784324558966,1.19534138108261
4,4.008661,26,25.931767,-10.044,-10.505671,115.548813,NaN,0.987172961235046,NaN,30.133926,400,400.129211,25,30.820196,9.555893,46.956108,50.019035,401.858429,399.421997,398.954041,4664.087891,10.149218,9.63592,9.593548,1.746635,1.748638,1.711585,27.139402,40.612663,18.433964,-13.753605,40.830078,67.050224,111.047234,0,670.704224,424.25074937162,1.95659617375969,0.0682721278895514,0.922629916349848,-19.8956377408805,519.335375496074,2.060605351889,0.0148715524146442,1.11566480679783,42.8937428390767,480.70691861454,81.8287565285181,0.0125813225584993,1.1951831952646
4,4.00736,26,25.930946,-10.044,-10.473201,115.487167,NaN,0.987209320068359,NaN,30.126886,400,399.954224,25,30.81922,9.551012,47.012543,50.019035,401.182526,398.778717,398.222809,4659.268066,10.110158,9.620237,9.572193,1.734265,1.723975,1.706192,27.126318,40.72224,18.452278,-13.767618,40.852962,67.054047,111.046669,0.107295840978622,670.455017,424.284637615285,1.95675901830191,0.0683088979375785,0.922415349485643,-19.9042705985799,519.26738292947,2.06043355552131,0.0148682248448686,1.11571579384154,42.8924167554117,480.763695675646,81.8753096701635,0.0125853088616247,1.19495324619061
4,4.006393,26,25.929478,-10.044,-10.447908,115.43972,NaN,0.987035930156708,NaN,30.135019,400,399.956726,25,30.817942,9.547618,46.924725,50.019035,401.182526,398.778717,398.222809,4659.268066,10.110158,9.620237,9.572193,1.734265,1.723975,1.706192,27.126318,40.72224,18.452278,-13.767618,40.852962,67.054047,111.046669,0.107295840978622,670.455017,424.310888199223,1.95688409906902,0.0683366749599322,0.922251543976912,-19.9106885727959,519.215849624381,2.06030656352541,0.0148662210802018,1.11574775711448,42.8900455535743,480.806256864011,81.909220564768,0.0125887532317124,1.19476939206499
4,4.005396,26,25.928421,-10.044,-10.423927,115.361061,NaN,0.987430214881897,NaN,30.149059,400,400.140106,25,30.822767,9.54153,46.816814,50.019035,402.597015,400.050476,399.756256,4664.657715,10.212028,9.681637,9.643518,1.735379,1.731131,1.708518,27.106686,40.654469,18.447706,-13.756949,40.782871,67.081665,111.034782,0.138249769806862,669.579834,424.336013702446,1.95700567633027,0.0683645380061748,0.922091638102921,-19.9173069003293,519.12909553962,2.06008733082914,0.0148619790054024,1.11581317207775,42.8883381598934,480.848095252026,81.9430107689112,0.0125919324146267,1.19459425912976
4,4.004192,26,25.927551,-10.044,-10.423927,115.361061,NaN,0.987273335456848,NaN,30.149059,400,400.140106,25,30.822767,9.540407,47.084248,50.019035,401.284668,398.895081,398.353882,4664.475586,10.109519,9.626939,9.581872,1.723984,1.719638,1.688633,27.128361,40.5326,18.432722,-13.734664,40.809792,67.079262,111.038078,0,669.723145,424.33964854132,1.95705084619637,0.0683873357645879,0.922017171786352,-19.9253010276394,519.12992887079,2.06009280390008,0.0148625596429298,1.11580545535904,42.886932791082,480.863039458373,81.9545085600387,0.01259333168306,1.19452496741307
4,4.004541,26,25.926865,-10.044,-10.415075,115.278893,NaN,0.987064063549042,NaN,30.152349,400,400.208008,25,30.821409,9.524714,47.258553,50.019035,401.284668,398.895081,398.353882,4664.475586,10.109519,9.626939,9.581872,1.723984,1.719638,1.688633,27.128361,40.5326,18.432722,-13.734664,40.809792,67.079262,111.038078,0,669.723145,424.346756682743,1.95706881700986,0.068384047059803,0.92200259887249,-19.922983603432,519.038899730056,2.05986110071444,0.0148578474999117,1.11587781409737,42.8858246241983,480.868557083252,81.958329468534,0.0125940436904947,1.19449435742193
4,4.004541,26,25.926865,-10.044,-10.419596,115.248985,NaN,0.987064063549042,NaN,30.154696,400,400.2323,25,30.820612,9.539228,47.227795,50.022575,402.331146,399.849152,399.529327,4665.541016,10.194015,9.682143,9.638186,1.737605,1.733455,1.698152,27.096773,40.598209,18.406885,-13.696192,40.83506,67.03009,111.070366,0.0886262953281403,671.337402,424.342588267262,1.95705295139418,0.0683823509366503,0.922021061393888,-19.922983603432,519.005525628206,2.05977517665632,0.0148559653069771,1.1159064555786,42.8858246241983,480.862923107603,81.9536128914221,0.0125936917997426,1.19451594254655
4,4.003858,26,25.924679,-10.044,-10.427135,115.23848,NaN,0.987348198890686,NaN,30.156788,400,400.173004,25,30.826511,9.559567,47.04697,50.022575,402.331146,399.849152,399.529327,4665.541016,10.194015,9.682143,9.638186,1.737605,1.733455,1.698152,27.096773,40.598209,18.406885,-13.696192,40.83506,67.03009,111.070366,0.0886262953281403,671.337402,424.337699031526,1.95705212020322,0.0683924587292871,0.92200962140842,-19.9275189940992,518.995899183994,2.05975875300556,0.0148567629251685,1.11589709534459,42.8822932019052,480.85987486176,81.948517192538,0.0125946722266286,1.19449744220332
4,4.003489,26,25.923658,-10.044,-10.424609,115.2164,NaN,0.986288785934448,NaN,30.150055,400,400.030792,25,30.844427,9.554358,47.056572,50.022575,401.660065,399.216553,398.778534,4663.362305,10.117982,9.628885,9.582716,1.725914,1.717522,1.677879,27.104839,40.630341,18.458334,-13.735584,40.848522,67.018532,111.078644,0,679.029602,424.341141933966,1.95707483121449,0.0684003974274464,0.921976487031381,-19.9299695471221,518.972239190546,2.05970173848349,0.0148560545016915,1.11590919634129,42.8806437265273,480.866653594307,81.9530041323385,0.0125956425820532,1.19445737766905
4,4.002982,26,25.921415,-10.044,-10.408433,115.170227,NaN,0.986600041389465,NaN,30.132404,400,400.348022,25,30.854866,9.554014,47.193989,50.022575,402.169373,399.743927,399.372162,4664.439453,10.183851,9.673685,9.629639,1.736041,1.735944,1.695712,27.125914,40.611736,18.467085,-13.739166,40.834187,67.133392,111.001434,0,680.12146,424.357585240088,1.9571506175352,0.0684160750885329,0.921879164253124,-19.9333368495256,518.922865461007,2.05958317927808,0.0148546446870804,1.11593360238247,42.877019875514,480.890740706489,81.9705610569899,0.01259834894307,1.19433420231621
4,4.001637,26,25.922359,-10.044,-10.383012,115.175354,NaN,0.986677527427673,NaN,30.113134,400,400.391205,25,30.851353,9.538124,46.978737,50.022575,402.169373,399.743927,399.372162,4664.439453,10.183851,9.673685,9.629639,1.736041,1.735944,1.695712,27.125914,40.611736,18.467085,-13.739166,40.834187,67.133392,111.001434,0,680.12146,424.385075354004,1.95729027057025,0.0684511157264814,0.921692699498129,-19.9422714157025,518.927681115117,2.05959196936261,0.0148543374400196,1.1159370722991,42.8785450565593,480.941526833792,82.0141848860972,0.0126010151922522,1.19415305344691
4,4.001661,26,25.920664,-10.044,-10.348108,115.179222,NaN,0.986436009407043,NaN,30.11688,400,400.318451,25,30.855448,9.558394,46.507988,50.022575,401.949219,399.501801,399.124115,4663.818359,10.14071,9.643718,9.596556,1.711615,1.716166,1.678991,27.112513,40.604179,18.450836,-13.713313,40.806679,67.154449,111.00074,0,679.777161,424.417171318137,1.9574117833447,0.0684637574134375,0.921552582089145,-19.9421119683126,518.933623764197,2.05961375659224,0.0148557123012216,1.11591827127704,42.8758064860215,480.982549625835,82.0465696410405,0.012604485706358,1.19397310732935
4,4.001045,26,25.919413,-10.044,-10.318135,115.167442,NaN,0.987096190452576,NaN,30.110312,400,400.174469,25,30.864489,9.558834,46.235985,50.022575,401.879791,399.592407,399.122681,4665.242188,10.150608,9.651931,9.618322,1.736773,1.73728,1.701943,27.104441,40.411083,18.458569,-13.704043,40.732929,67.142418,111.0187,0,681.207336,424.446646372114,1.95753998335986,0.0684866897261961,0.921393460474785,-19.9462046830439,518.921678527569,2.05958778137945,0.014855805654393,1.11591846439349,42.8737851874762,481.026511069298,82.0819378292994,0.0126079017647492,1.19378834279905
4,4.001797,26,25.918034,-10.044,-10.301593,115.207619,NaN,0.987023949623108,NaN,30.106514,400,400.226593,25,30.86367,9.541612,46.173832,50.022575,401.879791,399.592407,399.122681,4665.242188,10.150608,9.651931,9.618322,1.736773,1.73728,1.701943,27.104441,40.411083,18.458569,-13.704043,40.732929,67.142418,111.0187,0,681.207336,424.459623502316,1.9575697628085,0.0684786265086966,0.9213728969286,-19.9412084470524,518.96783466579,2.05971191306386,0.0148592559353598,1.11586761085165,42.8715569867314,481.035351049158,82.0877404009331,0.0126091932982858,1.19373570332736
4,4.000197,26,25.917686,-10.044,-10.292426,115.230698,NaN,0.987703859806061,NaN,30.112129,400,400.246033,25,30.861294,9.53074,46.173901,50.022575,402.403717,400.077179,399.579895,4661.430176,10.172337,9.671272,9.617791,1.753446,1.764462,1.729497,27.107412,40.567532,18.456257,-13.680304,40.778084,67.073685,111.065315,0,677.668152,424.472885540087,1.95766191059791,0.0685124308822717,0.921237699432435,-19.9518396001005,518.993921226895,2.05978041410717,0.014860941272318,1.11584239395232,42.8709946707992,481.067647815561,82.1143927003342,0.0126113967183187,1.19360805332279
4,4.000484,26,25.91618,-10.044,-10.276751,115.248138,NaN,0.986867845058441,NaN,30.100449,400,400.19342,25,30.861008,9.52685,46.069912,50.022575,402.403717,400.077179,399.579895,4661.430176,10.172337,9.671272,9.617791,1.753446,1.764462,1.729497,27.107412,40.567532,18.456257,-13.680304,40.778084,67.073685,111.065315,0,677.668152,424.486461899133,1.95770607786218,0.0685128620452598,0.92119222360664,-19.9499323971178,519.01482527787,2.05983999932258,0.0148630448553237,1.11581231406161,42.8685611333868,481.081439687936,82.124198269713,0.0126130657876436,1.19353491467578
4,3.99874,26,25.914341,-10.044,-10.266461,115.200645,NaN,0.98693859577179,NaN,30.081825,400,400.138367,25,30.866985,9.52786,46.142323,50.022575,401.25531,398.930695,398.399353,4655.754883,10.111994,9.650781,9.591559,1.748597,1.758602,1.729624,27.103863,40.650753,18.48291,-13.692808,40.763882,67.027519,111.091942,0,680.068542,424.501186841987,1.9578075575242,0.0685498463537333,0.921043961886196,-19.9615234300806,518.963594851203,2.05971512683908,0.014861282883671,1.11584145961766,42.8655893559854,481.115174296182,82.1503285085257,0.0126161589734651,1.19338152686001
4,3.997432,26,25.914242,-10.044,-10.266461,115.200645,NaN,0.986535727977753,NaN,30.081825,400,400.138367,25,30.866985,9.538001,46.515167,50.015263,402.411469,399.974823,399.538788,4660.859375,10.169638,9.656093,9.615102,1.742957,1.743775,1.707823,27.090706,40.621395,18.488121,-13.692008,40.742123,67.046501,111.086899,0,677.611572,424.505120949875,1.95785663649528,0.0685747086453443,0.920963824791256,-19.9702192483792,518.963689809034,2.05971575020578,0.0148613490012976,1.11584057924631,42.8654293699076,481.132487520587,82.1647216519648,0.0126172931370204,1.19331448673879
4,3.997648,26,25.913847,-10.044,-10.257471,115.181343,NaN,0.986654758453369,NaN,30.075491,400,400.184814,25,30.866917,9.544644,46.794266,50.015263,402.411469,399.974823,399.538788,4660.859375,10.169638,9.656093,9.615102,1.742957,1.743775,1.707823,27.090706,40.621395,18.488121,-13.692008,40.742123,67.046501,111.086899,0,677.611572,424.512750729462,1.95788002506002,0.0685739752346442,0.920941018919937,-19.968783091328,518.94253061467,2.05966277565456,0.0148603973770806,1.11585558555972,42.8647910369456,481.140299497196,82.1708095413832,0.0126179928929841,1.1932794363666
4,3.997648,26,25.913847,-10.044,-10.253406,115.247894,NaN,0.986654758453369,NaN,30.061806,400,400.076477,25,30.863323,9.538167,46.837448,50.015263,401.204865,398.883057,398.337311,4651.498535,10.111141,9.650457,9.591687,1.708512,1.711995,1.679325,27.13295,40.623756,18.460625,-13.64884,40.753242,67.038788,111.097389,0,675.395386,424.516494321601,1.95789426495953,0.0685755005188308,0.920924732951848,-19.968783091328,519.016789796554,2.05985398561187,0.0148645876815813,1.11579181849523,42.8647910369456,481.145359260669,82.1750497922303,0.0126183088117462,1.19326025510041
4,3.998518,26,25.912842,-10.044,-10.252116,115.34877,NaN,0.987251698970795,NaN,30.046114,400,400.004059,25,30.861153,9.53225,47.043255,50.015263,402.144257,399.745941,399.253479,4663.345703,10.145358,9.648543,9.617224,1.704014,1.697941,1.671971,27.155756,40.501415,18.458349,-13.623755,40.709816,67.018127,111.107605,0,672.28717,424.515066352988,1.95786614241704,0.0685594468861458,0.920972830585376,-19.9629991721819,519.130304191464,2.0601500575221,0.0148716087564116,1.11568669914911,42.8631668903366,481.134098632495,82.1644461036762,0.0126181451133482,1.19328913579588
4,3.999007,26,25.911737,-10.044,-10.25537,115.474075,NaN,0.986935257911682,NaN,30.05949,400,400.146301,25,30.856535,9.520556,47.21706,50.015263,402.144257,399.745941,399.253479,4663.345703,10.145358,9.648543,9.617224,1.704014,1.697941,1.671971,27.155756,40.501415,18.458349,-13.623755,40.709816,67.018127,111.107605,0,672.28717,424.510598963674,1.95783639802545,0.0685489340175992,0.921015822314982,-19.9597486342515,519.27115505134,2.06051678114031,0.0148802315464719,1.11555818971421,42.8613810813479,481.122135890342,82.1531380193917,0.0126179912178745,1.19331931699069
4,3.999308,26,25.910418,-10.044,-10.281363,115.55867,NaN,0.986573159694672,NaN,30.066837,400,400.042572,25,30.851589,9.514438,46.970936,50.015263,401.764984,399.401367,398.861969,4657.914063,10.139501,9.669682,9.599528,1.716947,1.7133,1.689632,27.15233,40.667835,18.468742,-13.619862,40.702885,66.955971,111.150253,0.114834532141685,669.573792,424.485751968566,1.95773403223865,0.0685334642384522,0.921138642433905,-19.9577479433927,519.366783250546,2.06076787389816,0.0148864342512798,1.11546686435491,42.8592493469231,481.084102506388,82.1197357367199,0.0126163239754919,1.19344554080579
4,3.99882,26,25.910234,-10.044,-10.28945,115.560265,NaN,0.986290395259857,NaN,30.082001,400,400.119049,25,30.844408,9.540401,46.782341,50.015263,402.134399,399.718811,399.24939,4660.403809,10.133971,9.644778,9.608582,1.727737,1.730191,1.696415,27.103466,40.542515,18.474382,-13.606972,40.749004,67.011559,111.12146,0.0879212319850922,674.315613,424.479771157382,1.95772400340239,0.0685397007355968,0.921141226864882,-19.9609916465184,519.368738314149,2.06077360819649,0.0148866575845775,1.11546374073405,42.8589519641638,481.080307441773,82.1163420716757,0.0126161857094749,1.1934574245049
4,3.997814,26,25.909481,-10.044,-10.27528,115.507469,NaN,0.986918449401855,NaN,30.099863,400,400.222626,25,30.836987,9.54888,46.739414,50.015263,402.134399,399.718811,399.24939,4660.403809,10.133971,9.644778,9.608582,1.727737,1.730191,1.696415,27.103466,40.542515,18.474382,-13.606972,40.749004,67.011559,111.12146,0.0879212319850922,674.315613,424.495849696094,1.95781140427869,0.0685641366557658,0.921022609744491,-19.9676794184819,519.310565160546,2.06062682491241,0.0148838403192037,1.11550674554227,42.8577349406793,481.110409014463,82.1406908573928,0.0126184698756074,1.19333279127876
