P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,3.997511,26,25.907949,-10.044,-10.270448,115.475586,NaN,0.987285017967224,NaN,30.100883,400,400.240845,25,30.833818,9.537683,46.592136,50.015263,402.020782,399.626892,399.171051,4656.918945,10.162215,9.659043,9.611744,1.72882,1.735425,1.697192,27.05452,40.558617,18.509377,-13.623826,40.7327,66.997673,111.138695,0,673.913513,424.50121141658,1.95783970391966,0.0685717103950366,0.92098465387355,-19.9696939803425,519.27646462601,2.0605449489338,0.0148828588779743,1.11552325043072,42.8552587879262,481.11853043392,82.145717346949,0.012619799559939,1.19328092002987
4,3.99833,26,25.907028,-10.044,-10.301069,115.442329,NaN,0.986897468566895,NaN,30.080118,400,400.187988,25,30.837517,9.541813,46.490543,50.015263,402.020782,399.626892,399.171051,4656.918945,10.162215,9.659043,9.611744,1.72882,1.735425,1.697192,27.05452,40.558617,18.509377,-13.623826,40.7327,66.997673,111.138695,0,673.913513,424.470543027438,1.95770167333784,0.0685446513245201,0.921157902573825,-19.9642489488548,519.240246519241,2.0604552766223,0.0148813822005203,1.11554650045176,42.8537701329201,481.068329567793,82.1025809860645,0.0126171584799217,1.19345882227173
4,3.998044,26,25.905659,-10.044,-10.310302,115.454933,NaN,0.986873626708984,NaN,30.092161,400,400.151062,25,30.839779,9.542859,46.473797,50.016037,401.850708,399.578491,399.040955,4664.604004,10.120526,9.657664,9.632573,1.716497,1.712506,1.682784,27.050314,40.493759,18.521257,-13.611524,40.698368,67.055138,111.106712,0,674.645386,424.462898790751,1.95768004901053,0.0685466213844645,0.921177512525326,-19.96615029125,519.255616723254,2.06050007241104,0.0148830906320563,1.11552247905739,42.8515572797497,481.058920271558,82.0931062698025,0.0126173056573287,1.19347573942283
4,3.99765,26,25.904224,-10.044,-10.294992,115.511475,NaN,0.987642109394073,NaN,30.09874,400,400.205566,25,30.830563,9.536232,46.202591,50.016037,402.432983,400.077515,399.589996,4660.484863,10.148149,9.665924,9.639249,1.717668,1.717398,1.685647,27.052376,40.441605,18.512724,-13.586333,40.708271,66.938202,111.184242,0,674.54187,424.478187259054,1.95774848974513,0.0685598566290369,0.921091734914808,-19.9687697938708,519.32006143774,2.06067139272432,0.0148876077049592,1.11545649731306,42.8492376478461,481.081423222114,82.1102947344611,0.012619481893344,1.19337051540772
4,3.99788,26,25.903053,-10.044,-10.281723,115.506744,NaN,0.987295389175415,NaN,30.115444,400,400.207916,25,30.831774,9.543324,46.044483,50.016037,401.958771,399.671539,399.11731,4658.126953,10.132673,9.655669,9.611271,1.71395,1.713727,1.681342,27.084736,40.463364,18.516262,-13.580701,40.737083,66.942017,111.182678,0,678.292908,424.489716895949,1.95778635283201,0.0685604642079451,0.921052523861293,-19.9672406185444,519.315904115561,2.06066518174193,0.0148880933125546,1.11545059672384,42.8473446905457,481.093396817141,82.1189680026342,0.0126208587227164,1.19330895689704
4,3.99749,26,25.901058,-10.044,-10.268348,115.459793,NaN,0.987677097320557,NaN,30.116295,400,400.0047,25,30.838434,9.537126,46.285641,50.016037,401.958771,399.671539,399.11731,4658.126953,10.132673,9.655669,9.611271,1.71395,1.713727,1.681342,27.084736,40.463364,18.516262,-13.580701,40.737083,66.942017,111.182678,0,678.292908,424.5032086374,1.95784784914848,0.0685728977296129,0.920974944665216,-19.9698336077791,519.265440325159,2.06054297455778,0.01488647361142,1.11547718098354,42.8441195609336,481.112726890396,82.1328499635917,0.0126231378208161,1.19320819408795
4,3.996754,26,25.901968,-10.044,-10.256968,115.418343,NaN,0.986961364746094,NaN,30.119303,400,399.972015,25,30.83872,9.539334,46.794441,50.016037,401.444885,399.106079,398.538513,4650.688477,10.095923,9.643787,9.597692,1.706361,1.704615,1.674965,27.08573,40.487976,18.486889,-13.534272,40.726589,66.963051,111.173256,0,677.870361,424.515902169711,1.95791533497588,0.0685911649868221,0.920884268544377,-19.9747275722882,519.218331988819,2.06041825962596,0.0148832564363671,1.11552437487124,42.8455906963121,481.137852951895,82.1549651487858,0.0126242185266493,1.19312546244412
4,3.997346,26,25.90271,-10.044,-10.256968,115.418343,NaN,0.986567616462708,NaN,30.119303,400,399.972015,25,30.83872,9.534272,47.02393,50.016037,401.444885,399.106079,398.538513,4650.688477,10.095923,9.643787,9.597692,1.706361,1.704615,1.674965,27.08573,40.487976,18.486889,-13.534272,40.726589,66.963051,111.173256,0,677.870361,424.514122079689,1.95789311927215,0.0685799062048553,0.920920512162758,-19.9707910682194,519.217621787004,2.06041358986564,0.0148827601891751,1.11553094500197,42.8467902081376,481.130896342578,82.1499963596141,0.0126233854083354,1.19316202187059
4,3.997346,26,25.90271,-10.044,-10.245434,115.387192,NaN,0.986567616462708,NaN,30.138514,400,399.936737,25,30.834152,9.527161,47.205936,50.016037,401.905029,399.614105,399.071991,4654.121582,10.112457,9.644258,9.620369,1.737967,1.739377,1.704536,27.050255,40.418148,18.529392,-13.564634,40.653297,66.995705,111.151337,0,677.700684,424.524743710498,1.95793352124756,0.0685842341423407,0.920874329792772,-19.9707910682194,519.182871423499,2.0603241544879,0.0148807996149879,1.11556042534106,42.8467902081376,481.14525140922,82.1620277464791,0.0126242820564619,1.19310762983922
4,3.997324,26,25.902666,-10.044,-10.23842,115.390068,NaN,0.987854897975922,NaN,30.132246,400,399.967529,25,30.841728,9.544352,47.289402,50.016037,401.917542,399.59845,399.002625,4655.050781,10.136357,9.685296,9.620526,1.719043,1.72527,1.692005,27.049984,40.559536,18.548538,-13.564476,40.696678,67.019028,111.150932,0,677.860779,424.531268753083,1.95795891389214,0.0685872842428937,0.920844922256233,-19.9709373492257,519.186121896896,2.06033268890153,0.0148810100576358,1.11555731162359,42.8467190787908,481.154218269068,82.1694923138944,0.0126248657640643,1.19307306347343
4,3.996904,26,25.900414,-10.044,-10.23564,115.430008,NaN,0.988132178783417,NaN,30.114502,400,400.083282,25,30.85051,9.568581,47.092899,50.016037,401.917542,399.59845,399.002625,4655.050781,10.136357,9.685296,9.620526,1.719043,1.72527,1.692005,27.049984,40.559536,18.548538,-13.564476,40.696678,67.019028,111.150932,0,677.860779,424.535091046241,1.95798440958656,0.0685963152693267,0.920808117900973,-19.973730104983,519.232831745829,2.06046152743408,0.0148850299906381,1.11549959333888,42.843078425792,481.160434120021,82.1720875724574,0.0126264639176881,1.19301859051144
4,3.997111,26,25.89809,-10.044,-10.22933,115.461128,NaN,0.986854672431946,NaN,30.094141,400,400.090912,25,30.851219,9.554425,46.731621,50.016037,402.045319,399.696899,399.110626,4650.237305,10.122759,9.67482,9.615314,1.726046,1.732991,1.698761,27.073469,40.575024,18.54916,-13.564755,40.692982,66.981735,111.169411,0,676.554626,424.540279187806,1.95799874189183,0.0685947456754043,0.920795557322037,-19.9723536472401,519.269769106128,2.06056548397105,0.0148885432211916,1.115449663852,42.8393211208764,481.162592147135,82.1711981047607,0.0126278475517665,1.19297849674777
4,3.998559,26,25.899656,-10.044,-10.216418,115.483208,NaN,0.987366855144501,NaN,30.07832,400,400.226471,25,30.849586,9.549464,46.257236,50.01836,401.977875,399.644592,398.980133,4651.554688,10.109981,9.650861,9.593123,1.751705,1.749276,1.719439,27.06394,40.566601,18.531664,-13.529542,40.706112,66.930214,111.207024,0,677.949829,424.547817494485,1.95798964214696,0.0685720586075796,0.920832484082973,-19.9627266204857,519.292900056388,2.06061900479244,0.0148888849250417,1.11544271419829,42.8418529649055,481.161336260421,82.1719636544258,0.01262692756402,1.19300476261318
4,3.998072,26,25.900061,-10.044,-10.196147,115.453979,NaN,0.987956404685974,NaN,30.068193,400,400.219788,25,30.848095,9.549584,46.226711,50.01836,401.977875,399.644592,398.980133,4651.554688,10.109981,9.650861,9.593123,1.751705,1.749276,1.719439,27.06394,40.566601,18.531664,-13.529542,40.706112,66.930214,111.207024,0,677.949829,424.567945563886,1.95807889295489,0.06858891923284,0.920721822338568,-19.9659641412387,519.259908870526,2.06053255977011,0.0148867746835767,1.11547384306234,42.8425077330525,481.193561690359,82.1994471367574,0.0126287227697053,1.19288841179473
4,3.997389,26,25.899298,-10.044,-10.167607,115.429436,NaN,0.987246870994568,NaN,30.074972,400,400.169312,25,30.842318,9.543422,46.378288,50.01836,401.892761,399.645294,398.960541,4654.588379,10.116918,9.691144,9.622489,1.709153,1.694843,1.671421,27.041672,40.558285,18.533123,-13.521441,40.714344,66.991478,111.177719,0,675.498901,424.596271438304,1.95820442644676,0.0686126114179126,0.920566526335204,-19.9705051571298,519.233261722992,2.0604669090483,0.0148857405295821,1.11549025450912,42.8412741756612,481.237208502652,82.2351534973911,0.0126318588107944,1.1927130412283
4,3.997187,26,25.896326,-10.044,-10.133804,115.424484,NaN,0.986422002315521,NaN,30.100164,400,400.127991,25,30.846451,9.543674,46.323215,50.01836,401.980103,399.695587,398.999146,4647.498535,10.08358,9.644429,9.592962,1.699825,1.694055,1.664894,27.022369,40.44949,18.528555,-13.50405,40.663315,66.93412,111.219406,0,673.797913,424.627992967476,1.95833031146454,0.0686291302489169,0.920420046658717,-19.9718482948199,519.230582173678,2.06047139912903,0.0148874172437219,1.1154686219615,42.83646901805,481.27819331341,82.2660709304735,0.012636016207814,1.19251768660303
4,3.99873,26,25.896017,-10.044,-10.109303,115.466621,NaN,0.986362636089325,NaN,30.086842,400,400.022522,25,30.854446,9.557019,46.277821,50.01836,401.980103,399.695587,398.999146,4647.498535,10.08358,9.644429,9.592962,1.699825,1.694055,1.664894,27.022369,40.44949,18.528555,-13.50405,40.663315,66.93412,111.219406,0,673.797913,424.645916910948,1.95835820207595,0.0686089702902442,0.920416852656012,-19.9615899035961,519.277879448561,2.06059429641903,0.0148902760293373,1.11542615030815,42.8359693996678,481.287715727782,82.2736977730285,0.0126367770530214,1.19247756790148
4,3.996837,26,25.897766,-10.044,-10.088026,115.506165,NaN,0.986869335174561,NaN,30.090273,400,400.05365,25,30.8479,9.564897,46.356663,50.01836,401.71991,399.477203,398.843689,4653.451172,10.127733,9.678047,9.623957,1.712476,1.709948,1.677873,27.025221,40.608864,18.512287,-13.486484,40.656651,66.822243,111.298294,0,677.899292,424.671172618965,1.95850360163627,0.0686529534973167,0.920217720581099,-19.9741756368323,519.320314509835,2.06069678459946,0.0148915940428842,1.11540440431024,42.8387972764234,481.341608001678,82.3209229113971,0.0126392016694391,1.19229867522754
4,3.99655,26,25.896669,-10.044,-10.077439,115.541,NaN,0.987782716751099,NaN,30.082874,400,399.938354,25,30.839481,9.561103,46.699085,50.01836,401.937408,399.57251,398.915833,4662.728516,10.106429,9.671528,9.604486,1.726718,1.725332,1.695357,27.020325,40.527073,18.526876,-13.501948,40.728912,66.880753,111.254547,0,676.115234,424.681774561862,1.95855139328333,0.0686623847695866,0.92015854026121,-19.9760841738739,519.360217807148,2.06080365336435,0.0148945199463593,1.11536199702078,42.8370236052647,481.357210220402,82.3327373904292,0.0126407658402228,1.19222499414698
4,3.996845,26,25.896524,-10.044,-10.075773,115.57402,NaN,0.987029671669006,NaN,30.068928,400,399.918121,25,30.837471,9.545189,46.694588,50.01836,401.937408,399.57251,398.915833,4662.728516,10.106429,9.671528,9.604486,1.726718,1.725332,1.695357,27.020325,40.527073,18.526876,-13.501948,40.728912,66.880753,111.254547,0,676.115234,424.682423783991,1.95854616187398,0.0686573945626547,0.920169872846761,-19.9741224386922,519.397185129245,2.06089931220159,0.0148966943446521,1.11532976965218,42.836789159461,481.355167258583,82.3308557332122,0.0126407162790116,1.19223068722808
4,3.994519,26,25.893246,-10.044,-10.075773,115.57402,NaN,0.986767649650574,NaN,30.068928,400,399.918121,25,30.837471,9.536987,46.509922,50.01836,402.111664,399.78125,399.121338,4652.307617,10.096988,9.653262,9.59655,1.713181,1.709582,1.676498,27.038858,40.504932,18.518965,-13.492485,40.727833,66.975174,111.196434,0.135930866003036,676.79657,424.689391444955,1.95863337118182,0.0687016877355261,0.920028772745129,-19.989593235709,519.400317950892,2.06091993433266,0.0148988886885095,1.11530083195243,42.8314887988326,481.382025126676,82.3495848394076,0.0126441567684231,1.19208491834016
4,3.994519,26,25.893246,-10.044,-10.077582,115.591949,NaN,0.986767649650574,NaN,30.062449,400,400.119049,25,30.839174,9.53645,46.562271,50.01836,402.111664,399.78125,399.121338,4652.307617,10.096988,9.653262,9.59655,1.713181,1.709582,1.676498,27.038858,40.504932,18.518965,-13.492485,40.727833,66.975174,111.196434,0.135930866003036,676.79657,424.687727106465,1.95862704466237,0.0687010093445749,0.920035892944573,-19.989593235709,519.420314029151,2.06097137344141,0.0149000166229297,1.11528406227211,42.8314887988326,481.379776057331,82.3476981773546,0.0126440163378632,1.19209336250405
4,3.996446,26,25.891649,-10.044,-10.079832,115.591385,NaN,0.9874107837677,NaN,30.046307,400,400.162323,25,30.840452,9.551831,46.867569,50.01968,401.95462,399.655945,398.985596,4654.943848,10.123693,9.667929,9.603398,1.739693,1.743806,1.711313,27.028772,40.51667,18.474594,-13.442391,40.639458,66.971451,111.202751,0.0964422896504402,674.24939,424.679884193729,1.95854692197303,0.0686634672803936,0.920161663610367,-19.9767757950891,519.421211004961,2.06097980215201,0.0149010504403427,1.11527049680756,42.8289063440164,481.349274554881,82.3202614037818,0.0126429710246711,1.1921860768635
4,3.997174,26,25.891554,-10.044,-10.077432,115.582954,NaN,0.987132251262665,NaN,30.043732,400,400.094543,25,30.835808,9.556615,46.865894,50.01968,401.761566,399.418274,398.843323,4652.98877,10.108998,9.656031,9.605242,1.727848,1.730454,1.70395,27.031038,40.450417,18.469187,-13.433865,40.65707,66.965797,111.21685,0.110224045813084,674.27948,424.679911547175,1.95852802643376,0.0686505117907616,0.920196380092836,-19.9719347361748,519.411898908856,2.06095621156418,0.0149005836354793,1.1152775401903,42.8287527188718,481.342437700512,82.3144165983145,0.0126425951868072,1.19221047416474
4,3.996926,26,25.892717,-10.044,-10.072816,115.595474,NaN,0.988008201122284,NaN,30.040628,400,400.041016,25,30.850006,9.565398,46.668602,50.01968,401.761566,399.418274,398.843323,4652.98877,10.108998,9.656031,9.605242,1.727848,1.730454,1.70395,27.031038,40.450417,18.469187,-13.433865,40.65707,66.965797,111.21685,0.110224045813084,674.27948,424.684902061584,1.95855346834284,0.0686569614582612,0.920163130630567,-19.9735838121894,519.424750863012,2.06098481432757,0.0149005925658944,1.11527609931053,42.8306333843079,481.352951860344,82.3245840900858,0.0126426260042115,1.19218688211636
4,3.996145,26,25.891857,-10.044,-10.06419,115.685822,NaN,0.986861228942871,NaN,30.028429,400,400.09903,25,30.864983,9.569639,46.499783,50.01968,401.869202,399.552979,398.925812,4654.460938,10.110983,9.64236,9.595397,1.723873,1.720866,1.694976,27.029842,40.395256,18.472111,-13.426419,40.658882,66.973793,111.204788,0.10014209151268,673.818359,424.695178372725,1.95861291428173,0.0686750613929967,0.920081780857387,-19.9787775843135,519.526331066653,2.06124938325405,0.01490685131373,1.11518429857709,42.8292427007146,481.372996513636,82.3404011146413,0.0126443404421035,1.19209980606278
4,3.997252,26,25.89185,-10.044,-10.056986,115.756531,NaN,0.987875401973724,NaN,30.008905,400,400.108551,25,30.866339,9.567485,46.273567,50.01968,401.78363,399.44278,398.897156,4651.338379,10.131175,9.668556,9.615072,1.729928,1.733415,1.703185,27.022892,40.346157,18.455452,-13.416549,40.707561,66.918671,111.242477,0.0979299768805504,674.097656,424.698491467023,1.95859661481123,0.0686566910183001,0.920120539416782,-19.971416091378,519.605188990676,2.06145219684742,0.0149113023232458,1.11511862837083,42.8292313810509,481.36719339644,82.3355250654632,0.0126439818373563,1.19212150462524
4,3.995726,26,25.891979,-10.044,-10.053909,115.719872,NaN,0.987004041671753,NaN,30.007534,400,400.122528,25,30.877953,9.563978,46.107071,50.01968,401.78363,399.44278,398.897156,4651.338379,10.131175,9.668556,9.615072,1.729928,1.733415,1.703185,27.022892,40.346157,18.455452,-13.416549,40.707561,66.918671,111.242477,0.0979299768805504,674.097656,424.705892131648,1.95866457509277,0.0686868938220076,0.920015934968453,-19.9815643205737,519.56418611628,2.06134626610781,0.0149089108714325,1.11515374607663,42.8294399858924,481.391516110921,82.3560782349001,0.0126454311891836,1.19203195268336
4,3.99414,26,25.891987,-10.044,-10.057402,115.638588,NaN,0.986739635467529,NaN,30.018894,400,400.19162,25,30.885267,9.552122,46.202065,50.01968,401.928986,399.744537,399.149414,4658.500977,10.107323,9.631819,9.631611,1.723316,1.715735,1.676333,27.026718,40.496883,18.435434,-13.412363,40.688473,66.936752,111.244576,0.131839856505394,670.416504,424.707427407085,1.9587118254763,0.0687157990312775,0.919933564796764,-19.992114712058,519.473531248,2.0611130871521,0.0149037934596932,1.11522941756712,42.8294529225991,481.408324361637,82.3701883817854,0.0126464763698525,1.19196900254999
4,3.995484,26,25.889713,-10.044,-10.065069,115.595985,NaN,0.986568689346313,NaN,30.021423,400,400.110535,25,30.896284,9.528476,46.568619,50.01968,401.928986,399.744537,399.149414,4658.500977,10.107323,9.631819,9.631611,1.723316,1.715735,1.676333,27.026718,40.496883,18.435434,-13.412363,40.688473,66.936752,111.244576,0.131839856505394,670.416504,424.696349271888,1.95863462102198,0.0686873186837118,0.920045163098841,-19.9831739457394,519.428191058389,2.06100517889943,0.0149026363019777,1.11524911598259,42.8257755399586,481.378001966491,82.3421148854258,0.0126458068682282,1.19205166366004
4,3.994546,26,25.888655,-10.044,-10.072144,115.564072,NaN,0.986598074436188,NaN,30.009014,400,400.093658,25,30.906998,9.5232,46.473969,50.01968,401.922577,399.653381,399.13208,4651.208984,10.138882,9.667801,9.629186,1.705386,1.705688,1.673109,27.053858,40.546764,18.416264,-13.386677,40.696857,66.911583,111.26841,0.136062115430832,674.461243,424.692649336438,1.95864504991837,0.0687025341697906,0.92001612950523,-19.9894136124469,519.393610826359,2.0609202778127,0.0149013369590652,1.11526961211744,42.8240645184986,481.380371396683,82.3428762576053,0.0126465243096872,1.19202828750211
4,3.99505,26,25.886875,-10.044,-10.083488,115.523491,NaN,0.987229108810425,NaN,29.992638,400,400.006012,25,30.9072,9.540704,46.484188,50.019726,401.823853,399.516022,398.986145,4649.128418,10.107102,9.629929,9.608578,1.721703,1.723345,1.686922,27.067856,40.551559,18.406057,-13.369013,40.673561,66.941216,111.247742,0,673.108215,424.680702525446,1.95858647637665,0.0686886786198021,0.920091363019168,-19.9860608161091,519.350053161857,2.06081503983441,0.0148999753874094,1.11529189771152,42.8211857413779,481.357298505636,82.321457348003,0.0126460414941984,1.19209055494452
4,3.995971,26,25.887478,-10.044,-10.083488,115.523491,NaN,0.987122118473053,NaN,29.992638,400,400.006012,25,30.9072,9.546626,47.019089,50.019726,401.823853,399.516022,398.986145,4649.128418,10.107102,9.629929,9.608578,1.721703,1.723345,1.686922,27.067856,40.551559,18.406057,-13.369013,40.673561,66.941216,111.247742,0,673.108215,424.677943223934,1.95855194244453,0.0686711393174239,0.920147251407937,-19.979934817524,519.349476634743,2.06081124491788,0.0148995715380971,1.11529722473785,42.8221609845588,481.34578535666,82.3124987261508,0.012644997826853,1.19214206786518
4,3.995971,26,25.887478,-10.044,-10.081887,115.489685,NaN,0.987122118473053,NaN,29.991272,400,399.928223,25,30.908464,9.550609,47.176094,50.019726,401.86084,399.513702,398.958954,4654.970215,10.109651,9.63674,9.592626,1.739171,1.751193,1.720287,27.032265,40.385208,18.402954,-13.352441,40.655338,66.916374,111.268768,0,672.420776,424.679416374631,1.95855754234474,0.068671739580424,0.920140939773141,-19.979934817524,519.311772360691,2.06071423312071,0.0148974438789794,1.11532894936904,42.8221609845588,481.347775916102,82.314168464801,0.0126451221528205,1.19213458785118
4,3.995435,26,25.887146,-10.044,-10.064197,115.476097,NaN,0.986967027187347,NaN,29.991573,400,400.027679,25,30.904303,9.563703,47.067863,50.019726,401.800293,399.554779,398.989685,4653.009277,10.123976,9.654436,9.610756,1.740229,1.733454,1.702801,27.036726,40.506081,18.396063,-13.35824,40.686684,66.930244,111.267021,0.0953536480665207,672.533936,424.697298295105,1.95863950762659,0.0686885788415452,0.920038761385357,-19.9834998706791,519.29693474815,2.0606773267542,0.0148968109386534,1.11533878225281,42.8216240369033,481.376492761025,82.3378733074642,0.0126470943910193,1.19202219130681
4,3.993172,26,25.887625,-10.044,-10.038459,115.49295,NaN,0.988394260406494,NaN,29.979307,400,399.981567,25,30.901852,9.563128,46.853115,50.019726,401.800293,399.554779,398.989685,4653.009277,10.123976,9.654436,9.610756,1.740229,1.733454,1.702801,27.036726,40.506081,18.396063,-13.35824,40.686684,66.930244,111.267021,0.0953536480665207,672.533936,424.727750069698,1.95881435446404,0.0687413560998423,0.919800625752215,-19.9985556215172,519.315273318195,2.06072267783347,0.0148975509395164,1.11532718212478,42.8223987277671,481.439259234739,82.3910889119328,0.0126507560903649,1.19179339468389
4,3.994658,26,25.886177,-10.044,-10.010564,115.51442,NaN,0.988060295581818,NaN,29.985729,400,400.058899,25,30.897566,9.559906,47.035145,50.019726,402.033447,399.781036,399.203979,4655.131836,10.114912,9.660342,9.626767,1.719343,1.714941,1.680757,27.023865,40.414684,18.420238,-13.372504,40.615719,66.843018,111.318481,0.117101475596428,672.809631,424.748961450203,1.95885615103349,0.0687234877161468,0.919781251923852,-19.98866851857,519.340603719338,2.06079340335502,0.0148998719877521,1.11529423624925,42.8200568311688,481.452287882455,82.4003436941775,0.0126523493594377,1.19172481097045
4,3.996113,26,25.88505,-10.044,-9.976173,115.529007,NaN,0.986676335334778,NaN,29.994596,400,400.22226,25,30.900202,9.557877,47.50518,50.019726,401.890015,399.736908,399.087311,4656.287598,10.118591,9.651144,9.624719,1.728924,1.725367,1.689406,27.014763,40.488667,18.41544,-13.363737,40.628819,66.846855,111.316307,0.0878063961863518,672.724182,424.776241669072,1.95892182306438,0.0687086573990245,0.919734672033394,-19.9789904059154,519.357949870584,2.0608423533054,0.0149015449227203,1.11527060726649,42.8182340286044,481.474212128174,82.4174360662271,0.0126543253226563,1.19162736837515
4,3.996499,26,25.885984,-10.044,-9.962183,115.526993,NaN,0.986692249774933,NaN,29.99613,400,400.240479,25,30.90666,9.553422,47.632969,50.019726,401.890015,399.736908,399.087311,4656.287598,10.118591,9.651144,9.624719,1.728924,1.725367,1.689406,27.014763,40.488667,18.41544,-13.363737,40.628819,66.846855,111.316307,0.0878063961863518,672.724182,424.787954689088,1.95895625150977,0.0687065479060855,0.919703339107181,-19.9764233325373,519.35481075898,2.06083069614764,0.0149007925537297,1.11528074447914,42.8197446785269,481.48763590617,82.4297830567403,0.0126546604007226,1.19158993291659
4,3.995633,26,25.884874,-10.044,-9.963121,115.529907,NaN,0.98613041639328,NaN,29.997746,400,400.214508,25,30.907948,9.537884,47.375195,50.019726,401.850616,399.559723,399.026611,4657.184082,10.130298,9.667212,9.624585,1.729259,1.724178,1.696071,27.038998,40.521778,18.364193,-13.315868,40.690514,66.829308,111.334267,0.116282962262631,669.708618,424.789680329136,1.95898541828423,0.0687226905254162,0.919654748610547,-19.982182886715,519.359121874021,2.06084604342109,0.01490171945977,1.11526820956335,42.8179493618427,481.496602381825,82.4360225570628,0.0126558181445424,1.19154125090013
4,3.995575,26,25.884384,-10.044,-9.968122,115.50106,NaN,0.986266016960144,NaN,29.999439,400,400.173157,25,30.901909,9.529822,46.727036,50.019726,401.850616,399.559723,399.026611,4657.184082,10.130298,9.667212,9.624585,1.729259,1.724178,1.696071,27.038998,40.521778,18.364193,-13.315868,40.690514,66.829308,111.334267,0.116282962262631,669.708618,424.785254450352,1.95897011612446,0.0687219216527077,0.919670761828247,-19.9825686647055,519.327417917505,2.06076635070323,0.014900232067334,1.11529092467323,42.8171568158764,481.490541057866,82.4303681800814,0.0126557036478797,1.19155721158994
4,3.996287,26,25.88327,-10.044,-9.970248,115.465599,NaN,0.986327290534973,NaN,29.991131,400,400.148834,25,30.902397,9.546834,46.399719,50.019726,401.86084,399.645721,399.006989,4649.994141,10.100208,9.633574,9.605297,1.733487,1.728763,1.694498,27.035309,40.4744,18.38357,-13.329089,40.68037,66.837311,111.339485,0.106983579695225,673.312805,424.781170892603,1.9589360101149,0.0687075635730694,0.919722032733829,-19.9778332042515,519.288933630112,2.06067159690435,0.0148987460682824,1.11531437739151,42.8153549440819,481.477004012624,82.4177173515138,0.0126554584952293,1.19159260142478
4,3.995152,26,25.882442,-10.044,-9.980213,115.506126,NaN,0.987069487571716,NaN,29.991354,400,400.106201,25,30.894096,9.567916,46.360451,50.013119,401.944641,399.622681,399.058167,4653.963867,10.140552,9.681642,9.624015,1.722419,1.732189,1.689828,27.023298,40.455158,18.378572,-13.317032,40.629406,66.927063,111.285637,0,670.764343,424.775399068892,1.95894371411982,0.0687254499703783,0.919692432585175,-19.9853823134241,519.334924953166,2.06079311185556,0.0149018518810376,1.11526901252333,42.8140156328034,481.478695415098,82.4181777920761,0.012656010186645,1.19157496167684
4,3.995529,26,25.882616,-10.044,-9.992697,115.577675,NaN,0.987488567829132,NaN,29.994411,400,400.019623,25,30.876057,9.581244,46.358643,50.013119,401.944641,399.622681,399.058167,4653.963867,10.140552,9.681642,9.624015,1.722419,1.732189,1.689828,27.023298,40.455158,18.378572,-13.317032,40.629406,66.927063,111.285637,0,670.764343,424.762789924953,1.9588859558546,0.068713589169848,0.919763988657202,-19.9828746296106,519.414552667353,2.06099730541863,0.0149062383692513,1.11520359499429,42.8142970850027,481.45837910085,82.4013299340701,0.0126546477578817,1.19165333264564
4,3.995227,26,25.88146,-10.044,-9.992697,115.577675,NaN,0.987347006797791,NaN,29.994411,400,400.019623,25,30.876057,9.578744,46.475189,50.013119,401.639771,399.349945,398.71817,4653.052734,10.094624,9.640063,9.603108,1.736313,1.73622,1.70732,26.979826,40.400875,18.366915,-13.3082,40.666164,66.869591,111.317688,0,668.890076,424.763693043023,1.95889727363032,0.0687193425120008,0.91974574386123,-19.9848834228835,519.415657317811,2.06100458006503,0.0149070129813895,1.11519339407167,42.8124271799844,481.460940233236,82.4021400523931,0.0126554304720336,1.19162794798988
4,3.995227,26,25.88146,-10.044,-9.990615,115.563416,NaN,0.987347006797791,NaN,29.985662,400,400.009277,25,30.863556,9.556455,46.525291,50.013119,401.630066,399.454407,398.855652,4647.373047,10.075594,9.610979,9.616695,1.845034,1.803363,1.776638,26.976982,40.365025,18.334629,-13.274948,40.621548,66.884445,111.311569,0,666.618469,424.765607945188,1.95890455024613,0.0687201227790527,0.919737604476333,-19.9848834228835,519.399755680257,2.06096367243167,0.0149061156344648,1.11520671340695,42.8124271799844,481.46352745777,82.4043112292658,0.0126555920448796,1.19161826898867
4,3.995646,26,25.880795,-10.044,-9.975777,115.506561,NaN,0.98651534318924,NaN,29.982744,400,399.823853,25,30.86051,9.552732,46.505581,50.013119,401.630066,399.454407,398.855652,4647.373047,10.075594,9.610979,9.616695,1.845034,1.803363,1.776638,26.976982,40.365025,18.334629,-13.274948,40.621548,66.884445,111.311569,0,666.618469,424.778002002678,1.95894070501544,0.0687177007916013,0.919704931589741,-19.9820964197941,519.336984964205,2.06080472735919,0.0149029827402115,1.11525405232913,42.8113514703224,481.475540977803,82.413622851393,0.0126567005810861,1.19156424921261
4,3.995347,26,25.88092,-10.044,-9.959697,115.430069,NaN,0.986924707889557,NaN,29.975849,400,399.807526,25,30.863022,9.56424,46.431545,50.013119,401.444214,399.382751,398.894073,4652.279297,10.119199,9.617693,9.654682,1.818184,1.795745,1.745854,26.985176,40.568008,18.318981,-13.247378,40.627831,66.909004,111.302109,0,662.838623,424.793683912353,1.95900809840272,0.0687294222347691,0.919624142412221,-19.984085212955,519.25155459566,2.06058441703857,0.0148980833538426,1.11532701288883,42.8115536730043,481.499662522432,82.4340119686016,0.0126581395455999,1.19147580082632
4,3.996154,26,25.880745,-10.044,-9.947521,115.412521,NaN,0.986477613449097,NaN,29.976311,400,399.892426,25,30.866631,9.559535,46.59903,50.013119,401.611786,399.328217,398.834869,4655.349609,10.102025,9.621296,9.621566,1.81973,1.793923,1.771387,26.998529,40.509838,18.33107,-13.263387,40.641876,66.840614,111.350327,0,661.667297,424.802469800671,1.95902040807079,0.0687186107639225,0.919625343885288,-19.9787177284738,519.232150172531,2.06053515010722,0.0148970956443837,1.11534199203961,42.8112705890401,481.503818143741,82.4372971334967,0.0126584933443807,1.19145788611288
4,3.994892,26,25.879929,-10.044,-9.951802,115.473892,NaN,0.986455738544464,NaN,29.990387,400,399.795319,25,30.869417,9.556995,46.594685,50.013119,401.611786,399.328217,398.834869,4655.349609,10.102025,9.621296,9.621566,1.81973,1.793923,1.771387,26.998529,40.509838,18.33107,-13.263387,40.641876,66.840614,111.350327,0,661.667297,424.802303732085,1.95905273187386,0.0687410507300297,0.919565938073534,-19.9871118562506,519.301378543943,2.06071643005087,0.0149015064128105,1.11527704702296,42.8099505895751,481.514279227598,82.4451324918761,0.0126595863298398,1.19140767250525
4,3.996026,26,25.880175,-10.044,-9.964986,115.493217,NaN,0.986318409442902,NaN,29.985579,400,399.809204,25,30.862087,9.564569,46.456745,50.013119,401.550873,399.212524,398.676147,4650.897461,10.113609,9.629879,9.59612,1.836194,1.812035,1.794955,26.967762,40.419453,18.338581,-13.268364,40.640591,66.869919,111.340141,0,658.653015,424.786790534199,1.95896417689231,0.068714505761868,0.919685737806732,-19.979569021245,519.322695845234,2.06077033870354,0.0149025581672364,1.11526108585479,42.8103485339495,481.483102049792,82.419250337477,0.0126575068449711,1.19152750903028
4,3.994469,26,25.880688,-10.044,-9.966116,115.471207,NaN,0.987156271934509,NaN,30.014008,400,399.831909,25,30.862547,9.559018,46.484657,50.014858,401.597198,399.298523,398.77478,4653.476563,10.110744,9.645061,9.617469,1.839607,1.82184,1.796371,26.955719,40.451706,18.32358,-13.252161,40.655056,66.925545,111.304749,0,656.753418,424.79040488434,1.95901857020864,0.0687437490574166,0.919596208947614,-19.9899258737925,519.297658032856,2.06070394619034,0.0149008288398192,1.11528627861769,42.8111783842306,481.503092470457,82.4366220640396,0.0126584787462298,1.19145981822954
4,3.994307,26,25.880522,-10.044,-9.968477,115.512466,NaN,0.987138390541077,NaN,30.024988,400,399.880493,25,30.862923,9.552107,46.663433,50.014858,401.597198,399.298523,398.77478,4653.476563,10.110744,9.645061,9.617469,1.839607,1.82184,1.796371,26.955719,40.451706,18.32358,-13.252161,40.655056,66.925545,111.304749,0,656.753418,424.788717887961,1.95901639176077,0.0687459522409683,0.91959564148972,-19.9910036431444,519.343831550653,2.06082339008375,0.0149035373652706,1.1152461063301,42.8109098570627,481.502107713524,82.4356033201626,0.0126585067078031,1.19146122928658
4,3.994161,26,25.878479,-10.044,-9.974868,115.577576,NaN,0.987123489379883,NaN,30.039669,400,399.825439,25,30.862062,9.546825,46.587334,50.014858,401.526428,399.258575,398.688812,4648.492676,10.105487,9.622019,9.598675,1.81833,1.804943,1.775465,26.984034,40.418098,18.279633,-13.204498,40.62302,66.924706,111.309395,NaN,657.534668,424.783277084601,1.95899953205326,0.0687463401747146,0.919611756277166,-19.9919749948508,519.418395452651,2.06102305627247,0.0149090045748612,1.1151671825527,42.8076049235579,481.493526532895,82.4260351438355,0.0126590718427454,1.19146537857528
4,3.995145,26,25.877527,-10.044,-9.983641,115.597382,NaN,0.986960589885712,NaN,30.048597,400,399.647827,25,30.867142,9.55458,46.363144,50.014858,401.526428,399.258575,398.688812,4648.492676,10.105487,9.622019,9.598675,1.81833,1.804943,1.775465,26.984034,40.418098,18.279633,-13.204498,40.62302,66.924706,111.309395,NaN,657.534668,424.772267269295,1.95893199654272,0.0687242987004782,0.919705399402112,-19.9854288769133,519.441391787911,2.0610858641146,0.0149108891610166,1.11514031197689,42.8060648176911,481.468308179487,82.4037673725837,0.012658009924587,1.19154663151089
4,3.993554,26,25.877079,-10.044,-10.001982,115.629517,NaN,0.987526297569275,NaN,30.051781,400,399.680237,25,30.877306,9.568328,46.272644,50.014858,401.214294,398.91861,398.394806,4654.211914,10.111016,9.653164,9.616655,1.813171,1.789023,1.769973,26.969313,40.28809,18.310476,-13.219295,40.618813,66.935959,111.308105,NaN,657.118164,424.760156636811,1.95892753255181,0.0687477492526397,0.919680968512819,-19.996013714683,519.47765421953,2.06118085887698,0.0149132116998131,1.11510643821573,42.8053400469611,481.466153914321,82.4014404540821,0.0126581168215242,1.19154856414379
4,3.993554,26,25.877079,-10.044,-10.001982,115.629517,NaN,0.987526297569275,NaN,30.051781,400,399.680237,25,30.877306,9.561661,46.562782,50.014858,401.6763,399.459229,398.847778,4651.733398,10.086447,9.616872,9.600859,1.837287,1.811595,1.787739,26.930334,40.407749,18.25297,-13.173005,40.612053,66.924423,111.313957,0,654.93689,424.760156636811,1.95892753255181,0.0687477492526397,0.919680968512819,-19.996013714683,519.47765421953,2.06118085887698,0.0149132116998131,1.11510643821573,42.8053400469611,481.466153914321,82.4014404540821,0.0126581168215242,1.19154856414379
4,3.994596,26,25.878935,-10.044,-10.012094,115.694298,NaN,0.987377643585205,NaN,30.062243,400,399.6586,25,30.886631,9.552002,46.869408,50.014858,401.6763,399.459229,398.847778,4651.733398,10.086447,9.616872,9.600859,1.837287,1.811595,1.787739,26.930334,40.407749,18.25297,-13.173005,40.612053,66.924423,111.313957,0,654.93689,424.74773965085,1.95885312710758,0.068724095708377,0.919783492436725,-19.989080979284,519.548118389088,2.06135496880923,0.0149160432041104,1.11506262373192,42.8083426059417,481.442048735388,82.3833615163653,0.012655611054191,1.19166412364279
4,3.994494,26,25.877979,-10.044,-10.009036,115.736961,NaN,0.986547708511353,NaN,30.07309,400,399.552734,25,30.891911,9.548043,47.012539,50.014858,401.160217,398.944427,398.294128,4657.131836,10.076441,9.615151,9.585987,1.824537,1.804276,1.781649,26.92326,40.478291,18.251711,-13.168772,40.663536,66.975266,111.289932,NaN,655.412354,424.750857438686,1.9588676395252,0.0687271858817294,0.919765357944261,-19.9897595543293,519.596601629053,2.06148331487249,0.0149193678362489,1.11501470294608,42.8067960498407,481.445998487505,82.3855684088836,0.0126563728951854,1.19163626900677
4,3.994339,26,25.877274,-10.044,-10.000554,115.815285,NaN,0.987671077251434,NaN,30.06329,400,399.693329,25,30.892908,9.550388,46.979218,50.014858,401.409302,399.22171,398.613281,4654.302734,10.107315,9.661587,9.620355,1.818882,1.797234,1.780006,26.91762,40.495396,18.270456,-13.181267,40.619747,66.943062,111.320366,NaN,655.667542,424.759122308626,1.9589030959526,0.0687333195192815,0.919722813766708,-19.9907907477693,519.684603393145,2.06171228835865,0.0149247665097742,1.1149362333739,42.8056555175447,481.457712356194,82.3945819268274,0.0126574844724166,1.19158280229838
4,3.994427,26,25.876593,-10.044,-9.984881,115.897522,NaN,0.986822903156281,NaN,30.041689,400,399.574463,25,30.884449,9.559071,46.653854,50.014858,401.409302,399.22171,398.613281,4654.302734,10.107315,9.661587,9.620355,1.818882,1.797234,1.780006,26.91762,40.495396,18.270456,-13.181267,40.619747,66.943062,111.320366,NaN,655.667542,424.773273545298,1.95895457225936,0.0687375168454099,0.91966688983436,-19.9902052922582,519.776938102846,2.06195226198774,0.0149303938858337,1.11485472599408,42.8045537892555,481.475152812284,82.4084298843442,0.0126589408226663,1.19150827579357
4,3.996196,26,25.875269,-10.044,-9.961206,115.90976,NaN,0.986337900161743,NaN,30.034985,400,399.661865,25,30.892481,9.558292,46.739174,50.017048,401.631683,399.391907,398.79068,4650.745605,10.084918,9.621046,9.593198,1.821483,1.810353,1.778531,26.908768,40.317719,18.299017,-13.19458,40.627522,66.876747,111.364044,NaN,655.887878,424.789758835877,1.95897101678645,0.0687126841411495,0.919681244087168,-19.9784384025918,519.791842884352,2.06199565362738,0.0149320514879991,1.11483190556617,42.8024117458179,481.479323710714,82.4103968396015,0.0126599150071664,1.19147459240431
4,3.995564,26,25.876753,-10.044,-9.949858,115.864891,NaN,0.987478137016296,NaN,30.035906,400,399.87915,25,30.899359,9.569129,47.423988,50.017048,401.631683,399.391907,398.79068,4650.745605,10.084918,9.621046,9.593198,1.821483,1.810353,1.778531,26.908768,40.317719,18.299017,-13.19458,40.627522,66.876747,111.364044,NaN,655.887878,424.802083533658,1.95903434583091,0.0687289742109602,0.919598878681173,-19.9826418299852,519.74040630841,2.061857743443,0.0149282350773033,1.1148860558518,42.8048126407775,481.503720501964,82.4325923206167,0.0126606387943055,1.19140372154687
4,3.996467,26,25.877495,-10.044,-9.943591,115.784538,NaN,0.98699676990509,NaN,30.033289,400,399.91098,25,30.901886,9.567924,47.458992,50.017048,401.476563,399.287109,398.699799,4647.333008,10.119475,9.652887,9.6083,1.822795,1.823841,1.792458,26.933805,40.448112,18.288792,-13.181686,40.573711,66.888954,111.359474,NaN,656.735352,424.805148747067,1.95902241458757,0.0687141218233206,0.919628898781835,-19.9766361396852,519.650111240721,2.06162276020668,0.0149226847311458,1.11496650714887,42.8060130486716,481.500417367578,82.4306791590023,0.0126600325449441,1.19142619391454
4,3.995606,26,25.878433,-10.044,-9.929459,115.707275,NaN,0.987133800983429,NaN,30.021587,400,399.706848,25,30.9128,9.549207,47.178646,50.017048,401.474152,399.229187,398.641205,4651.314453,10.092043,9.634664,9.598174,1.827269,1.825182,1.80294,26.936081,40.465199,18.296915,-13.179534,40.623451,66.932701,111.33773,0,662.449768,424.820716180039,1.95910403902852,0.0687358160122681,0.919521995658957,-19.9823624724772,519.563067593495,2.06139533909846,0.0149171961047836,1.11504617674984,42.8075305076759,481.530630100586,82.4571248182932,0.0126614136755554,1.19132621267979
4,3.995336,26,25.875641,-10.044,-9.907808,115.655235,NaN,0.98708039522171,NaN,30.012405,400,399.781189,25,30.91972,9.546984,46.906822,50.017048,401.474152,399.229187,398.641205,4651.314453,10.092043,9.634664,9.598174,1.827269,1.825182,1.80294,26.936081,40.465199,18.296915,-13.179534,40.623451,66.932701,111.33773,0,662.449768,424.841429886884,1.95918978015103,0.0687490709120729,0.919421613197513,-19.9841583814338,519.507705297117,2.06126366858495,0.0149157941009579,1.11506986036554,42.8030135973265,481.557585577031,82.4765203856696,0.0126646021509943,1.19118757634065
4,3.995666,26,25.875557,-10.044,-9.905427,115.667076,NaN,0.987215757369995,NaN,30.008209,400,399.830139,25,30.919344,9.56354,46.72229,50.017048,401.417328,399.254608,398.6185,4650.087891,10.106071,9.64395,9.607026,1.808595,1.796741,1.774431,26.94754,40.420475,18.284214,-13.15944,40.651531,66.89122,111.368248,0,673.059998,424.842633894965,1.9591857359004,0.0687436745333258,0.919432224780839,-19.9819633942322,519.520988972586,2.06129815569088,0.0149165954661208,1.11505812708115,42.8028776959554,481.556040954433,82.4751264452765,0.0126645509891837,1.19119218715056
4,3.996235,26,25.877115,-10.044,-9.897442,115.715874,NaN,0.987638354301453,NaN,30.016724,400,399.732819,25,30.922466,9.571814,46.762989,50.017048,401.596893,399.438782,398.758545,4650.531738,10.093445,9.654261,9.616279,1.824631,1.804862,1.787162,26.942883,40.296974,18.306519,-13.160811,40.631058,66.886803,111.377518,0,681.380676,424.848277061436,1.9591923147576,0.0687358248861587,0.919435460716537,-19.978179030574,519.573913647288,2.06142828715752,0.0149186207530954,1.11502661213231,42.8053982878178,481.560353672547,82.4805503828853,0.0126639802452317,1.19119737518744
4,3.996235,26,25.877115,-10.044,-9.897442,115.715874,NaN,0.987638354301453,NaN,30.016724,400,399.732819,25,30.922466,9.573777,46.944504,50.017048,401.596893,399.438782,398.758545,4650.531738,10.093445,9.654261,9.616279,1.824631,1.804862,1.787162,26.942883,40.296974,18.306519,-13.160811,40.631058,66.886803,111.377518,0,681.380676,424.848277061436,1.9591923147576,0.0687358248861587,0.919435460716537,-19.978179030574,519.573913647288,2.06142828715752,0.0149186207530954,1.11502661213231,42.8053982878178,481.560353672547,82.4805503828853,0.0126639802452317,1.19119737518744
4,3.997151,26,25.876522,-10.044,-9.874702,115.755219,NaN,0.987171411514282,NaN,30.018099,400,399.692871,25,30.930496,9.567536,47.198925,50.017048,400.960388,398.82785,398.118408,4642.494629,10.076534,9.621536,9.589906,1.829698,1.804847,1.789445,26.953194,40.414089,18.281507,-13.12752,40.64035,66.898048,111.375275,0,675.913025,424.866451004362,1.95923743354968,0.0687268940687646,0.919402337883025,-19.9720876713513,519.618349360933,2.06154482651849,0.0149214932778441,1.11498501213701,42.8044389234991,481.575648557454,82.4927042995033,0.0126652550170048,1.19113229391744
4,3.996059,26,25.874489,-10.044,-9.834729,115.767128,NaN,0.987403869628906,NaN,30.035284,400,399.79245,25,30.927555,9.579701,46.965244,50.017048,400.960388,398.82785,398.118408,4642.494629,10.076534,9.621536,9.589906,1.829698,1.804847,1.789445,26.953194,40.414089,18.281507,-13.12752,40.64035,66.898048,111.375275,0,675.913025,424.906454677009,1.959417879631,0.0687626590988901,0.919182181222722,-19.9793495453273,519.63356685134,2.06159175560146,0.0149236058518609,1.11495614101182,42.8011497775707,481.637252001999,82.5420759250569,0.0126701978250326,1.19087536274954
4,3.995589,26,25.875675,-10.044,-9.801833,115.820694,NaN,0.987010955810547,NaN,30.072149,400,399.770081,25,30.928169,9.569557,46.708099,50.017048,401.927826,399.727325,399.189575,4655.999023,10.141217,9.656012,9.640389,1.833128,1.803966,1.785981,26.975485,40.447437,18.277334,-13.104873,40.599876,66.842148,111.411263,0,671.733398,424.938090174685,1.95955028997167,0.068783930316873,0.919027260980614,-19.9824755454765,519.692158552604,2.06173784764073,0.0149261791476649,1.11491720851637,42.80306860493,481.685854937022,82.5842631980746,0.0126725922436448,1.19071104074445
4,3.996938,26,25.87373,-10.044,-9.781565,115.815437,NaN,0.987764120101929,NaN,30.090591,400,399.866882,25,30.934637,9.555185,46.774719,50.009361,401.066895,398.811066,398.271576,4647.586426,10.092579,9.631469,9.599562,1.813424,1.799133,1.769732,26.940752,40.491859,18.291079,-13.108849,40.639496,66.866661,111.399994,0,673.630615,424.952698956808,1.95957053255466,0.0687658099272369,0.91903004017937,-19.9735040163935,519.68815184199,2.06173501071365,0.0149271533061541,1.1149049600181,42.7999217573911,481.690590985097,82.5859917557101,0.0126739372797182,1.19066698371077
4,3.997096,26,25.874863,-10.044,-9.767548,115.755432,NaN,0.987739861011505,NaN,30.095591,400,399.882111,25,30.942999,9.55894,46.718544,50.009361,401.066895,398.811066,398.271576,4647.586426,10.092579,9.631469,9.599562,1.813424,1.799133,1.769732,26.940752,40.491859,18.291079,-13.108849,40.639496,66.866661,111.399994,0,673.630615,424.965110211164,1.95961353100872,0.0687680447136336,0.918985630234452,-19.9724533887185,519.620169481096,2.06155587210984,0.0149226193278788,1.11497022543361,42.8017548788073,481.707323396784,82.6013549856152,0.0126743704442368,1.19062036200928
4,3.996279,26,25.87525,-10.044,-9.761449,115.656921,NaN,0.98701137304306,NaN,30.096863,400,399.735474,25,30.95118,9.572406,46.449181,50.009361,401.653534,399.420471,398.885773,4652.671875,10.10191,9.615109,9.614485,1.833981,1.824115,1.791911,26.906054,40.335457,18.299223,-13.115347,40.621235,66.825256,111.435242,0,673.684814,424.973147123447,1.95966537892941,0.0687858930212827,0.918913388787145,-19.9778864080716,519.509958642303,2.06127096414975,0.0149161623672945,1.11506484985066,42.8023810059142,481.726259307869,82.6177070404289,0.012675343587361,1.19055545128995
4,3.996392,26,25.873722,-10.044,-9.764736,115.601295,NaN,0.986432015895844,NaN,30.110895,400,399.826111,25,30.954897,9.577632,46.322128,50.009361,401.459503,399.187927,398.638245,4652.205566,10.109368,9.64844,9.605914,1.847523,1.833912,1.807567,26.940994,40.365513,18.3113,-13.109594,40.645199,66.860741,111.4133,0.0866043567657471,675.385742,424.969790236444,1.95964968282471,0.0687825097281332,0.91893275297439,-19.9771349115614,519.449390325745,2.06112103501256,0.0149136864547822,1.1151031086512,42.7999088136833,481.718738383423,82.6096235695986,0.0126756986683738,1.19056252118236
4,3.994351,26,25.874365,-10.044,-9.774266,115.572372,NaN,0.986908972263336,NaN,30.115421,400,399.854462,25,30.95207,9.572624,46.293049,50.009361,401.459503,399.187927,398.638245,4652.205566,10.109368,9.64844,9.605914,1.847523,1.833912,1.807567,26.940994,40.365513,18.3113,-13.109594,40.645199,66.860741,111.4133,0.0866043567657471,675.385742,424.967109361661,1.95969281905494,0.0688178550345347,0.918847328748279,-19.9907109123492,519.416523380424,2.06103402030215,0.0149114349189446,1.11513573840828,42.8009491542898,481.734899891869,82.6239418138989,0.0126763604691548,1.1905114007693
4,3.995142,26,25.873617,-10.044,-9.791525,115.537163,NaN,0.987234175205231,NaN,30.123911,400,399.902649,25,30.952337,9.5568,46.541912,50.009361,401.692078,399.395599,398.864471,4651.917969,10.098159,9.625298,9.606984,1.837885,1.826272,1.787342,26.932789,40.518539,18.305449,-13.09993,40.608227,66.877655,111.425987,0,678.303772,424.94889463023,1.95960299245463,0.0687963101042581,0.918960877214462,-19.9854488327138,519.377974982476,2.06093771819857,0.0149097201223197,1.11516201215248,42.7997389272556,481.701995074542,82.5954391771807,0.0126747101601783,1.19062315317232
4,3.994543,26,25.874302,-10.044,-9.806024,115.516792,NaN,0.987201333045959,NaN,30.137598,400,399.834717,25,30.945864,9.545529,46.976349,50.009361,401.692078,399.395599,398.864471,4651.917969,10.098159,9.625298,9.606984,1.837885,1.826272,1.787342,26.932789,40.518539,18.305449,-13.09993,40.608227,66.877655,111.425987,0,678.303772,424.937354700159,1.9595748215146,0.0688023042531883,0.918980767894143,-19.9894335705481,519.354602925362,2.06087495833702,0.0149079784648375,1.11518711179768,42.8008472244382,481.692841672735,82.5885434221522,0.012673769147122,1.19066642469513
4,3.996116,26,25.873882,-10.044,-9.806024,115.516792,NaN,0.987604558467865,NaN,30.137598,400,399.834717,25,30.945864,9.530842,47.089863,50.009361,401.635468,399.402588,398.865082,4653.385742,10.123557,9.648739,9.623707,1.833593,1.819924,1.785731,26.94169,40.559689,18.285446,-13.062679,40.599018,66.854584,111.442535,0,680.294861,424.932668387627,1.95951593823772,0.0687723178588895,0.919074943435955,-19.9789704538323,519.355004468951,2.06087760246463,0.0149082600305986,1.11518340223775,42.8001676872275,481.671362889582,82.5700190118046,0.0126726548965468,1.19074040023646
4,3.996116,26,25.873882,-10.044,-9.816144,115.508644,NaN,0.987604558467865,NaN,30.15913,400,399.907593,25,30.936506,9.540292,46.848526,50.009361,401.390106,399.095917,398.559052,4653.744141,10.09183,9.633556,9.611565,1.820641,1.794384,1.769166,26.917589,40.458885,18.307539,-13.078738,40.571384,66.885101,111.427551,0,682.547119,424.923367151985,1.95948061783849,0.0687685299566171,0.919113924240002,-19.9789704538323,519.345917923524,2.06085422346529,0.014907747059686,1.11519102814102,42.8001676872275,481.658798901409,82.5594678101253,0.0126718705190443,1.19078704565983
4,3.995209,26,25.873112,-10.044,-9.83643,115.504234,NaN,0.986916244029999,NaN,30.184586,400,399.990845,25,30.934153,9.544785,46.806725,50.009361,401.390106,399.095917,398.559052,4653.744141,10.09183,9.633556,9.611565,1.820641,1.794384,1.769166,26.917589,40.458885,18.307539,-13.078738,40.571384,66.885101,111.427551,0,682.547119,424.907425085363,1.95944376463852,0.068778221930749,0.919137778764477,-19.9850031559633,519.341736167109,2.06084641746904,0.0149079856271602,1.11518835471073,42.7989218470427,481.644714385714,82.5467494784151,0.0126714065880418,1.1908288673975
4,3.994357,26,25.873228,-10.044,-9.850053,115.499825,NaN,0.987391114234924,NaN,30.178116,400,399.912933,25,30.940294,9.54628,46.630219,50.012074,401.822968,399.550629,399.038818,4653.115723,10.114799,9.628068,9.609929,1.830704,1.799677,1.771434,26.920906,40.413429,18.301922,-13.063951,40.614517,66.909019,111.415779,0.10413097590208,678.825012,424.897443752953,1.95942811386956,0.0687893649040058,0.91913925111722,-19.9906709947023,519.336708373478,2.06083303602803,0.0149076302670587,1.11519350796735,42.7991095338746,481.639294478024,82.5423323306428,0.0126710056077322,1.19085058598066
