P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,3.994965,26,25.871807,-10.044,-9.860421,115.518082,NaN,0.987682402133942,NaN,30.187641,400,399.841827,25,30.940302,9.555141,46.68063,50.012074,400.870178,398.588226,398.025421,4649.79541,10.068815,9.628847,9.604369,1.835358,1.786461,1.764968,26.918257,40.437389,18.318998,-13.07078,40.561737,66.890152,111.4347,0,680.853394,424.88610065208,1.95936914944648,0.0687738898288647,0.91921577636752,-19.9866262451345,519.358426827676,2.06089436737679,0.0149097324492694,1.11516386924733,42.796810325707,481.616521390926,82.5215655081414,0.0126703502765857,1.19091586768898
4,3.994989,26,25.872858,-10.044,-9.855492,115.556831,NaN,0.9865443110466,NaN,30.183086,400,399.88031,25,30.93679,9.56871,46.817574,50.012074,400.870178,398.588226,398.025421,4649.79541,10.068815,9.628847,9.604369,1.835358,1.786461,1.764968,26.918257,40.437389,18.318998,-13.07078,40.561737,66.890152,111.4347,0,680.853394,424.890559849149,1.95938545885717,0.0687752781151963,0.919198170703785,-19.9864665936508,519.400633181548,2.06099892246133,0.0149114671180579,1.1151369420187,42.7985108753421,481.623653891731,82.5287706200425,0.0126702286431136,1.19090367638527
4,3.994256,26,25.872766,-10.044,-9.836955,115.6138,NaN,0.98758602142334,NaN,30.168072,400,399.887268,25,30.935205,9.573123,46.874756,50.012074,401.995697,399.705383,399.32431,4655.46875,10.131331,9.633116,9.662569,1.846637,1.798866,1.762997,26.92079,40.345303,18.369211,-13.103482,40.573208,66.868233,111.454414,0,679.547302,424.909783373266,1.95947761674017,0.0687961960645934,0.919082671300223,-19.9913429478328,519.464247782395,2.06116292043304,0.0149151145422168,1.11508303893453,42.7983620186899,481.656317181222,82.5560929221461,0.0126723176870015,1.19078105596743
4,3.994533,26,25.872715,-10.044,-9.80997,115.695419,NaN,0.986542820930481,NaN,30.158077,400,399.95166,25,30.9258,9.570997,47.094448,50.012074,401.156647,398.838959,398.167175,4648.891602,10.068221,9.610589,9.568082,1.831619,1.790036,1.77061,26.900797,40.415123,18.366913,-13.098132,40.611313,66.895714,111.443344,0,681.255432,424.933758164905,1.95956142549895,0.0688010176055642,0.918995346711169,-19.9895000975961,519.555305328577,2.06139731484264,0.014920284721022,1.11500682316255,42.7982795001506,481.686064881496,82.581016777614,0.0126742024133422,1.19066995055491
4,3.99442,26,25.872698,-10.044,-9.786766,115.801163,NaN,0.98732852935791,NaN,30.164009,400,399.958038,25,30.917334,9.579949,47.212017,50.012074,401.156647,398.838959,398.167175,4648.891602,10.068221,9.610589,9.568082,1.831619,1.790036,1.77061,26.900797,40.415123,18.366913,-13.098132,40.611313,66.895714,111.443344,0,681.255432,424.95541799818,1.95964662469021,0.0688118596988123,0.91889941376072,-19.9902518622043,519.673221652529,2.06170058615494,0.0149269479573114,1.11490903042814,42.7982519939439,481.716352414881,82.6064357123578,0.012676102339431,1.19055742433019
4,3.993732,26,25.873743,-10.044,-9.763408,115.938652,NaN,0.987105488777161,NaN,30.165098,400,399.806,25,30.903162,9.572408,47.175098,50.012074,401.821381,399.394104,398.893311,4659.697266,10.14323,9.66025,9.632196,1.816328,1.781155,1.761078,26.895222,40.341461,18.342133,-13.051806,40.605839,66.908447,111.441048,0,681.210876,424.978928362594,1.9597538686655,0.0688337286810755,0.9187687396432,-19.9948293296234,519.825505508314,2.06208803053439,0.0149348916534381,1.11479210425988,42.7999427909065,481.755831748754,82.6408058039439,0.0126780026351047,1.19042544562435
4,3.994454,26,25.873041,-10.044,-9.753392,116.103561,NaN,0.985669851303101,NaN,30.168003,400,399.675049,25,30.880945,9.543178,47.192043,50.012074,401.465546,399.101807,398.495605,4654.441895,10.094789,9.604421,9.577119,1.819588,1.797598,1.777599,26.913197,40.406586,18.338373,-13.039971,40.585533,66.9067,111.44059,0.0673159137368202,679.874695,424.985982031543,1.9597617817336,0.0688237035042623,0.918773505490379,-19.9900256658466,520.009999903654,2.062564795653,0.0149457261285992,1.11463600418154,42.7988069694379,481.757757135619,82.6416119352791,0.0126785017025401,1.19040877156045
4,3.994454,26,25.873041,-10.044,-9.753392,116.103561,NaN,0.985669851303101,NaN,30.168003,400,399.675049,25,30.880945,9.530718,47.340023,50.012074,401.465546,399.101807,398.495605,4654.441895,10.094789,9.604421,9.577119,1.819588,1.797598,1.777599,26.913197,40.406586,18.338373,-13.039971,40.585533,66.9067,111.44059,0.0673159137368202,679.874695,424.985982031543,1.9597617817336,0.0688237035042623,0.918773505490379,-19.9900256658466,520.009999903654,2.062564795653,0.0149457261285992,1.11463600418154,42.7988069694379,481.757757135619,82.6416119352791,0.0126785017025401,1.19040877156045
4,3.994758,26,25.872293,-10.044,-9.739361,116.254204,NaN,0.986310005187988,NaN,30.171078,400,399.880981,25,30.861279,9.544064,47.230633,50.03508,401.488922,399.218567,398.693665,4646.808594,10.080084,9.622323,9.594225,1.824613,1.794162,1.754013,26.89843,40.331371,18.345259,-13.038171,40.579605,66.766403,111.543602,0,676.183838,424.99796854317,1.95979934491983,0.0688231561373524,0.918737964838987,-19.9880032697141,520.178612058385,2.06300075218787,0.0149556900072554,1.11449373620344,42.7975966949169,481.770173587105,82.6511782020074,0.0126796804403702,1.19035266453953
4,3.995672,26,25.870575,-10.044,-9.739885,116.386154,NaN,0.986910700798035,NaN,30.172449,400,399.951508,25,30.858475,9.553906,46.932434,50.03508,401.488922,399.218567,398.693665,4646.808594,10.080084,9.622323,9.594225,1.824613,1.794162,1.754013,26.89843,40.331371,18.345259,-13.038171,40.579605,66.766403,111.543602,0,676.183838,424.99476775379,1.95976331588996,0.068805531436423,0.918794514743122,-19.9819234866596,520.327291098509,2.06338909832711,0.0149651277047243,1.11436086847629,42.7948168451903,481.755176308284,82.6365939834377,0.0126796717594474,1.19038477637725
4,3.995833,26,25.873245,-10.044,-9.746398,116.49115,NaN,0.987199544906616,NaN,30.171646,400,399.748962,25,30.871206,9.547027,47.174061,50.03508,400.8013,398.556702,398.12027,4653.618164,10.069289,9.591661,9.595365,1.807773,1.789243,1.735706,26.911198,40.476578,18.350031,-13.036016,40.570679,66.834488,111.510849,0.290134251117706,692.908142,424.988304468404,1.95973457324384,0.0688000253045925,0.91882906041753,-19.9808526506424,520.441759785221,2.06367265986749,0.0149699223193603,1.11429085986604,42.7991370396502,481.74833532096,82.6339330506054,0.0126778035181265,1.19044641615561
4,3.994555,26,25.872931,-10.044,-9.746006,116.550102,NaN,0.987358450889587,NaN,30.17952,400,399.710938,25,30.881535,9.547416,47.387482,50.03508,401.062012,398.92865,398.541748,4649.856445,10.115558,9.604647,9.635653,1.821318,1.803498,1.74284,26.912651,40.446136,18.347534,-13.022679,40.606903,66.898979,111.465355,0.43514758348465,783.639343,424.992467467914,1.95978376467254,0.0688245412735563,0.918751268383142,-19.9893537382519,520.507745283809,2.063843202914,0.0149738314508885,1.11423604337256,42.7986289895711,481.765439084782,82.647938100997,0.012679040548832,1.19037885390577
4,3.99541,26,25.872869,-10.044,-9.745383,116.481628,NaN,0.986534833908081,NaN,30.175465,400,399.959564,25,30.881927,9.539878,47.552361,50.03508,401.062012,398.92865,398.541748,4649.856445,10.115558,9.604647,9.635653,1.821318,1.803498,1.74284,26.912651,40.446136,18.347534,-13.022679,40.606903,66.898979,111.465355,0.43514758348465,783.639343,424.990495781686,1.95975394170755,0.068808469289145,0.918799920301612,-19.9836661600859,520.431505765413,2.06364778755709,0.0149695775657484,1.11429602747179,42.7985286733943,481.754749661026,82.6388867474516,0.0126784068238662,1.19041756090846
4,3.995913,26,25.874506,-10.044,-9.748665,116.346062,NaN,0.986952543258667,NaN,30.162853,400,400.027832,25,30.875189,9.54051,47.636734,50.03508,401.007263,398.625946,398.379211,4655.759766,10.122347,9.598562,9.601933,1.842746,1.822874,1.773779,26.90991,40.43594,18.330664,-12.995361,40.62191,66.923515,111.455139,0,749.398682,424.985983400231,1.95972367183165,0.0687976521174913,0.918842520352422,-19.9803205705182,520.278883792379,2.06324972261681,0.0149599705319972,1.11443079691521,42.8011772823212,481.746055395234,82.6334752831788,0.0126769806607927,1.19047201199369
4,3.995389,26,25.874655,-10.044,-9.754097,116.18985,NaN,0.986939907073975,NaN,30.15675,400,400.052643,25,30.877422,9.549723,47.855011,50.03508,402.834991,400.464081,400.275238,4656.208496,10.197938,9.619851,9.655531,1.843207,1.831105,1.774844,26.905554,40.391895,18.325462,-12.985475,40.663303,66.934998,111.469376,0,665.949219,424.982551712533,1.95972433059642,0.0688056088539516,0.918832037573383,-19.9838058438144,520.104643830693,2.06280171350004,0.0149500626587718,1.11457218584933,42.8014183527444,481.746478659707,82.6340030330009,0.0126769266692059,1.1904724721851
4,3.996409,26,25.874933,-10.044,-9.747658,116.0606,NaN,0.987066149711609,NaN,30.135868,400,400.274811,25,30.882206,9.564474,47.671215,50.03508,402.834991,400.464081,400.275238,4656.208496,10.197938,9.619851,9.655531,1.843207,1.831105,1.774844,26.905554,40.391895,18.325462,-12.985475,40.663303,66.934998,111.469376,0,665.949219,424.985432619227,1.95970862668441,0.0687885756041245,0.918868281347545,-19.9770218559686,519.960313376362,2.06242987901612,0.0149417569494567,1.11469147862409,42.8018681323068,481.741243902432,82.6299271696799,0.0126764499213278,1.19049563626295
4,3.995901,26,25.874451,-10.044,-9.739728,115.954597,NaN,0.987335860729218,NaN,30.111425,400,400.116333,25,30.890707,9.583565,47.415398,50.03508,400.770508,398.414154,398.134705,4652.444824,10.114944,9.603035,9.590178,1.83509,1.809947,1.769971,26.910423,40.450874,18.322121,-12.970102,40.603283,66.946335,111.465759,0,665.991333,424.99423064751,1.95975529530576,0.0688012247269685,0.918807582021266,-19.9804003820124,519.842606591365,2.06212926367046,0.014935418822855,1.11478374643021,42.801088296322,481.757236928093,82.6428044066053,0.0126777082276029,1.19042987634986
4,3.9981,26,25.874359,-10.044,-9.741808,115.881577,NaN,0.987109184265137,NaN,30.077532,400,400.011292,25,30.895,9.580776,47.219044,50.03508,400.770508,398.414154,398.134705,4652.444824,10.114944,9.603035,9.590178,1.83509,1.809947,1.769971,26.910423,40.450874,18.322121,-12.970102,40.603283,66.946335,111.465759,0,665.991333,424.985775843385,1.9596657786986,0.0687585521646087,0.918946846850381,-19.9657779922287,519.761290306932,2.06192061407303,0.0149308902154559,1.11484974027872,42.800939446694,481.725272140427,82.6158479272819,0.0126757627610793,1.19054698230335
4,3.998468,26,25.877016,-10.044,-9.744433,115.87394,NaN,0.987036228179932,NaN,30.054611,400,400.076904,25,30.908352,9.561687,47.104008,50.027168,402.377075,399.93045,399.747375,4653.262695,10.171965,9.596906,9.630283,1.847469,1.820257,1.778339,26.897306,40.33923,18.334009,-12.969388,40.586102,66.909355,111.494499,0,666.737732,424.982268356117,1.9596428572965,0.0687505639163374,0.918978897230832,-19.9633315552015,519.750244253299,2.06188202327781,0.0149286275821196,1.11488005938686,42.805238125302,481.720485219144,82.6148986293662,0.012674030355961,1.19060088292808
4,3.998468,26,25.877016,-10.044,-9.744433,115.87394,NaN,0.987036228179932,NaN,30.054611,400,400.076904,25,30.908352,9.545285,47.2061,50.027168,401.900726,399.416321,399.090424,4657.913086,10.160477,9.621918,9.606565,1.834322,1.796099,1.780457,26.914515,40.324749,18.349842,-12.976768,40.618748,66.845375,111.544212,0,667.623657,424.982268356117,1.9596428572965,0.0687505639163374,0.918978897230832,-19.9633315552015,519.750244253299,2.06188202327781,0.0149286275821196,1.11488005938686,42.805238125302,481.720485219144,82.6148986293662,0.012674030355961,1.19060088292808
4,3.997556,26,25.875811,-10.044,-9.758101,115.94043,NaN,0.986941933631897,NaN,30.045847,400,399.970734,25,30.918032,9.545072,47.21434,50.027168,401.900726,399.416321,399.090424,4657.913086,10.160477,9.621918,9.606565,1.834322,1.796099,1.780457,26.914515,40.324749,18.349842,-12.976768,40.618748,66.845375,111.544212,0,667.623657,424.972422370843,1.95962928329373,0.0687628172703468,0.918976855684715,-19.969394780589,519.825518180401,2.06208012558898,0.0149336157775537,1.11480860544487,42.8032886347866,481.714128874293,82.608166888659,0.0126742837419363,1.19060803962176
4,3.998375,26,25.877209,-10.044,-9.763844,116.000946,NaN,0.987298548221588,NaN,30.018387,400,399.717743,25,30.929388,9.544577,47.21236,50.027168,402.205505,399.699158,399.399231,4652.772461,10.160367,9.631458,9.613315,1.834046,1.806034,1.780598,26.897873,40.531818,18.365229,-12.987214,40.628021,66.901306,111.523209,0,668.798584,424.9647062301,1.95957860886367,0.0687450742499713,0.919047871888083,-19.9639497960847,519.89164962612,2.06224471083995,0.0149364811441121,1.11476563578527,42.8055503608848,481.697873076548,82.5961302308747,0.0126725148802339,1.19068734629949
4,3.998225,26,25.876007,-10.044,-9.750028,116.021225,NaN,0.986706435680389,NaN,30.00474,400,400.041077,25,30.938829,9.570208,47.139538,50.027168,402.477112,400.000732,399.641418,4654.094727,10.146163,9.62811,9.605283,1.860941,1.83121,1.798743,26.85144,40.310013,18.355679,-12.968027,40.619884,66.940094,111.504219,0,672.80481,424.977849908326,1.95963242544604,0.0687530976810281,0.918985848434965,-19.9649469820286,519.915399642912,2.06231035334083,0.0149385620393749,1.11473665241424,42.8036057350818,481.715495138739,82.6095410077077,0.0126742632713655,1.19060564348667
4,3.998713,26,25.877979,-10.041058,-9.7252,115.998924,NaN,0.987122774124146,NaN,29.993145,400,400.183929,25,30.932842,9.578597,46.860207,50.027168,402.477112,400.000732,399.641418,4654.094727,10.146163,9.62811,9.605283,1.860941,1.83121,1.798743,26.85144,40.310013,18.355679,-12.968027,40.619884,66.940094,111.504219,0,672.80481,424.99921346578,1.95970079127616,0.0687530923655212,0.918919790384049,-19.961702908874,519.888662648965,2.06223407981821,0.0149358374463934,1.1147742201115,42.8067960498407,481.742317211252,82.6343491948013,0.0126748733717236,1.19053310619238
5,5.036195,32.5,32.179951,-3.958,-4.364014,122.647301,NaN,0.986645102500916,NaN,30.408552,400,400.58194,25,31.902121,9.28886,58.233917,50.003033,402.450714,399.883636,399.316589,5663.275879,11.223705,10.753723,10.74921,1.889553,1.849349,1.805909,26.40465,50.87933,21.458725,-6.432485,51.201607,83.088318,119.144203,0.310807377099991,649.164673,426.994090598452,1.94332984866228,0.0547222678608475,0.956959582323751,-13.6609568885769,521.500409249581,2.04497717007166,0.0118908227059581,1.16274111223691,52.1608016411078,482.941918432307,90.6376655500724,0.0100147704287274,1.27036836971671
5,5.036333,32.5,32.17189,-3.958,-4.362111,122.51162,NaN,0.9871746301651,NaN,30.397163,400,400.58374,25,31.910934,9.28999,57.990295,50.011574,402.478363,399.940765,399.359528,5659.23291,11.200198,10.711687,10.726123,1.887475,1.845553,1.811834,26.366472,50.79808,21.468737,-6.428857,51.160439,83.018539,119.177368,0.342715442180633,648.745667,426.995514825445,1.94333233787297,0.0547211633181007,0.95695839687767,-13.6601878726385,521.35021080356,2.04462183954,0.0118870903535604,1.16288070369,52.1497903664026,482.9347500681,90.623347549763,0.0100172010480895,1.27029602298277
5,5.036403,32.5,32.167961,-3.958,-4.36339,122.422127,NaN,0.986910998821259,NaN,30.386623,400,400.604156,25,31.924936,9.295673,58.151825,50.011574,402.57489,400.068726,399.442047,5660.416992,11.224629,10.739917,10.736257,1.898926,1.857221,1.814477,26.403917,50.886864,21.499342,-6.453176,51.144943,82.967949,119.205452,0.346995890140534,647.351685,426.994089560047,1.94332561021329,0.0547199060490614,0.956968735210164,-13.6597977982264,521.249831356102,2.0443799145331,0.0118840121675491,1.16298590060681,52.1444225878982,482.928366791157,90.6140936955574,0.010018238077314,1.27027498962795
5,5.034495,32.5,32.163254,-3.958,-4.347419,122.409424,NaN,0.986907601356506,NaN,30.377769,400,400.638489,25,31.938698,9.293759,58.382782,50.011574,402.57489,400.068726,399.442047,5660.416992,11.224629,10.739917,10.736257,1.898926,1.857221,1.814477,26.403917,50.886864,21.499342,-6.453176,51.144943,82.967949,119.205452,0.346995890140534,647.351685,427.014857729975,1.94344172652928,0.0547483178133223,0.956779178647497,-13.6704315916842,521.239486724371,2.04436790515719,0.0118854106167727,1.16296313102678,52.1379912285613,482.965890742105,90.6385708490949,0.0100217969303593,1.2700273790933
5,5.034033,32.5,32.158062,-3.958,-4.33441,122.416573,NaN,0.986197590827942,NaN,30.379715,400,400.603882,25,31.942694,9.300265,58.52351,50.011574,402.470642,399.953644,399.339569,5663.496094,11.22138,10.754798,10.746274,1.893336,1.864355,1.822765,26.38862,50.792011,21.487276,-6.427611,51.151646,82.929459,119.210541,0.452044874429703,646.483704,427.028631737396,1.94350237776901,0.0547580398632657,0.956688915909909,-13.6730069030896,521.252685438568,2.044416874135,0.0118880929746018,1.16290464839515,52.1308963328534,482.982751194756,90.6462604928379,0.0100244656446003,1.26987515236822
5,5.033418,32.5,32.153229,-3.958,-4.33441,122.416573,NaN,0.987313747406006,NaN,30.379715,400,400.603882,25,31.942694,9.281595,58.176163,50.011574,402.359436,399.878235,399.24646,5660.037109,11.193093,10.712001,10.729459,1.9098,1.875378,1.838076,26.371109,50.926521,21.483921,-6.404881,51.12254,82.933647,119.189194,0.460752815008164,650.688538,427.030399035501,1.94352148064231,0.0547656044224386,0.956652932505324,-13.6764353570008,521.257232243684,2.04444289462837,0.0118902322797684,1.1628607092667,52.1242911999531,482.984855457069,90.6427172169405,0.0100262536189307,1.26980030461018
5,5.032909,32.5,32.147125,-3.958,-4.324077,122.425278,NaN,0.987086117267609,NaN,30.395061,400,400.576965,25,31.93066,9.285108,57.846638,50.011574,402.359436,399.878235,399.24646,5660.037109,11.193093,10.712001,10.729459,1.9098,1.875378,1.838076,26.371109,50.926521,21.483921,-6.404881,51.12254,82.933647,119.189194,0.460752815008164,650.688538,427.041746197141,1.9435740620432,0.0547750763480904,0.956573028600795,-13.6792731319561,521.273096707064,2.04450134995856,0.0118934038276324,1.16279152448867,52.1159479050881,482.997863408075,90.6463939247409,0.0100290434534018,1.26965493877049
5,5.03301,32.5,32.141449,-3.958,-4.323941,122.459114,NaN,0.986546754837036,NaN,30.393692,400,400.518433,25,31.922909,9.314006,57.567848,50.011574,402.447632,400.169891,399.437317,5658.333984,11.205246,10.732059,10.760448,1.901086,1.844354,1.822511,26.373913,50.880894,21.498926,-6.399105,51.067234,82.952988,119.166206,0.405750125646591,654.042419,427.041586129091,1.94357140869016,0.0547738758705888,0.95657827453597,-13.67871001973,521.317777254839,2.04463136383379,0.0118977400416702,1.16268678605552,52.108188502974,482.991205190855,90.6350420826172,0.0100306765648541,1.26961189545365
5,5.031185,32.5,32.138649,-3.958,-4.319123,122.516487,NaN,0.988202333450317,NaN,30.41086,400,400.555725,25,31.918091,9.332552,57.44128,50.011574,402.196136,399.991211,399.129028,5659.545898,11.156403,10.723387,10.755478,1.89003,1.835186,1.812158,26.365696,50.954453,21.492041,-6.38168,51.11956,82.947273,119.161575,0.363577872514725,651.509583,427.051437064752,1.94364524519346,0.0547978354576763,0.956448254910438,-13.688886396542,521.387112845189,2.04481503577775,0.0119020696467003,1.16257143656618,52.1043603516403,483.015257499649,90.6509750063158,0.010032884815783,1.26945646795702
5,5.034034,32.5,32.134048,-3.958,-4.314271,122.538025,NaN,0.987457931041718,NaN,30.423208,400,400.497406,25,31.915392,9.351036,57.516464,50.011574,402.196136,399.991211,399.129028,5659.545898,11.156403,10.723387,10.755478,1.89003,1.835186,1.812158,26.365696,50.954453,21.492041,-6.38168,51.11956,82.947273,119.161575,0.363577872514725,651.509583,427.04789463865,1.94357401313743,0.0547642823773251,0.956591252258993,-13.6730013286354,521.416474787048,2.04490308435643,0.0119052685897296,1.1624960271311,52.0980693069919,482.984728094807,90.6219755886357,0.0100329200239081,1.26954493005354
5,5.032113,32.5,32.127903,-3.958,-4.312883,122.52536,NaN,0.986944794654846,NaN,30.431927,400,400.44397,25,31.917061,9.364095,57.577431,50.011574,402.231598,399.97998,399.139709,5649.37793,11.185248,10.752599,10.75215,1.872055,1.824569,1.798676,26.375263,50.836082,21.508099,-6.381605,51.067638,82.987625,119.127441,0.349590003490448,646.088928,427.054740007145,1.94363861710109,0.0547883495294004,0.956472262069928,-13.6837114269884,521.40752561849,2.04489895792511,0.0119073116108234,1.1624601134812,52.0896660096048,483.002063274879,90.629017913137,0.0100359491568261,1.26937783819945
5,5.031247,32.5,32.123348,-3.958,-4.321696,122.503433,NaN,0.987327218055725,NaN,30.447443,400,400.461609,25,31.918324,9.336706,57.777237,50.015507,402.20224,399.927094,399.104431,5652.091797,11.162524,10.757921,10.746372,1.862348,1.825715,1.79716,26.354273,50.756329,21.513737,-6.379634,51.047634,82.94236,119.150246,0.297957122325897,644.867065,427.048798017818,1.94363416461016,0.0547962726856455,0.956464338169636,-13.6885406323288,521.386316685188,2.04485906310071,0.0119081513488283,1.16245308736941,52.0834362211287,482.995871907077,90.6192382624309,0.0100372179903426,1.26934743515853
5,5.029362,32.5,32.120533,-3.958,-4.326113,122.433731,NaN,0.986749470233917,NaN,30.446642,400,400.477905,25,31.915043,9.303354,58.132912,50.015507,402.20224,399.927094,399.104431,5652.091797,11.162524,10.757921,10.746372,1.862348,1.825715,1.79716,26.354273,50.756329,21.513737,-6.379634,51.047634,82.94236,119.150246,0.297957122325897,644.867065,427.049987908716,1.94367702148728,0.05481811770443,0.956375573832512,-13.6990544313412,521.307934770464,2.04466941042414,0.0119056460415572,1.16253667832369,52.0795858496272,483.008636365558,90.6262650345333,0.0100388538717466,1.2692472652659
5,5.030009,32.5,32.114689,-3.958,-4.318319,122.348877,NaN,0.986672699451447,NaN,30.470608,400,400.416626,25,31.910847,9.278782,58.28508,50.015507,402.159027,399.85556,399.040131,5650.438477,11.180003,10.762858,10.735234,1.868132,1.828505,1.802344,26.36145,50.905499,21.538292,-6.3813,51.028828,82.908646,119.165298,0.453823029994965,643.49469,427.055583627155,1.94368464408385,0.0548125685944321,0.956375657540507,-13.6954453776605,521.214783186198,2.04445149512047,0.0119036667822978,1.16261682744138,52.0715915459729,483.005541994263,90.6175375832452,0.0100407317013699,1.26918446798476
5,5.030009,32.5,32.114689,-3.958,-4.303833,122.299736,NaN,0.986672699451447,NaN,30.477562,400,400.471893,25,31.917706,9.2786,58.566071,50.015507,402.338104,399.984253,399.222229,5655.002441,11.175742,10.759711,10.735491,1.856799,1.825891,1.795181,26.347195,50.785866,21.515816,-6.361018,51.013767,82.948936,119.123314,1.073686,695.03595,427.069437177481,1.94373617512752,0.0548170695067095,0.956305610680498,-13.6954453776605,521.157649132159,2.04430702542114,0.0119010181333514,1.1626942055146,52.0715915459729,483.02428769945,90.632308000223,0.0100416939766304,1.26909258850682
5,5.028264,32.5,32.110016,-3.958,-4.278109,122.327934,NaN,0.987333238124847,NaN,30.456596,400,400.510101,25,31.933968,9.277908,58.607224,50.015507,402.338104,399.984253,399.222229,5655.002441,11.175742,10.759711,10.735491,1.856799,1.825891,1.795181,26.347195,50.785866,21.515816,-6.361018,51.013767,82.948936,119.123314,1.073686,695.03595,427.09904278381,1.94388187883917,0.0548465670403382,0.956079716351447,-13.7051800343859,521.194832765874,2.04441511575795,0.0119046116549266,1.16260727116264,52.0651982865068,483.072601103403,90.6653538998037,0.0100458033695905,1.26879376911631
5,5.028189,32.5,32.103516,-3.958,-4.265576,122.369766,NaN,0.987060606479645,NaN,30.441227,400,400.525604,25,31.943911,9.278972,58.414474,50.015507,402.272339,400.042725,399.209991,5654.065918,11.168979,10.763313,10.75273,1.886852,1.845373,1.814984,26.35548,50.820156,21.472065,-6.301089,51.058685,82.908607,119.146599,0.166353449225426,866.400391,427.111240093481,1.94392877248467,0.0548513856071488,0.95601500292241,-13.705598487082,521.249581177103,2.0445731138897,0.0119097518823857,1.16248243153613,52.0563042372266,483.083131077147,90.6666611921266,0.0100486114417421,1.26865566148385
5,5.028367,32.5,32.098221,-3.958,-4.265548,122.372978,NaN,0.986635327339172,NaN,30.430817,400,400.52002,25,31.952112,9.269498,58.364166,50.015507,402.272339,400.042725,399.209991,5654.065918,11.168979,10.763313,10.75273,1.886852,1.845373,1.814984,26.35548,50.820156,21.472065,-6.301089,51.058685,82.908607,119.146599,0.166353449225426,866.400391,427.110756259526,1.94392334201359,0.0548491997465706,0.956025234920918,-13.7046053670619,521.25829654785,2.04461109477719,0.0119122765113867,1.16242927554935,52.0490579575424,483.075834279117,90.6552131758787,0.0100500846595688,1.26862076584505
5,5.027383,32.5,32.093712,-3.958,-4.267937,122.365707,NaN,0.986589908599854,NaN,30.424562,400,400.420258,25,31.954735,9.248483,58.3325,50.015507,402.200256,400.053741,399.136505,5650.245117,11.138175,10.726274,10.744139,1.882235,1.848238,1.826046,26.376144,50.756905,21.454994,-6.274189,51.009285,82.85482,119.157516,0.513762176036835,854.574158,427.111295015624,1.94394542028587,0.0548605910911633,0.955979423802503,-13.7100957593524,521.254086648042,2.04461403195054,0.0119138875927476,1.16239970644099,52.0428865859493,483.079334467004,90.653121245135,0.0100518384399789,1.26854357046679
5,5.026506,32.5,32.090336,-3.958,-4.269226,122.364906,NaN,0.988081157207489,NaN,30.411583,400,400.349487,25,31.95203,9.236447,58.18655,50.015507,401.877228,399.773224,398.818268,5649.149414,11.140295,10.749993,10.754745,1.870348,1.832551,1.806575,26.407429,50.653915,21.430222,-6.250161,50.999466,82.741173,119.233398,NaN,741.704041,427.112578430861,1.94396808881348,0.0548710086211666,0.955934554678883,-13.7149898178526,521.256331709359,2.04462987820372,0.0119153444826743,1.1623702867801,52.0382654792669,483.084187608265,90.6533149729668,0.0100532665197752,1.2684748724517
5,5.025238,32.5,32.084309,-3.958,-4.26157,122.357346,NaN,0.987713098526001,NaN,30.421036,400,400.224823,25,31.944782,9.225506,58.196262,50.015507,401.877228,399.773224,398.818268,5649.149414,11.140295,10.749993,10.754745,1.870348,1.832551,1.806575,26.407429,50.653915,21.430222,-6.250161,50.999466,82.741173,119.233398,NaN,741.704041,427.123533351498,1.94403471110136,0.054889035757433,0.955823955303382,-13.7220669853548,521.253214565199,2.04464015583704,0.0119176156305248,1.16232737326933,52.030014700291,483.102365260721,90.6611622653765,0.0100563053999466,1.26830581717678
5,5.023455,32.5,32.080658,-3.958,-4.247337,122.407326,NaN,0.987551808357239,NaN,30.411386,400,400.31723,25,31.947344,9.220527,58.469776,50.009052,402.153351,400.030731,399.074738,5648.445313,11.124117,10.717891,10.747155,1.765774,1.723052,1.69386,26.419823,50.675999,21.431051,-6.244041,50.984745,82.755699,119.210876,NaN,638.288391,427.142248459514,1.9441407157579,0.054915476635122,0.955651987352698,-13.7320208581957,521.314738942201,2.04480670678842,0.0119219336299879,1.16221600784147,52.025015997985,483.137260076575,90.6847503638266,0.0100593735793576,1.26808699956981
5,5.022453,32.5,32.075684,-3.958,-4.234534,122.44825,NaN,0.987242817878723,NaN,30.401556,400,400.416504,25,31.949743,9.232411,58.519936,50.009052,402.131958,399.973389,399.099457,5648.538086,11.164781,10.742099,10.747616,1.761297,1.736328,1.711337,26.451571,50.560135,21.414406,-6.212572,50.988171,82.771683,119.199905,NaN,635.246338,427.157354705908,1.94421735726786,0.0549318365440297,0.955532475547823,-13.7376158602704,521.36697545432,2.04495375139662,0.0119263521291274,1.16210700538235,52.0182052112235,483.160141153232,90.6974460690515,0.0100622877416095,1.26790931784811
5,5.022561,32.5,32.072292,-3.958,-4.235364,122.495064,NaN,0.986779093742371,NaN,30.385752,400,400.430664,25,31.948309,9.236124,58.421082,50.009052,402.131958,399.973389,399.099457,5648.538086,11.164781,10.742099,10.747616,1.761297,1.736328,1.711337,26.451571,50.560135,21.414406,-6.212572,50.988171,82.771683,119.199905,NaN,635.246338,427.156252121559,1.94421105104001,0.0549302438821689,0.955542718600273,-13.7370127652304,521.424563382093,2.0451095417316,0.0119303847696232,1.16200336908825,52.0135601437295,483.15443339216,90.6892964630063,0.0100631806962581,1.26789196678352
5,5.023264,32.5,32.068653,-3.958,-4.237647,122.595245,NaN,0.987495243549347,NaN,30.401762,400,400.31662,25,31.937307,9.245465,58.092171,50.009052,401.857605,399.747375,398.84198,5651.777344,11.148358,10.747763,10.763708,1.758228,1.728477,1.700274,26.440344,50.786888,21.441656,-6.24244,50.910603,82.767662,119.200584,NaN,638.02478,427.152055900002,1.94418108791958,0.0549208479814524,0.955594479805178,-13.7330873049274,521.544381671901,2.04542332124985,0.0119374032304875,1.16181502319153,52.0085763989096,483.139869771034,90.6738961458615,0.0100637052350116,1.26791445639366
5,5.023172,32.5,32.063755,-3.958,-4.237647,122.595245,NaN,0.987230479717255,NaN,30.401762,400,400.31662,25,31.937307,9.257944,57.86198,50.009052,402.007263,399.901947,398.909607,5642.639648,11.148376,10.757133,10.745831,1.770046,1.74351,1.709164,26.397894,50.691555,21.451048,-6.250618,50.933491,82.766151,119.201866,0,639.967712,427.152319565394,1.94418394737328,0.0549219845974597,0.955589135096476,-13.733600997104,521.54897859497,2.0454497129687,0.0119395841130585,1.16177074519496,52.0018677026704,483.135980520538,90.6655600035666,0.0100652189146332,1.26786819073717
5,5.021974,32.5,32.059303,-3.958,-4.233754,122.758263,NaN,0.987024962902069,NaN,30.402039,400,400.259705,25,31.920967,9.268678,57.626526,50.009052,402.007263,399.901947,398.909607,5642.639648,11.148376,10.757133,10.745831,1.770046,1.74351,1.709164,26.397894,50.691555,21.451048,-6.250618,50.933491,82.766151,119.201866,0,639.967712,427.159472595997,1.94423501808088,0.0549379992113597,0.955500928658458,-13.7402908176441,521.742519279212,2.04595210090981,0.0119503488568711,1.16147941851839,51.9957691826058,483.150079457885,90.6718918307608,0.0100675014614812,1.26774027471077
5,5.021974,32.5,32.059303,-3.958,-4.23186,122.824677,NaN,0.987024962902069,NaN,30.397993,400,400.330414,25,31.903473,9.286978,57.66375,50.009052,401.984772,399.906586,399.003876,5644.942383,11.130902,10.725629,10.764206,1.786037,1.750814,1.709473,26.373043,50.67989,21.431051,-6.22295,50.906239,82.733925,119.207794,0,642.829102,427.161282306179,1.94424174769962,0.0549385879570121,0.955491872384986,-13.7402908176441,521.819654392288,2.04614691534375,0.0119539248829472,1.16137765259303,51.9957691826058,483.152527847496,90.6738231420616,0.0100676272900748,1.26772835775682
5,5.021789,32.5,32.056572,-3.958,-4.232531,122.821411,NaN,0.98698228597641,NaN,30.404663,400,400.276886,25,31.897488,9.295659,57.842148,50.009052,401.683929,399.270599,398.250061,5642.231934,11.123251,10.744637,10.672839,1.781983,1.738725,1.707399,26.372095,50.690041,21.398346,-6.179891,50.974781,82.696808,119.223152,0,640.894592,427.161171262948,1.94424511430404,0.0549406661997314,0.955484339036252,-13.7413239952106,521.818418722482,2.04615203965539,0.0119549662609551,1.16135807470368,51.9920278236103,483.151003101217,90.6696828037956,0.010068504906463,1.26769942725813
5,5.021751,32.5,32.054085,-3.958,-4.244886,122.834,NaN,0.987464070320129,NaN,30.407104,400,399.91571,25,31.897537,9.281246,58.092442,50.009052,401.683929,399.270599,398.250061,5642.231934,11.123251,10.744637,10.672839,1.781983,1.738725,1.707399,26.372095,50.690041,21.398346,-6.179891,50.974781,82.696808,119.223152,0,640.894592,427.149474799297,1.94420239502861,0.05493729515768,0.955541229606691,-13.7415362190578,521.835367519182,2.0462023511216,0.0119567527054321,1.16131644936538,51.9886205159475,483.1329573145,90.6527726462521,0.0100684480429068,1.26775416329932
5,5.019731,32.5,32.050121,-3.958,-4.254056,122.839706,NaN,0.987349331378937,NaN,30.404482,400,399.823303,25,31.898382,9.291732,58.292385,50.009052,401.597778,399.203674,398.215912,5636.420898,11.146283,10.768347,10.684265,1.784317,1.743933,1.710628,26.415333,50.571678,21.389824,-6.173821,50.924038,82.703407,119.207634,0,646.240662,427.146502396594,1.94423261871619,0.0549594233724465,0.955467749471873,-13.7528193551846,521.845705171061,2.0462404274358,0.0119588273769059,1.16127207627332,51.9831892172767,483.139961315512,90.6540329677231,0.0100701961033452,1.26766729063935
5,5.021815,32.5,32.046875,-3.958,-4.263481,122.884216,NaN,0.987111866474152,NaN,30.403309,400,399.77121,25,31.898624,9.286657,58.215355,50.007053,401.772125,399.320831,398.287781,5638.612305,11.117095,10.745621,10.657351,1.780915,1.738722,1.70064,26.408756,50.657486,21.409809,-6.192858,50.940815,82.640038,119.250099,0,648.709595,427.131522184996,1.94413432334116,0.0549307228543313,0.955634008471015,-13.741178790121,521.900429492476,2.04638841988691,0.0119626714524556,1.16117499376928,51.978741296028,483.100934092724,90.6197554010661,0.0100693264236237,1.26781411875808
5,5.019548,32.5,32.043175,-3.958,-4.265976,123.000069,NaN,0.987198710441589,NaN,30.414555,400,399.76944,25,31.889637,9.286335,58.054211,50.007053,401.772125,399.320831,398.287781,5638.612305,11.117095,10.745621,10.657351,1.780915,1.738722,1.70064,26.408756,50.657486,21.409809,-6.192858,50.940815,82.640038,119.250099,0,648.709595,427.1356375177,1.94419595266226,0.0549579801846926,0.955514158911045,-13.7538417112928,522.038403421549,2.0467479361785,0.0119705579379562,1.16096575403577,51.973670835291,483.119627241451,90.6305189545558,0.010071583630676,1.26767378637836
5,5.019763,32.5,32.03965,-3.958,-4.262042,123.10688,NaN,0.986873924732208,NaN,30.428001,400,399.697388,25,31.88426,9.302469,57.976315,50.007053,401.602081,399.25238,398.224243,5640.424805,11.143705,10.775603,10.691535,1.767387,1.725189,1.680969,26.43083,50.632427,21.392315,-6.166177,50.919884,82.706383,119.19014,0,653.426147,427.138780145476,1.94420324588953,0.0549565439618925,0.955507822768342,-13.7526405854335,522.165690196913,2.04707985575265,0.0119778780683899,1.16077277487303,51.968839764042,483.118729914721,90.6260178833531,0.0100727725505339,1.26763120956358
5,5.021047,32.5,32.034199,-3.958,-4.253304,123.202988,NaN,0.986398756504059,NaN,30.435875,400,399.718048,25,31.88451,9.304417,57.95298,50.007053,401.632721,399.282501,398.174652,5638.873535,11.105376,10.772013,10.68401,1.779518,1.728808,1.695308,26.418943,50.694351,21.363558,-6.146545,50.903137,82.667038,119.217018,0,654.728638,427.143448884355,1.94419436933924,0.0549433814337238,0.955540615655118,-13.7454681666384,522.282327850627,2.0473906489268,0.0119854814875089,1.16057956295166,51.9613682521911,483.110009824545,90.6132725361047,0.0100742344722471,1.26760105996602
5,5.01922,32.5,32.032257,-3.958,-4.253044,123.252487,NaN,0.986037194728851,NaN,30.446772,400,399.702209,25,31.888939,9.279101,57.896732,50.007053,401.632721,399.282501,398.174652,5638.873535,11.105376,10.772013,10.68401,1.779518,1.728808,1.695308,26.418943,50.694351,21.363558,-6.146545,50.903137,82.667038,119.217018,0,654.728638,427.148933895867,1.9442521061262,0.0549660602095449,0.955433224678081,-13.7556742021281,522.341584261684,2.04754601672008,0.0119890107002041,1.16048808808048,51.958706172452,483.129056146105,90.6262088037694,0.0100758948860879,1.26748250479838
5,5.019386,32.5,32.029213,-3.958,-4.25042,123.243134,NaN,0.985820055007935,NaN,30.440546,400,399.671936,25,31.895782,9.265485,57.993298,50.007053,401.675415,399.286011,398.13974,5636.971191,11.103351,10.755543,10.663829,1.794861,1.749461,1.712393,26.433125,50.727985,21.343554,-6.129513,50.895847,82.628876,119.232689,0,659.282593,427.150965197388,1.94425626708717,0.0549648223416808,0.955430320379725,-13.7547467715776,522.333568575881,2.04753500227866,0.0119898680356043,1.16047493234945,51.9545332228196,483.127502541167,90.6217073293229,0.0100768822787101,1.26744952889136
5,5.018155,32.5,32.025578,-3.958,-4.232017,123.239967,NaN,0.987120389938354,NaN,30.443745,400,399.716431,25,31.901495,9.271778,57.932171,50.007053,401.606537,399.199585,398.105347,5632.645508,11.129402,10.784666,10.672523,1.786495,1.75631,1.718638,26.423246,50.866768,21.322491,-6.116996,50.893162,82.664688,119.200302,0,657.516602,427.172073646281,1.94435993015189,0.0549857802751485,0.955270976496975,-13.7616248400916,522.333282874957,2.04754527717079,0.0119913223734696,1.16044724857965,51.949549675052,483.161549929651,90.6446611680739,0.0100799085217563,1.26723562124983
5,5.018151,32.5,32.02169,-3.958,-4.232017,123.239967,NaN,0.986955523490906,NaN,30.443745,400,399.716431,25,31.901495,9.264472,57.741444,50.007053,401.606537,399.199585,398.105347,5632.645508,11.129402,10.784666,10.672523,1.786495,1.75631,1.718638,26.423246,50.866768,21.322491,-6.116996,50.893162,82.664688,119.200302,0,657.516602,427.172085104686,1.94436005454939,0.0549858297923482,0.955270744444286,-13.7616471917202,522.336908219769,2.04756618564355,0.0119930604849778,1.16041257249698,51.9442187730535,483.157675887211,90.6374208035186,0.0100810732614718,1.26720269589632
5,5.017323,32.5,32.018566,-3.958,-4.213118,123.277588,NaN,0.987323999404907,NaN,30.420425,400,399.638733,25,31.902782,9.256605,57.766315,50.007053,401.565521,399.138458,398.096283,5632.223633,11.106371,10.764419,10.667016,1.779915,1.742385,1.706595,26.377716,50.696777,21.305021,-6.089368,50.873161,82.654655,119.196754,0,655.843323,427.192508829395,1.94445293172053,0.0550019592189598,0.95513267342713,-13.7662742714165,522.383474877472,2.04769310973535,0.0119964805214207,1.16032853250401,51.9399350343726,483.188314660776,90.6582398982334,0.0100837457803988,1.26701236918025
5,5.017866,32.5,32.014748,-3.958,-4.197773,123.331924,NaN,0.9871466755867,NaN,30.416836,400,399.61554,25,31.902105,9.253739,58.095806,50.007053,401.565521,399.138458,398.096283,5632.223633,11.106371,10.764419,10.667016,1.779915,1.742385,1.706595,26.377716,50.696777,21.305021,-6.089368,50.873161,82.654655,119.196754,0,655.843323,427.205610439176,1.94449054191281,0.0550000068795645,0.955091112105243,-13.7632397802601,522.4500770497,2.04787265938469,0.0120011099058307,1.16021357450846,51.9346992108385,483.198147301293,90.66189355113,0.010085591897316,1.26691388238829
5,5.016882,32.5,32.012199,-3.958,-4.182989,123.337265,NaN,0.987210035324097,NaN,30.417345,400,399.677185,25,31.899593,9.268168,58.27615,50.008873,401.719421,399.315887,398.255859,5631.243652,11.101771,10.73324,10.654298,1.774767,1.742159,1.698056,26.390875,50.634117,21.305031,-6.095909,50.883587,82.588341,119.225113,0,655.982971,427.222545807879,1.94457363317823,0.0550167902721268,0.954963901429801,-13.7687389319352,522.458648142518,2.04790199307846,0.0120025375307641,1.16018294375586,51.931203359377,483.225806576829,90.6809852806286,0.0100879099838897,1.26674590719563
5,5.016882,32.5,32.012199,-3.958,-4.177065,123.295326,NaN,0.987210035324097,NaN,30.415974,400,399.702759,25,31.90453,9.274352,58.372734,50.008873,401.665955,399.314575,398.210052,5629.503418,11.131082,10.780278,10.67933,1.766995,1.725689,1.696192,26.406734,50.589748,21.316286,-6.11315,50.902885,82.574097,119.233833,0,655.117432,427.228202930738,1.94459466572248,0.0550186322273082,0.954935783328776,-13.7687389319352,522.409989921547,2.04777926329893,0.0120002824417311,1.16024536334799,51.931203359377,483.233458933193,90.6870263250879,0.0100883036852891,1.2667088358971
5,5.015822,32.5,32.010086,-3.958,-4.171345,123.116791,NaN,0.986625492572784,NaN,30.421871,400,399.721619,25,31.912294,9.275379,58.317776,50.008873,401.665955,399.314575,398.210052,5629.503418,11.131082,10.780278,10.67933,1.766995,1.725689,1.696192,26.406734,50.589748,21.316286,-6.11315,50.902885,82.574097,119.233833,0,655.117432,427.236697462333,1.94464793184224,0.0550335445072278,0.954847359661803,-13.7746637350613,522.204794105358,2.04726795264298,0.0119916231528106,1.16049353151298,51.9283052980416,483.25070759388,90.6983715493718,0.0100899332452398,1.26659722989921
5,5.016498,32.5,32.007462,-3.958,-4.175823,122.949669,NaN,0.986866891384125,NaN,30.438869,400,399.71347,25,31.915495,9.276361,58.354618,50.008873,401.675934,399.328339,398.196564,5628.117188,11.095354,10.756293,10.669337,1.78531,1.727994,1.696829,26.424311,50.633762,21.285034,-6.070176,50.882725,82.518486,119.272957,0,654.12793,427.230487603571,1.94461101486522,0.0550237756106578,0.95490768139934,-13.7708851654339,522.013282360374,2.04679250048041,0.0119837992912556,1.1607218884581,51.924706170395,483.234628083215,90.6828548590892,0.0100900277017965,1.26664020456835
5,5.01573,32.5,32.003792,-3.958,-4.168133,122.854034,NaN,0.986525058746338,NaN,30.450706,400,399.68335,25,31.915977,9.269817,58.451088,50.008873,401.501343,399.132172,398.033569,5630.805176,11.131647,10.773765,10.673049,1.785851,1.742645,1.70844,26.411037,50.709133,21.249403,-6.042437,50.898533,82.464882,119.299271,0,653.191345,427.240027567506,1.94466219468669,0.0550356834646676,0.954826818758129,-13.7751780082824,521.905704085926,2.04653197685321,0.0119802886900681,1.16083387994273,51.9196719391799,483.249545768121,90.6906859181279,0.0100920847772136,1.2665192090185
5,5.016532,32.5,32.002579,-3.958,-4.155309,122.767036,NaN,0.986733675003052,NaN,30.484007,400,399.622192,25,31.920515,9.259449,58.205719,50.008873,401.501343,399.132172,398.033569,5630.805176,11.131647,10.773765,10.673049,1.785851,1.742645,1.70844,26.411037,50.709133,21.249403,-6.042437,50.898533,82.464882,119.299271,0,653.191345,427.24997834768,1.94468277981043,0.0550297324486689,0.954812414152344,-13.7706951292913,521.805844128071,2.04628344955777,0.0119761425196429,1.16095531924877,51.9180079364958,483.255811296654,90.6943286200492,0.0100928334668317,1.2664727719617
5,5.016283,32.5,31.999277,-3.958,-4.149725,122.724258,NaN,0.98698091506958,NaN,30.50868,400,399.638763,25,31.924597,9.251663,58.201553,50.008873,401.68277,399.27597,398.247162,5633.849121,11.113297,10.746692,10.676259,1.799687,1.754377,1.717384,26.38113,50.491947,21.24048,-6.048605,50.861401,82.588676,119.209686,0.128833666443825,653.432129,427.256021960409,1.94471034108353,0.0550345537844993,0.95477159346465,-13.7720868873366,521.75927305573,2.04617580329443,0.0119753130010697,1.16099085188625,51.9134779756237,483.262506431456,90.6960644198461,0.010094338603913,1.26639651029948
5,5.016132,32.5,31.996758,-3.958,-4.148415,122.757141,NaN,0.987148344516754,NaN,30.515764,400,399.56601,25,31.914185,9.263229,58.522156,50.008873,401.68277,399.27597,398.247162,5633.849121,11.113297,10.746692,10.676259,1.799687,1.754377,1.717384,26.38113,50.491947,21.24048,-6.048605,50.861401,82.588676,119.209686,0.128833666443825,653.432129,427.257704473396,1.94471968511052,0.0550368322384129,0.954756673143452,-13.7729309108479,521.799808367061,2.04628581410795,0.011978212555323,1.16091803192704,51.9100219520206,483.263363327631,90.6940322703798,0.010095268273278,1.26635889694873
5,5.015441,32.5,31.993616,-3.958,-4.131729,122.828812,NaN,0.98668110370636,NaN,30.51812,400,399.572021,25,31.897072,9.279731,58.479328,50.008873,401.467804,399.122406,398.052124,5626.933594,11.095761,10.728428,10.662962,1.812142,1.751648,1.709875,26.367819,50.626633,21.254831,-6.065509,50.833969,82.650284,119.168205,0,656.478882,427.275609993215,1.94480038488328,0.0550505842157631,0.954637897879592,-13.7767935437778,521.885949297794,2.0465128804247,0.0119834817346728,1.16078077257293,51.9057108826678,483.289553842003,90.7113369093216,0.010097721045274,1.26619057389109
5,5.015567,32.5,31.991589,-3.958,-4.116595,122.829437,NaN,0.98639702796936,NaN,30.517843,400,399.603729,25,31.895737,9.288872,58.419582,50.005951,401.506561,399.079529,398.0513,5629.56543,11.113482,10.776666,10.669919,1.772531,1.745355,1.711593,26.402733,50.658524,21.220455,-6.032372,50.863655,82.627739,119.179474,0.0768893510103226,654.089417,427.289696909369,1.94485016916831,0.0550537268975345,0.954573718303943,-13.7760891839368,521.88857186229,2.04652563794468,0.011984422527235,1.16076161534611,51.9029295032058,483.305621718471,90.7218481063904,0.0100992609579379,1.2660860599668
5,5.014076,32.5,31.988899,-3.958,-4.105156,122.77877,NaN,0.986170947551727,NaN,30.517746,400,399.601349,25,31.905119,9.275251,58.592506,50.005951,401.506561,399.079529,398.0513,5629.56543,11.113482,10.776666,10.669919,1.772531,1.745355,1.711593,26.402733,50.658524,21.220455,-6.032372,50.863655,82.627739,119.179474,0.0768893510103226,654.089417,427.304875178791,1.94493710233623,0.0550757715441891,0.954433873735493,-13.7844249736959,521.832276365187,2.04639160247823,0.0119828951241245,1.16081442450412,51.8992381634324,483.334538094131,90.7417972444574,0.0101016955694462,1.26591082394193
5,5.014415,32.5,31.986553,-3.958,-4.105156,122.77877,NaN,0.986021816730499,NaN,30.517746,400,399.601349,25,31.905119,9.264603,58.5564,50.005951,401.733948,399.239319,398.263519,5630.188477,11.095996,10.756778,10.66331,1.773432,1.738551,1.697986,26.39784,50.669235,21.202747,-6.010371,50.813332,82.549393,119.217125,0,651.299011,427.303906825336,1.94492656375538,0.0550715668520524,0.95445340151335,-13.7825295476582,521.834472983489,2.04640425103788,0.0119839451897009,1.16079333251041,51.8960186762034,483.328333310835,90.7343741186225,0.0101022017439188,1.26590961284635
5,5.015808,32.5,31.984104,-3.958,-4.095212,122.738411,NaN,0.986812949180603,NaN,30.549597,400,399.675476,25,31.90793,9.278507,58.327259,50.005951,401.562164,399.132996,398.233978,5629.462891,11.097373,10.712377,10.665364,1.777384,1.75487,1.686203,26.42181,50.747726,21.191486,-6.0079,50.809589,82.521278,119.234009,0,651.914124,427.30941913479,1.94491854229663,0.0550573856459045,0.954486798005419,-13.7747419935586,521.789917193903,2.04629912310006,0.0119828652232474,1.16083272030142,51.892657640294,483.322940352217,90.7274813849749,0.0101027860358506,1.2659031184469
5,5.015212,32.5,31.980282,-3.958,-4.08826,122.78508,NaN,0.986151456832886,NaN,30.569937,400,399.639771,25,31.899626,9.318795,58.507561,50.005951,401.562164,399.132996,398.233978,5629.462891,11.097373,10.712377,10.665364,1.777384,1.75487,1.686203,26.42181,50.747726,21.191486,-6.0079,50.809589,82.521278,119.234009,0,651.914124,427.31775665451,1.94496172708606,0.0550669352525345,0.954419745878567,-13.7780737243842,521.847668708064,2.04645656266585,0.0119870930733425,1.16072737216964,51.8874118778104,483.33479278049,90.732736087733,0.0101047415402148,1.26579523758924
5,5.016281,32.5,31.977303,-3.958,-4.088454,122.881737,NaN,0.98645293712616,NaN,30.596523,400,399.665253,25,31.892067,9.299499,59.088303,50.005951,401.7117,399.201813,398.284485,5632.805176,11.130898,10.763571,10.679401,1.774173,1.739496,1.674089,26.413736,50.60878,21.191511,-6.015433,50.847614,82.48806,119.252609,0,653.037292,427.314518613233,1.94492781669673,0.0550536230319852,0.954482207869958,-13.772098066334,521.962640419758,2.04675592784142,0.0119936382904733,1.16055414857881,51.8833228048899,483.3194433899,90.7174074979274,0.0101050001757761,1.26582970629854
5,5.016281,32.5,31.977303,-3.958,-4.086714,122.999084,NaN,0.98645293712616,NaN,30.611771,400,399.640259,25,31.890778,9.283642,59.271439,50.005951,401.594879,398.99765,398.042847,5627.445313,11.110261,10.731121,10.64459,1.785985,1.741603,1.681951,26.408995,50.647823,21.157341,-5.986754,50.857021,82.541031,119.206207,0,654.496277,427.316179405146,1.94493398921215,0.0550541637473645,0.954474014216481,-13.772098066334,522.098817576544,2.0470997310608,0.0119999619731662,1.16037720831269,51.8833228048899,483.321689373012,90.7191818224753,0.010105115810735,1.26581887543225
5,5.016716,32.5,31.977383,-3.958,-4.073923,123.060966,NaN,0.986846923828125,NaN,30.635841,400,399.56134,25,31.896999,9.27142,59.05719,50.005951,401.594879,398.99765,398.042847,5627.445313,11.110261,10.731121,10.64459,1.785985,1.741603,1.681951,26.408995,50.647823,21.157341,-5.986754,50.857021,82.541031,119.206207,0,654.496277,427.327145710498,1.94496584519828,0.055052747269634,0.954438849290022,-13.7696667154228,522.17054646443,2.04728053996255,0.0120032596107172,1.16028499306646,51.8834326194334,483.333361778451,90.7284892545881,0.0101056885855373,1.26576366191443
