P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.014212,32.5,31.97563,-3.958,-4.053514,123.110764,NaN,0.987958908081055,NaN,30.661509,400,399.609039,25,31.909088,9.249584,58.533737,50.005951,401.479309,399.016907,397.910919,5633.515137,11.106901,10.767047,10.672864,1.790729,1.732022,1.695295,26.379589,50.684502,21.136087,-5.973465,50.753216,82.592712,119.177193,0.119543887674809,660.400879,427.353769704539,1.94511603450599,0.0550901359359624,0.954198989494462,-13.783664555054,522.229960504223,2.04743579727445,0.0120067272632286,1.16019474220025,51.8810262586092,483.386243622816,90.7683883817613,0.0101090283551752,1.26548573223715
5,5.014015,32.5,31.974369,-3.958,-4.030832,123.199104,NaN,0.987031221389771,NaN,30.663637,400,399.545593,25,31.915701,9.237738,58.109688,50.005951,401.767334,399.309967,398.171051,5630.833008,11.090372,10.736073,10.660214,1.769001,1.724707,1.689675,26.378111,50.693962,21.14171,-5.980039,50.802368,82.378914,119.29483,0.102734789252281,661.072632,427.375973523811,1.94520257672494,0.055099628254239,0.954081400659612,-13.7847660489343,522.333622127117,2.04770118889189,0.0120120490318921,1.16005161056354,51.8792952068337,483.416464033351,90.7909155245813,0.0101110282270033,1.26532368554889
5,5.013667,32.5,31.972149,-3.958,-4.01827,123.275139,NaN,0.986650884151459,NaN,30.657473,400,399.641968,25,31.910389,9.243483,58.105854,50.005951,401.767334,399.309967,398.171051,5630.833008,11.090372,10.736073,10.660214,1.769001,1.724707,1.689675,26.378111,50.693962,21.14171,-5.980039,50.802368,82.378914,119.29483,0.102734789252281,661.072632,427.388950621699,1.94525792157643,0.0551078495667684,0.95400267017389,-13.7867119157213,522.423890910158,2.04793564661803,0.0120171372005493,1.15991876876279,51.8762475463349,483.434361780054,90.8026761108176,0.010112731745004,1.26520827180953
5,5.013382,32.5,31.971064,-3.958,-4.001156,123.330948,NaN,0.986528992652893,NaN,30.661737,400,399.700256,25,31.909855,9.255895,57.889046,50.021397,401.669342,399.32016,398.178284,5626.22168,11.098795,10.736049,10.655333,1.768675,1.724119,1.688274,26.367819,50.580147,21.131521,-5.974866,50.768761,82.374832,119.29509,0.125415205955505,660.554993,427.406089098568,1.94532743616667,0.0551167038081483,0.953906385133263,-13.7883055902155,522.489632941687,2.04810476142626,0.0120206270943996,1.15982639066157,51.874757975885,483.458565110258,90.8206416148726,0.0101143599896836,1.26507769586098
5,5.013291,32.5,31.968622,-3.958,-3.983499,123.368896,NaN,0.986590921878815,NaN,30.660595,400,399.73999,25,31.914633,9.264834,57.851612,50.021397,401.669342,399.32016,398.178284,5626.22168,11.098795,10.736049,10.655333,1.768675,1.724119,1.688274,26.367819,50.580147,21.131521,-5.974866,50.768761,82.374832,119.29509,0.125415205955505,660.554993,427.423190785936,1.9453928375328,0.0551233187522805,0.953818816031766,-13.7888144622387,522.535918291074,2.0482289005923,0.01202376441505,1.15974856645802,51.8714052669013,483.479899590562,90.834884136249,0.0101163189502956,1.26494301439295
5,5.012798,32.5,31.966354,-3.958,-3.969715,123.323242,NaN,0.987518489360809,NaN,30.656754,400,399.7099,25,31.920135,9.272665,57.777653,50.021397,401.586273,399.232483,398.15213,5625.275391,11.115061,10.761837,10.673894,1.768358,1.716333,1.684996,26.359537,50.653133,21.10943,-5.97014,50.768616,82.472206,119.233498,0.14147213101387,660.492371,427.437742087885,1.94545699371772,0.0551337208206787,0.953726403382692,-13.7915714408168,522.485081814544,2.048107563576,0.0120223255760045,1.15979591569256,51.8682912678665,483.500957336554,90.8490968516664,0.0101182025297319,1.26481205628573
5,5.012267,32.5,31.965881,-3.958,-3.969715,123.323242,NaN,0.987471461296082,NaN,30.656754,400,399.7099,25,31.920135,9.289299,57.937454,50.021397,401.662537,399.289978,398.175079,5621.875488,11.078127,10.732236,10.65749,1.768434,1.713976,1.691771,26.361525,50.581314,21.084028,-5.957298,50.812904,82.465034,119.238815,0.136242136359215,660.57666,427.439254583852,1.94547348924818,0.0551403141614072,0.953696028113314,-13.7945411561057,522.485522322662,2.04811010894106,0.0120225378196489,1.15979170973932,51.8676418096069,483.506483125844,90.852957916927,0.0101186537597865,1.26477932295895
5,5.011691,32.5,31.965599,-3.958,-3.961112,123.191109,NaN,0.987091660499573,NaN,30.620953,400,399.722107,25,31.92149,9.282437,58.273602,50.021397,401.662537,399.289978,398.175079,5621.875488,11.078127,10.732236,10.65749,1.768434,1.713976,1.691771,26.361525,50.581314,21.084028,-5.957298,50.812904,82.465034,119.238815,0.136242136359215,660.57666,427.449099387102,1.94552186188537,0.055150140543049,0.953623083429584,-13.7977628134799,522.332525578989,2.04772500539563,0.0120155518342222,1.15998533424904,51.8672546025567,483.52380587608,90.8663518956034,0.0101196448736984,1.26469263314382
5,5.010237,32.5,31.960899,-3.958,-3.950351,123.039513,NaN,0.987195134162903,NaN,30.604576,400,399.636627,25,31.916893,9.289711,58.597645,50.021397,401.724915,399.387787,398.337189,5618.001953,11.098427,10.704341,10.653094,1.777337,1.727673,1.688877,26.333271,50.698257,21.070053,-5.956735,50.824268,82.40078,119.279587,0.171607717871666,661.114807,427.46350056648,1.9456051532803,0.0551715497933668,0.953490022448961,-13.8058965170647,522.161048234252,2.0473065194552,0.0120094948768168,1.16016979034648,51.8608007551864,483.549369008875,90.8815211079361,0.0101226185729529,1.26450814243374
5,5.009597,32.5,31.959461,-3.958,-3.948413,122.95874,NaN,0.986661732196808,NaN,30.582939,400,399.711548,25,31.915854,9.293772,58.441116,50.021397,401.73999,399.263,398.194763,5623.531738,11.126821,10.765215,10.646221,1.779019,1.7445,1.720226,26.368122,50.513718,21.043627,-5.933568,50.751114,82.36776,119.284348,0.220046550035477,660.17218,427.467170288839,1.94563190275596,0.0551801074028657,0.95344447970762,-13.8094772597003,522.068676783262,2.04707770473216,0.0120057869181054,1.16027815616919,51.8588260030327,483.557651029542,90.8865274023041,0.0101235522684515,1.26444952405915
5,5.010986,32.5,31.957436,-3.958,-3.961361,122.973877,NaN,0.986083447933197,NaN,30.56205,400,399.726044,25,31.925398,9.282898,58.508072,50.021397,401.73999,399.263,398.194763,5623.531738,11.126821,10.765215,10.646221,1.779019,1.7445,1.720226,26.368122,50.513718,21.043627,-5.933568,50.751114,82.36776,119.284348,0.220046550035477,660.17218,427.450869551107,1.94554288265468,0.0551588213951116,0.953583938912896,-13.8017063720883,522.088131841829,2.04713295720355,0.012007511209548,1.16023728084218,51.8560450267217,483.523195851015,90.8571059769557,0.0101224930172283,1.26458755321321
5,5.011563,32.5,31.957563,-3.958,-3.974405,122.965805,NaN,0.987026154994965,NaN,30.574738,400,399.721161,25,31.935476,9.276437,58.444763,50.021397,401.863739,399.450012,398.478455,5623.398438,11.132741,10.722695,10.657951,1.77602,1.743586,1.698542,26.36602,50.573364,21.077152,-5.968594,50.757206,82.393494,119.271584,0.261980086565018,657.403381,427.436787070677,1.9454787445875,0.055147600585773,0.953677578134083,-13.7984787756522,522.078647684159,2.0471086295912,0.0120070191458532,1.16025054506335,51.8562194426526,483.499978266473,90.8388833491812,0.0101212528253365,1.26470039400326
5,5.011563,32.5,31.957563,-3.958,-3.977658,122.93795,NaN,0.987026154994965,NaN,30.569895,400,399.837067,25,31.939308,9.265032,58.134109,50.025776,401.681885,399.197174,398.273407,5622.921875,11.127998,10.74486,10.656282,1.775152,1.738886,1.701142,26.381311,50.536472,21.067579,-5.966138,50.79887,82.409409,119.261024,0.293039113283157,655.509827,427.433684732896,1.94546721918705,0.0551465898739036,0.9536927147679,-13.7984787756522,522.04632832201,2.04702703603155,0.012005517621379,1.16029242905696,51.8562194426526,483.49578316712,90.835566305835,0.010121036828203,1.26472048826373
5,5.01001,32.5,31.955778,-3.958,-3.975801,122.891418,NaN,0.987709760665894,NaN,30.567951,400,399.804108,25,31.945896,9.257863,58.073765,50.025776,401.681885,399.197174,398.273407,5622.921875,11.127998,10.74486,10.656282,1.775152,1.738886,1.701142,26.381311,50.536472,21.067579,-5.966138,50.79887,82.409409,119.261024,0.293039113283157,655.509827,427.439879299774,1.94552205514923,0.0551664630643148,0.953595243565665,-13.8071665218034,521.994005112399,2.04690033860243,0.0120038096134434,1.16034651324674,51.8537679560055,483.513936265064,90.8480036932226,0.0101226013173334,1.2646099360105
5,5.010326,32.5,31.953844,-3.958,-3.975069,122.815041,NaN,0.987510502338409,NaN,30.581024,400,399.799622,25,31.962374,9.272033,57.940575,50.025776,401.851471,399.272186,398.366699,5627.643066,11.114692,10.723771,10.637282,1.775873,1.742581,1.701456,26.388262,50.553936,21.046953,-5.943362,50.737041,82.377548,119.292534,0.297515094280243,657.668213,427.439677286468,1.94551482855603,0.0551627632389896,0.953609912543102,-13.8053985976534,521.90718670201,2.04668696360426,0.0120005581610104,1.16044448540946,51.8511117136029,483.509348064308,90.8422989254277,0.0101230475627881,1.26460630779464
5,5.011176,32.5,31.953545,-3.958,-3.984337,122.750061,NaN,0.986709237098694,NaN,30.580439,400,399.790344,25,31.97184,9.271909,57.62542,50.025776,401.890411,399.405212,398.445618,5628.751465,11.130075,10.733913,10.64461,1.76203,1.714367,1.685304,26.37253,50.645538,21.039646,-5.934634,50.758015,82.371292,119.298813,0.392215490341187,658.153381,427.428417479548,1.94545557955756,0.0551493219203435,0.953701657660651,-13.8006435274196,521.832057790486,2.04649811794027,0.0119971867953683,1.16054021383219,51.8507010422729,483.487479738652,90.8246859349417,0.0101220270039734,1.2647070779852
5,5.012096,32.5,31.952141,-3.958,-3.993042,122.677399,NaN,0.98685085773468,NaN,30.596151,400,399.840698,25,31.977024,9.258957,57.510986,50.025776,401.890411,399.405212,398.445618,5628.751465,11.130075,10.733913,10.64461,1.76203,1.714367,1.685304,26.37253,50.645538,21.039646,-5.934634,50.758015,82.371292,119.298813,0.392215490341187,658.153381,427.417493741561,1.94539614744423,0.0551351902192912,0.953794872564344,-13.7954975561715,521.749042146444,2.04629266473953,0.0119938953974265,1.16063796660082,51.8487726320242,483.464427451195,90.8049512537958,0.0101213353099287,1.26479896319894
5,5.011024,32.5,31.951372,-3.958,-3.997825,122.669197,NaN,0.987508535385132,NaN,30.591612,400,399.932556,25,31.980219,9.251245,57.730106,50.025776,401.726013,399.190613,398.273865,5630.076172,11.148665,10.767053,10.653577,1.763081,1.725146,1.697374,26.387772,50.529964,21.036751,-5.945268,50.73077,82.320724,119.320244,0.486059218645096,653.797974,427.415986685839,1.94541251005213,0.0551470187995764,0.95375577763771,-13.8014938007057,521.740243140735,2.04627276525672,0.0119937975973885,1.16064352563649,51.8477163733072,483.46960437945,90.8082183820493,0.0101218733030322,1.26476396364493
5,5.009102,32.5,31.950039,-3.958,-3.994785,122.723969,NaN,0.98804247379303,NaN,30.580269,400,399.864563,25,31.977919,9.249064,57.949432,50.025776,401.726013,399.190613,398.273865,5630.076172,11.148665,10.767053,10.653577,1.763081,1.725146,1.697374,26.387772,50.529964,21.036751,-5.945268,50.73077,82.320724,119.320244,0.486059218645096,653.797974,427.424362527822,1.94548301803819,0.0551718499822259,0.953631593102806,-13.812246979565,521.805060059414,2.04644054725054,0.0119973515244331,1.16054828481942,51.8458853858151,483.493917611467,90.8260112567649,0.0101235959085546,1.26462983070284
5,5.010698,32.5,31.949667,-3.958,-3.987288,122.859947,NaN,0.98771059513092,NaN,30.566898,400,399.837646,25,31.96368,9.262892,58.306973,50.025776,401.83905,399.283813,398.34317,5631.321289,11.119223,10.742927,10.64682,1.779078,1.735358,1.706795,26.38241,50.551487,21.037788,-5.94532,50.752163,82.30529,119.331886,0.489992171525955,639.929016,427.426964949703,1.94545997734825,0.0551543435776652,0.95368803963079,-13.8033174794629,521.963203032999,2.0468410842833,0.0120048542512537,1.16033917942201,51.8453744018137,483.485154843788,90.8186827241445,0.010123275929707,1.26466687623
5,5.012188,32.5,31.947155,-3.958,-3.979914,122.916946,NaN,0.987538695335388,NaN,30.56451,400,399.798584,25,31.956129,9.290986,58.515488,50.025776,401.729462,399.282928,398.309143,5628.148926,11.120774,10.723835,10.642261,1.78336,1.737805,1.710643,26.383652,50.574436,21.0357,-5.945128,50.779793,82.362968,119.290398,0.539213180541992,640.789795,427.42975266038,1.94543980737808,0.0551381266394669,0.953738979577678,-13.7949829986563,522.03168700136,2.0470216226029,0.0120090554704603,1.16023080214047,51.8419237634031,483.4752706951,90.8081691053817,0.0101236535748225,1.26468097004016
5,5.011233,32.5,31.945808,-3.958,-3.979914,122.916946,NaN,0.988076448440552,NaN,30.56451,400,399.798584,25,31.956129,9.292458,58.542557,50.025776,401.729462,399.282928,398.309143,5628.148926,11.120774,10.723835,10.642261,1.78336,1.737805,1.710643,26.383652,50.574436,21.0357,-5.945128,50.779793,82.362968,119.290398,0.539213180541992,640.789795,427.432473279536,1.94546947960772,0.0551499881703965,0.953684332660375,-13.8003246800033,522.032946172973,2.04702888610251,0.0120096601044829,1.16021873621081,51.840073352873,483.484706515162,90.8141835260968,0.010124615118447,1.26461793482515
5,5.012059,32.5,31.947437,-3.958,-3.982705,122.88591,NaN,0.986778855323792,NaN,30.568304,400,399.772156,25,31.952747,9.282769,58.430359,50.025776,401.896301,399.289398,398.421112,5636.070313,11.166224,10.769753,10.649526,1.79012,1.736599,1.706443,26.394323,50.485245,21.036964,-5.94039,50.742828,82.335495,119.310593,0.820169687271118,670.353577,427.427458284932,1.94543392597756,0.0551388614724844,0.953744593616961,-13.7957044998132,521.995413660599,2.04692918013664,0.0120072552429617,1.16028004762549,51.8423111466852,483.473415598778,90.8070051663722,0.0101234584777088,1.26469359261645
5,5.012059,32.5,31.947437,-3.958,-3.983406,122.881744,NaN,0.986778855323792,NaN,30.568064,400,399.837555,25,31.957361,9.262889,58.394306,50.0294,402.202972,399.575836,398.705475,5629.859375,11.167559,10.74962,10.633165,1.769353,1.733558,1.699716,26.395456,50.557831,21.013,-5.943424,50.694874,82.334106,119.312599,NaN,850.194885,427.426789708827,1.94543144210605,0.0551386436738286,0.953747858299767,-13.7957044998132,521.990579920847,2.04691697476573,0.0120070305701269,1.16028632382133,51.8423111466852,483.472511577051,90.8062903527732,0.0101234119150981,1.26469792439811
5,5.011365,32.5,31.948126,-3.958,-3.988324,122.927818,NaN,0.986815690994263,NaN,30.546257,400,399.926697,25,31.965992,9.246094,58.412212,50.0294,402.202972,399.575836,398.705475,5629.859375,11.167559,10.74962,10.633165,1.769353,1.733558,1.699716,26.395456,50.557831,21.013,-5.943424,50.694874,82.334106,119.312599,NaN,850.194885,427.424076532991,1.94543557970076,0.0551457351969521,0.953731039327687,-13.7995863071417,522.043393340551,2.0470482345382,0.0120092058706978,1.16022314853218,51.8432576143574,483.474714985115,90.8087726663485,0.0101232821882171,1.26469648971371
5,5.010935,32.5,31.946198,-3.958,-3.997499,122.999077,NaN,0.986454546451569,NaN,30.525776,400,400.034821,25,31.965557,9.251753,58.438473,50.0294,402.057343,399.376129,398.548462,5626.961914,11.162391,10.762428,10.634081,1.776279,1.742093,1.706835,26.401386,50.534321,20.985922,-5.923746,50.736351,82.380806,119.280685,0.157525584101677,923.729919,427.416551231556,1.94541643110132,0.0551482257868602,0.953749162240858,-13.8019916672127,522.12786674884,2.04726733650984,0.0120139130916903,1.16009892927992,51.8406091128068,483.465793979112,90.7996478646465,0.0101235032900305,1.26471370889604
5,5.010095,32.5,31.945652,-3.958,-4.003842,123.054405,NaN,0.987155914306641,NaN,30.518835,400,400.023315,25,31.951347,9.251696,58.660789,50.0294,402.232147,399.555969,398.712006,5626.589844,11.143333,10.749134,10.632561,1.773985,1.733759,1.701388,26.428566,50.600883,20.978205,-5.910503,50.715919,82.289078,119.338188,0.377946704626083,849.791565,427.412895468066,1.94542006121636,0.055156691818609,0.953730615763989,-13.8066909642251,522.192560136433,2.04743228671705,0.0120171403814726,1.16001124767154,51.8398590474574,483.466562408566,90.7996689426203,0.0101237356244525,1.26470279560249
5,5.010112,32.5,31.945566,-3.958,-4.014628,123.04126,NaN,0.987200856208801,NaN,30.511368,400,400.107605,25,31.949963,9.236081,58.763371,50.0294,402.232147,399.555969,398.712006,5626.589844,11.143333,10.749134,10.632561,1.773985,1.733759,1.701388,26.428566,50.600883,20.978205,-5.910503,50.715919,82.289078,119.338188,0.377946704626083,849.791565,427.402559800159,1.94538131037438,0.0551531279560391,0.953781870726512,-13.8065958534516,522.177391955801,2.04739426319731,0.0120164705503114,1.16003013191636,51.8397409043747,483.452372207674,90.7883566662875,0.0101230350382783,1.26476967611268
5,5.008843,32.5,31.945974,-3.958,-4.023318,123.017067,NaN,0.987229466438293,NaN,30.489899,400,400.098694,25,31.958212,9.243527,58.708603,50.0294,402.020874,399.387207,398.519897,5626.133301,11.156837,10.77084,10.641469,1.778293,1.737042,1.72035,26.400478,50.566349,20.967379,-5.911291,50.754639,82.29464,119.339325,0,670.475464,427.397889011305,1.94538996404935,0.0551661999198552,0.953749681203447,-13.8136962697124,522.148945879382,2.04732122473199,0.0120149833823459,1.16006998008968,51.8403013949105,483.455934647505,90.7916116672736,0.0101230745139758,1.26475800093169
5,5.01052,32.5,31.945896,-3.958,-4.035778,122.896049,NaN,0.986689925193787,NaN,30.475349,400,400.063141,25,31.958647,9.252972,58.511787,50.0294,402.062714,399.422089,398.594421,5627.52002,11.138718,10.730768,10.63781,1.796988,1.753223,1.722538,26.419962,50.621719,20.964453,-5.91141,50.77504,82.34314,119.312881,0,641.420654,427.381222757677,1.94529366682442,0.0551414837778348,0.953903997862913,-13.8043132686389,522.008618475325,2.04696719445577,0.0120084937008541,1.16025096854045,51.840194242744,483.420810461364,90.7637582313717,0.0101212926872478,1.26492545200213
5,5.0114,32.5,31.946661,-3.958,-4.035778,122.896049,NaN,0.987696051597595,NaN,30.475349,400,400.063141,25,31.958647,9.263959,58.648914,50.0294,402.062714,399.422089,398.594421,5627.52002,11.138718,10.730768,10.63781,1.796988,1.753223,1.722538,26.419962,50.621719,20.964453,-5.91141,50.77504,82.34314,119.312881,0,641.420654,427.378713111317,1.94526631183786,0.0551305524713485,0.953954481727938,-13.7993905289462,522.007903213444,2.04696306892915,0.0120081503228107,1.16025782385841,51.841245149313,483.411629942352,90.7573227128747,0.0101205497390403,1.264979661346
5,5.009266,32.5,31.945131,-3.958,-4.049157,122.759155,NaN,0.987273395061493,NaN,30.479153,400,400.073822,25,31.953959,9.271472,58.896515,50.0294,402.135956,399.466888,398.660675,5627.480957,11.165234,10.732763,10.627932,1.763966,1.730238,1.691989,26.436277,50.615822,20.969662,-5.927526,50.809761,82.333908,119.307068,0,642.427063,427.372037006113,1.94528523044486,0.0551529074592925,0.953894582541391,-13.8113293118949,521.850489141711,2.04657017463773,0.012001452341023,1.16045081871893,51.8391433163382,483.416966080358,90.759896955727,0.0101213646592778,1.26493376560454
5,5.010524,32.5,31.944567,-3.958,-4.0626,122.720329,NaN,0.987299084663391,NaN,30.475435,400,400.083954,25,31.94791,9.270475,58.904224,50.02998,401.851135,399.131897,398.372986,5627.263184,11.168473,10.751679,10.641855,1.774161,1.744656,1.70861,26.424442,50.619926,20.935705,-5.904838,50.787659,82.335724,119.311493,0,644.053345,427.355624049196,1.94519845803129,0.0551330951835638,0.954029704047143,-13.8042908910567,521.805960550222,2.04645940702513,0.0119996101814991,1.16050460679242,51.8383685029859,483.384819058638,90.7338782718735,0.0101199075077042,1.26508067530703
5,5.011595,32.5,31.944977,-3.958,-4.080401,122.717705,NaN,0.987078487873077,NaN,30.470766,400,400.046814,25,31.945045,9.25969,58.510548,50.02998,401.851135,399.131897,398.372986,5627.263184,11.168473,10.751679,10.641855,1.774161,1.744656,1.70861,26.424442,50.619926,20.935705,-5.904838,50.787659,82.335724,119.311493,0,644.053345,427.335583504916,1.94510203899342,0.0551142585292823,0.954174707608192,-13.7982997838042,521.802531385887,2.04644950187593,0.0119992845837647,1.16051227481348,51.8389317548964,483.350149894883,90.7069161941876,0.0101179764812687,1.26525279608193
5,5.010634,32.5,31.945641,-3.958,-4.083091,122.714775,NaN,0.9861820936203,NaN,30.477156,400,399.978394,25,31.94042,9.227761,58.104019,50.02998,402.215729,399.385101,398.640228,5633.174316,11.156218,10.740456,10.625519,1.775768,1.739668,1.709897,26.462492,50.503124,20.944891,-5.922805,50.721207,82.408066,119.28035,0,645.261963,427.335760046245,1.9451223816193,0.0551253571290063,0.954132073654527,-13.803675512916,521.798509173792,2.04643732869983,0.011998828504441,1.16052269222705,51.8398439361457,483.358223613722,90.7140112739184,0.0101181581766271,1.26522277076592
5,5.011073,32.5,31.946131,-3.958,-4.082176,122.697083,NaN,0.986549735069275,NaN,30.476109,400,400.019714,25,31.931395,9.227347,58.175629,50.02998,402.215729,399.385101,398.640228,5633.174316,11.156218,10.740456,10.625519,1.775768,1.739668,1.709897,26.462492,50.503124,20.944891,-5.922805,50.721207,82.408066,119.28035,0,645.261963,427.335379943107,1.94511197532995,0.0551201889950946,0.954153022105583,-13.8012196972972,521.777517953134,2.04638281610346,0.0119976537752738,1.1605539632632,51.8405170723622,483.354932931213,90.7119372306533,0.0101178157169004,1.26524509890635
5,5.011073,32.5,31.946131,-3.958,-4.077671,122.643555,NaN,0.986549735069275,NaN,30.458622,400,400.056732,25,31.934813,9.243318,58.207485,50.02998,402.254578,399.514648,398.755524,5637.61377,11.170682,10.732643,10.638007,1.78143,1.738847,1.715257,26.44471,50.562515,20.958004,-5.939906,50.710281,82.397423,119.280991,0,644.266479,427.339678354862,1.94512795039418,0.0551215897885265,0.954131887185662,-13.8012196972972,521.715393642576,2.04622586531615,0.0119947643447883,1.16063537449263,51.8405170723622,483.360745686899,90.716531455056,0.0101181152165004,1.26521714173522
5,5.012049,32.5,31.947409,-3.958,-4.084505,122.618317,NaN,0.986678957939148,NaN,30.445463,400,400.089417,25,31.947224,9.266234,58.385212,50.02998,402.080811,399.292755,398.56311,5635.36377,11.188927,10.771833,10.649508,1.775759,1.738778,1.714965,26.424885,50.518837,20.949678,-5.934339,50.790287,82.402321,119.286682,0,643.886047,427.330371436041,1.94507336924349,0.0551073456948118,0.954220083182385,-13.7957604307211,521.6849029401,2.04614495310749,0.0119928284903119,1.16068534169968,51.8422726832181,483.342178797825,90.7032312456308,0.0101167076311429,1.26532341919573
5,5.012405,32.5,31.946728,-3.958,-4.078069,122.572998,NaN,0.986630439758301,NaN,30.437738,400,400.015076,25,31.954754,9.285372,58.701588,50.02998,402.056305,399.274963,398.527313,5627.821289,11.156712,10.725802,10.619397,1.770815,1.731427,1.710005,26.439327,50.523308,20.957388,-5.928415,50.763779,82.38076,119.296951,0,649.381348,427.335496480641,1.94508512559415,0.0551049272677678,0.954210338965265,-13.7937693426238,521.63293897902,2.04601571019227,0.0119906869137307,1.16074836961397,51.84133718855,483.345767434561,90.7053352016508,0.0101171328112734,1.26529711404957
5,5.013119,32.5,31.946728,-3.958,-4.082983,122.520424,NaN,0.987099647521973,NaN,30.447691,400,399.980652,25,31.952728,9.29864,58.74382,50.02998,402.056305,399.274963,398.527313,5627.821289,11.156712,10.725802,10.619397,1.770815,1.731427,1.710005,26.439327,50.523308,20.957388,-5.928415,50.763779,82.38076,119.296951,0,649.381348,427.328769011691,1.94504550166476,0.0550945378705498,0.954274483539555,-13.7897763055335,521.571911681254,2.04586148273421,0.011987847530286,1.16082878261269,51.84133718855,483.331350279282,90.6939412295504,0.010116389946149,1.26536650114209
5,5.015278,32.5,31.949055,-3.958,-4.082827,122.489548,NaN,0.986577212810516,NaN,30.455782,400,400.03125,25,31.952114,9.298243,58.63446,50.02998,402.113953,399.332977,398.630554,5630.682617,11.181228,10.770258,10.648002,1.781657,1.719988,1.710525,26.430433,50.514355,20.944473,-5.923776,50.740139,82.395004,119.30925,0,660.567017,427.322753490514,1.94497894746299,0.0550678054427467,0.954397981053613,-13.7777047594588,521.533884959873,2.04575832220415,0.0119851362160597,1.1608971151778,51.8445337405042,483.309489281667,90.6791681822551,0.0101144426000861,1.26550267260221
5,5.013922,32.5,31.950432,-3.958,-4.089557,122.537636,NaN,0.986618161201477,NaN,30.44099,400,400.083649,25,31.962103,9.288615,58.429462,50.02998,402.113953,399.332977,398.630554,5630.682617,11.181228,10.770258,10.648002,1.781657,1.719988,1.710525,26.430433,50.514355,20.944473,-5.923776,50.740139,82.395004,119.30925,0,660.567017,427.320202575283,1.94499722296996,0.0550825310623495,0.954351592246474,-13.7852860549854,521.588416465101,2.04589197366163,0.0119871161028689,1.16083586057205,51.8464252105931,483.317531271759,90.6870038810196,0.0101143712713354,1.26548221190962
5,5.014109,32.5,31.949965,-3.958,-4.080555,122.639687,NaN,0.986227750778198,NaN,30.431442,400,400.119751,25,31.970789,9.27618,58.345284,50.02998,402.313782,399.501038,398.74353,5627.322266,11.14864,10.748307,10.627402,1.776377,1.727985,1.714143,26.393225,50.647442,20.944242,-5.938467,50.757568,82.430496,119.273422,0.0661077126860619,663.237061,427.328259565565,1.94502333912754,0.0550830094727122,0.954320028753579,-13.7842404589067,521.707310691921,2.04619382478547,0.0119928357245556,1.16067579439735,51.8457837388348,483.326561028702,90.6936372579907,0.0101150012415105,1.26543252379341
5,5.013649,32.5,31.950226,-3.958,-4.080555,122.639687,NaN,0.986645817756653,NaN,30.431442,400,400.119751,25,31.970789,9.301973,58.392525,50.024982,402.231659,399.514374,398.698853,5625.964355,11.160863,10.739865,10.622041,1.791408,1.747809,1.722302,26.389383,50.562187,20.931757,-5.934227,50.788616,82.325363,119.336823,0,664.07251,427.32957287111,1.94503763750034,0.0550887162154726,0.954293564814173,-13.7868125667973,521.707066053314,2.04619241582988,0.0119927186637341,1.16067814510834,51.8461422496572,483.332027438766,90.6982377451014,0.0101151908229192,1.26540966709298
5,5.015471,32.5,31.951902,-3.958,-4.078384,122.739456,NaN,0.986971497535706,NaN,30.439669,400,400.096313,25,31.967468,9.316643,58.373173,50.024982,402.231659,399.514374,398.698853,5625.964355,11.160863,10.739865,10.622041,1.791408,1.747809,1.722302,26.389383,50.562187,20.931757,-5.934227,50.788616,82.325363,119.336823,0,664.07251,427.326442784749,1.94498870886808,0.05506679327668,0.954388189275921,-13.7766258378209,521.821288736226,2.0464758951077,0.0119973515310931,1.16054153241429,51.8484443561021,483.315920293745,90.6873117018765,0.0101137698077051,1.2655094872153
5,5.015753,32.5,31.953728,-3.958,-4.075929,122.873787,NaN,0.987052142620087,NaN,30.446482,400,400.095123,25,31.960964,9.293658,58.21069,50.024982,401.985291,399.319092,398.523956,5627.761719,11.166277,10.760812,10.647764,1.788026,1.729072,1.716607,26.372564,50.700871,20.923403,-5.922134,50.773224,82.328346,119.337753,0,662.925293,427.327980659835,1.94498865323279,0.0550640600526576,0.954392870220934,-13.7750494393205,521.975464053686,2.04685973517527,0.0120037785444823,1.16035471961074,51.8509523899679,483.317746776694,90.6907185997599,0.0101132199577002,1.26552492876778
5,5.015755,32.5,31.954163,-3.958,-4.068651,122.984406,NaN,0.986980378627777,NaN,30.466524,400,400.022827,25,31.95434,9.257234,58.129509,50.024982,402.066467,399.309143,398.510681,5632.589844,11.142745,10.752325,10.630857,1.796621,1.744119,1.718934,26.375248,50.63969,20.913624,-5.926987,50.744713,82.37368,119.313751,0.0731356963515282,662.496704,427.334920897225,1.94501440499185,0.0550662968510242,0.954358766822512,-13.7750382594085,522.103405722998,2.04718143703188,0.0120095472421843,1.16019218188759,51.8515498512501,483.327556355914,90.6989378787409,0.0101135719332873,1.26548345111537
5,5.015755,32.5,31.954163,-3.958,-4.049389,123.050041,NaN,0.986980378627777,NaN,30.47435,400,399.959534,25,31.948437,9.22696,58.062958,50.024982,402.066467,399.309143,398.510681,5632.589844,11.142745,10.752325,10.630857,1.796621,1.744119,1.718934,26.375248,50.63969,20.913624,-5.926987,50.744713,82.37368,119.313751,0.0731356963515282,662.496704,427.353302884298,1.94508271641236,0.0550722818492036,0.95426830220474,-13.7750382594085,522.179551707273,2.04737364370629,0.0120130845433595,1.16009382024126,51.8515498512501,483.352412069591,90.7185800866524,0.0101148523902646,1.26536379059477
5,5.015012,32.5,31.954958,-3.958,-4.038091,123.065613,NaN,0.98723042011261,NaN,30.495081,400,399.984711,25,31.942625,9.2082,58.019833,50.024982,402.141449,399.405518,398.565399,5630.199219,11.151748,10.74565,10.61723,1.795461,1.751087,1.720026,26.402893,50.476837,20.926773,-5.940948,50.809273,82.384819,119.316956,0.0769150853157043,660.299805,427.366203586518,1.94514586264101,0.0550850053536941,0.954172636237701,-13.779191822507,522.196874355886,2.04741495432185,0.0120135668406618,1.16007762902554,51.8526417466795,483.376193791929,90.7382298266471,0.01011579703791,1.26525993592903
5,5.015464,32.5,31.954704,-3.958,-4.041523,123.025055,NaN,0.98720908164978,NaN,30.519924,400,400.021729,25,31.939804,9.237375,58.009445,50.024982,402.141449,399.405518,398.565399,5630.199219,11.151748,10.74565,10.61723,1.795461,1.751087,1.720026,26.402893,50.476837,20.926773,-5.940948,50.809273,82.384819,119.316956,0.0769150853157043,660.299805,427.361639267366,1.94511965029084,0.0550783338318446,0.954214684355438,-13.7766649691465,522.150059904114,2.04729756441452,0.0120114952969264,1.16013606710798,51.8522928918518,483.366398593233,90.7302152868101,0.0101153820691265,1.26530367584393
5,5.015974,32.5,31.956163,-3.958,-4.051096,122.965294,NaN,0.986143350601196,NaN,30.542738,400,400.000641,25,31.939756,9.266199,58.176979,50.024982,401.949005,399.205505,398.422638,5632.838379,11.181453,10.776397,10.639942,1.783651,1.738382,1.714416,26.370022,50.516373,20.959261,-5.984868,50.73975,82.354156,119.350952,0.0660773143172264,660.680176,427.351048979982,1.94506985890635,0.0550690364511554,0.954288899999796,-13.7738140820165,522.079363006803,2.0471146792082,0.0120076196872403,1.16023878078789,51.8542967171588,483.349756513305,90.7186315948001,0.0101140102897376,1.26540310665765
5,5.01588,32.5,31.957661,-3.958,-4.056179,122.926369,NaN,0.98747718334198,NaN,30.544374,400,399.950623,25,31.938988,9.273501,58.502625,50.024982,402.074921,399.286316,398.518066,5634.615723,11.160028,10.764573,10.630371,1.774445,1.736734,1.708846,26.374468,50.709526,20.938192,-5.96895,50.710693,82.342072,119.365601,0,655.040405,427.346466545773,1.94505475358432,0.0550686224990192,0.954307361221082,-13.7743395230301,522.032799265042,2.04699258179664,0.0120048493353733,1.1603107362261,51.8563540309509,483.345775195641,90.717095817568,0.0101132770023183,1.26544214735641
5,5.018002,32.5,31.958408,-3.958,-4.068976,122.894112,NaN,0.986918210983276,NaN,30.546022,400,399.973328,25,31.9352,9.287497,58.624359,50.024982,402.074921,399.286316,398.518066,5634.615723,11.160028,10.764573,10.630371,1.774445,1.736734,1.708846,26.374468,50.709526,20.938192,-5.96895,50.710693,82.342072,119.365601,0,655.040405,427.328195699536,1.94494343959024,0.055038351460341,0.954489577585795,-13.7624797995856,521.994671831701,2.04689405103247,0.0120027751670779,1.16036602746533,51.8573799126876,483.306028767024,90.6864923982178,0.0101109662250709,1.26564353244376
5,5.016757,32.5,31.960688,-3.958,-4.081962,122.844994,NaN,0.987819075584412,NaN,30.5501,400,400.008392,25,31.929712,9.297327,58.610962,50.021713,402.153229,399.444,398.650421,5636.457031,11.188821,10.775299,10.652574,1.77147,1.730145,1.704163,26.383493,50.691433,20.923197,-5.966828,50.832996,82.3685,119.350334,0.103909134864807,652.760437,427.319355742832,1.94493605511958,0.0550497413320211,0.954479045277942,-13.7694375619105,521.935542137376,2.04673783170383,0.0119991041354911,1.16046062452994,51.8605110010849,483.305647226422,90.6886428369011,0.0101101428967664,1.2656756449363
5,5.018353,32.5,31.962589,-3.958,-4.090904,122.787262,NaN,0.987096071243286,NaN,30.57523,400,400.068481,25,31.917992,9.289536,58.56152,50.021713,402.17569,399.448639,398.593903,5638.492676,11.156389,10.752662,10.640302,1.782737,1.743521,1.720603,26.375671,50.674671,20.902788,-5.958917,50.792679,82.435463,119.312477,0,654.773132,427.306261906702,1.94485474357124,0.055027192015131,0.954613100468372,-13.7605184514399,521.866764441839,2.04655837608009,0.0119951382144634,1.16056507631108,51.8631214800719,483.277985482613,90.6688333889741,0.0101080480373491,1.26583431778243
5,5.015858,32.5,31.963766,-3.958,-4.090904,122.787262,NaN,0.987780809402466,NaN,30.57523,400,400.068481,25,31.917992,9.273676,58.389198,50.021713,402.17569,399.448639,398.593903,5638.492676,11.156389,10.752662,10.640302,1.782737,1.743521,1.720603,26.375671,50.674671,20.902788,-5.958917,50.792679,82.435463,119.312477,0,654.773132,427.313388220741,1.94493227097874,0.055058104709818,0.954469387500422,-13.7744624996818,521.865662679338,2.04655202770256,0.0119946105809298,1.16057565018861,51.8647376910823,483.30738215122,90.6933235239333,0.0101091474847858,1.26570814863157
5,5.019574,32.5,31.964039,-3.958,-4.096742,122.729736,NaN,0.9867844581604,NaN,30.573713,400,400.028564,25,31.914011,9.258693,58.201073,50.021713,401.626892,398.973602,398.09494,5635.382324,11.154285,10.731496,10.625227,1.785286,1.749109,1.720261,26.377647,50.591602,20.932589,-5.976645,50.783916,82.445541,119.314934,0,654.226624,427.297200473956,1.94479609701133,0.0550102614983526,0.954711018671344,-13.7536964567824,521.798641202437,2.04638191545163,0.0119913850996335,1.16066542582479,51.8651125574503,483.258114726416,90.6546960650921,0.0101065135319768,1.2659495111871
5,5.017634,32.5,31.966587,-3.958,-4.109874,122.675598,NaN,0.986847102642059,NaN,30.577269,400,399.763733,25,31.921373,9.265041,58.294643,50.021713,401.626892,398.973602,398.09494,5635.382324,11.154285,10.731496,10.625227,1.785286,1.749109,1.720261,26.377647,50.591602,20.932589,-5.976645,50.783916,82.445541,119.314934,0,654.226624,427.290206593334,1.94480977509872,0.0550302026532754,0.954661173206133,-13.7645362541265,521.733415147451,2.04620942465348,0.0119873222541403,1.16077075467459,51.8686111884934,483.265666015742,90.6634018678529,0.0101060048580553,1.26594690146773
5,5.018187,32.5,31.968658,-3.958,-4.125953,122.653336,NaN,0.986744463443756,NaN,30.577976,400,399.755524,25,31.92597,9.274766,58.774563,50.021713,402.000275,399.316681,398.471191,5640.774902,11.18341,10.777394,10.649029,1.770399,1.739445,1.70318,26.381023,50.689125,20.940905,-5.997256,50.840801,82.440117,119.319405,0.110067002475262,659.146545,427.27327528148,1.94473553059206,0.0550183571315555,0.954769051918708,-13.7614460275408,521.705632516252,2.04613296209918,0.0119851930797388,1.16082335711839,51.8714546940531,483.24074825807,90.6459477859772,0.0101039919054037,1.2660947994969
5,5.019324,32.5,31.970215,-3.958,-4.142721,122.676476,NaN,0.986107409000397,NaN,30.578735,400,399.877045,25,31.928001,9.255172,59.054321,50.021713,401.942108,399.301727,398.462891,5637.401367,11.175175,10.744396,10.641495,1.797862,1.752608,1.718039,26.397943,50.676781,20.91466,-5.974956,50.799889,82.429535,119.334343,0.101613447070122,659.197144,427.254013740246,1.9446406809776,0.0549990700669397,0.954914086989595,-13.7550931585663,521.73103446891,2.04619242376888,0.0119857441552059,1.16080208368995,51.8735923763714,483.207816517429,90.6216144267731,0.0101017472851319,1.26627475675835
5,5.019324,32.5,31.970215,-3.958,-4.14498,122.731018,NaN,0.986107409000397,NaN,30.559063,400,399.914215,25,31.928728,9.246689,59.045959,50.021713,401.881775,399.240662,398.427094,5636.811035,11.183673,10.769192,10.649906,1.778807,1.732119,1.708519,26.38097,50.779415,20.871941,-5.945296,50.822704,82.393677,119.365891,0,657.977661,427.251856577231,1.94463266196755,0.0549983680631345,0.954924793139229,-13.7550931585663,521.794344670183,2.04635235708239,0.0119886866516411,1.16071902671255,51.8735923763714,483.20489943784,90.6193107692814,0.0101015970209638,1.26628887245455
5,5.019241,32.5,31.971661,-3.958,-4.138585,122.811874,NaN,0.986729860305786,NaN,30.543537,400,399.906036,25,31.931787,9.233291,59.143242,50.021713,401.881775,399.240662,398.427094,5636.811035,11.183673,10.769192,10.649906,1.778807,1.732119,1.708519,26.38097,50.779415,20.871941,-5.945296,50.822704,82.393677,119.365891,0,657.977661,427.258200555803,1.94465794178094,0.0550013826631777,0.954889695951591,-13.7555568752849,521.886837476196,2.04658159188347,0.0119923995780079,1.16060926105883,51.8755775877835,483.215556280721,90.6292826760412,0.0101016368306322,1.26625653866789
5,5.017239,32.5,31.973431,-3.958,-4.133737,122.799934,NaN,0.987061977386475,NaN,30.515936,400,400.003265,25,31.937803,9.224118,59.11385,50.02615,401.894897,399.326294,398.53064,5638.826172,11.18322,10.7615,10.668349,1.785461,1.736534,1.696236,26.418827,50.639233,20.887169,-5.948447,50.802063,82.426277,119.359634,0.108484163880348,658.173889,427.268553383834,1.94473736794307,0.055027679288127,0.954751148676466,-13.7667437178236,521.871322923019,2.04653704884077,0.0119909626891577,1.16064326369088,51.8780075219873,483.246238992291,90.6554192144991,0.0101025939495386,1.26613170040597
5,5.019583,32.5,31.975395,-3.958,-4.136856,122.724762,NaN,0.9869784116745,NaN,30.506113,400,399.985046,25,31.93503,9.220649,58.691578,50.02615,401.894897,399.326294,398.53064,5638.826172,11.18322,10.7615,10.668349,1.785461,1.736534,1.696236,26.418827,50.639233,20.887169,-5.948447,50.802063,82.426277,119.359634,0.108484163880348,658.173889,427.258873658638,1.94465345172102,0.0549976870581458,0.954901259866366,-13.7536461765084,521.782231044187,2.04630607241302,0.0119860287466464,1.16077514611472,51.8807036638277,483.217694605345,90.6349890812048,0.0101004324344432,1.2662958445066
5,5.019659,32.5,31.977749,-3.958,-4.13783,122.6203,NaN,0.986679077148438,NaN,30.513212,400,399.960175,25,31.923283,9.215534,58.342686,50.02615,402.063324,399.315887,398.532928,5637.046875,11.161689,10.753541,10.628963,1.781117,1.743023,1.707778,26.395014,50.71077,20.891325,-5.974406,50.80114,82.40052,119.370758,0.0721634775400162,655.665161,427.257726265313,1.94464763277168,0.0549964438404451,0.954910264352821,-13.7532215902513,521.658758548835,2.0459870071491,0.0119793388637827,1.16095576346353,51.8839350182096,483.217955297775,90.637727723005,0.0100996173072408,1.26632588373073
5,5.020843,32.5,31.97854,-3.958,-4.134748,122.592751,NaN,0.986098408699036,NaN,30.513544,400,399.983276,25,31.911083,9.21684,58.384331,50.02615,402.095276,399.367218,398.66214,5631.767578,11.192687,10.757545,10.634282,1.776819,1.74381,1.702935,26.386963,50.679749,20.912367,-5.995535,50.795341,82.4319,119.368073,0.146578088402748,657.710388,427.257283766664,1.94462178551298,0.0549827520190763,0.954964056592494,-13.7466076163584,521.626032892767,2.04590192163106,0.0119774980863047,1.16100507149966,51.8850207880504,483.209351308828,90.6317844988712,0.0100988958259923,1.26637804160967
5,5.021035,32.5,31.980202,-3.958,-4.133797,122.679268,NaN,0.987002789974213,NaN,30.496284,400,399.930359,25,31.904976,9.223211,58.537132,50.02615,402.095276,399.367218,398.66214,5631.767578,11.192687,10.757545,10.634282,1.776819,1.74381,1.702935,26.386963,50.679749,20.912367,-5.995535,50.795341,82.4319,119.368073,0.146578088402748,657.710388,427.257642918416,1.94461919645572,0.0549806725159976,0.954970640826642,-13.7455351921021,521.724916279874,2.04614673170278,0.0119814221191647,1.1608877618957,51.8873020711168,483.210087845722,90.6341543872125,0.0100983488956794,1.26639657858163
5,5.021698,32.5,31.983051,-3.958,-4.1341,122.860207,NaN,0.986964464187622,NaN,30.496735,400,399.949341,25,31.909195,9.222666,58.805069,50.02615,402.085602,399.306732,398.594727,5640.327637,11.16957,10.739636,10.62348,1.789925,1.750467,1.704415,26.39043,50.559597,20.924885,-6.016456,50.789036,82.433098,119.372238,0.155016258358955,657.825989,427.255457670816,1.94459752417555,0.0549723787343193,0.955010383015573,-13.7418322175328,521.932275850738,2.04666184838233,0.0119899032839324,1.16063830164506,51.8912124285338,483.205080663397,90.6332660612231,0.0100970886353294,1.2664587085051
5,5.02134,32.5,31.985523,-3.958,-4.1341,122.860207,NaN,0.986921548843384,NaN,30.496735,400,399.949341,25,31.909195,9.22677,58.913918,50.02615,401.985687,399.363129,398.575836,5638.066406,11.177587,10.749227,10.638699,1.777888,1.735551,1.692039,26.393887,50.784897,20.941513,-6.033329,50.865303,82.481514,119.352158,0.15022699534893,659.764099,427.256481405628,1.94460864554502,0.0549768060323217,0.954989698302575,-13.7438316658004,521.929963123328,2.04664852424424,0.011988796393491,1.16066048962784,51.8946051170232,483.211622411768,90.6410911761756,0.0100965558578529,1.26645990967345
5,5.021648,32.5,31.9869,-3.958,-4.136971,122.995926,NaN,0.987557053565979,NaN,30.501415,400,399.925293,25,31.908609,9.236662,58.850819,50.02615,401.985687,399.363129,398.575836,5638.066406,11.177587,10.749227,10.638699,1.777888,1.735551,1.692039,26.393887,50.784897,20.941513,-6.033329,50.865303,82.481514,119.352158,0.15022699534893,659.764099,427.252858805989,1.94458888522143,0.05497210515604,0.955021110213503,-13.7421114635473,522.08618626015,2.04703878019066,0.0119954927479575,1.160467867772,51.8964948866008,483.205824053878,90.6379944034335,0.0100957729549841,1.26650629817788
5,5.021525,32.5,31.98868,-3.958,-4.143523,123.026665,NaN,0.987394154071808,NaN,30.481087,400,399.938721,25,31.906614,9.245739,58.699451,50.02615,401.769745,399.082916,398.338867,5638.884766,11.170119,10.764738,10.637354,1.779042,1.738498,1.704631,26.392111,50.669193,20.970486,-6.064916,50.816437,82.466789,119.365356,0.22289514541626,661.244751,427.246953204576,1.94456944560028,0.0549715907308916,0.955045086073921,-13.7427984177848,522.120194469376,2.04711923463052,0.0119963513167085,1.16043754274272,51.8989376309446,483.200549142273,90.6357447430238,0.0100948753355484,1.26655552009106
5,5.021525,32.5,31.98868,-3.958,-4.159645,122.997429,NaN,0.987394154071808,NaN,30.489874,400,399.862305,25,31.910067,9.230216,58.750622,50.02615,401.769745,399.082916,398.338867,5638.884766,11.170119,10.764738,10.637354,1.779042,1.738498,1.704631,26.392111,50.669193,20.970486,-6.064916,50.816437,82.466789,119.365356,0.22289514541626,661.244751,427.231555350713,1.94451220417075,0.0549665817848316,0.955121642444918,-13.7427984177848,522.086267274357,2.04703359494014,0.0119947766165982,1.16048154063237,51.8989376309446,483.179725992504,90.6193046263978,0.010093803198773,1.26665642087776
5,5.022489,32.5,31.989294,-3.958,-4.176892,122.955078,NaN,0.986970245838165,NaN,30.482876,400,399.704681,25,31.908949,9.233656,58.731327,50.02615,401.807404,399.130554,398.391907,5640.356934,11.144905,10.723886,10.634935,1.782778,1.738491,1.705202,26.389269,50.633778,20.944244,-6.049834,50.774166,82.448814,119.390282,0.138222396373749,656.26825,427.21232253312,1.94442100554853,0.0549493050176035,0.955259474386265,-13.7374148274982,522.036544431962,2.04690621322073,0.0119922202707123,1.16055088047725,51.8997802156446,483.147171569924,90.5942660704126,0.0100919110410262,1.26682247939749
5,5.022697,32.5,31.991552,-3.958,-4.187589,122.906807,NaN,0.986439526081085,NaN,30.480568,400,399.658752,25,31.904377,9.246639,58.598366,50.036346,401.660278,398.918488,398.14621,5642.300781,11.164963,10.764635,10.648528,1.767112,1.739944,1.701819,26.393124,50.768852,20.92152,-6.02017,50.821999,82.396042,119.412888,0.147117719054222,648.727661,427.201508366733,1.94437655021807,0.054943410486219,0.955322479154845,-13.7362533262866,521.978410053071,2.04675260367258,0.0119886086723435,1.16064404857836,51.9028787317922,483.133279969256,90.5857313987491,0.0100904019238374,1.2669199710271
5,5.023156,32.5,31.992592,-3.958,-4.20132,122.857201,NaN,0.987720966339111,NaN,30.474064,400,399.607819,25,31.898438,9.243088,58.519966,50.036346,401.660278,398.918488,398.14621,5642.300781,11.164963,10.764635,10.648528,1.767112,1.739944,1.701819,26.393124,50.768852,20.92152,-6.02017,50.821999,82.396042,119.412888,0.147117719054222,648.727661,427.187075917479,1.94431351331852,0.0549334717379565,0.955414573065023,-13.7336903355979,521.919860205246,2.04660161461251,0.0119854700312932,1.16072850368897,51.9043058025666,483.111401025628,90.5695824587877,0.0100889097701926,1.2670400916559
5,5.024741,32.5,31.994305,-3.958,-4.212255,122.841064,NaN,0.986850559711456,NaN,30.480227,400,400.285797,25,31.907362,9.252096,58.387608,50.036346,402.885132,399.905731,399.637909,5642.335938,11.248243,10.691152,10.660692,1.784108,1.762116,1.712046,26.397917,50.752636,20.938185,-6.024313,50.806435,82.425667,119.401337,0.276030242443085,645.660339,427.172087785697,1.94422541566466,0.0549104958650016,0.955558764970105,-13.7248412938861,521.899526297649,2.04654508196727,0.0119838337642452,1.16076836360098,51.9066562730474,483.081087195759,90.5475036673072,0.0100867467926096,1.26721029066154
5,5.025456,32.5,31.995653,-3.958,-4.212552,122.856575,NaN,0.98701798915863,NaN,30.483835,400,400.665314,25,31.909992,9.275683,58.475044,50.036346,403.060547,400.091705,399.854004,5639.912598,11.250824,10.695126,10.675222,1.781089,1.746613,1.698134,26.394314,50.713543,20.91757,-6.011969,50.862339,82.472939,119.378334,0.711166381835938,678.212036,427.169755622272,1.94420214653065,0.054901575919154,0.955601688911762,-13.7208501514384,521.916269501188,2.04658328351313,0.0119840665106711,1.16075693603251,51.9085058437919,483.07398395409,90.5433500505001,0.0100859073789829,1.26726281331974
5,5.02511,32.5,31.998257,-3.958,-4.211579,122.901451,NaN,0.987560629844666,NaN,30.488457,400,400.909424,25,31.912111,9.290238,58.885208,50.036346,403.060547,400.091705,399.854004,5639.912598,11.250824,10.695126,10.675222,1.781089,1.746613,1.698134,26.394314,50.713543,20.91757,-6.011969,50.862339,82.472939,119.378334,0.711166381835938,678.212036,427.171676648954,1.94421635315546,0.054906149754881,0.955576950458757,-13.722781475383,521.965922614299,2.04670078071051,0.0119853194742197,1.16071230087775,51.9120785794512,483.081777178714,90.5523039396464,0.0100853938430267,1.26725960026054
5,5.027076,32.5,32.00034,-3.958,-4.214836,122.990494,NaN,0.986468315124512,NaN,30.471739,400,400.891418,25,31.924738,9.289893,58.966972,50.036346,402.417114,399.849182,399.22406,5637.54541,11.18373,10.702916,10.698076,1.791627,1.758598,1.719314,26.367968,50.818829,20.931301,-6.024405,50.870808,82.456635,119.407204,NaN,845.589172,427.162931382715,1.94414370660449,0.054880874479035,0.955706687242894,-13.7118088847958,522.067323349776,2.04695047724462,0.0119891838956919,1.16059640574809,51.914936328519,483.05745665307,90.5353568750197,0.0100834099265639,1.26740573847807
5,5.027438,32.5,32.003494,-3.958,-4.208795,123.014305,NaN,0.986452221870422,NaN,30.457039,400,400.693573,25,31.932335,9.27701,58.765705,50.036346,402.569183,399.93631,399.396088,5642.337891,11.179181,10.700585,10.707085,1.783302,1.743589,1.702868,26.375885,50.818336,20.942131,-6.025955,50.896339,82.422852,119.433128,0,920.224426,427.167667571215,1.94415393032083,0.0548782851788632,0.955698782990769,-13.7097888560291,522.09201106729,2.04700325074611,0.0119890549881054,1.16058874589445,51.919263145109,483.06435510568,90.5441966298585,0.0100826574913761,1.26741419412934
5,5.027469,32.5,32.005508,-3.958,-4.208795,123.014305,NaN,0.986899673938751,NaN,30.457039,400,400.693573,25,31.932335,9.27019,58.753696,50.036346,402.569183,399.93631,399.396088,5642.337891,11.179181,10.700585,10.707085,1.783302,1.743589,1.702868,26.375885,50.818336,20.942131,-6.025955,50.896339,82.422852,119.433128,0,920.224426,427.167578753451,1.9441529675087,0.0548779027891398,0.955700583068979,-13.7096158753132,522.090129329313,2.04699240614738,0.0119881540075538,1.16060677816571,51.9220258761645,483.066035520671,90.5476913972947,0.010082036834877,1.26743285855998
5,5.026784,32.5,32.006359,-3.958,-4.203134,122.940254,NaN,0.98666512966156,NaN,30.455,400,400.619385,25,31.927317,9.246273,59.031425,50.036346,402.492554,399.78714,399.32016,5644.112305,11.208802,10.704512,10.694736,1.786076,1.739649,1.707201,26.403332,50.812862,20.998585,-6.011065,50.855408,82.4543,119.408844,0.357182651758194,828.975525,427.174951214463,1.9441943588226,0.0548881117811634,0.95563372354922,-13.7134383810638,522.003385411632,2.04677085128697,0.0119837854947548,1.16072624057888,51.9231932054313,483.081947731859,90.5611627864307,0.0100825571997493,1.26736674017612
