P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.026784,32.5,32.006359,-3.958,-4.191489,122.834213,NaN,0.98666512966156,NaN,30.468395,400,400.580994,25,31.92267,9.225322,59.20192,50.036346,402.492554,399.78714,399.32016,5644.112305,11.208802,10.704512,10.694736,1.786076,1.739649,1.707201,26.403332,50.812862,20.998585,-6.011065,50.855408,82.4543,119.408844,0.357182651758194,828.975525,427.186079244931,1.9442357342427,0.054891728550155,0.955578044599883,-13.7134383810638,521.880292320844,2.04646003936958,0.0119780727414718,1.16088705223301,51.9231932054313,483.096996682752,90.5730373174528,0.0100833318735848,1.26729351800321
5,5.028128,32.5,32.009552,-3.958,-4.185489,122.756546,NaN,0.986842811107635,NaN,30.473925,400,401.856567,25,31.93092,9.23991,59.361774,50.02121,408.169403,407.282776,404.549774,5660.846191,11.089298,11.079503,11.00896,1.887832,1.568377,1.083315,26.399244,50.706436,21.121712,-6.04235,50.922058,82.423698,119.433083,NaN,662.871094,427.187963764512,1.94421531518832,0.0548770123137075,0.955627330016212,-13.7059388321242,521.787134339877,2.0462151023429,0.0119724596367281,1.16103405745224,51.9275728724778,483.092789195774,90.573155045464,0.010081994263146,1.26735652944522
5,5.029346,32.5,32.014011,-3.958,-4.185735,122.779053,NaN,0.987733840942383,NaN,30.480606,400,403.271637,25,31.943361,9.230401,59.225468,50.02121,401.970276,400.391144,398.854614,5647.998535,11.03295,10.763406,10.806755,1.601534,1.587175,1.398738,26.415838,50.864487,21.208548,-6.023021,50.829975,82.510582,119.398544,NaN,635.835022,427.184240323196,1.94417662403598,0.0548619181790613,0.955699171778037,-13.6991436860054,521.809089534691,2.04625707279472,0.0119716798234005,1.16103984106743,51.9336884674017,483.083211483263,90.5703989278118,0.010079936216451,1.26746256014429
5,5.030637,32.5,32.018475,-3.958,-4.184628,122.918007,NaN,0.987044394016266,NaN,30.466774,400,402.212311,25,31.943913,9.216132,59.112541,50.02121,401.970276,400.391144,398.854614,5647.998535,11.03295,10.763406,10.806755,1.601534,1.587175,1.398738,26.415838,50.864487,21.208548,-6.023021,50.829975,82.510582,119.398544,NaN,635.835022,427.181600613587,1.9441404803559,0.0548463517900254,0.955768793843005,-13.6919426470423,521.966230909421,2.04664039743297,0.0119771707565131,1.16086861745797,51.9398102470308,483.074564560514,90.5683832851149,0.0100779248730507,1.26756415716526
5,5.030425,32.5,32.019894,-3.958,-4.181208,122.998955,NaN,0.987961649894714,NaN,30.472521,400,401.066498,25,31.940075,9.222892,58.972267,50.02121,401.960785,400.462524,399.176392,5650.15918,11.067765,10.708366,10.832211,1.643396,1.63914,1.525567,26.43148,50.953522,21.35685,-6.015442,50.924465,82.513969,119.393509,NaN,640.014587,427.185476503037,1.94415921376749,0.0548500255080614,0.955740121375468,-13.6931250602249,522.058869787504,2.04686997861617,0.0119808952268051,1.16075879738185,51.9417560749627,483.082808376479,90.5764147799381,0.010077851294491,1.26754291946978
5,5.029811,32.5,32.022659,-3.958,-4.169121,123.025551,NaN,0.987031519412994,NaN,30.471832,400,400.626465,25,31.9319,9.238782,58.966927,50.02121,401.970062,400.385345,399.325867,5648.752441,11.120317,10.728007,10.846962,1.618342,1.608927,1.525095,26.434418,50.850555,21.486849,-6.052463,50.875771,82.644592,119.336609,0,642.703918,427.198786258355,1.94422121917528,0.0548613441091122,0.955646703757311,-13.6965498109053,522.087157331537,2.04693302046132,0.0119810912442431,1.16074339047442,51.9455474329654,483.10814867154,90.5993836328429,0.0100781852330195,1.26745640401585
5,5.030245,32.5,32.028561,-3.958,-4.157454,123.003326,NaN,0.987249553203583,NaN,30.451975,400,400.558319,25,31.926874,9.230245,58.913952,50.02121,401.970062,400.385345,399.325867,5648.752441,11.120317,10.728007,10.846962,1.618342,1.608927,1.525095,26.434418,50.850555,21.486849,-6.052463,50.875771,82.644592,119.336609,0,642.703918,427.208693086873,1.94424919782003,0.0548596165734462,0.955616126543348,-13.6941290257801,522.05584358236,2.04683613175982,0.0119772580931816,1.16082984591892,51.9536393703297,483.124273937605,90.6184583556598,0.0100769448339026,1.26745655269042
5,5.032677,32.5,32.03064,-3.958,-4.153431,122.934448,NaN,0.987641751766205,NaN,30.42701,400,400.607697,25,31.926723,9.243542,58.989628,50.02121,402.151093,400.478699,399.473969,5650.295898,11.105605,10.71048,10.839834,1.652649,1.646766,1.567595,26.459743,50.8829,21.616411,-6.091942,50.91016,82.662582,119.329788,0,641.06073,427.205575484475,1.94418802197405,0.0548309079062558,0.955737878484762,-13.6805666501255,521.973940032391,2.04662308173091,0.011972621695544,1.16095283422922,51.9564895032662,483.104115322439,90.6047918933555,0.0100751789099143,1.2675823493084
5,5.031682,32.5,32.03231,-3.958,-4.162598,122.867592,NaN,0.987010717391968,NaN,30.430838,400,400.658844,25,31.925816,9.263958,59.154175,50.02121,402.151093,400.478699,399.473969,5650.295898,11.105605,10.71048,10.839834,1.652649,1.646766,1.567595,26.459743,50.8829,21.616411,-6.091942,50.91016,82.662582,119.329788,0,641.06073,427.199663058267,1.94418632570478,0.0548403161885338,0.955724015614711,-13.686114797559,521.894757134686,2.04641810318298,0.0119682761011042,1.1610694447476,51.9587788261647,483.105180805561,90.607429890252,0.0100746482564319,1.26759940808941
5,5.033261,32.5,32.037113,-3.958,-4.168666,122.77047,NaN,0.986394226551056,NaN,30.434641,400,400.234314,25,31.927689,9.254247,59.219913,50.02121,401.071136,399.368408,398.3237,5643.869141,11.073867,10.668392,10.781643,1.666475,1.661453,1.598373,26.43141,50.876766,21.697859,-6.084142,50.947262,82.614868,119.379333,0,642.715942,427.189341775475,1.94411576812881,0.0548189916847184,0.955844647645992,-13.6773106394949,521.777485450184,2.04610742667083,0.0119609011948613,1.16126086177455,51.9653625037967,483.084353549946,90.5961702438901,0.0100718935981131,1.26776484839244
5,5.034894,32.5,32.040142,-3.958,-4.168666,122.77047,NaN,0.986107766628265,NaN,30.434641,400,400.234314,25,31.927689,9.243279,59.239235,50.019043,402.07724,400.382965,399.36145,5649.03418,11.093049,10.702149,10.821536,1.662884,1.649955,1.584345,26.397076,50.79488,21.745157,-6.080243,50.991264,82.5914,119.398621,0,648.035522,427.18466475436,1.94406510542508,0.0547988980053292,0.955939423801307,-13.6682076040839,521.774648016164,2.04609110979209,0.0119595497016426,1.16128813265084,51.969514083417,483.068975904248,90.5873016878884,0.0100700414013298,1.26788017827478
5,5.03612,32.5,32.041866,-3.958,-4.173364,122.691643,NaN,0.987941563129425,NaN,30.43462,400,400.064697,25,31.927034,9.249814,59.083584,50.019043,402.07724,400.382965,399.36145,5649.03418,11.093049,10.702149,10.821536,1.662884,1.649955,1.584345,26.397076,50.79488,21.745157,-6.080243,50.991264,82.5914,119.398621,0,648.035522,427.17666167196,1.9440103784223,0.0547823636163206,0.956033140527441,-13.6613748387704,521.681486175539,2.04585057482944,0.0119545338068473,1.16142453031171,51.9718768779109,483.050805932774,90.5748273623245,0.0100685029775989,1.26799179279651
5,5.036355,32.5,32.04623,-3.958,-4.175422,122.661018,NaN,0.987626135349274,NaN,30.430479,400,400.33667,25,31.930428,9.264137,58.806782,50.019043,402.040863,400.289673,399.260437,5650.810547,11.117889,10.70774,10.810213,1.643833,1.642915,1.587133,26.404673,50.835251,21.803476,-6.094301,50.91386,82.631203,119.389145,0,658.17749,427.174020897543,1.94399577442696,0.0547788361541425,0.956056666893174,-13.6600652773815,521.641824354004,2.04573719683529,0.0119509374660697,1.16151098610646,51.9778574246218,483.049887620483,90.5788015678339,0.0100669274124749,1.26805445915597
5,5.037723,32.5,32.048531,-3.958,-4.170846,122.625076,NaN,0.987041473388672,NaN,30.420315,400,400.467224,25,31.93152,9.300322,58.707382,50.019043,401.84552,400.181183,399.193176,5651.294434,11.115521,10.723471,10.837772,1.656305,1.638072,1.577302,26.386393,51.003662,21.826572,-6.084712,50.962971,82.628746,119.394257,0.192360579967499,660.89447,427.174476746623,1.94396961291066,0.0547634421442402,0.956114162750642,-13.6524428831264,521.597917697824,2.04561931647727,0.0119479747291011,1.1615871260367,51.9810105202179,483.042688229515,90.5756015289398,0.0100657515286582,1.26812028426255
5,5.039104,32.5,32.054569,-3.958,-4.165454,122.604393,NaN,0.988232433795929,NaN,30.401642,400,400.437256,25,31.935377,9.30097,58.966583,50.019043,401.84552,400.181183,399.193176,5651.294434,11.115521,10.723471,10.837772,1.656305,1.638072,1.577302,26.386393,51.003662,21.826572,-6.084712,50.962971,82.628746,119.394257,0.192360579967499,660.89447,427.17567584411,1.94394595823711,0.0547481499403498,0.956168490309678,-13.6447496543435,521.568226536088,2.0455260686543,0.011944169056871,1.1616735867407,51.9892836351879,483.040161391114,90.5801096819539,0.0100635080982518,1.26821313904217
5,5.039104,32.5,32.054569,-3.958,-4.16131,122.598129,NaN,0.988232433795929,NaN,30.401773,400,399.981293,25,31.941185,9.288553,59.068378,50.019043,401.52774,399.115234,398.147736,5651.404297,11.118613,10.748579,10.689481,1.652233,1.632734,1.582185,26.355686,50.892799,21.878458,-6.08591,50.996571,82.675163,119.391396,0.0676683261990547,666.291077,427.179638165089,1.94396068878768,0.0547494347414849,0.956148585899901,-13.6447496543435,521.560949782438,2.04550768146425,0.0119438314755468,1.16168326232194,51.9892836351879,483.045519368097,90.5843345492849,0.0100637835773013,1.26818697247597
5,5.039957,32.5,32.059261,-3.958,-4.157568,122.626999,NaN,0.987037539482117,NaN,30.408182,400,399.700623,25,31.94986,9.28052,59.054073,50.019043,401.52774,399.115234,398.147736,5651.404297,11.118613,10.748579,10.689481,1.652233,1.632734,1.582185,26.355686,50.892799,21.878458,-6.08591,50.996571,82.675163,119.391396,0.0676683261990547,666.291077,427.180772622396,1.9439475460506,0.0547401208931111,0.956180157658884,-13.6399985934015,521.590085002277,2.04556713958814,0.0119432967736408,1.16168107136934,51.9957116462142,483.045460413656,90.5893391700033,0.0100621387274085,1.26824982300084
5,5.042043,32.5,32.063004,-3.958,-4.15558,122.595703,NaN,0.986797392368317,NaN,30.39407,400,399.676361,25,31.950809,9.284444,59.177563,50.019043,401.623474,399.249847,398.240204,5647.518066,11.13525,10.758213,10.689992,1.682093,1.656231,1.616826,26.383158,51.03064,21.928637,-6.1213,51.036247,82.686928,119.38707,0,660.008484,427.176697791378,1.94388995723006,0.0547151377100955,0.956291785275679,-13.6283825201904,521.550215504258,2.04545510427619,0.0119399432410635,1.16176324830975,52.0008390009552,483.028279214311,90.5798222889813,0.0100599461608784,1.26838368719685
5,5.044687,32.5,32.066727,-3.958,-4.15558,122.595703,NaN,0.986836969852448,NaN,30.39407,400,399.676361,25,31.950809,9.274377,59.299343,50.019043,401.599213,399.250305,398.319641,5652.540527,11.141073,10.769547,10.718855,1.684957,1.656571,1.610223,26.402838,50.935444,21.946983,-6.123069,50.991543,82.717499,119.392982,0,657.605652,427.169122361599,1.94380803052732,0.0546827204155748,0.956445456202245,-13.6136644392873,521.546721405229,2.04543504333499,0.0119382854002788,1.16179690288313,52.0059384902561,483.002225528901,90.5632914351705,0.0100573049738022,1.26856076594714
5,5.043839,32.5,32.071415,-3.958,-4.150841,122.514542,NaN,0.987328350543976,NaN,30.391607,400,399.668671,25,31.951019,9.258255,59.539551,50.019043,401.599213,399.250305,398.319641,5652.540527,11.141073,10.769547,10.718855,1.684957,1.656571,1.610223,26.402838,50.935444,21.946983,-6.123069,50.991543,82.717499,119.392982,0,657.605652,427.176084457951,1.94385115258085,0.054694582158139,0.956373352617141,-13.6183842722593,521.448020355505,2.0451714728168,0.0119318248761742,1.16196514963572,52.0123591006617,483.022624780619,90.5844197883613,0.0100567145441306,1.26852352074912
5,5.043052,32.5,32.074219,-3.958,-4.149677,122.495209,NaN,0.986747324466705,NaN,30.396973,400,399.702576,25,31.942207,9.252081,59.591072,50.014557,401.636017,399.26709,398.31897,5654.94043,11.123595,10.742612,10.704123,1.677746,1.639817,1.590357,26.41806,51.063881,21.945505,-6.129907,50.978573,82.647949,119.45002,0.0629199743270874,656.711243,427.179452280869,1.94387967558376,0.0547045918453587,0.956322023509769,-13.6227651302741,521.422921483604,2.04509958128623,0.0119295351249426,1.16202060062882,52.0161990606921,483.035819634108,90.5978401603803,0.0100564125298504,1.26849639761861
5,5.044158,32.5,32.080032,-3.958,-4.140705,122.552025,NaN,0.987998127937317,NaN,30.384766,400,399.751465,25,31.939369,9.24233,59.470497,50.014557,401.63623,399.301941,398.390747,5651.302734,11.154931,10.746065,10.704878,1.674801,1.646724,1.589479,26.411495,51.124706,21.94133,-6.126867,51.023064,82.708565,119.421143,0.0602428056299686,657.348083,427.184864267348,1.94387730482607,0.0546938121117687,0.956343130201369,-13.6166086980693,521.483481938701,2.04523511136926,0.0119300107059853,1.16198494543355,52.0241588760393,483.040802543879,90.6080253030258,0.0100546371849612,1.26854955263617
5,5.04645,32.5,32.084526,-3.958,-4.134124,122.649551,NaN,0.985917270183563,NaN,30.368153,400,399.751343,25,31.939625,9.244832,59.649628,50.014557,401.63623,399.301941,398.390747,5651.302734,11.154931,10.746065,10.704878,1.674801,1.646724,1.589479,26.411495,51.124706,21.94133,-6.126867,51.023064,82.708565,119.421143,0.0602428056299686,657.348083,427.184592936869,1.94382970791839,0.0546677686833996,0.956444622009687,-13.6038537976086,521.592582249901,2.04549724157063,0.011933265019214,1.16187446331501,52.030311787885,483.028006964268,90.6027761863253,0.0100524098859816,1.2686720697063
5,5.044766,32.5,32.088367,-3.958,-4.125942,122.714996,NaN,0.987393915653229,NaN,30.372515,400,399.752899,25,31.945396,9.26309,59.761955,50.014557,401.737061,399.299133,398.407867,5653.743652,11.141398,10.739155,10.696611,1.681575,1.646976,1.614717,26.407705,51.029049,21.938637,-6.104943,50.99255,82.721931,119.431587,0,652.351135,427.197241147227,1.94391095174989,0.0546909333977345,0.956307476834472,-13.6132247686552,521.665016526432,2.04566865346779,0.0119350803893495,1.16180805831879,52.0355701128661,483.061422082278,90.633249823383,0.0100527848977639,1.26855987320267
5,5.045625,32.5,32.094173,-3.958,-4.121509,122.763458,NaN,0.987510919570923,NaN,30.355347,400,399.72702,25,31.949177,9.274396,59.526108,50.014557,401.737061,399.299133,398.407867,5653.743652,11.141398,10.739155,10.696611,1.681575,1.646976,1.614717,26.407705,51.029049,21.938637,-6.104943,50.99255,82.721931,119.431587,0,652.351135,427.199020645621,1.9439001050039,0.054681780919887,0.956336044137738,-13.6084443851368,521.715876943296,2.04577962112875,0.0119351069321756,1.16178572647351,52.0435175781582,483.063312264958,90.6409872802321,0.0100508546805248,1.26862802649882
5,5.045625,32.5,32.094173,-3.958,-4.143982,122.836563,NaN,0.987510919570923,NaN,30.360977,400,399.765015,25,31.948067,9.260762,59.375374,50.014557,401.868958,399.398834,398.561127,5658.17334,11.154963,10.744129,10.702958,1.6825,1.65081,1.60758,26.436962,50.919514,21.989273,-6.147957,51.072338,82.700485,119.456093,0,648.837219,427.177527691526,1.94382021067086,0.054674820509682,0.956444133647901,-13.6084443851368,521.800805177331,2.04599411344382,0.011939040674546,1.16167330609786,52.0435175781582,483.034248335978,90.618078830872,0.0100493620316323,1.26877018960573
5,5.046659,32.5,32.09721,-3.958,-4.162171,122.955307,NaN,0.986972332000732,NaN,30.335081,400,399.869873,25,31.943939,9.249771,59.243095,50.014557,401.858978,399.419159,398.572052,5664.069824,11.159335,10.770441,10.721413,1.681853,1.651682,1.604039,26.414566,51.061867,21.964045,-6.122384,51.13644,82.729378,119.455498,0,654.372314,427.157166614148,1.94372350507494,0.0546565225793523,0.956591917486244,-13.6026909396176,521.935895016961,2.04632605269109,0.0119440768069164,1.16151877201851,52.0476742830226,483.002122567775,90.5960293023397,0.0100466521169912,1.26896801102406
5,5.048248,32.5,32.103226,-3.958,-4.162171,122.955307,NaN,0.987604200839996,NaN,30.335081,400,399.869873,25,31.943939,9.237928,59.251396,50.014557,401.858978,399.419159,398.572052,5664.069824,11.159335,10.770441,10.721413,1.681853,1.651682,1.604039,26.414566,51.061867,21.964045,-6.122384,51.13644,82.729378,119.455498,0,654.372314,427.152612013929,1.94367429104106,0.0546370717745521,0.956684385219117,-13.5938510809481,521.930266903722,2.04629370557306,0.011941401687353,1.16157282338797,52.055907392684,482.990264480223,90.5931613202166,0.0100439442770597,1.26910640980352
5,5.049612,32.5,32.107521,-3.958,-4.170149,123.024811,NaN,0.987883508205414,NaN,30.296087,400,399.816467,25,31.936464,9.238795,59.353622,50.014557,401.648346,399.249634,398.363342,5663.414063,11.151448,10.743988,10.707218,1.696975,1.664783,1.617319,26.431284,50.971786,21.985098,-6.125808,51.150852,82.752739,119.454208,0.0934487953782082,660.296143,427.141068724553,1.94360367535155,0.0546179144488801,0.956802354424105,-13.5862646247416,522.00698162277,2.04647441311137,0.0119432285437078,1.16150528378224,52.0617845079175,482.968892251442,90.5809459152978,0.010041348946987,1.26926857083319
5,5.052215,32.5,32.111671,-3.958,-4.184403,123.040558,NaN,0.986468911170959,NaN,30.288345,400,399.773102,25,31.927496,9.257595,59.325123,50.014557,401.562714,399.142548,398.318634,5665.592773,11.191846,10.785389,10.723051,1.68964,1.658,1.60378,26.428257,51.063721,22.001957,-6.147249,51.102367,82.804329,119.42395,0.0825551673769951,660.985962,427.119963758403,1.94347237098576,0.0545816825113441,0.957023084407845,-13.5717912865699,522.02139213765,2.04649827655257,0.0119422302123456,1.1615185172577,52.0674626213614,482.925301139396,90.5510747960001,0.0100376638543037,1.26953807981632
5,5.051498,32.5,32.115807,-3.958,-4.195065,123.063499,NaN,0.987597048282623,NaN,30.30892,400,399.752045,25,31.93092,9.271998,59.355045,50.014557,401.562714,399.142548,398.318634,5665.592773,11.191846,10.785389,10.723051,1.68964,1.658,1.60378,26.428257,51.063721,22.001957,-6.147249,51.102367,82.804329,119.42395,0.0825551673769951,660.985962,427.111816861597,1.94345663187863,0.0545871423910291,0.957032975459763,-13.5757774204592,522.044172432667,2.04654330689694,0.0119416249272835,1.16152066213329,52.0731210036091,482.923728048202,90.5542899669857,0.0100361417912201,1.26960106989753
5,5.050883,32.5,32.11832,-3.958,-4.205196,123.078369,NaN,0.987438559532166,NaN,30.313313,400,399.741547,25,31.937092,9.295604,59.457352,50.012516,401.740356,399.284363,398.432922,5662.116211,11.165219,10.765747,10.712372,1.676232,1.661859,1.613391,26.404724,51.039791,22.026957,-6.156595,51.06374,82.83725,119.422615,0.118827670812607,664.039978,427.103885702575,1.94343962530741,0.0545915215697356,0.957046249999621,-13.5791968329472,522.059095585459,2.04657339683247,0.0119413072730987,1.16152055060907,52.076558709856,482.920064635839,90.5541108730869,0.0100350781807435,1.26965265783058
5,5.051932,32.5,32.123837,-3.958,-4.221561,123.092285,NaN,0.987305045127869,NaN,30.298859,400,399.834534,25,31.944649,9.329706,59.274273,50.012516,401.740356,399.284363,398.432922,5662.116211,11.165219,10.765747,10.712372,1.676232,1.661859,1.613391,26.404724,51.039791,22.026957,-6.156595,51.06374,82.83725,119.422615,0.118827670812607,664.039978,427.085211754535,1.9433488988741,0.0545736348064635,0.957187008626623,-13.5733645626422,522.070103852774,2.04658455363158,0.0119396040730824,1.16154882776238,52.0841050507046,482.892603200858,90.5384254736899,0.0100317468358915,1.26986150675592
5,5.052869,32.5,32.129486,-3.958,-4.231589,123.081673,NaN,0.986923158168793,NaN,30.312595,400,399.885406,25,31.953781,9.328957,59.205799,50.012516,401.767517,399.455231,398.391785,5660.541504,11.141125,10.759518,10.709371,1.677627,1.651578,1.61222,26.403315,51.194153,22.040054,-6.15809,51.158825,82.825249,119.454651,0.164382576942444,666.389771,427.072922373326,1.94328418807749,0.0545590841108352,0.957290569680937,-13.5681557748338,522.052498002863,2.04652310135943,0.0119365255233569,1.16161565450949,52.091830885938,482.874735009283,90.5304402156978,0.010028863000114,1.27002503328236
5,5.055242,32.5,32.134521,-3.958,-4.24821,123.041222,NaN,0.986240863800049,NaN,30.306385,400,399.79245,25,31.962805,9.292733,59.453419,50.012516,401.659088,399.305115,398.287628,5668.898438,11.173126,10.79385,10.730692,1.690752,1.657898,1.633326,26.415937,51.069687,22.037577,-6.15356,51.173855,82.831429,119.460564,0.20475660264492,661.533691,427.050193745322,1.94315153612213,0.0545249716453584,0.957510449085136,-13.5549675488203,522.000800645881,2.04637745617847,0.0119321176975765,1.16172257666638,52.0987160826845,482.831542509944,90.5018592327103,0.0100248938496527,1.27030537890038
5,5.055242,32.5,32.134521,-3.958,-4.254482,122.967682,NaN,0.986240863800049,NaN,30.290537,400,399.750061,25,31.946041,9.261471,59.548527,50.012516,401.670898,399.365631,398.30307,5668.549805,11.169597,10.780311,10.727232,1.68393,1.664526,1.615518,26.429064,51.299107,22.026917,-6.145216,51.102592,82.846649,119.454735,0.257091522216797,657.240906,427.044188143718,1.94312920205122,0.0545230297454404,0.957541085257609,-13.5549675488203,521.915363430728,2.04616178975066,0.011928166768092,1.16183514528587,52.0987160826845,482.82342075327,90.4954657869622,0.0100244769449693,1.27034546892641
5,5.057211,32.5,32.140984,-3.958,-4.251249,122.93132,NaN,0.986959457397461,NaN,30.285395,400,399.759247,25,31.924181,9.236732,59.44545,50.012516,401.670898,399.365631,398.30307,5668.549805,11.169597,10.780311,10.727232,1.68393,1.664526,1.615518,26.429064,51.299107,22.026917,-6.145216,51.102592,82.846649,119.454735,0.257091522216797,657.240906,427.041626373675,1.94307975902254,0.0545000172855615,0.957640603120974,-13.5440281824598,521.867066387679,2.04602039936984,0.0119233456668086,1.16194909052701,52.1075527746397,482.811918974168,90.4933766396499,0.0100216388285143,1.27048876661958
5,5.057222,32.5,32.145691,-3.958,-4.251249,122.93132,NaN,0.986523389816284,NaN,30.285395,400,399.759247,25,31.924181,9.215401,59.231598,50.012516,401.64328,399.192017,398.165771,5670.523926,11.165621,10.800361,10.709051,1.674303,1.673861,1.61924,26.429989,51.185139,22.046097,-6.17809,51.238125,82.930183,119.412613,0.268376052379608,651.161682,427.041594765499,1.94307941852962,0.0544998831838731,0.957641247463325,-13.5439670778009,521.862660443831,2.04599510716125,0.0119212582747415,1.16199144523598,52.1139876508325,482.81651201321,90.5020637847944,0.010020238125048,1.27052907494988
5,5.058467,32.5,32.148239,-3.958,-4.259346,122.935913,NaN,0.986552178859711,NaN,30.288097,400,399.700073,25,31.906525,9.21173,59.316566,50.012516,401.64328,399.192017,398.165771,5670.523926,11.165621,10.800361,10.709051,1.674303,1.673861,1.61924,26.429989,51.185139,22.046097,-6.17809,51.238125,82.930183,119.412613,0.268376052379608,651.161682,427.030262366607,1.94301204444784,0.0544822029940591,0.957753824737007,-13.5370517962122,521.865612463221,2.04599489153827,0.0119203753497822,1.16200731079044,52.1174706770092,482.794564675602,90.4875362658277,0.0100182262526528,1.27067165605492
5,5.057863,32.5,32.153946,-3.958,-4.285665,122.947914,NaN,0.986700475215912,NaN,30.291691,400,399.867859,25,31.897573,9.215187,59.560204,50.012516,401.906525,399.559418,398.498169,5671.770508,11.156517,10.7688,10.713624,1.680405,1.676477,1.613472,26.441278,51.059818,22.033205,-6.169861,51.192024,82.995384,119.388199,0.318801403045654,651.869568,427.006790455721,1.9429369871819,0.0544814161616549,0.957847404549211,-13.5404065177416,521.874216160659,2.04599943916237,0.0119184903780294,1.16204020641179,52.1252711543369,482.7729879605,90.4767074848576,0.0100151362029325,1.27085481522767
5,5.059721,32.5,32.157471,-3.958,-4.311659,122.934792,NaN,0.987582683563232,NaN,30.29184,400,399.865204,25,31.900387,9.234857,59.856968,50.012516,401.581787,399.277283,398.259552,5674.105957,11.191586,10.798688,10.727645,1.68359,1.671981,1.610605,26.417267,51.178146,22.025894,-6.17489,51.228996,82.976967,119.403847,0.376481175422669,651.123169,426.976544432792,1.94278684539775,0.0544507350894529,0.958084268187684,-13.5300878361366,521.855667998502,2.04594200536514,0.0119162234145546,1.16209212019152,52.1300886708829,482.721924777616,90.4403319005667,0.0100112917976662,1.27115500568804
5,5.059915,32.5,32.161865,-3.958,-4.324465,122.9711,NaN,0.9879150390625,NaN,30.293505,400,399.784027,25,31.90604,9.253336,59.724712,50.012516,401.581787,399.277283,398.259552,5674.105957,11.191586,10.798688,10.727645,1.68359,1.671981,1.610605,26.417267,51.178146,22.025894,-6.17489,51.228996,82.976967,119.403847,0.376481175422669,651.123169,426.963716413986,1.94273519862614,0.0544444083439317,0.958158743473635,-13.5290105946004,521.8937483335,2.04602492407607,0.0119162269016935,1.1620757924655,52.1360932412294,482.707545143695,90.4337578494321,0.0100090285548801,1.27128523571121
5,5.061713,32.5,32.168453,-3.958,-4.332841,122.979523,NaN,0.987290441989899,NaN,30.283108,400,399.718994,25,31.903475,9.25932,59.278427,50.018627,401.580536,399.231995,398.22934,5676.084961,11.164085,10.795331,10.725271,1.682778,1.664744,1.615822,26.392059,51.208862,22.047552,-6.19676,51.184887,82.980598,119.418625,0.413527429103851,647.657471,426.950514295663,1.94264968078127,0.0544199317564072,0.958305865394981,-13.5190281735843,521.897371660214,2.04601425504979,0.0119137613350485,1.16212209884005,52.1450947839751,482.683045542941,90.4215918093462,0.0100054854871638,1.27149521011889
5,5.063087,32.5,32.172493,-3.958,-4.348617,122.957748,NaN,0.987339973449707,NaN,30.267746,400,399.733795,25,31.89785,9.25878,59.011021,50.018627,401.723938,399.134857,398.485352,5674.669434,11.218493,10.739099,10.697099,1.676586,1.672138,1.601819,26.419746,51.228916,22.059423,-6.208362,51.230488,82.987915,119.440544,0.4671451151371,644.287964,426.931438013822,1.94255090406624,0.0543983363410672,0.958464760090398,-13.5114016048651,521.868284677257,2.04592867577639,0.0119108032823362,1.16219197093531,52.1506141359279,482.651175755891,90.4008861754043,0.0100024491895918,1.27170781416571
5,5.064041,32.5,32.177517,-3.958,-4.366589,122.951187,NaN,0.987309515476227,NaN,30.273493,400,399.78299,25,31.894611,9.239347,59.013588,50.018627,401.723938,399.134857,398.485352,5674.669434,11.218493,10.739099,10.697099,1.676586,1.672138,1.601819,26.419746,51.228916,22.059423,-6.208362,51.230488,82.987915,119.440544,0.4671451151371,644.287964,426.911462713698,1.94245728503866,0.0543811756743342,0.958610012754613,-13.5061072297,521.8559566209,2.04588244707086,0.0119082272251493,1.16224730466961,52.1574770420947,482.622165704564,90.3834955323595,0.00999921909313099,1.2719196140315
5,5.064756,32.5,32.181503,-3.958,-4.376939,122.92778,NaN,0.986902415752411,NaN,30.266233,400,399.852905,25,31.894337,9.233865,59.293987,50.018627,401.886749,399.285858,398.679352,5674.475586,11.248012,10.775423,10.716548,1.68399,1.672563,1.614247,26.418226,51.330914,22.083986,-6.216809,51.281921,83.047318,119.412483,0.514913082122803,642.644775,426.89947998928,1.94239823802079,0.0543692829806057,0.958703551307509,-13.5021397216169,521.825019282754,2.04579235794456,0.0119052065782506,1.16231931561165,52.16292141325,482.604685647179,90.3740534812438,0.00999694096500172,1.27206020886142
5,5.063478,32.5,32.187595,-3.958,-4.376939,122.92778,NaN,0.986787140369415,NaN,30.266233,400,399.852905,25,31.894337,9.245576,59.479095,50.018627,401.886749,399.285858,398.679352,5674.475586,11.248012,10.775423,10.716548,1.68399,1.672563,1.614247,26.418226,51.330914,22.083986,-6.216809,51.281921,83.047318,119.412483,0.514913082122803,642.644775,426.903163497516,1.94243779888674,0.054384815344242,0.958628104558622,-13.5092315960352,521.819314973976,2.04575964684483,0.0119025118460622,1.16237419182955,52.1712412851894,482.625157241895,90.396718740866,0.00999588034927361,1.27204002280597
5,5.064519,32.5,32.190788,-3.958,-4.382378,122.950737,NaN,0.986947476863861,NaN,30.262207,400,399.909485,25,31.896183,9.27555,59.608685,50.018627,401.878937,399.184357,398.604797,5680.442871,11.224263,10.749346,10.698895,1.669302,1.65991,1.612406,26.408319,51.215778,22.132748,-6.256325,51.295963,83.014153,119.454437,0.560879468917847,635.825256,426.894948720101,1.94238617306236,0.0543704792045555,0.958716555653565,-13.5034547783899,521.843009948436,2.04580987423844,0.0119023323445433,1.16236748819409,52.1756014831888,482.609580448554,90.3879180944503,0.0099939755750565,1.27216050901915
5,5.064519,32.5,32.190788,-3.958,-4.390749,123.01931,NaN,0.986947476863861,NaN,30.285847,400,399.917328,25,31.907808,9.281422,59.631046,50.018627,401.816467,399.224396,398.603149,5682.65918,11.234346,10.752656,10.715784,1.691265,1.663666,1.600555,26.374132,51.244755,22.137327,-6.253048,51.268276,83.036987,119.446335,0.504087746143341,637.213257,426.886923129824,1.94235631189381,0.0543678878868106,0.958758129985148,-13.5034547783899,521.922713347245,2.04601107684458,0.0119060130892355,1.16226175856633,52.1756014831888,482.598724906659,90.3793851216475,0.00999341885914761,1.2722146251912
5,5.067961,32.5,32.196953,-3.958,-4.404299,123.139107,NaN,0.986573100090027,NaN,30.333031,400,399.871002,25,31.92499,9.277273,59.414642,50.018627,401.816467,399.224396,398.603149,5682.65918,11.234346,10.752656,10.715784,1.691265,1.663666,1.600555,26.374132,51.244755,22.137327,-6.253048,51.268276,83.036987,119.446335,0.504087746143341,637.213257,426.864003778221,1.94220143011301,0.0543218982040387,0.959029059955246,-13.4843605420407,522.056176441714,2.0463293822469,0.0119097141020514,1.16213314832544,52.1840191268745,482.548582849091,90.3466292031874,0.00998871308273498,1.27254771429162
5,5.066795,32.5,32.20126,-3.958,-4.418078,123.227386,NaN,0.988067865371704,NaN,30.359434,400,399.90799,25,31.932816,9.276278,59.455086,50.018627,401.937836,399.291656,398.676788,5685.922852,11.224082,10.746162,10.70962,1.683228,1.666896,1.610036,26.359301,51.151119,22.137966,-6.251707,51.335533,83.086006,119.437325,0.622335374355316,639.518494,426.854153143058,1.94218834631079,0.0543317852436557,0.959028744924493,-13.4908277318892,522.15474068193,2.04656512860004,0.0119125434473046,1.16203673436655,52.1898991165922,482.548128717389,90.3509203307067,0.00998719938831313,1.27260788029711
5,5.067852,32.5,32.204453,-3.958,-4.426341,123.231094,NaN,0.987259089946747,NaN,30.393248,400,399.900238,25,31.934515,9.287285,59.651775,50.025391,401.648041,398.708252,398.24823,5682.558105,11.274053,10.776938,10.6873,1.663811,1.652878,1.606823,26.370344,51.301823,22.187103,-6.279642,51.305622,83.01738,119.484955,0.513445138931274,642.430542,426.84317821463,1.94212613843537,0.0543163989666515,0.959132558477915,-13.4849650597455,522.156067997828,2.04655888163923,0.0119113305251031,1.16205967946025,52.1942578537546,482.528705039596,90.3391042061483,0.00998509880792164,1.27274790103152
5,5.070805,32.5,32.208454,-3.958,-4.438226,123.20343,NaN,0.986528992652893,NaN,30.41885,400,399.773834,25,31.937281,9.308149,59.687126,50.025391,401.648041,398.708252,398.24823,5682.558105,11.274053,10.776938,10.6873,1.663811,1.652878,1.606823,26.370344,51.301823,22.187103,-6.279642,51.305622,83.01738,119.484955,0.513445138931274,642.430542,426.823253490218,1.94199232319669,0.0542769097897317,0.959366995541416,-13.4685911231075,522.120183116076,2.04645632535234,0.0119080789795695,1.16213782363047,52.1997191032171,482.484061011724,90.308349989263,0.00998142601767314,1.27302515231652
5,5.071143,32.5,32.21566,-3.958,-4.473022,123.179214,NaN,0.987159311771393,NaN,30.428852,400,399.69574,25,31.939396,9.309989,59.748775,50.025391,401.715637,398.782104,398.338226,5683.912109,11.252805,10.768646,10.689291,1.648376,1.639592,1.592589,26.352913,51.403545,22.197918,-6.267248,51.303474,83.022423,119.50515,0.530533015727997,640.599548,426.788891732214,1.94185761227711,0.0542620455230393,0.959561524976723,-13.4667174280842,522.085307829318,2.04634668593026,0.011903596872007,1.16223952960271,52.2095537341239,482.442291829553,90.2833235893214,0.00997679368740467,1.27333154832
5,5.072161,32.5,32.219788,-3.958,-4.495203,123.173103,NaN,0.986366868019104,NaN,30.443396,400,399.69754,25,31.94157,9.295091,60.056423,50.025391,401.646515,399.037415,398.177917,5679.737305,11.188216,10.776371,10.695813,1.650941,1.635054,1.595654,26.358503,51.571003,22.210388,-6.265342,51.309795,83.074799,119.485893,0.43262180685997,639.15863,426.764663650829,1.94174687629665,0.0542428481989912,0.959733569617667,-13.4610747441947,522.074348208693,2.04630663563046,0.0119014460536473,1.16228593591468,52.2151867784902,482.40616948785,90.2594161188178,0.00997351559344637,1.27356851608294
5,5.07252,32.5,32.224815,-3.958,-4.490046,123.165939,NaN,0.987129092216492,NaN,30.425106,400,399.674011,25,31.943937,9.279246,60.08535,50.025391,401.646515,399.037415,398.177917,5679.737305,11.188216,10.776371,10.695813,1.650941,1.635054,1.595654,26.358503,51.571003,22.210388,-6.265342,51.309795,83.074799,119.485893,0.43262180685997,639.15863,426.768575200811,1.94175418776956,0.0542400965891702,0.959728968773861,-13.4590850448649,522.06132391053,2.04625867811228,0.011898842398652,1.16234204237797,52.2220458234223,482.413839951252,90.2708683994659,0.00997217284075667,1.27359770791836
5,5.070181,32.5,32.228882,-3.958,-4.474327,123.118263,NaN,0.986815929412842,NaN,30.414276,400,399.579346,25,31.943848,9.265922,60.054977,50.025391,401.40036,398.764374,397.937653,5675.422363,11.201037,10.80178,10.698038,1.651067,1.631071,1.596363,26.386196,51.351166,22.229797,-6.27927,51.415989,83.076103,119.496689,0.445726960897446,638.846863,426.790419040408,1.94188272747205,0.054273300240275,0.959510925352119,-13.4720505025324,522.002103936274,2.04609703383862,0.0118944914975355,1.1624518543903,52.2275943867185,482.464608991207,90.3151257137609,0.00997337085408327,1.27339759780101
5,5.068332,32.5,32.234703,-3.958,-4.457839,123.053558,NaN,0.986361622810364,NaN,30.423899,400,399.501556,25,31.949848,9.260444,60.152725,50.025391,401.40036,398.764374,397.937653,5675.422363,11.201037,10.80178,10.698038,1.651067,1.631071,1.596363,26.386196,51.351166,22.229797,-6.27927,51.415989,83.076103,119.496689,0.445726960897446,638.846863,426.811578817736,1.94199883957627,0.0543008252916793,0.959318497619258,-13.4823030376845,521.921438380014,2.04587598476015,0.0118884540857959,1.16260396558913,52.2355349509476,482.51261988813,90.3591138451898,0.0099738214324166,1.27323523032574
5,5.069118,32.5,32.239304,-3.958,-4.457839,123.053558,NaN,0.986379146575928,NaN,30.423899,400,399.501556,25,31.949848,9.265503,60.236591,50.025391,401.2995,398.612213,397.815887,5675.967773,11.16755,10.766335,10.684545,1.661547,1.642806,1.605353,26.402489,51.435883,22.256655,-6.313015,51.323734,83.097267,119.496849,0.485923588275909,640.680237,426.809308878655,1.94197450835184,0.05429129199455,0.959365135547916,-13.4779443915348,521.91713371015,2.04585131541897,0.0118864248854975,1.16264536297821,52.2418104830243,482.508363787253,90.3607360851175,0.00997201533707513,1.27331844348243
5,5.068635,32.5,32.244038,-3.958,-4.443353,123.048752,NaN,0.986556351184845,NaN,30.425165,400,399.361359,25,31.949661,9.294282,60.04937,50.025391,401.433258,398.778442,397.935883,5684.93457,11.203518,10.796329,10.694961,1.657408,1.630214,1.600571,26.404718,51.316658,22.229177,-6.300041,51.332981,83.160599,119.470634,0.389263153076172,644.956116,426.824600202661,1.94204117706382,0.0543016339657795,0.959263973813624,-13.4806227352059,521.907116556013,2.04581183135283,0.0118840799695874,1.16269539465994,52.2482666821945,482.537320232504,90.3885854189348,0.00997186504370586,1.27323703898635
5,5.068635,32.5,32.244038,-3.958,-4.430902,123.013321,NaN,0.986556351184845,NaN,30.419455,400,399.375946,25,31.950382,9.328823,59.82428,50.025391,401.433258,398.778442,397.935883,5684.93457,11.203518,10.796329,10.694961,1.657408,1.630214,1.600571,26.404718,51.316658,22.229177,-6.300041,51.332981,83.160599,119.470634,0.389263153076172,644.956116,426.836543610812,1.94208562379257,0.0543054877399792,0.959201726436193,-13.4806227352059,521.865920124123,2.04570784749662,0.0118821803056194,1.16275024040811,52.2482666821945,482.553478618763,90.4012766140291,0.0099726926286928,1.27315613995115
5,5.068957,32.5,32.248577,-3.958,-4.416158,122.942596,NaN,0.985845804214478,NaN,30.410818,400,399.419708,25,31.957651,9.315271,59.717575,50.019028,401.38208,398.829987,398.019806,5683.027344,11.204428,10.804469,10.720719,1.657329,1.641891,1.606553,26.423407,51.429398,22.190622,-6.283301,51.360134,83.186012,119.479431,0.313510328531265,635.594238,426.849756404928,1.94212828481824,0.0543061448951395,0.959147164644849,-13.4788371511428,521.779429239801,2.04547589494275,0.0118763872273538,1.16290091760521,52.2544562386757,482.573515017769,90.4219099718985,0.00997215266064273,1.27311687367612
5,5.068319,32.5,32.254204,-3.958,-4.400089,122.891159,NaN,0.98713493347168,NaN,30.408688,400,399.380371,25,31.968718,9.295959,59.59531,50.019028,401.310974,398.810791,397.926483,5685.313477,11.208301,10.811471,10.726787,1.671681,1.644581,1.611381,26.408581,51.223549,22.218985,-6.30573,51.390575,83.222366,119.471291,0.271945863962174,634.335083,426.867008622817,1.94220537498271,0.0543188571440908,0.95902925957558,-13.4823751315921,521.71433765479,2.04529468071174,0.0118711496130823,1.1630317959332,52.2621284790551,482.607155366369,90.4544019895151,0.009971934028632,1.2730242298618
5,5.068317,32.5,32.257557,-3.958,-4.386355,122.875557,NaN,0.986521482467651,NaN,30.397406,400,399.395477,25,31.978264,9.266521,59.515194,50.019028,401.310974,398.810791,397.926483,5685.313477,11.208301,10.811471,10.726787,1.671681,1.644581,1.611381,26.408581,51.223549,22.218985,-6.30573,51.390575,83.222366,119.471291,0.271945863962174,634.335083,426.880185228165,1.94225444339933,0.0543231311281038,0.958960740455959,-13.4823862229636,521.693048971789,2.04523087625914,0.0118688362029624,1.16308642235345,52.2666996881869,482.628340938673,90.4746588408262,0.00997186210612221,1.27296337835739
5,5.067813,32.5,32.260563,-3.958,-4.377846,122.860962,NaN,0.987262845039368,NaN,30.400677,400,399.548553,25,31.982054,9.249319,59.415131,50.019028,401.511719,399.005859,398.158173,5681.399902,11.181808,10.779884,10.717293,1.662476,1.638072,1.599654,26.392557,51.368557,22.241253,-6.337082,51.3871,83.229469,119.469109,0.422756463289261,660.302124,426.889797923928,1.9423003968114,0.0543318799010085,0.958888619543653,-13.4851813574866,521.673255478562,2.04517188668416,0.0118667299069658,1.16313637726294,52.2707975065472,482.648048705342,90.4933808504948,0.00997183418835487,1.27290529162754
5,5.066366,32.5,32.263149,-3.958,-4.369803,122.847137,NaN,0.986836194992065,NaN,30.395374,400,399.589569,25,31.982914,9.221692,59.431694,50.019028,401.511719,399.005859,398.158173,5681.399902,11.181808,10.779884,10.717293,1.662476,1.638072,1.599654,26.392557,51.368557,22.241253,-6.337082,51.3871,83.229469,119.469109,0.422756463289261,660.302124,426.901680968288,1.94237386432836,0.0543519348870455,0.958763187556794,-13.4932074551636,521.654750258145,2.04511740816625,0.0118648500450053,1.16318136346843,52.2743225341258,482.677344431178,90.5191832898504,0.00997244169356727,1.27279376485481
5,5.065635,32.5,32.264568,-3.958,-4.363582,122.834381,NaN,0.986793518066406,NaN,30.396034,400,399.792297,25,31.986244,9.196249,59.627739,50.019028,401.764252,399.241364,398.605957,5683.146973,11.230525,10.745036,10.72703,1.663165,1.638844,1.602251,26.38427,51.451511,22.232489,-6.331311,51.35664,83.229523,119.484955,NaN,827.588806,426.909751959432,1.94241867556511,0.0543627381360691,0.958689163651578,-13.497262768777,521.638581909139,2.04507232661329,0.0118635412888111,1.16321415146662,52.2762567061784,482.695056366267,90.5346282191692,0.00997285870862605,1.27272445161778
5,5.067837,32.5,32.269249,-3.958,-4.361791,122.885437,NaN,0.987092614173889,NaN,30.38269,400,399.858673,25,31.992954,9.199389,59.733284,50.019028,402.004456,399.718811,399.002594,5687.125488,11.221532,10.74599,10.772618,1.675308,1.650796,1.617404,26.412542,51.418438,22.261032,-6.34929,51.272629,83.184677,119.536552,0.610187232494354,929.966614,426.905123069801,1.94235692904408,0.054336556004106,0.958810253960819,-13.4850482510385,521.693581341414,2.04519718699869,0.011864219745967,1.16317661204263,52.2826366803996,482.67726808418,90.525695430902,0.00997033483940888,1.27287596758058
5,5.067894,32.5,32.272919,-3.958,-4.361791,122.885437,NaN,0.986656188964844,NaN,30.38269,400,399.858673,25,31.992954,9.216173,59.597313,50.019028,402.004456,399.718811,399.002594,5687.125488,11.221532,10.74599,10.772618,1.675308,1.650796,1.617404,26.412542,51.418438,22.261032,-6.34929,51.272629,83.184677,119.536552,0.610187232494354,929.966614,426.904958789832,1.94235516558739,0.0543358642213877,0.958813619258246,-13.4847321251496,521.690141272738,2.04517750709054,0.0118626051052527,1.16320976833648,52.2876381998203,482.680285663397,90.5320198923381,0.00996922438845079,1.27291013375432
5,5.06643,32.5,32.278339,-3.958,-4.364059,122.989075,NaN,0.986216187477112,NaN,30.389095,400,399.951813,25,31.995895,9.232663,59.511356,50.019028,401.84787,399.275299,398.697815,5692.651367,11.223907,10.739724,10.739342,1.67548,1.646254,1.611812,26.422125,51.333561,22.278961,-6.358076,51.260597,83.243607,119.499489,0.579243242740631,843.987976,426.907003577778,1.94239237276315,0.0543529351700089,0.958738452758085,-13.4928524284441,521.805610093952,2.0454527960042,0.0118657767342071,1.16309701368677,52.2950238183527,482.699220711457,90.5527338189563,0.00996832545698853,1.27288833598835
5,5.06643,32.5,32.278339,-3.958,-4.374192,123.078072,NaN,0.986216187477112,NaN,30.392473,400,399.986145,25,31.998543,9.220043,59.585434,50.019028,401.881256,399.291687,398.746643,5690.899414,11.261029,10.763106,10.746176,1.679891,1.654827,1.621317,26.417616,51.203953,22.345638,-6.425146,51.292095,83.252716,119.494041,NaN,682.660278,426.897288426176,1.94235622751427,0.0543497995277363,0.958788762802793,-13.4928524284441,521.909116081464,2.04571405365116,0.0118705454793304,1.16295873202496,52.2950238183527,482.686074769642,90.5424064377212,0.0099676530746711,1.27295393390441
5,5.066503,32.5,32.281509,-3.958,-4.389707,123.120209,NaN,0.986583411693573,NaN,30.400217,400,399.993713,25,31.994778,9.209228,59.925655,50.019028,401.881256,399.291687,398.746643,5690.899414,11.261029,10.763106,10.746176,1.679891,1.654827,1.621317,26.417616,51.203953,22.345638,-6.425146,51.292095,83.252716,119.494041,NaN,682.660278,426.882201726995,1.94229861861344,0.05434411162414,0.958870190274043,-13.4924474802248,521.955153416614,2.04582073965052,0.0118714080851783,1.16292196753228,52.2993429973222,482.668282580467,90.5318449671747,0.0099656511621438,1.27308528822414
5,5.067909,32.5,32.285351,-3.958,-4.395856,123.12426,NaN,0.986687123775482,NaN,30.395836,400,400.075775,25,31.989119,9.200447,60.011734,50.019772,401.732727,399.116272,398.61261,5689.888184,11.249464,10.769782,10.752458,1.680571,1.660809,1.626046,26.420395,51.270256,22.36167,-6.423052,51.31892,83.239357,119.518318,NaN,638.348572,426.872250657826,1.94223316728276,0.0543251419823134,0.958983920212402,-13.48464893458,521.956271048481,2.04581205097677,0.0118699351656683,1.16295025591469,52.3045773386617,482.648307848006,90.5202951513568,0.00996330659469602,1.27323664702345
5,5.069373,32.5,32.289658,-3.958,-4.400023,123.107201,NaN,0.98602020740509,NaN,30.382574,400,400.016174,25,31.987106,9.221035,59.434898,50.019772,401.732727,399.116272,398.61261,5689.888184,11.249464,10.769782,10.752458,1.680571,1.660809,1.626046,26.420395,51.270256,22.36167,-6.423052,51.31892,83.239357,119.518318,NaN,638.348572,426.864031590354,1.94217299705135,0.0543060920397611,0.959091291789707,-13.4765304376346,521.932403013112,2.04573891870819,0.0118671276411714,1.16301544477739,52.3104446111164,482.630716679471,90.5111205745274,0.00996092437013767,1.27338242297463
5,5.069607,32.5,32.29216,-3.958,-4.406328,123.050713,NaN,0.986923217773438,NaN,30.372574,400,400.101013,25,31.988195,9.217883,59.225437,50.019772,402.104523,399.579376,399.028229,5686.591797,11.234834,10.735168,10.750271,1.688569,1.665637,1.627905,26.45557,51.449963,22.363306,-6.405602,51.343697,83.285782,119.49855,0,639.141907,426.857309315373,1.94214325537339,0.0543013034251906,0.95913658988647,-13.4752329746923,521.864362258783,2.04555970567361,0.0118630021919175,1.1631256905521,52.3138527125829,482.622392906252,90.5072800757679,0.00995963768231091,1.27345766015388
5,5.070594,32.5,32.296848,-3.958,-4.42492,122.948311,NaN,0.985744297504425,NaN,30.352934,400,400.089233,25,31.984987,9.227231,59.32309,50.019772,401.766937,399.218018,398.695984,5695.294922,11.262122,10.781523,10.771296,1.682057,1.659293,1.635491,26.440134,51.418152,22.343311,-6.376588,51.369019,83.26265,119.521881,0,642.118835,426.836627417141,1.94204635462396,0.054283584444876,0.959287913703786,-13.4697608449001,521.740855299838,2.04523390300865,0.0118554558577062,1.16332761730935,52.3202379142805,482.591823490823,90.4883292320486,0.00995646166608734,1.2736736950266
5,5.073563,32.5,32.300739,-3.958,-4.438765,122.925743,NaN,0.986253380775452,NaN,30.353485,400,399.977844,25,31.978638,9.232502,59.701141,50.019772,401.701294,399.148529,398.5755,5685.993164,11.243375,10.748443,10.740082,1.676512,1.655612,1.625475,26.436953,51.423744,22.338312,-6.378029,51.377113,83.260262,119.536018,0,642.023743,426.814772576456,1.9419050703094,0.0542433344469859,0.959533313982119,-13.4533049953046,521.710954362484,2.04514676729077,0.0118525373720463,1.16339805739001,52.3255370211776,482.54432275508,90.4552335508918,0.00995269462309635,1.27396419845667
5,5.0725,32.5,32.305637,-3.958,-4.453907,123.025894,NaN,0.987154483795166,NaN,30.362204,400,399.891968,25,31.974705,9.2454,59.747364,50.019772,401.701294,399.148529,398.5755,5685.993164,11.243375,10.748443,10.740082,1.676512,1.655612,1.625475,26.436953,51.423744,22.338312,-6.378029,51.377113,83.260262,119.536018,0,642.023743,426.803313332714,1.94188388436028,0.0542515218928316,0.959546170752413,-13.4591958887963,521.822875979574,2.04541465050561,0.0118557516931023,1.1632858130201,52.332206832564,482.541493784075,90.4582936576038,0.00995086630792305,1.27404424386975
5,5.074509,32.5,32.308857,-3.958,-4.453054,123.06279,NaN,0.987004816532135,NaN,30.369093,400,399.867462,25,31.968704,9.248272,59.696613,50.019772,401.807587,399.308594,398.77063,5688.763672,11.246996,10.770503,10.774782,1.673749,1.641737,1.610758,26.417486,51.280403,22.344378,-6.370164,51.415329,83.405243,119.45974,0,642.712341,426.798328529698,1.94182477858238,0.0542274636783875,0.959661196820314,-13.4480632791837,521.862781588731,2.0455057370327,0.0118563136115455,1.16325735258142,52.3365912059563,482.523206602418,90.4474124687922,0.00994882476761165,1.2741793911184
5,5.074091,32.5,32.313095,-3.958,-4.450459,123.038361,NaN,0.987395763397217,NaN,30.371624,400,399.904205,25,31.965822,9.246981,59.780384,50.019772,401.807587,399.308594,398.77063,5688.763672,11.246996,10.770503,10.774782,1.673749,1.641737,1.610758,26.417486,51.280403,22.344378,-6.370164,51.415329,83.405243,119.45974,0,642.712341,426.802026291523,1.94184697668921,0.0542333254161372,0.959623337942472,-13.4503792944483,521.830396093864,2.04541131634927,0.0118531448284942,1.16333362278492,52.3423611687578,482.535494075032,90.4616251372873,0.00994799697926833,1.27417464043522
5,5.07404,32.5,32.317177,-3.958,-4.450459,123.038361,NaN,0.987673580646515,NaN,30.371624,400,399.904205,25,31.965822,9.22373,59.894192,50.019772,402.02298,399.432648,398.900299,5691.666016,11.253473,10.782557,10.764524,1.655878,1.625217,1.583615,26.431482,51.211544,22.387718,-6.396892,51.387066,83.458572,119.439934,0,645.354675,426.80217361052,1.94184855432693,0.0542339427228468,0.959620309275088,-13.4506618804231,521.826574213653,2.04538945813966,0.0118513531838259,1.16337043139594,52.3479181750378,482.540128265856,90.4696626603279,0.00994683180246691,1.27420623793508
5,5.07404,32.5,32.317177,-3.958,-4.455161,123.076286,NaN,0.987673580646515,NaN,30.369244,400,400.100037,25,31.971966,9.241509,59.832329,50.014851,402.216095,399.876312,399.200012,5695.897461,11.24834,10.78226,10.80182,1.655784,1.62426,1.594739,26.430206,51.523098,22.395788,-6.417175,51.375824,83.433434,119.474762,0,648.442444,426.797661420315,1.94183176148215,0.0542324881738097,0.959643922328697,-13.4506618804231,521.870693915845,2.04550081322985,0.0118533837481746,1.16331130934311,52.3479181750378,482.534022096306,90.464870582042,0.00994651968530963,1.27423691695086
